WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1950,2,212.8586794287546,0.9349999999999999,3.8349614147337547,0.017966312040380055,31.0,4.0,3.0,2.0,33.0,73.0,0.3430788957630817,139.85867942875458,139.85867942875458,,139.85867942875458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,177.8586794287546,990.0,964.4771520765726,25.522847923427452,0.09830318636292659,0.0076379877514441,989.8940588258856,0.1313092172288187,0.01,0.01,0.01,25.28559753208427,25.40690674931309,25.40690674931309,25.40690674931309,,0.9345074059102064,0.0,0.0,0.0,32.41083974388317,0.0,0.0,0.0,0.6970073063200682,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.438514551566676,0.0,0.0,0.0,31.438514551566676,0.1476661867106598,6.243999907314263e-05,220.53049583159049,206.5966432631272,0.3533455280153085,0.3310199785509343,25.334365845927632,25.225849945167543,964.5231829749896,964.4395798595788,33.19725666957633,30.004940651126898,5281.670444663202,7,0.17465841417537042,1950-10-08
1950,3,198.95716857527296,0.9575714285714285,2.7366017341711557,0.013672316231441857,31.0,4.0,3.0,2.0,33.0,73.0,0.3671863459613403,125.95716857527295,125.95716857527295,,125.95716857527295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.95716857527296,990.0,964.4164964549436,25.58350354505639,0.09339689388590214,0.006456359328898158,989.9001467467853,0.11254217757661844,0.01,0.01,0.01,25.37110811426496,25.473650291841576,25.473650291841576,25.473650291841576,,0.9282340602322244,0.0,0.0,0.0,29.093701091331354,0.0,0.0,0.0,0.625670991211427,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.220890058591408,0.0,0.0,0.0,28.220890058591408,0.14177425614739805,6.223058344711226e-05,209.2745177174335,192.89523707448373,0.3784437661973587,0.3488241224790015,25.385547618297547,25.31351074091597,964.4556471063046,964.401814881952,30.617397885958244,26.77398793869381,4741.109529843357,7,0.15678272254773007,1950-10-15
1950,4,192.89523707448373,0.971,0.0,0.0,31.0,4.0,3.0,2.0,33.0,73.0,0.3784437661973587,119.89523707448372,119.89523707448372,,119.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,157.89523707448373,990.0,964.414209525851,25.585790474149007,0.0912574423376475,0.0059410951513311,989.902801462511,0.104358570050553,0.01,0.01,0.01,25.384233366609436,25.478591936659985,25.478591936659985,25.478591936659985,,0.9247762061766835,0.0,0.0,0.0,27.602049421333827,0.0,0.0,0.0,0.5935924606738457,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.77398793869381,0.0,0.0,0.0,26.77398793869381,0.1388006689266019,6.203097848865417e-05,192.89523707448373,192.89523707448373,0.3784437661973587,0.3784437661973587,25.384233366609436,25.384233366609436,964.414209525851,964.414209525851,26.77398793869381,26.77398793869381,4498.029973700561,7,0.14874437743718785,1950-10-22
1950,5,200.2594787280346,0.9541428571428571,1.1821251063050835,0.0059204087771806005,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.34753020326131195,130.688050156606,130.688050156606,,130.688050156606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,166.97376444232032,990.0,964.4075046733002,25.59249532669987,0.09446154806376159,0.006858484263311472,989.8986799676729,0.11892886771141808,0.01,0.01,0.01,25.37224642666135,25.481175294372772,25.481175294372772,25.481175294372772,,0.9305567748952159,0.0,0.0,0.0,30.262549727279524,0.0,0.0,0.0,0.6508075210167638,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.35467323546113,0.0,0.0,0.0,29.35467323546113,0.1465526295640877,6.23892090143456e-05,201.1701128186193,194.7956741845264,0.3747516483905511,0.3330514610806482,25.38463638789835,25.366958500801815,964.410408651631,964.4070206769117,30.1783336664279,27.23866906703867,4931.585103557471,7,0.16308151797478407,1950-10-29
1950,6,211.11387284083654,0.9372857142857143,2.76576900185302,0.012981972701403627,29.0,4.0,2.0,2.0,30.0,67.0,0.3177629445528127,144.11387284083654,144.11387284083654,,144.11387284083654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,179.11387284083654,990.0,964.466683237045,25.533316762954964,0.09874618468590138,0.007999679191471057,989.8932541361227,0.1370537283351293,0.01,0.01,0.01,25.28951717074245,25.41657089907758,25.41657089907758,25.41657089907758,,0.9361232549457632,0.0,0.0,0.0,33.460689601182416,0.0,0.0,0.0,0.7195847226060735,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.45686891314695,0.0,0.0,0.0,32.45686891314695,0.15364644290880605,6.255734626943415e-05,220.53049583159049,201.1701128186193,0.3330514610806482,0.3038128570262,25.366958500801815,25.21618114820756,964.5231829749896,964.4070206769117,34.61175124342027,30.1783336664279,5452.753977408687,7,0.18031593840637195,1950-11-05
1950,7,220.53049583159049,0.926,0.0,0.0,29.0,4.0,2.0,2.0,30.0,67.0,0.3038128570262,153.53049583159049,153.53049583159049,,153.53049583159049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,188.53049583159049,990.0,964.5231829749895,25.476817025010405,0.1020696152845935,0.0088000921456851,989.8891302925698,0.1497661693726471,0.01,0.01,0.01,25.21618114820756,25.35594731758021,25.35594731758021,25.35594731758021,,0.939808074053543,0.0,0.0,0.0,35.682217776721934,0.0,0.0,0.0,0.7673595220800415,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.61175124342027,0.0,0.0,0.0,34.61175124342027,0.156947687043935,6.262192597841051e-05,220.53049583159049,220.53049583159049,0.3038128570262,0.3038128570262,25.21618114820756,25.21618114820756,964.5231829749896,964.5231829749896,34.61175124342027,34.61175124342027,5814.774208894606,7,0.19228750690789043,1950-11-12
1950,8,231.39112957043432,0.9058571428571429,4.181240599177248,0.017553815459802214,29.0,4.0,2.0,2.0,30.0,67.0,0.2901723302272131,164.39112957043432,164.39112957043432,,164.39112957043432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,199.39112957043432,990.0,964.5883467774227,25.411653222577343,0.10590272964273206,0.009723246013486857,989.8843740243439,0.16442802492008632,0.01,0.01,0.01,25.13159922200106,25.28602724692115,25.28602724692115,25.28602724692115,,0.9433109857956835,0.0,0.0,0.0,38.220500079696315,0.0,0.0,0.0,0.821946238273039,0.0,0.0,0.0,0.9732607546535119,0.96,0.96,0.96,37.208267832928016,0.0,0.0,0.0,37.208267832928016,0.16062968909643552,6.285439181055937e-05,249.7991800258312,220.53049583159049,0.3038128570262,0.268215452080634,25.21618114820756,24.9882384378304,964.698795080155,964.5231829749896,41.673076119587286,34.61175124342027,6250.988995931906,7,0.2067125990718223,1950-11-19
1950,9,279.36929457456273,0.8198571428571428,6.41772667450778,0.023277526093662817,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,77.57142857142857,0.2763178053308309,201.79786600313415,201.79786600313415,,201.79786600313415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,240.22643743170556,990.0,964.8174771782982,25.182522821701745,0.1203151153192541,0.012902818610266344,989.8667820660704,0.21492711910423107,0.01,0.01,0.01,24.83437776866799,25.03930488777222,25.03930488777222,25.03930488777222,,0.9545492938941529,0.0,0.0,0.0,46.920200665884416,0.0,0.0,0.0,1.0090365734598798,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.70341473214224,0.0,0.0,0.0,45.70341473214224,0.16392818122413041,6.292847552490928e-05,294.72326674738565,261.382924552137,0.3579764003312171,0.2362415990176903,24.920790752203317,24.789737365762367,964.8788930669896,964.7455316982084,48.2,42.28570955536765,7678.173674999897,7,0.2539078596230125,1950-11-26
1950,10,312.1038918188437,0.767,4.41964706977168,0.014150456391156502,38.0,5.0,4.0,3.0,54.0,104.0,0.33348750197200144,208.10389181884366,208.10389181884366,,208.10389181884366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,255.10389181884366,990.0,964.9606365718265,25.039363428173424,0.12556584131900891,0.013438830804601658,989.8609953278764,0.22344025395543893,0.01,0.01,0.01,24.676918502094367,24.890358756049807,24.890358756049807,24.890358756049807,,0.9560715583455348,0.0,0.0,0.0,48.14894356548588,0.0,0.0,0.0,1.0354611519459331,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.786090077092695,0.0,0.0,0.0,46.786090077092695,0.14989547648956258,6.248096675540698e-05,325.6607962357874,299.18021087320443,0.3476165742929977,0.3193506900495972,24.76394088057178,24.58501228270722,965.028303981179,964.8967208434927,48.2,44.28377905575426,7860.063132951573,7,0.25992272265051497,1950-12-03
1950,11,357.6537580680346,0.7027142857142857,7.882306589059136,0.022018827155683242,38.0,5.0,4.0,3.0,54.0,104.0,0.29153422005769175,253.65375806803465,253.65375806803465,,214.10562344529157,39.548134622743056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,300.6537580680346,990.0,965.1882687903401,24.81173120965986,0.14164180238615798,0.021219557095186685,989.8371386405187,0.22825798024094196,0.044104267454988834,0.01,0.01,24.420611869937595,24.604765582723548,24.638869850178537,24.638869850178537,,0.9492082615203236,0.26724196817010093,0.0,0.0,48.768767364854384,8.846980404525114,0.0,0.0,1.0487906960183737,0.19025764310806698,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,43.01014242096079,8.581570992389361,0.0,0.0,51.59171341335015,0.14402084458822945,5.645930483697645e-05,380.8369423592014,331.6115672476363,0.3136199405322201,0.2730827512576453,24.54461885952241,24.330422794101167,965.304184711796,965.0580578362382,60.07099694672552,48.2,8667.407853442826,7,0.28662063007416755,1950-12-10
1950,12,398.60971503148687,0.6545714285714286,4.6993485872773055,0.011759843932889286,38.0,5.0,4.0,3.0,54.0,104.0,0.2610509592103215,294.60971503148687,294.60971503148687,,147.30485751574344,147.30485751574344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,341.60971503148687,990.0,965.3912886247168,24.60871137528316,0.15609643033194218,0.03805578549486174,989.8058477841731,0.14136155764625363,0.14136155764625363,0.01,0.01,24.273197601810086,24.273197601810086,24.404559159456333,24.404559159456333,,0.9391861856958369,0.9391861856958369,0.0,0.0,32.93268052347228,32.93268052347228,0.0,0.0,0.7082296886768231,0.7082296886768231,0.0,0.0,0.97,0.97,0.96,0.96,31.944700107768103,31.944700107768103,0.0,0.0,63.889400215536206,0.16025076308452668,6.023993090553009e-05,413.7323824701425,386.53109723034976,0.2690598524806973,0.2513702199936097,24.34994783397637,24.18000754731164,965.4617957211155,965.3326554861516,67.11806501335259,61.29632114431664,10733.419236210084,7,0.35494111230853453,1950-12-17
1950,13,433.9865672636738,0.6127142857142857,6.504008618087474,0.0147589775451718,38.0,5.0,4.0,3.0,54.0,104.0,0.23983437520084874,329.9865672636738,329.9865672636738,,164.9932836318369,164.9932836318369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,376.9865672636738,990.0,965.5529395526864,24.447060447313497,0.16858201911614687,0.05475365974845398,989.7766643211354,0.1652409329029798,0.1652409329029798,0.01,0.01,24.058483835545882,24.058483835545882,24.21372476844886,24.21372476844886,,0.9452790235034568,0.9452790235034568,0.0,0.0,36.79701230204309,36.79701230204309,0.0,0.0,0.7913335978934001,0.7913335978934001,0.0,0.0,0.9708858229290483,0.9708858229290483,0.96,0.96,35.7278140106507,35.7278140106507,0.0,0.0,71.4556280213014,0.16460451326096318,6.014909164200235e-05,459.2604427967548,420.28892993659525,0.2474488205427857,0.2264510293259136,24.14066871473887,23.9068423255668,965.6666719925854,965.4913001847146,77.07954543800813,68.50352776275128,12004.545507578634,7,0.3969757112294522,1950-12-24
1950,14,486.9109028732151,0.5588571428571429,7.551053885279763,0.015383363363236343,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.24183724273364593,369.19661715892937,369.19661715892937,,184.59830857946469,184.59830857946469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,419.6251885875008,990.0,965.7910990629294,24.208900937070585,0.183630511522443,0.07326080329901465,989.7431086851785,0.19170771658227734,0.19170771658227734,0.01,0.01,23.760301905666854,23.760301905666854,23.942009622249127,23.942009622249127,,0.9509765364906222,0.9509765364906222,0.0,0.0,40.903456349205,40.903456349205,0.0,0.0,0.8796442225635486,0.8796442225635486,0.0,0.0,0.9772970123782864,0.9772970123782864,0.96,0.96,39.97782367775925,39.97782367775925,0.0,0.0,79.9556473555185,0.1641930948479246,6.0156206922758575e-05,512.1178199937132,472.4927083802066,0.2539721732667208,0.220109216831158,23.850036817059436,23.612288880448105,965.9045301899716,965.7262171877107,84.88789463489769,76.19921002027259,13432.548755727108,7,0.44419804086399167,1950-12-31
1950,15,585.7618409492007,0.49514285714285716,24.912155209960456,0.04098366344654664,41.0,6.0,4.0,3.0,66.0,120.0,0.2060006006013729,465.76184094920075,465.76184094920075,,232.88092047460037,232.88092047460037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,516.7618409492007,990.0,966.230152078062,23.769847921938,0.22345534095599162,0.11961376051469363,989.6569308985293,0.2542230904927366,0.2542230904927366,0.01,0.01,23.17255572997458,23.17255572997458,23.41677882046731,23.41677882046731,,0.9551648199421768,0.9551648199421768,0.0,0.0,50.49405916026573,50.49405916026573,0.0,0.0,1.0858937453820585,1.0858937453820585,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.92486536760295,46.92486536760295,0.0,0.0,93.8497307352059,0.16067041916520872,5.627247885311523e-05,647.6489852382476,523.0192327708844,0.2294370693870212,0.1852855524136367,23.546881155690087,22.82057279606167,966.490595940953,965.953586547469,96.4,87.11468753939361,15766.754763514593,7,0.5213873929733661,1951-01-07
1950,16,593.8188688222396,0.48600000000000004,2.794746985168071,0.0047075654958222,41.0,6.0,4.0,3.0,66.0,120.0,0.20211353175039745,473.81886882223955,473.81886882223955,,236.90943441111978,236.90943441111978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,524.8188688222396,990.0,966.2714297021165,23.72857029788364,0.22477061578811455,0.12264250608409707,989.6525868781276,0.2623277364550117,0.2623277364550117,0.01,0.01,23.11882943955636,23.11882943955636,23.37115717601137,23.37115717601137,,0.9565706119758682,0.9565706119758682,0.0,0.0,51.37926146881064,51.37926146881064,0.0,0.0,1.1049303541679707,1.1049303541679707,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16236453717281932,5.652867750261815e-05,608.7950640130589,589.2318351168824,0.203654984079732,0.1971106651374327,23.146583977390044,23.02939036549024,966.3351802560522,966.251543258026,96.4,96.4,16195.200000000003,7,0.5355555555555557,1951-01-14
1950,17,624.8016368283136,0.4707142857142857,8.345307160195034,0.013346997181066541,41.0,6.0,4.0,3.0,66.0,120.0,0.1921230086268863,504.80163682831363,504.80163682831363,,252.40081841415682,252.40081841415682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,555.8016368283136,990.0,966.3992065473132,23.600793452686762,0.24237781773795883,0.13864365394627334,989.6189785283158,0.278497916490572,0.278497916490572,0.01,0.01,22.941274064511965,22.941274064511965,23.20977198100254,23.20977198100254,,0.9540790905950534,0.9540790905950534,0.0,0.0,54.174085901095246,54.174085901095246,0.0,0.0,1.1650341053998976,1.1650341053998976,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1543388169302653,5.307232612891909e-05,647.6489852382476,608.7950640130589,0.1971106651374327,0.1852855524136367,23.02939036549024,22.82057279606167,966.490595940953,966.3351802560522,96.4,96.4,16195.200000000003,7,0.5355555555555557,1951-01-21
1950,18,681.9582368910922,0.44571428571428573,7.858147261092735,0.0115623531041499,38.857142857142854,6.0,4.428571428571429,3.4285714285714284,60.857142857142854,113.57142857142857,0.16687803811001262,568.3868083196636,568.3868083196636,,215.20089823423905,215.20089823423905,137.98501185118548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.857142857142854,6.0,4.428571428571429,3.4285714285714284,60.857142857142854,617.6725226053778,990.0,966.6278329475643,23.372167052435657,0.2775384328411332,0.18068238795753522,989.5417791792014,0.22520833742767185,0.22520833742767185,0.1480654802848147,0.01,22.688737894209336,22.688737894209336,22.765880751352192,22.903946231637004,,0.9516997669533184,0.9516997669533184,0.6806234352318554,0.0,45.56785901509279,45.56785901509279,29.220908389317874,0.0,0.9799539573138236,0.9799539573138236,0.6284066320283413,0.0,0.9783982353455366,0.9783982353455366,0.9726839496312509,0.96,42.34451648674989,42.34451648674989,28.57308791532131,0.0,113.26212088882107,0.16580561376660663,5.524195975334505e-05,702.6560160658968,654.21608557748,0.1834256335872196,0.1494330050540019,22.786185553225977,22.584823623324485,966.7106240642636,966.51686434231,123.78885093298996,96.4,19028.036309321942,7,0.6292340049378949,1951-01-28
1950,19,738.7931444747194,0.4201428571428571,9.39857940122842,0.012694023433975285,36.0,6.0,5.0,4.0,54.0,105.0,0.14223470921836723,633.7931444747194,633.7931444747194,,211.26438149157315,211.26438149157315,211.26438149157315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,680.7931444747194,990.0,966.8551725778988,23.144827422101166,0.3134092606585629,0.22437382050911253,989.4622169188323,0.22770691501362372,0.22770691501362372,0.22770691501362372,0.01,22.379337425919857,22.379337425919857,22.379337425919857,22.59704434093348,,0.9556825059250895,0.9556825059250895,0.9556825059250895,0.0,44.30589739950169,44.30589739950169,44.30589739950169,0.0,0.9528149978387459,0.9528149978387459,0.9528149978387459,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,43.41977945151165,43.41977945151165,43.41977945151165,0.0,130.25933835453495,0.176312597353782,5.7098051358302845e-05,768.4460718744957,705.8654488603318,0.1487535622681769,0.1366393867351941,22.566573857230896,22.210722276858743,966.973784287498,966.7234617954412,135.50259630532037,124.37958811202806,21883.568843561872,7,0.7236629908585275,1951-02-04
1950,20,834.5130782935697,0.3848571428571429,17.630845402952254,0.020882913826817256,43.0,7.0,5.0,4.0,78.0,137.0,0.16468686020918452,697.5130782935697,697.5130782935697,,232.50435943118993,232.50435943118993,232.50435943118993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,752.5130782935697,990.0,967.2380523131742,22.761947686825756,0.35719528390151833,0.26681093542811746,989.3759937806702,0.25606832875170316,0.25606832875170316,0.25606832875170316,0.01,21.881873138744417,21.881873138744417,21.881873138744417,22.12794146749611,,0.9564848922841757,0.9564848922841757,0.9564848922841757,0.0,47.685010233429786,47.685010233429786,47.685010233429786,0.0,1.0254840910415006,1.0254840910415006,1.0254840910415006,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.181677396497435,46.181677396497435,46.181677396497435,0.0,138.5450321894923,0.1661423307050985,5.526428386287958e-05,891.8619896951615,779.3663976124346,0.175783816725606,0.1536112106838711,22.198041099810798,21.551869862751204,967.4674479587808,967.0174655904495,144.60000000000002,131.00021088636572,23275.565407834707,7,0.7696946232749572,1951-02-11
1950,21,1043.043109202714,0.3191428571428571,35.69499992708706,0.03461060630742437,43.0,7.0,5.0,4.0,78.0,137.0,0.13196468314174037,906.0431092027139,906.0431092027139,,235.88796770216004,235.88796770216004,235.88796770216004,198.37920609623387,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,961.0431092027139,990.0,968.0225578729629,21.977442127037047,0.5367331051740751,0.3787174166970143,989.0845494781289,0.25829830553707855,0.25829830553707855,0.25829830553707855,0.21972687696564996,20.803693299628872,20.803693299628872,20.803693299628872,20.842264728200302,,0.955295721776832,0.955295721776832,0.955295721776832,0.8187277977318282,45.969086285220236,45.969086285220236,45.969086285220236,38.452555203500914,0.9885825007574246,0.9885825007574246,0.9885825007574246,0.8269366710430303,0.9798417666637792,0.9798417666637792,0.9798417666637792,0.9769846238066363,44.56267781802653,44.56267781802653,44.56267781802653,37.67696353231224,171.36499698639182,0.16418307562034357,5.253957419535651e-05,1141.726989184771,924.6839937244496,0.1481587233365966,0.1199936598659389,21.374663417101917,20.301478288826477,968.345427680295,967.5987359748976,187.321319262531,144.60000000000002,28789.31949371383,7,0.9520277610355102,1951-02-18
1950,22,1526.2427806824455,0.23085714285714287,128.5615980778156,0.0791520498979711,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.10371021958017891,1369.5284949681597,1092.8088709463184,,273.2022177365796,273.2022177365796,273.2022177365796,273.2022177365796,276.7196240218416,35.72449596969264,6.360466121312091,8.657705985168656,12.623279730974803,213.35367621469342,81.2959245411212,14.217608978454948,15.371991699454371,18.766136873831947,303.78224764326484,1203.6943961653487,990.0,969.567894243449,20.432105756550982,0.8589290330776432,0.6318199596292161,988.5092510072931,0.28,0.28,0.28,0.28,18.661356763844136,18.661356763844136,18.661356763844136,18.661356763844136,,0.952050913757117,0.952050913757117,0.952050913757117,0.952050913757117,47.58454875705961,47.58454875705961,47.58454875705961,47.58454875705961,1.0233236291840775,1.0233236291840775,1.0233236291840775,1.0233236291840775,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.42834521250243,46.42834521250243,46.42834521250243,46.42834521250243,185.7133808500097,0.12663710182000898,4.7230570381827897e-05,2041.65817572948,1186.6620966242278,0.1154498828181438,0.0896330258294165,19.99329917212762,16.945156370203648,971.200554217278,968.486652303676,192.8,169.79933994063046,31199.847982801628,7,1.0317410047222761,1951-02-25
1950,23,2781.282377637133,0.10557142857142857,201.5128866001864,0.07225614917368264,49.0,9.0,9.0,9.0,107.0,183.0,0.06723011770100935,2598.282377637133,1100.0,,275.0,275.0,275.0,275.0,1498.2823776371326,51.0,9.000000000000002,16.0,63.662670363080004,1358.6197072740526,100.0,18.0,25.0,72.66267036308001,1465.6197072740526,1243.0,990.0,972.9731670824884,17.026832917511552,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.17254350499327,15.17254350499327,15.17254350499327,15.17254350499327,,0.9409126035210027,0.9409126035210027,0.9409126035210027,0.9409126035210027,38.51364516602972,38.51364516602972,38.51364516602972,38.51364516602972,0.8282504336780584,0.8282504336780584,0.8282504336780584,0.8282504336780584,0.9740139511943463,0.9740139511943463,0.9740139511943463,0.9740139511943463,37.52262131570749,37.52262131570749,37.52262131570749,37.52262131570749,150.09048526282996,0.055720118461219215,3.790163769263383e-05,3452.248381930785,2217.372657831301,0.0825301057779719,0.0530089320796932,16.521017965130312,13.626422349580794,974.5192882379008,971.6246926223514,165.3270105722724,133.00078242377398,25215.201524155433,7,0.8338360292379442,1951-03-04
1950,24,4133.802633893712,0.03428571428571429,121.84606725431767,0.030578441940088987,59.0,11.0,12.0,13.0,144.0,239.0,0.05790544586010626,3894.8026338937116,1100.0,,275.0,275.0,275.0,275.0,2794.802633893712,41.0,7.0,13.0,67.0,2666.802633893712,100.0,18.0,25.0,80.0,2810.802633893712,1243.0,990.0,975.9167289270305,14.083271072969556,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.228981660451272,12.228981660451272,12.228981660451272,12.228981660451272,,0.9220426637459381,0.9220426637459381,0.9220426637459381,0.9220426637459381,30.412060173735416,30.412060173735416,30.412060173735416,30.412060173735416,0.6540227994351702,0.6540227994351702,0.6540227994351702,0.6540227994351702,0.97,0.97,0.97,0.97,29.49969836852335,29.49969836852335,29.49969836852335,29.49969836852335,117.99879347409339,0.028621513078020328,2.9797675119720554e-05,4305.170852711009,3803.114617748527,0.0628432282541854,0.0555146376709995,12.882920087966996,11.907247927020622,976.2384626604612,975.2627904995148,125.09509096592912,114.51550090336367,19823.79730364769,7,0.6555488526338522,1951-03-11
1950,25,4305.141399334428,0.030000000000000002,55.3795529745495,0.013042104275619058,59.0,11.0,12.0,13.0,144.0,239.0,0.05554527634053963,4066.141399334428,1100.0,,275.0,275.0,275.0,275.0,2966.141399334428,41.0,7.0,13.0,67.0,2838.141399334428,100.0,18.0,25.0,80.0,2982.141399334428,1243.0,990.0,976.2384087607819,13.761591239218044,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.907301826699761,11.907301826699761,11.907301826699761,11.907301826699761,,0.9190282613511594,0.9190282613511594,0.9190282613511594,0.9190282613511594,29.5138730823862,29.5138730823862,29.5138730823862,29.5138730823862,0.6347069480083053,0.6347069480083053,0.6347069480083053,0.6347069480083053,0.97,0.97,0.97,0.97,28.628456889914613,28.628456889914613,28.628456889914613,28.628456889914613,114.51382755965845,0.0266246126303008,2.891763322213597e-05,4401.902674556776,4110.977625580697,0.0581370228124848,0.0542947033748456,12.262621532669046,11.730228693042903,976.4154818944388,975.8830890548128,118.3555413814253,112.595769778735,19238.32303002262,7,0.6361879308869914,1951-03-18
1950,26,3795.4286682691263,0.04471428571428571,81.98934640997231,0.02172587533670999,59.0,11.0,12.0,13.0,144.0,239.0,0.06310453074300988,3556.4286682691263,1100.0,,275.0,275.0,275.0,275.0,2456.4286682691263,41.0,7.0,12.999999999999998,67.0,2328.4286682691263,100.0,18.0,25.0,80.0,2472.4286682691263,1243.0,990.0,975.2449765447354,14.755023455264531,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.90073404274625,12.90073404274625,12.90073404274625,12.90073404274625,,0.9277467396283748,0.9277467396283748,0.9277467396283748,0.9277467396283748,32.281468395227996,32.281468395227996,32.281468395227996,32.281468395227996,0.6942251267790966,0.6942251267790966,0.6942251267790966,0.6942251267790966,0.97,0.97,0.97,0.97,31.31302434337115,31.31302434337115,31.31302434337115,31.31302434337115,125.2520973734846,0.033119278897700444,3.162931751855672e-05,4036.981563379165,3537.052200710891,0.0675703909464397,0.0592026483767105,13.44671901930869,12.398034326497935,975.7476762609838,974.698991568173,131.09507251291538,119.82061900044609,21042.352358745415,7,0.6958449854082478,1951-03-25
1950,27,3317.984704613221,0.06728571428571428,59.21523197825815,0.017977492099858043,70.0,14.0,18.0,25.0,168.0,295.0,0.0890398662941431,3022.984704613221,1100.0,,275.0,275.0,275.0,275.0,1922.9847046132206,29.999999999999993,4.0,6.999999999999996,55.0,1826.984704613221,100.0,18.0,25.0,80.0,1994.984704613221,1243.0,990.0,974.2332000375721,15.766799962427772,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.91251054990949,13.91251054990949,13.91251054990949,13.91251054990949,,0.934475063299457,0.934475063299457,0.934475063299457,0.934475063299457,35.06382461559647,35.06382461559647,35.06382461559647,35.06382461559647,0.7540607444214295,0.7540607444214295,0.7540607444214295,0.7540607444214295,0.97,0.97,0.97,0.97,34.01190987712857,34.01190987712857,34.01190987712857,34.01190987712857,136.0476395085143,0.04109671235100478,3.4355464522352094e-05,3488.168641405712,3122.545576863084,0.0944742014931156,0.0845715991188765,14.336117815743224,13.550305609264884,974.5954049782168,973.8095927717384,140.5665593399153,132.1930879527395,22856.0034374304,7,0.755820219491746,1951-04-01
1950,28,3013.3179841469814,0.08528571428571428,22.7131760306568,0.007516149133336314,60.857142857142854,13.428571428571429,15.714285714285714,21.571428571428573,138.85714285714286,250.42857142857142,0.08302339769432339,2762.88941271841,1100.0,,275.0,275.0,275.0,275.0,1662.88941271841,39.142857142857146,4.571428571428571,9.285714285714286,58.42857142857143,1551.4608412898385,100.0,18.0,25.0,80.0,1690.3179841469814,1243.0,990.0,973.5459399617341,16.45406003826591,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.59977062574763,14.59977062574763,14.59977062574763,14.59977062574763,,0.9385986237544858,0.9385986237544858,0.9385986237544858,0.9385986237544858,36.957156403634194,36.957156403634194,36.957156403634194,36.957156403634194,0.794777557067402,0.794777557067402,0.794777557067402,0.794777557067402,0.9700275682284961,0.9700275682284961,0.9700275682284961,0.9700275682284961,35.849469723448735,35.849469723448735,35.849469723448735,35.849469723448735,143.39787889379494,0.04759682275101408,3.6211585579241146e-05,3080.145690401829,2963.5533446484865,0.0981937668173819,0.0722306691504131,14.719892169364671,14.43846236927047,973.7072482182112,973.425818418117,144.71295451882804,141.66283122601715,24090.843654157547,7,0.7966548827433051,1951-04-08
1950,29,2922.747274521469,0.09242857142857143,6.979213864930508,0.002384784365243157,54.0,13.0,14.0,19.0,117.0,217.0,0.07424661680786146,2705.747274521469,1100.0,,275.0,275.0,275.0,275.0,1605.7472745214689,46.0,5.0,11.0,61.0,1482.747274521469,100.0,18.0,25.0,80.0,1599.747274521469,1243.0,990.0,973.3273210074657,16.67267899253438,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.818389580016099,14.818389580016099,14.818389580016099,14.818389580016099,,0.9399103374800966,0.9399103374800966,0.9399103374800966,0.9399103374800966,37.56289050723045,37.56289050723045,37.56289050723045,37.56289050723045,0.8078040969296871,0.8078040969296871,0.8078040969296871,0.8078040969296871,0.9707804096929687,0.9707804096929687,0.9707804096929687,0.9707804096929687,36.465333852360274,36.465333852360274,36.465333852360274,36.465333852360274,145.8613354094411,0.04990703250535833,3.683367055793967e-05,2942.868341840209,2914.698847593973,0.0744502301426884,0.0737375834707941,14.837816817427298,14.7698214864881,973.3758891009936,973.3078937700544,146.0879933248217,145.29469062098957,24504.7043487861,7,0.8103407522746726,1951-04-15
1950,30,2894.1015909975345,0.09457142857142857,5.9494923298746345,0.0020633881678594284,54.0,13.0,14.0,19.0,117.0,217.0,0.07498342157939021,2677.1015909975345,1100.0,,275.0,275.0,275.0,275.0,1577.101590997534,46.0,5.0,11.0,61.0,1454.1015909975342,100.0,18.0,25.0,80.0,1571.1015909975342,1243.0,990.0,973.2581762541321,16.741823745868015,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.887534333349732,14.887534333349732,14.887534333349732,14.887534333349732,,0.9403252060000984,0.9403252060000984,0.9403252060000984,0.9403252060000984,37.75484142999381,37.75484142999381,37.75484142999381,37.75484142999381,0.8119320737633079,0.8119320737633079,0.8119320737633079,0.8119320737633079,0.9711932073763309,0.9711932073763309,0.9711932073763309,0.9711932073763309,36.667281482932644,36.667281482932644,36.667281482932644,36.667281482932644,146.66912593173055,0.05068214240487367,3.703765806356832e-05,2914.698847593973,2873.0524012848505,0.0755294264396138,0.0744502301426884,14.938342722311376,14.837816817427298,973.3078937700544,973.2073678651705,147.26310696095322,146.0879933248217,24640.413156530733,7,0.8148284773985031,1951-04-22
1950,31,2820.5089018541244,0.09957142857142857,12.977984255269932,0.004611536250775529,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.09196518516450843,2561.366044711267,1100.0,,275.0,275.0,275.0,275.0,1461.366044711267,45.285714285714285,5.0,11.714285714285714,62.42857142857143,1336.9374732826957,100.0,18.0,25.0,80.0,1497.5089018541241,1243.0,990.0,973.0805387286134,16.9194612713866,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.065171858868313,15.065171858868313,15.065171858868313,15.065171858868313,,0.9412430710704193,0.9412430710704193,0.9412430710704193,0.9412430710704193,38.24265375832156,38.24265375832156,38.24265375832156,38.24265375832156,0.8224226614692807,0.8224226614692807,0.8224226614692807,0.8224226614692807,0.9722422661469281,0.9722422661469281,0.9722422661469281,0.9722422661469281,37.18121212716719,37.18121212716719,37.18121212716719,37.18121212716719,148.72484850866877,0.0527393629547005,3.755677992643151e-05,2873.0524012848505,2782.206511497961,0.0992018381307718,0.0755294264396138,15.157625904555603,14.938342722311376,973.2073678651705,972.988084682926,149.7814817515398,147.26310696095322,24985.774549456353,7,0.8262491583814932,1951-04-29
1950,32,2747.3782216638688,0.105,12.163229419941802,0.0044586248313076855,57.857142857142854,13.285714285714286,14.142857142857142,18.714285714285715,184.85714285714286,288.85714285714283,0.1052221955412802,2458.521078806726,1100.0,,275.0,275.0,275.0,275.0,1358.5210788067259,42.142857142857146,4.714285714285715,10.857142857142858,61.285714285714285,1239.5210788067257,100.0,18.0,25.0,80.0,1424.3782216638685,1243.0,990.0,972.9040163971196,17.095983602880324,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.241694190362042,15.241694190362042,15.241694190362042,15.241694190362042,,0.9419667767614481,0.9419667767614481,0.9419667767614481,0.9419667767614481,38.72049255964988,38.72049255964988,38.72049255964988,38.72049255964988,0.8326987647236533,0.8326987647236533,0.8326987647236533,0.8326987647236533,0.9732698764723653,0.9732698764723653,0.9732698764723653,0.9732698764723653,37.68557365586811,37.68557365586811,37.68557365586811,37.68557365586811,150.74229462347247,0.054877813819057555,3.80662360160284e-05,2782.206511497961,2697.0639055583683,0.1190183144487056,0.0992018381307718,15.363142539582189,15.157625904555603,972.988084682926,972.7825680478996,152.1316047009085,149.7814817515398,25324.705496743376,7,0.8374571923526248,1951-05-06
1950,33,2618.17487822727,0.115,20.373432306885142,0.007797125366744386,65.0,14.0,17.0,23.0,202.0,321.0,0.12263772748393477,2297.17487822727,1100.0,,275.0,275.0,275.0,275.0,1197.1748782272698,34.999999999999986,3.999999999999997,8.000000000000002,57.0,1093.1748782272698,100.0,18.0,25.0,80.0,1295.1748782272698,1243.0,990.0,972.59214625779,17.407853742210023,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.55356432969174,15.55356432969174,15.55356432969174,15.55356432969174,,0.9432142573187668,0.9432142573187668,0.9432142573187668,0.9432142573187668,39.56516308409715,39.56516308409715,39.56516308409715,39.56516308409715,0.8508637222386485,0.8508637222386485,0.8508637222386485,0.8508637222386485,0.9750863722238649,0.9750863722238649,0.9750863722238649,0.9750863722238649,38.579622308482804,38.579622308482804,38.579622308482804,38.579622308482804,154.31848923393122,0.05896474844038126,3.896931546311395e-05,2671.4046921253907,2554.4498794101723,0.1256630645163096,0.120161501904307,15.707383292353684,15.425078572006642,972.7206320154752,972.438327295128,156.08865136951553,152.84165492137132,25925.50619130045,7,0.8573249401885069,1951-05-13
1950,34,2404.0325868108143,0.13271428571428573,36.131178171001594,0.015046102572756414,65.0,14.0,17.0,23.0,202.0,321.0,0.1336523716733853,2083.0325868108143,1100.0,,275.0,275.0,275.0,275.0,983.032586810814,34.99999999999999,4.0,8.000000000000002,57.0,879.032586810814,100.0,18.0,25.0,80.0,1081.032586810814,1243.0,990.0,972.0752510716123,17.92474892838769,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.070459515869405,16.070459515869405,16.070459515869405,16.070459515869405,,0.945161733032185,0.945161733032185,0.945161733032185,0.945161733032185,40.96462800526355,40.96462800526355,40.96462800526355,40.96462800526355,0.8809597420486784,0.8809597420486784,0.8809597420486784,0.8809597420486784,0.9780959742048678,0.9780959742048678,0.9780959742048678,0.9780959742048678,40.06784532932819,40.06784532932819,40.06784532932819,40.06784532932819,160.27138131731277,0.06675733527019669,4.047257103972544e-05,2542.9744128795624,2301.531632213161,0.1394723389881568,0.1262301336475157,16.317875613174095,15.73508269432418,972.4106278931577,971.8278349743076,163.11017992122387,156.40817962090895,26925.592061308544,7,0.8903965628739597,1951-05-20
1950,35,2195.331139804383,0.15542857142857144,28.496470962261355,0.013045120984640614,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.13770375742119453,1892.6168540900974,1100.0,,275.0,275.0,275.0,275.0,792.6168540900973,35.857142857142854,4.571428571428571,8.857142857142858,53.51969200947611,689.8114477949069,100.0,18.0,25.0,74.5196920094761,877.8114477949069,1243.0,990.0,971.5714889581485,18.428511041851493,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.57422162933321,16.57422162933321,16.57422162933321,16.57422162933321,,0.9467226648879995,0.9467226648879995,0.9467226648879995,0.9467226648879995,42.31837876095828,42.31837876095828,42.31837876095828,42.31837876095828,0.9100726615259845,0.9100726615259845,0.9100726615259845,0.9100726615259845,0.9799829747659634,0.9799829747659634,0.9799829747659634,0.9799829747659634,41.4712996231844,41.4712996231844,41.4712996231844,41.4712996231844,165.8851984927376,0.07563720386512895,4.18902016395802e-05,2276.101843596241,2102.056335477332,0.1479792981805022,0.1201374222689767,16.799367708743347,16.379257861559694,971.766452725922,971.3463428787384,168.26078368381846,163.81484107225424,27868.713346779918,7,0.9215844360707645,1951-05-27
1950,36,1992.138023411014,0.17742857142857144,31.57323417764555,0.016018701240302403,62.0,12.0,14.0,16.0,153.0,257.0,0.12918140720928628,1735.138023411014,1100.0,,275.0,275.0,275.0,275.0,635.1380234110139,38.0,6.000000000000002,11.0,39.54166682714483,540.596356583869,100.0,18.0,25.0,55.54166682714483,693.596356583869,1243.0,990.0,971.0518590504632,18.948140949536732,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.09385153701845,17.09385153701845,17.09385153701845,17.09385153701845,,0.9483165555827254,0.9483165555827254,0.9483165555827254,0.9483165555827254,43.7188219991005,43.7188219991005,43.7188219991005,43.7188219991005,0.9401897204107634,0.9401897204107634,0.9401897204107634,0.9401897204107634,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.84444555911849,42.84444555911849,42.84444555911849,42.84444555911849,171.37778223647396,0.08618465344836412,4.327721773648333e-05,2094.7380107984795,1881.0436962338129,0.1366262785466175,0.1226883737608961,17.43003095349556,16.81703263038193,971.3286779570998,970.7156796339862,174.94589178428407,168.447135697283,28791.467415727628,7,0.9520987902026332,1951-06-03
1950,37,1719.2773418263823,0.20485714285714285,38.78915897123147,0.022526898450005058,62.0,12.0,14.0,16.0,153.0,257.0,0.1497688422193915,1462.2773418263823,1100.0,,275.0,275.0,275.0,275.0,362.27734182638227,37.99999999999999,6.0,11.0,22.554231397751426,284.72311042863083,100.0,18.0,25.0,38.55423139775143,437.72311042863083,1243.0,990.0,970.1930498735929,19.80695012640706,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.952660713888775,17.952660713888775,17.952660713888775,17.952660713888775,,0.9509291363494546,0.9509291363494546,0.9509291363494546,0.9509291363494546,46.04177644150165,46.04177644150165,46.04177644150165,46.04177644150165,0.9901457299247667,0.9901457299247667,0.9901457299247667,0.9901457299247667,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.12094091267162,45.12094091267162,45.12094091267162,45.12094091267162,180.48376365068648,0.10524369874639901,4.557670799259759e-05,1832.2961330880007,1609.5195834351923,0.159674975467826,0.1402611703201454,18.30726270253726,17.58752308058203,970.5581875068996,969.8384478849443,184.18355863818235,176.62181726586016,30321.27229331533,7,1.0026875758371472,1951-06-10
1950,38,1484.2808106678442,0.23285714285714285,34.79628549794909,0.023746135703128245,62.0,12.0,14.0,16.0,153.0,257.0,0.17361174134459642,1227.2808106678442,1100.0,,275.0,275.0,275.0,275.0,127.28081066784411,26.113689414455717,4.424101487931728,6.692870981209987,7.924097162200411,82.12605162204626,88.11368941445572,16.42410148793173,20.692870981209985,23.92409716220041,235.12605162204628,1225.2306618835973,990.0,969.4338303113884,20.56616968861158,0.8907412179417326,0.648,988.4612587820582,0.28,0.28,0.28,0.28,18.747428470669828,18.747428470669828,18.747428470669828,18.747428470669828,,0.9522291809771009,0.9522291809771009,0.9522291809771009,0.9522291809771009,48.145693393197156,48.145693393197156,48.145693393197156,48.145693393197156,1.0353912557676808,1.0353912557676808,1.0353912557676808,1.0353912557676808,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.16416246000755,47.16416246000755,47.16416246000755,47.16416246000755,188.6566498400302,0.1275420274146076,4.7640568141421764e-05,1589.152359062425,1365.945584949549,0.1881480513072504,0.1617214350369941,19.188557697513343,18.37306450435696,969.7726460831248,969.0515165052216,192.8,184.8615463701847,31694.317173125073,7,1.0480924991112788,1951-06-17
1950,39,1216.0513579879519,0.2732857142857143,34.03126684790099,0.027800293900437013,62.0,12.0,14.0,16.0,153.0,257.0,0.2119773812001471,959.0513579879519,959.0513579879519,,239.76283949698797,239.76283949698797,239.76283949698797,239.76283949698797,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1047.0513579879519,990.0,968.5790185536764,21.420981446323577,0.6325279930890334,0.42965101204727457,988.9378209948637,0.26112112593779496,0.26112112593779496,0.26112112593779496,0.26112112593779496,20.097681315249464,20.097681315249464,20.097681315249464,20.097681315249464,,0.9544540399538508,0.9544540399538508,0.9544540399538508,0.9544540399538508,45.04363919378095,45.04363919378095,45.04363919378095,45.04363919378095,0.9686804127694827,0.9686804127694827,0.9686804127694827,0.9686804127694827,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.14276640990533,44.14276640990533,44.14276640990533,44.14276640990533,176.5710656396213,0.1452392453695343,5.1211209441246086e-05,1327.7083044595877,1127.726717014242,0.2278920913396737,0.1935666133417805,20.569228953753,19.42345468843709,968.9299403854444,968.301426824902,190.61555686534265,164.23803827448256,29663.93902745638,7,0.9809503646645629,1951-06-24
1950,40,1035.3504303122186,0.321,25.041661875903237,0.0244938074776546,58.0,11.0,11.0,11.0,136.0,227.0,0.21978725465117363,808.3504303122187,808.3504303122187,,238.83497426622534,238.83497426622534,238.83497426622534,91.84550751354254,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,888.3504303122187,990.0,968.0024334375803,21.997566562419657,0.4681469649057379,0.3295900387448638,989.2022629963494,0.25775506557209654,0.25775506557209654,0.25775506557209654,0.10506286371471098,20.942074493196962,20.942074493196962,20.942074493196962,21.094766695054346,,0.9553727992476804,0.9553727992476804,0.9553727992476804,0.4088703550376603,46.89140588664409,46.89140588664409,46.89140588664409,17.819231511515365,1.0084173308955717,1.0084173308955717,1.0084173308955717,0.3832092798175347,0.9796838966442343,0.9796838966442343,0.9796838966442343,0.9682553252156628,44.88497591543654,44.88497591543654,44.88497591543654,17.449802848884538,152.10473059519418,0.14688105764043907,5.2302041018594766e-05,1096.498822347363,952.4350838829192,0.2383364534142933,0.2070225661656825,21.34344494419038,20.67682613001558,968.2032820130916,967.7097403355316,164.8890650542087,142.3386343975921,25553.594739992623,7,0.8450262810844121,1951-07-01
1950,41,868.7191381587845,0.37242857142857144,22.597178269977444,0.026321003998324856,58.0,11.0,11.0,11.0,136.0,227.0,0.2621298930377486,641.7191381587845,641.7191381587845,,213.9063793862615,213.9063793862615,213.9063793862615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,721.7191381587845,990.0,967.3748765526352,22.625123447364867,0.33725487851397196,0.229668384290068,989.433076737196,0.23127361217145306,0.23127361217145306,0.23127361217145306,0.01,21.826926572389393,21.826926572389393,21.826926572389393,22.048200184560844,,0.9549765883902441,0.9549765883902441,0.9549765883902441,0.0,43.68935326593712,43.68935326593712,43.68935326593712,0.0,0.9395559842137013,0.9395559842137013,0.9395559842137013,0.0,0.9788895627543498,0.9788895627543498,0.9788895627543498,0.96,42.77146801709781,42.77146801709781,42.77146801709781,0.0,128.31440405129345,0.14761819828643347,5.558260090108824e-05,941.1240560143012,794.2548359930772,0.2858024776344938,0.2412009325968717,22.25093997916489,21.41168452898509,967.6644962240572,967.0770193439724,140.56379607930756,114.80057348418752,21556.819880617295,7,0.7128578002849635,1951-07-08
1950,42,713.2349805460375,0.4318571428571429,20.00553577365674,0.02813680937221037,58.0,11.0,11.0,11.0,136.0,227.0,0.31916412050521303,486.23498054603755,486.23498054603755,,243.11749027301877,243.11749027301877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,566.2349805460375,990.0,966.752939922184,23.247060077815895,0.24830698422863812,0.13044978732986798,989.6212432284416,0.2640038075538133,0.2640038075538133,0.01,0.01,22.60429949870362,22.60429949870362,22.85830330625743,22.85830330625743,,0.9554444681987281,0.9554444681987281,0.0,0.0,51.450577011446725,51.450577011446725,0.0,0.0,1.1064640217515425,1.1064640217515425,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.55901474471135,47.55901474471135,0.0,0.0,95.1180294894227,0.13359605787143136,5.4585313463453944e-05,768.4460718744957,654.21608557748,0.3469801568691572,0.2954013408465625,22.936851680116305,22.30384683275983,966.973784287498,966.51686434231,96.4,90.08055272376198,15979.828954223014,7,0.5284334971634594,1951-07-15
1950,43,605.6135168924272,0.48071428571428576,11.760570505301676,0.019416937903574145,58.0,11.0,11.0,11.0,136.0,227.0,0.37546212694954784,378.6135168924272,378.6135168924272,,189.3067584462136,189.3067584462136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,458.6135168924272,990.0,966.3184631688911,23.681536831108946,0.1973907022653599,0.07770557997322561,989.7249037177614,0.19806412390238834,0.19806412390238834,0.01,0.01,23.208376424967945,23.208376424967945,23.396440548870327,23.396440548870327,,0.9519271270077871,0.9519271270077871,0.0,0.0,41.006549856762845,41.006549856762845,0.0,0.0,0.8818612872422118,0.8818612872422118,0.0,0.0,0.9765397634690229,0.9765397634690229,0.96,0.96,40.052897611134505,40.052897611134505,0.0,0.0,80.10579522226901,0.13213725751121083,5.877089558330874e-05,647.6489852382476,571.8920920403683,0.3969280274362959,0.3504985033157962,23.40390499108179,22.973193349706907,966.490595940953,966.1735144141816,88.79772391315885,72.83213905918515,13457.773597341193,7,0.44503219567927227,1951-07-22
1950,44,550.9542294830848,0.5155714285714286,5.62469558229103,0.010254439564922358,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.3669383572198437,348.52565805451337,348.52565805451337,,174.26282902725669,174.26282902725669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,423.38280091165626,990.0,966.0792940326738,23.920705967326153,0.1849566894984241,0.06350411060173025,989.7515391998999,0.17775481918679653,0.17775481918679653,0.01,0.01,23.494490348039193,23.494490348039193,23.662245167225986,23.662245167225986,,0.9482250593874337,0.9482250593874337,0.0,0.0,38.07676868101138,38.07676868101138,0.0,0.0,0.8188552404518575,0.8188552404518575,0.0,0.0,0.9726523366248772,0.9726523366248772,0.96,0.96,37.03953657943277,37.03953657943277,0.0,0.0,74.07907315886554,0.13456715452885207,5.903017011561224e-05,563.9275439778775,532.5192229643311,0.408112239867018,0.333939310096333,23.5788188349542,23.451691730116504,966.1376739479005,965.9963365033394,78.40455972848982,69.57757450886172,12445.284290689411,7,0.4115504064381419,1951-07-29
