WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1950,45,498.42719088389975,0.5512857142857143,8.575216369160646,0.017265206167557813,54.0,9.0,8.0,6.0,107.0,184.0,0.36970219568111073,314.42719088389975,314.42719088389975,,157.21359544194988,157.21359544194988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,385.42719088389975,990.0,965.8429223589775,24.157077641022493,0.17156097707749152,0.047409634097200636,989.7810293888252,0.15473835384663231,0.15473835384663231,0.01,0.01,23.783368676001174,23.783368676001174,23.928107029847805,23.928107029847805,,0.9430090425843983,0.9430090425843983,0.0,0.0,34.575629703500056,34.575629703500056,0.0,0.0,0.743561929107528,0.743561929107528,0.0,0.0,0.9701423923085971,0.9701423923085971,0.96,0.96,33.54372380325374,33.54372380325374,0.0,0.0,67.08744760650748,0.13448975970751967,5.9272590609060374e-05,527.3375978981461,472.4927083802066,0.3894239990089718,0.3489225891220051,23.938973782239803,23.609908227958137,965.9730191905415,965.7262171877107,73.1422465831196,61.655969724588495,11270.691197893257,7,0.3727080422583749,1951-08-05
1950,46,454.16300747707055,0.5914285714285714,4.241932430154374,0.009332077078482328,54.0,9.0,8.0,6.0,107.0,184.0,0.40525415593463204,270.16300747707055,270.16300747707055,,230.2760366826383,39.88697079443222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,341.16300747707055,990.0,965.6437335336468,24.35626646635321,0.15593877337607073,0.026516939529177243,989.8175442870948,0.2374188391439121,0.044561696286769224,0.01,0.01,23.936391914304092,24.129249057161235,24.163810753448,24.163810753448,,0.9402599586584852,0.26755663846985017,0.0,0.0,50.836013990169796,8.789570956673979,0.0,0.0,1.0932476126918236,0.18902303132632212,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,42.95445525654519,8.52588382797376,0.0,0.0,51.480339084518945,0.11323683627908802,5.2858527093492674e-05,467.1571483252964,442.799181369126,0.4155382569386776,0.3938717424310393,24.018366463069157,23.885865165681903,965.7022071674638,965.592596316161,60.52169034836516,48.2,8648.696966199184,7,0.2860018838028831,1951-08-12
1950,47,425.81069180134494,0.6232857142857142,4.1523998427119215,0.00976606799287554,54.0,9.0,8.0,6.0,107.0,184.0,0.43229882261407543,241.81069180134497,241.81069180134497,,241.81069180134497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,312.81069180134494,990.0,965.516148113106,24.483851886893977,0.14593236149172023,0.016720210026308056,989.837347428482,0.26749222036253506,0.01,0.01,0.01,24.05370709501342,24.31119931537595,24.31119931537595,24.31119931537595,,0.9539466435383227,0.0,0.0,0.0,54.404981062094855,0.0,0.0,0.0,1.1699995927332227,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11324349592390452,5.544136945983251e-05,440.0331111664572,413.7323824701425,0.4447319276810018,0.4181503512593529,24.12861875866256,23.96905147671825,965.580149000249,965.4617957211155,48.2,48.2,8097.600000000001,7,0.26777777777777784,1951-08-19
1950,48,398.60971503148687,0.6545714285714286,3.885897891398965,0.009775753002543972,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.44485835473733787,221.18114360291545,221.18114360291545,,221.18114360291545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,290.46685788862976,990.0,965.3912886247168,24.60871137528316,0.13804652924565877,0.014550397206247772,989.8474030735481,0.24109454386393583,0.01,0.01,0.01,24.215019904967335,24.44611444883127,24.44611444883127,24.44611444883127,,0.9567135270686017,0.0,0.0,0.0,50.24709270889392,0.0,0.0,0.0,1.0805826389009445,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.52075901684608,0.0,0.0,0.0,47.52075901684608,0.11925014731988695,5.984644348329175e-05,413.7323824701425,386.53109723034976,0.4728449071180803,0.3570217273301561,24.288725122913323,24.12861875866256,965.4617957211155,965.3326554861516,48.2,45.767976313077874,7983.487514830143,7,0.26400421676025604,1951-08-26
1950,49,368.6203147163322,0.6900000000000001,4.649826645359448,0.012651664827677085,46.0,7.0,6.0,4.0,75.0,138.0,0.3745838051314032,230.62031471633213,230.62031471633213,,230.62031471633213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,289.6203147163322,990.0,965.2431015735816,24.75689842641837,0.13774775789460664,0.0153527267508882,989.8468995153545,0.2538374248670484,0.01,0.01,0.01,24.34996051690585,24.593797941772895,24.593797941772895,24.593797941772895,,0.9572626799292225,0.0,0.0,0.0,52.71225625019821,0.0,0.0,0.0,1.133596908606413,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1308328942560408,5.814156522776447e-05,380.8369423592014,353.9823107128336,0.3898499891763004,0.362359804553414,24.44932227845196,24.26703489108568,965.304184711796,965.169911553564,48.2,48.2,8097.600000000001,7,0.26777777777777784,1951-09-02
1950,50,338.577885208551,0.7262857142857142,3.539502244168115,0.010424745259560556,46.0,7.0,6.0,4.0,75.0,138.0,0.40775000920400306,200.57788520855098,200.57788520855098,,200.57788520855098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,259.577885208551,990.0,965.0928894260427,24.90711057395726,0.12714485240005452,0.012799120242726785,989.8600560273571,0.21328014503154386,0.01,0.01,0.01,24.553886456282918,24.757166601314456,24.757166601314456,24.757166601314456,,0.9546189385548439,0.0,0.0,0.0,46.10695650494641,0.0,0.0,0.0,0.9915474517192776,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.184817374847476,0.0,0.0,0.0,45.184817374847476,0.133418829192927,6.25765007202e-05,350.2192051008483,329.2057950036568,0.419190676757276,0.3940389275918259,24.61750355817088,24.47486597979272,965.1510960255042,965.0460289750184,47.76756462895693,43.07688971251604,7591.049318974376,7,0.25102676319359707,1951-09-09
1950,51,311.74758369805306,0.7682857142857143,4.9260754651815954,0.016012631657925942,46.0,7.0,6.0,4.0,75.0,138.0,0.44330127356894583,173.74758369805312,173.74758369805312,,173.74758369805312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,232.74758369805312,990.0,964.9596088502587,25.04039114974127,0.11767553349060304,0.010518544614334458,989.8718059218952,0.17705923799237167,0.01,0.01,0.01,24.735137833643986,24.902197071636355,24.902197071636355,24.902197071636355,,0.9468079866793556,0.0,0.0,0.0,39.90700249963688,0.0,0.0,0.0,0.8582151075190728,0.0,0.0,0.0,0.9756171038414155,0.96,0.96,0.96,38.94625930295326,0.0,0.0,0.0,38.94625930295326,0.12476156697786511,6.224262728531856e-05,325.6607962357874,294.72326674738565,0.4682358523064386,0.4237538002581194,24.84629206429061,24.64156676529743,965.028303981179,964.8788930669896,42.271659217792326,34.87512057026967,6542.9715628961485,7,0.21636810723862926,1951-09-16
1950,52,282.2580704330338,0.8127142857142857,2.685826556534177,0.009484024885275815,46.0,7.0,6.0,4.0,75.0,138.0,0.4890685018898177,144.25807043303385,144.25807043303385,,144.25807043303385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,203.25807043303385,990.0,964.8290322817321,25.17096771826784,0.10726749391275676,0.008011935986807828,989.8847205701004,0.1372483950845957,0.01,0.01,0.01,24.918439893283658,25.045688288368257,25.045688288368257,25.045688288368257,,0.9368981896597727,0.0,0.0,0.0,33.029842354741085,0.0,0.0,0.0,0.7103191904245395,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.03894708409885,0.0,0.0,0.0,32.03894708409885,0.11347307799317008,6.169075271982195e-05,290.5219447532691,275.9224808516464,0.500140472693842,0.4750071465933457,24.95510989854409,24.87060907384556,964.8620877790132,964.8036899234066,33.92578298761933,30.58961638715391,5382.543110128607,7,0.17799415046721584,1951-09-23
1950,53,273.7644374568714,0.8280000000000001,2.1580433947750066,0.0078828478045654,46.0,7.0,6.0,4.0,75.0,138.0,0.504083003920991,135.7644374568714,135.7644374568714,,135.7644374568714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,194.7644374568714,990.0,964.7950577498276,25.204942250172508,0.1042697747651485,0.007289977183834,989.888440248051,0.1257819905667764,0.01,0.01,0.01,24.96760050765672,25.08338249822349,25.08338249822349,25.08338249822349,,0.9333547832786442,0.0,0.0,0.0,31.02760744831709,0.0,0.0,0.0,0.6672603752326257,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.096779224867586,0.0,0.0,0.0,30.096779224867586,0.1099367744928849,6.157883911247312e-05,273.7644374568714,273.7644374568714,0.504083003920991,0.504083003920991,24.96760050765672,24.96760050765672,964.7950577498276,964.7950577498276,30.096779224867586,30.096779224867586,722.3227013968219,1,0.1672043290270421,1951-09-30
1951,1,268.05056188309084,0.8421428571428571,1.768787557819199,0.006645662922005043,41.0,6.0,4.0,3.0,56.0,110.0,0.41045080550509094,158.0505618830908,158.0505618830908,,158.0505618830908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,209.0505618830908,990.0,964.7722022475324,25.22779775246764,0.10931190070751462,0.009184297760062672,989.8815038015325,0.1558682585421726,0.01,0.01,0.01,24.953433295457906,25.099301554000075,25.099301554000075,25.099301554000075,,0.9416966396448602,0.0,0.0,0.0,36.42332076525644,0.0,0.0,0.0,0.7832972207582031,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.330621142298746,0.0,0.0,0.0,35.330621142298746,0.13178712209693214,6.209387906542205e-05,271.2725109404546,261.382924552137,0.4208385080566299,0.4054963019240288,24.99202519603425,24.934784840013847,964.7850900437618,964.7455316982084,36.062435616075625,33.81660613897076,5935.54435190619,7,0.1962812285683264,1951-10-01
1951,2,261.99224140106196,0.8557142857142858,2.497749257860562,0.009464245726304315,41.0,6.0,4.0,3.0,56.0,110.0,0.4199662566796144,151.99224140106193,151.99224140106193,,151.99224140106193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.99224140106193,990.0,964.7479689656044,25.252031034395714,0.1071736696942175,0.008669340519090215,989.8841569897868,0.1476895258914336,0.01,0.01,0.01,24.988498498290987,25.12618802418242,25.12618802418242,25.12618802418242,,0.9396679928605497,0.0,0.0,0.0,35.00104713882395,0.0,0.0,0.0,0.7527106911575042,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.95101572465923,0.0,0.0,0.0,33.95101572465923,0.12956287571879635,6.204715580103766e-05,266.78604271350054,256.6827889882703,0.4285445098737286,0.4123154228054132,25.019229286507088,24.960752259529727,964.767144170854,964.7267311559532,35.04314855020329,32.73818716282709,5703.770641742751,7,0.18861675402588463,1951-10-08
1951,3,265.4732494833276,0.848,3.7014302675568485,0.01379478439992553,41.0,6.0,4.0,3.0,56.0,110.0,0.41444494142611427,155.47324948332763,155.47324948332763,,155.47324948332763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,206.47324948332763,990.0,964.7618929979334,25.238107002066663,0.10840225797609995,0.0089652262060828,989.8826325158178,0.15238888680249227,0.01,0.01,0.01,24.968350631082007,25.110739517884497,25.110739517884497,25.110739517884497,,0.9408848731350666,0.0,0.0,0.0,35.81992449874624,0.0,0.0,0.0,0.7703209569622846,0.0,0.0,0.0,0.9701725812686403,0.96,0.96,0.96,34.75184373485517,0.0,0.0,0.0,34.75184373485517,0.1308834730478365,6.208848673805097e-05,273.7644374568714,261.382924552137,0.4208385080566299,0.4018052929805,24.99202519603425,24.92036171296112,964.7950577498276,964.7455316982084,36.67451826604059,33.81660613897076,5838.309747455668,7,0.19306579852697314,1951-10-15
1951,4,319.15408774046017,0.7578571428571428,24.27871734884364,0.07246877181543711,41.0,6.0,4.0,3.0,56.0,110.0,0.3464578991665531,209.15408774046023,209.15408774046023,,209.15408774046023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,260.1540877404602,990.0,964.9957704387023,25.004229561297752,0.1273482121513014,0.014247371532654485,989.858404416316,0.22234892284014893,0.01,0.01,0.01,24.640285054773617,24.85263397761377,24.85263397761377,24.85263397761377,,0.9532451961758247,0.0,0.0,0.0,48.13565352333218,0.0,0.0,0.0,1.035175344587789,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.47469696134705,0.0,0.0,0.0,45.47469696134705,0.14284821044902768,6.085915317469469e-05,373.01012538244936,302.30479186612183,0.3638711755806848,0.2948981609740925,24.75286709148445,24.28545291509019,965.2650506269122,964.9115239593306,48.2,43.57240318670827,7639.749089506304,7,0.2526372053408169,1951-10-22
1951,5,317.4000567896442,0.7591428571428571,8.945817404615543,0.028084705924045997,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.339696124286252,209.68577107535853,209.68577107535853,,209.68577107535853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,260.11434250392995,990.0,964.9870002839482,25.012999716051826,0.1273341848241613,0.013573290541405414,989.8590925246344,0.22557579095173397,0.01,0.01,0.01,24.646516449734523,24.86209224068626,24.86209224068626,24.86209224068626,,0.9562477413759183,0.0,0.0,0.0,48.46227214069388,0.0,0.0,0.0,1.0421994008751372,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.7746462324789,0.0,0.0,0.0,46.7746462324789,0.14741020708408947,6.20387693595079e-05,335.4728177879068,306.020121877383,0.3559543310034335,0.3159719487824957,24.720848894545693,24.52092602615092,965.0773640889396,964.9301006093868,48.2,45.11011027346114,7858.1405670564545,7,0.2598591457359939,1951-10-29
1951,6,310.4655583100251,0.7685714285714286,1.5003288857149073,0.004791953914586929,40.0,6.0,4.0,3.0,53.0,106.0,0.3414560749467833,204.46555831002505,204.46555831002505,,204.46555831002505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,254.46555831002505,990.0,964.9523277915501,25.047672208449935,0.12534055361828364,0.013129572456352072,989.8615298739254,0.21852850371853377,0.01,0.01,0.01,24.690673578656806,24.899202082375343,24.899202082375343,24.899202082375343,,0.9555715412375481,0.0,0.0,0.0,47.3100052042695,0.0,0.0,0.0,1.017419466758484,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.363805100184116,0.0,0.0,0.0,46.363805100184116,0.14932923734812217,6.298805671181996e-05,316.52242407738737,306.020121877383,0.3463824514208656,0.3348893851959246,24.720848894545693,24.649559991589246,964.9826121203868,964.9301006093868,47.71118079673577,45.37360805665372,7789.119256830932,7,0.25757669500102287,1951-11-05
1951,7,323.55564161785253,0.7507142857142857,2.155591881464131,0.006609242947083671,40.0,6.0,4.0,3.0,53.0,106.0,0.3276677327020239,217.55564161785256,217.55564161785256,,217.55564161785256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,267.55564161785253,990.0,965.0177782080892,24.982221791910757,0.12996045016136318,0.014242229537517415,989.8557973203012,0.23620011618410094,0.01,0.01,0.01,24.601818996027813,24.828019112211912,24.828019112211912,24.828019112211912,,0.9578024542753283,0.0,0.0,0.0,50.2744883749375,0.0,0.0,0.0,1.0811717930094085,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.130168685247966,0.0,0.0,0.0,48.130168685247966,0.14877546179408316,6.147426894590914e-05,331.6115672476363,316.52242407738737,0.3348893851959246,0.3196510932347628,24.649559991589246,24.54713592849554,965.0580578362382,964.9826121203868,48.2,47.71118079673577,8085.86833912166,7,0.2673898260291554,1951-11-12
1951,8,347.52126637751,0.7134285714285714,4.724421476124405,0.01343963938267997,40.0,6.0,4.0,3.0,53.0,106.0,0.3052525064375344,241.52126637751002,241.52126637751002,,241.52126637751002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,291.52126637751,990.0,965.1376063318876,24.862393668112468,0.13841866271633416,0.016759326828324914,989.8448220104553,0.26687922407625503,0.01,0.01,0.01,24.44033645449154,24.697215678567797,24.697215678567797,24.697215678567797,,0.9560021414976406,0.0,0.0,0.0,55.331600844973494,0.0,0.0,0.0,1.189926899891903,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13880349821027507,5.552417514121545e-05,364.6825175805071,331.6115672476363,0.3196510932347628,0.2906637825779501,24.54713592849554,24.33101386307439,965.2234125879024,965.0580578362382,48.2,48.2,8097.600000000001,7,0.26777777777777784,1951-11-19
1951,9,438.79051842918756,0.6095714285714287,16.158616277804704,0.03733339215367954,41.142857142857146,6.571428571428571,4.571428571428571,3.2857142857142856,56.142857142857146,111.71428571428571,0.25549658799577846,327.07623271490183,327.07623271490183,,183.1693265259653,143.90690618893652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,6.571428571428571,4.571428571428571,3.2857142857142856,56.142857142857146,379.3619470006161,990.0,965.5730561683375,24.42694383166252,0.16942036432580942,0.05337998184143361,989.7771996538328,0.18498860906935002,0.14641718049792146,0.01,0.01,24.019154876425947,24.057726304997377,24.194143485495296,24.194143485495296,,0.9452121812600921,0.8108754535599584,0.0,0.0,40.78944616561675,32.01366225811065,0.0,0.0,0.8771923906584247,0.6884658550131323,0.0,0.0,0.9736807868615163,0.9708236440043734,0.96,0.96,38.0294293695216,31.14371508380731,0.0,0.0,69.1731444533289,0.1568960290219807,5.8485093401015126e-05,470.1789493868897,380.8369423592014,0.2783343426279847,0.2254460777927708,24.27638793949169,23.843273108083217,965.715805272241,965.304184711796,79.06685014389517,48.2,11621.088268159257,7,0.38429524696293843,1951-11-26
1951,10,456.09347515792473,0.59,2.240040315740162,0.0048973392607682565,44.0,8.0,6.0,4.0,64.0,126.0,0.27627009339801356,330.0934751579248,330.0934751579248,,165.04673757896236,165.04673757896236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,388.09347515792473,990.0,965.6524206382107,24.34757936178937,0.17250199152413526,0.05480412027454044,989.7726938882014,0.16531309573159914,0.16531309573159914,0.01,0.01,23.954960154259094,23.954960154259094,24.11027324999069,24.11027324999069,,0.9454390676422095,0.9454390676422095,0.0,0.0,36.658400789976376,36.658400789976376,0.0,0.0,0.7883527051607822,0.7883527051607822,0.0,0.0,0.97,0.97,0.96,0.96,35.55864876627708,35.55864876627708,0.0,0.0,71.11729753255416,0.15592492207848796,5.9846228572450764e-05,459.2604427967548,453.0726139176065,0.2781011169721984,0.2743541316833184,23.97308511334264,23.935958566861903,965.6666719925854,965.6388267626292,71.77915118435293,70.48592210859655,11947.705985469098,7,0.3950960974030786,1951-12-03
1951,11,485.6900989038958,0.5622857142857143,8.216079989594075,0.016637556638764744,42.285714285714285,7.142857142857143,5.142857142857143,3.142857142857143,61.42857142857143,119.14285714285714,0.24588247201707228,366.54724176103866,366.54724176103866,,183.2736208805193,183.2736208805193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.285714285714285,7.142857142857143,5.142857142857143,3.142857142857143,61.42857142857143,421.1186703324673,990.0,965.7856054450675,24.214394554932515,0.184157607568241,0.07201029811121021,989.7438320943205,0.18991938818870105,0.18991938818870105,0.01,0.01,23.768307261064358,23.768307261064358,23.94822664925306,23.94822664925306,,0.9505621021117012,0.9505621021117012,0.0,0.0,40.60248509197504,40.60248509197504,0.0,0.0,0.8731717224080653,0.8731717224080653,0.0,0.0,0.976192992679381,0.976192992679381,0.96,0.96,39.644125921240565,39.644125921240565,0.0,0.0,79.28825184248113,0.16311553886061816,6.0081420158870284e-05,516.7730027239134,459.2604427967548,0.2743541316833184,0.2283401017042712,23.935958566861903,23.580299450015477,965.9254785122577,965.6666719925854,86.2878189309386,71.77915118435293,13320.42630953683,7,0.44049028801378404,1951-12-10
1951,12,541.2667856769714,0.5227142857142858,4.889331533526225,0.00906780198255913,42.0,7.0,5.0,3.0,61.0,118.0,0.21807434578676624,423.2667856769713,423.2667856769713,,211.6333928384857,211.6333928384857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,477.2667856769713,990.0,966.0357005355463,23.96429946445364,0.20397401957116484,0.09878192283953043,989.6972440575892,0.22820508033195566,0.22820508033195566,0.01,0.01,23.43333844171099,23.43333844171099,23.651543522042946,23.651543522042946,,0.9564677400197763,0.9564677400197763,0.0,0.0,46.516763305477426,46.516763305477426,0.0,0.0,1.000360501193063,1.000360501193063,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.58642803936788,45.58642803936788,0.0,0.0,91.17285607873576,0.16843419172610877,5.983648659436587e-05,550.9983234585969,527.3375978981461,0.2237655734586772,0.2141567314748222,23.51691260764363,23.374949886236283,966.0794924555636,965.9730191905415,93.10249179382218,88.40626613452321,15317.039821227609,7,0.5065158671040876,1951-12-17
1951,13,899.6705499549682,0.37157142857142855,112.91449031285656,0.1212048382223143,42.0,7.0,5.0,3.0,61.0,118.0,0.14024055393190551,781.6705499549682,781.6705499549682,,248.31172981856258,248.31172981856258,180.43086317701164,104.61622714083153,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,835.6705499549682,990.0,967.4608708163584,22.53912918364173,0.4502176065267989,0.3095178102125761,989.2402645832607,0.26969371402102177,0.26969371402102177,0.19850825892803495,0.12136540178517781,21.509700052881374,21.509700052881374,21.580885507974358,21.658028365117218,,0.9555169808314714,0.9555169808314714,0.6825953252512302,0.4095190314278022,49.99187502146837,49.99187502146837,35.299092020854545,20.08705969422746,1.0750940864831906,1.0750940864831906,0.7591202585130008,0.4319797783704829,0.9799999999999999,0.9799999999999999,0.9742857142857143,0.9685714285714285,47.06621784571322,47.06621784571322,33.45674707177148,19.685318500342905,147.27450126354083,0.16319920119705525,5.282395436209579e-05,1127.726717014242,556.2195342976412,0.2121464506797714,0.1046352792921459,23.343622981325577,20.32836832444568,968.301426824902,966.1029879043392,188.50846365505944,94.13259083518442,24742.11621227486,7,0.818191673686338,1951-12-24
1951,14,1083.7232931383144,0.30657142857142855,34.40380273607453,0.03236216560772932,48.0,7.857142857142857,6.714285714285714,4.714285714285714,78.14285714285714,145.42857142857142,0.1340705844402525,938.2947217097428,938.2947217097428,,234.5736804274357,234.5736804274357,234.5736804274357,234.5736804274357,0.0,0.0,0.0,0.0,0.0,0.0,48.0,7.857142857142857,6.714285714285714,4.714285714285714,78.14285714285714,1000.8661502811714,990.0,968.1631303498633,21.83686965013674,0.5728571892426334,0.39313464530751546,989.0340081654498,0.2591744685770382,0.2591744685770382,0.2591744685770382,0.2591744685770382,20.61170334700954,20.61170334700954,20.61170334700954,20.61170334700954,,0.9553975743259339,0.9553975743259339,0.9553975743259339,0.9553975743259339,45.29297090136248,45.29297090136248,45.29297090136248,45.29297090136248,0.9740423849755372,0.9740423849755372,0.9740423849755372,0.9740423849755372,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.387111483335225,44.387111483335225,44.387111483335225,44.387111483335225,177.5484459333409,0.16389216242495944,5.257269934690801e-05,1141.726989184771,1022.729174239858,0.1406670079017807,0.1153775632612644,20.871285964038147,20.324772123888867,968.345427680295,967.971434547611,185.1009995851658,173.40592546206733,29828.138916801276,7,0.9863802551852273,1951-12-31
1951,15,1384.094995653984,0.2472857142857143,61.585517510376995,0.044289094299276015,49.0,8.0,7.0,5.0,81.0,150.0,0.10948347598618803,1234.094995653984,1081.6830805273544,,270.4207701318386,270.4207701318386,270.4207701318386,270.4207701318386,152.41191512662945,34.07035361515022,6.5187749342519306,7.112556039242707,5.0803971708876485,99.62983336709694,83.07035361515022,14.518774934251931,14.112556039242707,10.080397170887649,180.62983336709695,1193.3847651159992,990.0,969.1142751154574,20.885724884542583,0.8413967443637379,0.6067869311865471,988.5518163244496,0.28,0.28,0.28,0.28,19.157541208992278,19.157541208992278,19.157541208992278,19.157541208992278,,0.9531027437318352,0.9531027437318352,0.9531027437318352,0.9531027437318352,48.385581553232406,48.385581553232406,48.385581553232406,48.385581553232406,1.0405501409297293,1.0405501409297293,1.0405501409297293,1.0405501409297293,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.39657030175789,47.39657030175789,47.39657030175789,47.39657030175789,189.58628120703156,0.13845352121807866,4.872681005914208e-05,1528.8393753592509,1172.2200796855432,0.1279623191920058,0.0981136425563035,20.127458903036285,18.5808411178717,969.5777887511608,968.4412631075832,192.8,187.00312031318347,31850.495242781304,7,1.0532571178168422,1952-01-07
1951,16,1574.755439393748,0.221,22.980077094293033,0.014552309196156101,49.0,8.0,7.0,5.0,81.0,150.0,0.09533498328342882,1424.755439393748,1100.0,,275.0,275.0,275.0,275.0,324.755439393748,51.0,10.0,15.08859121899586,10.825181313124935,237.8416668616273,100.0,18.0,22.088591218995862,15.825181313124935,318.8416668616273,1240.0885912189956,990.0,969.7261329580414,20.273867041958656,0.9187478904530064,0.648,988.433252109547,0.28,0.28,0.28,0.28,18.427119151505625,18.427119151505625,18.427119151505625,18.427119151505625,,0.9517838989393821,0.9517838989393821,0.9517838989393821,0.9517838989393821,47.30073987303698,47.30073987303698,47.30073987303698,47.30073987303698,1.017220212323376,1.017220212323376,1.017220212323376,1.017220212323376,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.35472507557624,46.35472507557624,46.35472507557624,46.35472507557624,185.41890030230496,0.11787577213495526,4.682295462179418e-05,1645.7136786211431,1511.0711996298642,0.0992673277319708,0.0911458669564423,18.64039385068472,18.19032793347489,969.9553826540068,969.5203838757272,187.617146559234,182.97900564039583,31150.37525078723,7,1.030105001679472,1952-01-14
1951,17,1989.6129845992543,0.17714285714285713,112.75479025407742,0.05472285523586573,49.0,8.0,7.0,5.0,81.0,150.0,0.07624572263635274,1839.6129845992543,1100.0,,275.0,275.0,275.0,275.0,739.6129845992543,51.0,10.0,18.0,24.653766153308478,635.9592184459459,100.0,18.0,25.0,29.653766153308478,716.9592184459459,1243.0,990.0,970.9939322031408,19.006067796859107,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.151778384340822,17.151778384340822,17.151778384340822,17.151778384340822,,0.9485154657835724,0.9485154657835724,0.9485154657835724,0.9485154657835724,43.87881504117369,43.87881504117369,43.87881504117369,43.87881504117369,0.9436304309929824,0.9436304309929824,0.9436304309929824,0.9436304309929824,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.00123874035021,43.00123874035021,43.00123874035021,43.00123874035021,172.00495496140084,0.08778207241999676,4.343559468722244e-05,2221.9458555412634,1677.712303316742,0.0894074625926379,0.0675083956820631,18.086947761381424,16.509979212037223,971.6357313754444,970.0587628261004,181.91438045420156,165.21076474722008,28896.832433515337,7,0.9555830831188934,1952-01-21
1951,18,2645.9704576854792,0.1132857142857143,100.03417429634945,0.038453690521779875,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,95.14285714285714,170.14285714285714,0.06413517960133396,2475.8276005426223,1100.0,,275.0,275.0,275.0,275.0,1375.8276005426221,48.42857142857143,9.142857142857142,16.714285714285715,50.52130908548678,1251.020577171421,100.0,18.0,25.0,56.807023371201055,1346.1634343142782,1243.0,990.0,972.6592390357926,17.340760964207465,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.486471551689181,15.486471551689181,15.486471551689181,15.486471551689181,,0.9428826241787176,0.9428826241787176,0.9428826241787176,0.9428826241787176,39.38220429577428,39.38220429577428,39.38220429577428,39.38220429577428,0.8469291246403071,0.8469291246403071,0.8469291246403071,0.8469291246403071,0.9746929124640307,0.9746929124640307,0.9746929124640307,0.9746929124640307,38.38802227243093,38.38802227243093,38.38802227243093,38.38802227243093,153.55208908972372,0.05837064511451106,3.877578007316256e-05,2895.457390346268,2345.660513136817,0.0730423923563707,0.0561502345347229,16.2113576247377,14.884261714232112,973.2614488732496,971.934352962744,161.88909174650485,146.63058066478905,25796.75096707359,7,0.8530671616095764,1952-01-28
1951,19,3177.1920681523347,0.07528571428571429,59.654750042751274,0.019018128110679842,55.0,10.0,10.0,8.0,114.0,197.0,0.062100256239591076,2980.1920681523347,1100.0,,275.0,275.0,275.0,275.0,1880.1920681523352,44.999999999999986,8.0,15.0,71.26381826804086,1740.9282498842945,100.0,18.0,25.0,79.26381826804085,1854.9282498842945,1243.0,990.0,973.922637713879,16.07736228612102,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.223072873602735,14.223072873602735,14.223072873602735,14.223072873602735,,0.9363384372416165,0.9363384372416165,0.9363384372416165,0.9363384372416165,35.91808423176376,35.91808423176376,35.91808423176376,35.91808423176376,0.7724319189626614,0.7724319189626614,0.7724319189626614,0.7724319189626614,0.9700275682284961,0.9700275682284961,0.9700275682284961,0.9700275682284961,34.841569716734405,34.841569716734405,34.841569716734405,34.841569716734405,139.36627886693762,0.04397015546560773,3.5193504764378183e-05,3313.0406406455268,2963.5533446484865,0.0664742547508847,0.0594619931863002,14.719892169364671,13.921410182304358,974.2243004051774,973.425818418117,144.71295451882804,136.137847950212,23413.53484964552,7,0.77425710481632,1952-02-04
1951,20,3411.9067807113015,0.062285714285714285,40.68256945398389,0.011920305440631098,55.0,10.0,10.0,8.0,114.0,197.0,0.05776217500695597,3214.9067807113015,1100.0,,275.0,275.0,275.0,275.0,2114.906780711301,45.0,8.0,15.0,72.0,1974.9067807113013,100.0,18.0,25.0,80.0,2088.9067807113015,1243.0,990.0,974.4338024638882,15.56619753611179,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.711908123593508,13.711908123593508,13.711908123593508,13.711908123593508,,0.9332714487415611,0.9332714487415611,0.9332714487415611,0.9332714487415611,34.512907521304804,34.512907521304804,34.512907521304804,34.512907521304804,0.7422130649742968,0.7422130649742968,0.7422130649742968,0.7422130649742968,0.97,0.97,0.97,0.97,33.477520295665656,33.477520295665656,33.477520295665656,33.477520295665656,133.91008118266262,0.0392726901314028,3.3815677066328954e-05,3512.0650056347804,3313.0406406455268,0.0594619931863002,0.0560923558316636,13.921410182304358,13.499668075541395,974.6460425119404,974.2243004051774,136.137847950212,131.65616293604216,22496.893638687325,7,0.7439448954592369,1952-02-11
1951,21,3972.8237868890246,0.03828571428571429,98.27327705301552,0.02508861625574193,55.0,10.0,10.0,8.0,114.0,197.0,0.04959968644323136,3775.8237868890246,1100.0,,275.0,275.0,275.0,275.0,2675.8237868890246,45.0,8.0,15.0,72.0,2535.8237868890246,100.0,18.0,25.0,80.0,2649.8237868890246,1243.0,990.0,975.6195422844855,14.380457715514565,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.526168302996282,12.526168302996282,12.526168302996282,12.526168302996282,,0.9247355147269666,0.9247355147269666,0.9247355147269666,0.9247355147269666,31.24014420914023,31.24014420914023,31.24014420914023,31.24014420914023,0.6718310582610802,0.6718310582610802,0.6718310582610802,0.6718310582610802,0.97,0.97,0.97,0.97,30.30293988286602,30.30293988286602,30.30293988286602,30.30293988286602,121.21175953146407,0.03052394562533417,3.060903018471315e-05,4027.02207729478,3838.440338898785,0.0513229287436359,0.0489195232156109,12.808063202672402,12.416260186032304,975.7294504014494,975.3376473848092,124.2779249496746,120.0180745617934,20363.575601285964,7,0.6733986640636893,1952-02-18
1951,22,4715.134159495144,0.022857142857142857,223.0979390258844,0.045422228374338014,58.714285714285715,11.142857142857142,12.0,11.714285714285714,137.14285714285714,230.71428571428572,0.048505213836492686,4484.419873780857,942.8571428571429,,275.0,275.0,275.0,275.0,3541.5627309237148,198.42857142857142,6.857142857142857,13.0,68.28571428571429,3254.9913023522863,257.14285714285717,18.0,25.0,80.0,3392.1341594951436,1243.0,990.0127106715738,976.9500195881812,13.062691083392533,0.9215413188777387,0.648,988.443169352696,0.28,0.28,0.28,0.28,11.2131497645148,11.2131497645148,11.2131497645148,11.2131497645148,1.0,0.9015163553988564,0.9015163553988564,0.9015163553988564,0.9015163553988564,27.3201763013104,27.3201763013104,27.3201763013104,27.3201763013104,0.5875306731464603,0.5875306731464603,0.5875306731464603,0.5875306731464603,0.9698025399668069,0.9698025399668069,0.9698025399668069,0.9698025399668069,26.496106980461978,26.496106980461978,26.496106980461978,26.496106980461978,105.98442792184791,0.023050301933930956,inf,5588.707650475971,4076.122635680716,0.0589352463343471,0.0396578482993626,12.32640616418607,9.803823467342882,978.416609781733,975.8193044232956,119.04521898703663,87.59120536613597,17805.38389087045,7,0.5888023773435995,1952-02-25
1951,23,6027.3414313943795,0.005999999999999985,83.04884004758982,0.013987571440938758,68.0,14.0,17.0,21.0,195.0,315.0,0.05229566140948971,5712.3414313943795,0.0,,275.0,275.0,275.0,275.0,5712.3414313943795,1132.0,4.0,7.999999999999996,59.0,4509.3414313943795,1200.0,18.0,25.0,80.0,4704.3414313943795,1243.0,990.0900650497624,979.0675896139257,11.02247543583662,0.8926454553497422,0.648,988.5494195944127,0.28,0.28,0.28,0.28,9.201829980486883,9.201829980486883,9.201829980486883,9.201829980486883,1.0,0.7990262430846948,0.7990262430846948,0.7990262430846948,0.7990262430846948,19.83892940965577,19.83892940965577,19.83892940965577,19.83892940965577,0.4266436432184036,0.4266436432184036,0.4266436432184036,0.4266436432184036,0.9626643643218403,0.9626643643218403,0.9626643643218403,0.9626643643218403,19.099908964860056,19.099908964860056,19.099908964860056,19.099908964860056,76.39963585944022,0.012698847112448041,inf,6170.049530809099,5748.692548517587,0.0547950681553197,0.0510530747649756,9.575313737354778,9.024495727178849,979.2608614182031,978.6629865247172,83.223348494179,73.20811313831412,12835.138824385958,7,0.4244424214413346,1952-03-03
1951,24,6013.344462573262,0.006142857142857115,43.293942285555595,0.007227003321468042,68.0,14.0,17.0,21.0,195.0,315.0,0.052397993325869474,5698.344462573262,0.0,,275.0,275.0,275.0,275.0,5698.344462573262,1132.0,4.0,7.999999999999988,59.0,4495.344462573262,1200.0,18.0,25.0,80.0,4690.344462573262,1243.0,990.0889269982184,979.0553001277455,11.033626870472988,0.8930705764983067,0.648,988.5478564217201,0.28,0.28,0.28,0.28,9.21255629397466,9.21255629397466,9.21255629397466,9.21255629397466,1.0,0.8000241120284627,0.8000241120284627,0.8000241120284627,0.8000241120284627,19.881188410412133,19.881188410412133,19.881188410412133,19.881188410412133,0.42755243893359424,0.42755243893359424,0.42755243893359424,0.42755243893359424,0.9627552438933594,0.9627552438933594,0.9627552438933594,0.9627552438933594,19.141407030235484,19.141407030235484,19.141407030235484,19.141407030235484,76.56562812094194,0.012742435208125357,inf,6170.049530809099,5866.99193481021,0.0536902050488654,0.0510530747649756,9.406344283672498,9.024495727178849,979.2608614182031,978.8451675796076,80.0744082151144,73.20811313831412,12863.025524318244,7,0.4253646006718996,1952-03-10
1951,25,5529.766198041222,0.010285714285714285,79.88738630549518,0.014446925746264957,68.0,14.0,17.0,21.0,195.0,315.0,0.057005983295141546,5214.766198041222,314.2857142857143,,275.0,275.0,275.0,275.0,4900.4804837555075,817.7142857142857,4.0,8.0,59.0,4011.7661980412217,885.7142857142857,18.0,25.0,80.0,4206.766198041221,1243.0,990.0496087002641,978.3258399449834,11.723768755280698,0.9077579956004482,0.648,988.4938507046637,0.28,0.28,0.28,0.28,9.888010759680215,9.888010759680215,9.888010759680215,9.888010759680215,1.0,0.8599881455291906,0.8599881455291906,0.8599881455291906,0.8599881455291906,22.94266902493954,22.94266902493954,22.94266902493954,22.94266902493954,0.4933907317191299,0.4933907317191299,0.4933907317191299,0.4933907317191299,0.9687342277490527,0.9687342277490527,0.9687342277490527,0.9687342277490527,22.22645606596686,22.22645606596686,22.22645606596686,22.22645606596686,88.90582426386744,0.01610730319127477,inf,5729.699716339879,5307.780230671744,0.0593468429946908,0.054976703072534,10.205077895926792,9.602441591332168,978.6337375631632,977.9839815552344,94.0593355648788,83.73528819665545,14936.178476329733,7,0.4939212459103748,1952-03-17
1951,26,4897.12677594743,0.018714285714285715,111.8024996106955,0.023168922546377643,68.0,14.0,17.0,21.0,195.0,315.0,0.06447980991281495,4582.126775947431,1100.0,,275.0,275.0,275.0,275.0,3482.1267759474313,32.0,4.0,8.0,59.000000000000014,3379.1267759474313,100.0,18.0,25.0,80.0,3574.1267759474313,1243.0,990.0080636236977,977.3029706306128,12.70509299308469,0.9232772317554013,0.648,988.4367863919422,0.28,0.28,0.28,0.28,10.853815761329304,10.853815761329304,10.853815761329304,10.853815761329304,,0.9016140041725693,0.9016140041725693,0.9016140041725693,0.9016140041725693,26.40421097281443,26.40421097281443,26.40421097281443,26.40421097281443,0.5678324940390199,0.5678324940390199,0.5678324940390199,0.5678324940390199,0.97,0.97,0.97,0.97,25.612084643629995,25.612084643629995,25.612084643629995,25.612084643629995,102.44833857451998,0.021022429028672913,2.587079256932323e-05,5223.29812507259,4525.162733396875,0.069610756244238,0.0603067243066127,11.504662785365412,10.325745430022922,977.8538791126118,976.6410478021164,110.15906404661662,95.6502777329233,17211.320880519357,7,0.569157436525111,1952-03-24
1951,27,4178.093360568293,0.03257142857142857,79.1930429215331,0.018869301314500184,69.71428571428571,14.0,17.857142857142858,24.428571428571427,171.85714285714286,297.85714285714283,0.07135685784623623,3880.2362177111504,1100.0,,275.0,275.0,275.0,275.0,2780.236217711151,30.285714285714285,4.000000000000004,7.142857142857143,55.57142857142857,2683.2362177111504,100.0,18.0,25.0,80.0,2855.0933605682935,1243.0,990.0,976.0047055804386,13.995294419561544,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.141005007043262,12.141005007043262,12.141005007043262,12.141005007043262,,0.9211933779874614,0.9211933779874614,0.9211933779874614,0.9211933779874614,30.165520650145144,30.165520650145144,30.165520650145144,30.165520650145144,0.6487208741966698,0.6487208741966698,0.6487208741966698,0.6487208741966698,0.97,0.97,0.97,0.97,29.26055503064079,29.26055503064079,29.26055503064079,29.26055503064079,117.04222012256317,0.028088091802727828,2.9556116192566453e-05,4462.335028912899,3970.811432946144,0.0742921201325152,0.0680338755339989,12.527562551000615,11.619637484571143,976.5260731029106,975.6181480364812,121.22526134861936,111.3997629995569,19663.09298059061,7,0.650234556236462,1952-03-31
1951,28,3733.4588490577057,0.04685714285714286,62.952390945196775,0.016984883176647415,70.0,14.0,18.0,25.0,168.0,295.0,0.07913086225274722,3438.4588490577057,1100.0,,275.0,275.0,275.0,275.0,2338.4588490577057,30.0,3.999999999999998,7.0,55.0,2242.458849057706,100.0,18.0,25.0,80.0,2410.4588490577057,1243.0,990.0,975.1151866087175,14.884813391282526,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.030523978764245,13.030523978764245,13.030523978764245,13.030523978764245,,0.9288199709076868,0.9288199709076868,0.9288199709076868,0.9288199709076868,32.64288228882664,32.64288228882664,32.64288228882664,32.64288228882664,0.701997468576917,0.701997468576917,0.701997468576917,0.701997468576917,0.97,0.97,0.97,0.97,31.66359582016184,31.66359582016184,31.66359582016184,31.66359582016184,126.65438328064735,0.03400701546899045,3.19834301213756e-05,3920.473587832679,3530.1446963297662,0.083565979691061,0.0752460113276983,13.46135635002108,12.634230841836343,975.5114797456454,974.6843542374606,131.2501461328874,122.38437658341336,21277.936391148756,7,0.7036354626702631,1952-04-07
1951,29,3420.4145887554528,0.061285714285714284,51.1602421647176,0.015436453368403257,70.0,14.0,18.0,25.0,168.0,295.0,0.0863494311682343,3125.4145887554528,1100.0,,275.0,275.0,275.0,275.0,2025.414588755453,30.000000000000007,4.0,6.999999999999996,55.0,1929.414588755453,100.0,18.0,25.0,80.0,2097.414588755453,1243.0,990.0,974.4518309142675,15.548169085732509,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.693879673214227,13.693879673214227,13.693879673214227,13.693879673214227,,0.9331632780392854,0.9331632780392854,0.9331632780392854,0.9331632780392854,34.46417167745906,34.46417167745906,34.46417167745906,34.46417167745906,0.7411649823109476,0.7411649823109476,0.7411649823109476,0.7411649823109476,0.97,0.97,0.97,0.97,33.43024652713529,33.43024652713529,33.43024652713529,33.43024652713529,133.72098610854115,0.03916827579216409,3.376792578498514e-05,3537.052200710891,3185.838009938993,0.0925973006410483,0.0834027838041829,14.190958614039548,13.44671901930869,974.698991568173,973.9547519734422,139.0139306159312,131.09507251291538,22465.125666234915,7,0.7428943672696732,1952-04-14
1951,30,2888.170347308355,0.09485714285714286,73.49047397337173,0.025513344846328327,70.0,14.0,18.0,25.0,168.0,295.0,0.10236444499414146,2593.170347308355,1100.0,,275.0,275.0,275.0,275.0,1493.1703473083548,30.0,3.999999999999999,7.0,55.0,1397.1703473083548,100.0,18.0,25.0,80.0,1565.1703473083548,1243.0,990.0,973.2438594590202,16.75614054097985,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.901851128461567,14.901851128461567,14.901851128461567,14.901851128461567,,0.9402165242553365,0.9402165242553365,0.9402165242553365,0.9402165242553365,37.78823019599109,37.78823019599109,37.78823019599109,37.78823019599109,0.8126501117417437,0.8126501117417437,0.8126501117417437,0.8126501117417437,0.97159060912015,0.97159060912015,0.97159060912015,0.97159060912015,36.71601926728362,36.71601926728362,36.71601926728362,36.71601926728362,146.86407706913448,0.0510216772826979,3.7086888148771335e-05,3080.145690401829,2671.4046921253907,0.1104287945849551,0.0957746904372938,15.425078572006642,14.43846236927047,973.7072482182112,972.7206320154752,152.84165492137132,141.66283122601715,24673.164947614594,7,0.8159115392729693,1952-04-21
1951,31,2450.808564094026,0.12914285714285714,56.47183550416425,0.02317216834589183,61.42857142857143,13.428571428571429,15.142857142857142,20.428571428571427,173.71428571428572,284.14285714285717,0.11607136288673768,2166.665706951169,1100.0,,275.0,275.0,275.0,275.0,1066.6657069511689,38.57142857142857,4.571428571428569,9.857142857142858,57.554857113936336,956.1108498372326,100.0,18.0,25.0,77.98342854250777,1129.8251355515183,1243.0,990.0,972.1881586029856,17.811841397014387,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.957551984496105,15.957551984496105,15.957551984496105,15.957551984496105,,0.9447155956276985,0.9447155956276985,0.9447155956276985,0.9447155956276985,40.658214062411254,40.658214062411254,40.658214062411254,40.658214062411254,0.8743701948905646,0.8743701948905646,0.8743701948905646,0.8743701948905646,0.9774370194890565,0.9774370194890565,0.9774370194890565,0.9774370194890565,39.74229659044284,39.74229659044284,39.74229659044284,39.74229659044284,158.96918636177136,0.0651085141084949,4.014373392974024e-05,2645.619049709331,2276.101843596241,0.1212599518674964,0.1115050936877745,16.379257861559694,15.487319777838453,972.6583908096432,971.766452725922,163.81484107225424,153.55604465531198,26706.823308777588,7,0.8831621464542854,1952-04-28
1951,32,2088.0446515695958,0.16685714285714284,50.635801601136144,0.024493754145705784,55.0,13.0,13.0,17.0,178.0,276.0,0.13251479459956533,1812.044651569596,1100.0,,275.0,275.0,275.0,275.0,712.0446515695958,45.0,5.0,12.0,43.857822741605546,606.1868288279903,100.0,18.0,25.0,60.857822741605546,784.1868288279903,1243.0,990.0,971.3014451172345,18.698554882765524,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.84426547024724,16.84426547024724,16.84426547024724,16.84426547024724,,0.9475470120394116,0.9475470120394116,0.9475470120394116,0.9475470120394116,43.04574945140479,43.04574945140479,43.04574945140479,43.04574945140479,0.9257150419656943,0.9257150419656943,0.9257150419656943,0.9257150419656943,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.18483446237669,42.18483446237669,42.18483446237669,42.18483446237669,168.73933784950677,0.08108494265324426,4.2610943901390595e-05,2231.78898915399,1921.651232388288,0.1436264788054066,0.1236676053790479,17.298837375150327,16.486219924006576,971.6594906634753,970.8468732123314,173.55111910620062,164.96058897486978,28348.208758717137,7,0.9374407658305932,1952-05-05
1951,33,1739.4851698158254,0.20285714285714285,44.59023556472793,0.025689047570402527,55.0,13.0,13.0,17.0,178.0,276.0,0.15914423789646195,1463.4851698158254,1100.0,,275.0,275.0,275.0,275.0,363.48516981582543,45.0,5.000000000000001,11.857015830568065,22.388579300250118,279.23957468500726,100.0,18.0,24.857015830568063,39.38857930025012,457.2395746850073,1242.8570158305681,990.0,970.2583367024819,19.741663297518098,0.9259190357179815,0.648,988.4260809642819,0.28,0.28,0.28,0.28,17.88774426180013,17.88774426180013,17.88774426180013,17.88774426180013,,0.9507042097620163,0.9507042097620163,0.9507042097620163,0.9507042097620163,45.86469936758765,45.86469936758765,45.86469936758765,45.86469936758765,0.9863376208083364,0.9863376208083364,0.9863376208083364,0.9863376208083364,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.9474053802359,44.9474053802359,44.9474053802359,44.9474053802359,179.7896215209436,0.10377078750981335,4.540141957599585e-05,1871.701607458672,1609.5195834351923,0.1714797401911284,0.1474594021291367,18.30985534013948,17.46021308646138,970.6854975010204,969.8384478849443,184.2102696694186,175.26693775593515,30204.656415518522,7,0.9988312306719088,1952-05-12
1951,34,1459.5176760458123,0.23614285714285715,34.79628549794909,0.023744397671209512,49.285714285714285,10.857142857142858,10.857142857142858,12.0,133.0,216.0,0.14739037410744077,1243.5176760458123,1100.0,,275.0,275.0,275.0,275.0,143.51767604581224,33.004611911134,6.049549165786615,7.242038052791841,7.919393421308337,89.30208349479143,82.29032619684828,16.906692022929473,18.0991809099347,19.91939342130834,222.30208349479145,1217.2961991297125,990.0,969.3538263379942,20.64617366200584,0.8720173326543855,0.648,988.4799826673456,0.28,0.28,0.28,0.28,18.846156329351423,18.846156329351423,18.846156329351423,18.846156329351423,,0.9523566365150871,0.9523566365150871,0.9523566365150871,0.9523566365150871,48.40560904277301,48.40560904277301,48.40560904277301,48.40560904277301,1.040980839629527,1.040980839629527,1.040980839629527,1.040980839629527,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.419843936755235,47.419843936755235,47.419843936755235,47.419843936755235,189.67937574702094,0.1302744826764075,4.7898832259348726e-05,1551.1556592265113,1365.945584949549,0.1806274466884859,0.1286067454998424,19.186006557714197,18.53168808337179,969.649887514424,969.0515165052216,192.8,186.49639212840376,31866.13512549952,7,1.053774309705672,1952-05-19
1951,35,1218.5881925247336,0.27214285714285713,32.031227966396855,0.026064499411729943,46.714285714285715,10.0,9.857142857142858,9.857142857142858,111.14285714285714,187.57142857142858,0.15408137606017705,1031.0167639533051,1025.9155776019354,,256.47889440048385,256.47889440048385,256.47889440048385,256.47889440048385,5.101186351369669,1.2487279089290335,0.2656867891338369,0.2656867891338369,0.2656867891338369,3.0553980750391245,47.96301362321475,10.265686789133838,10.122829646276696,10.122829646276696,114.19825521789627,1094.2671076605607,990.0,968.5869914622206,21.413008537779415,0.6900753896226786,0.4939060361516286,988.8160185742257,0.2775927828653993,0.2775927828653993,0.2775927828653993,0.2775927828653993,19.95143432913971,19.95143432913971,19.95143432913971,19.95143432913971,,0.9547418029221004,0.9547418029221004,0.9547418029221004,0.9547418029221004,47.8692816421385,47.8692816421385,47.8692816421385,47.8692816421385,1.0294469170352367,1.0294469170352367,1.0294469170352367,1.0294469170352367,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.72346649007016,46.72346649007016,46.72346649007016,46.72346649007016,186.89386596028064,0.15359639252966648,5.066403739677288e-05,1327.7083044595877,1141.726989184771,0.1645690614529901,0.1410144469957385,20.34992865917189,19.32713659927728,968.9299403854444,968.345427680295,192.8,181.48051194444204,31398.169481327146,7,1.0382992553348924,1952-05-26
