WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1951,36,1076.692880393172,0.3097142857142857,16.999687849273283,0.0158577951643475,45.0,10.0,9.0,9.0,88.0,161.0,0.1496784783556697,915.6928803931718,915.6928803931718,,228.92322009829292,228.92322009829292,228.92322009829292,228.92322009829292,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,979.6928803931718,990.0,968.14103476695,21.85896523305004,0.5517265476403475,0.3821953541102951,989.0660780982495,0.25154634713269547,0.25154634713269547,0.25154634713269547,0.25154634713269547,20.673496984166725,20.673496984166725,20.673496984166725,20.673496984166725,,0.9551283377823001,0.9551283377823001,0.9551283377823001,0.9551283377823001,44.31811721425363,44.31811721425363,44.31811721425363,44.31811721425363,0.9530777895538415,0.9530777895538415,0.9530777895538415,0.9530777895538415,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.431754869968564,43.431754869968564,43.431754869968564,43.431754869968564,173.72701947987426,0.16136313570649127,5.271533654763595e-05,1127.726717014242,1022.729174239858,0.1574219295344371,0.1427650844579278,20.936805912351648,20.42448397561452,968.301426824902,967.971434547611,181.2987872065768,165.50613942408637,29186.13927261887,7,0.9651501082215235,1952-06-02
1951,37,901.450272228436,0.3617142857142857,29.06503335780147,0.032270630095314175,45.0,10.0,9.0,9.0,88.0,161.0,0.17923412818623746,740.450272228436,740.450272228436,,246.8167574094787,246.8167574094787,246.8167574094787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,804.450272228436,990.0,967.5058010889137,22.49419891108627,0.39623293153576433,0.29215129609524054,989.3116157723689,0.26721746712774397,0.26721746712774397,0.26721746712774397,0.01,21.53859721632752,21.53859721632752,21.53859721632752,21.795814683455262,,0.9564158428271989,0.9564158428271989,0.9564158428271989,0.0,49.812069118971316,49.812069118971316,49.812069118971316,0.0,1.0712272928811035,1.0712272928811035,1.0712272928811035,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.215684548315956,47.215684548315956,47.215684548315956,0.0,141.6470536449479,0.15743079922932304,5.331161765191351e-05,971.4321659369264,819.2739407352476,0.1965154657006574,0.1657346808613433,22.006471582632656,21.14761060401972,967.7857286637476,967.177095762941,144.60000000000002,133.1515094025,23796.705012351245,7,0.786928075805266,1952-06-09
1951,38,735.6830449253806,0.4225714285714286,19.22637011735776,0.0260016371471907,45.0,10.0,9.0,9.0,88.0,161.0,0.2194044049488602,574.6830449253806,574.6830449253806,,216.926380831785,216.926380831785,140.8302832618107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,638.6830449253806,990.0,966.8427321797014,23.157267820298525,0.28947850577094625,0.18488827401015426,989.525633220219,0.2290494538320159,0.2290494538320159,0.15190659668915876,0.01,22.45385158668542,22.45385158668542,22.53099444382828,22.672901040517434,,0.9525963116626663,0.9525963116626663,0.6808971156656567,0.0,45.51761695562512,45.51761695562512,29.463628453626605,0.0,0.9788734829166694,0.9788734829166694,0.6336264183575614,0.0,0.9781470671947552,0.9781470671947552,0.9724327814804694,0.96,42.57276445713318,42.57276445713318,28.801335885704614,0.0,113.94686479997098,0.1545009004264832,5.495168496707597e-05,794.2548359930772,684.6893499137433,0.2351431346497249,0.2027057220227026,22.669918823537927,22.14873747154829,967.0770193439724,966.6387573996548,128.79826757572783,96.4,19143.073286395127,7,0.6330381377776166,1952-06-16
1951,39,630.526257809546,0.46871428571428575,11.844501107933896,0.018651008393105042,45.0,10.0,9.0,9.0,88.0,161.0,0.25568540487873165,469.52625780954594,469.52625780954594,,234.76312890477297,234.76312890477297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,533.526257809546,990.0,966.4221050312382,23.577894968761825,0.22976208595810624,0.1207789707520932,989.6494589432898,0.2588703285135782,0.2588703285135782,0.01,0.01,22.968483583538035,22.968483583538035,23.217353912051607,23.217353912051607,,0.9567856999254533,0.9567856999254533,0.0,0.0,50.578877092523626,50.578877092523626,0.0,0.0,1.087717786935992,1.087717786935992,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.93160867875044,47.93160867875044,0.0,0.0,95.86321735750089,0.15220488480095312,5.683262186380767e-05,666.8063237852695,601.777842158206,0.2675405917615582,0.2414494198046126,23.13213292142752,22.763559537148325,966.567225295141,966.3071113686328,96.4,93.83326015419838,16105.02051606015,7,0.5325734297638939,1952-06-23
1951,40,560.4052046431797,0.508,8.53844165827484,0.015100799278559713,42.42857142857143,9.142857142857142,8.142857142857142,6.428571428571429,72.57142857142857,138.71428571428572,0.24740297426495123,421.69091892889395,421.69091892889395,,210.84545946444698,210.84545946444698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.42857142857143,9.142857142857142,8.142857142857142,6.428571428571429,72.57142857142857,481.4052046431797,990.0,966.1218234208942,23.878176579105734,0.20543459602634812,0.0980381137344379,989.6965272902391,0.22714137027700337,0.22714137027700337,0.01,0.01,23.34756249906794,23.34756249906794,23.564703869344946,23.564703869344946,,0.9563246230235446,0.9563246230235446,0.0,0.0,46.16694360008598,46.16694360008598,0.0,0.0,0.9928374967760426,0.9928374967760426,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.243604728084264,45.243604728084264,0.0,0.0,90.48720945616853,0.1615033239569484,5.9608537340593234e-05,583.0034913422678,542.0087505502821,0.2761561506764299,0.236058518519383,23.45262087596873,23.24388881031761,966.22351571104,966.0390393774762,93.55324919221638,87.64588322754504,15201.851188636312,7,0.5027067192009362,1952-06-30
1951,41,509.1621194789771,0.5442857142857143,7.997674879853394,0.015748267843185445,45.42857142857143,9.428571428571429,8.428571428571429,7.285714285714286,86.28571428571429,156.85714285714286,0.30986553170967224,352.3049766218342,352.3049766218342,,176.1524883109171,176.1524883109171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,9.428571428571429,8.428571428571429,7.285714285714286,86.28571428571429,415.5906909075485,990.0,965.8912295376552,24.108770462344655,0.18220661211352723,0.0652879489655057,989.7525054389209,0.18030585921973805,0.18030585921973805,0.01,0.01,23.680970042045896,23.680970042045896,23.851275901265634,23.851275901265634,,0.9483951372471954,0.9483951372471954,0.0,0.0,38.79961157872786,38.79961157872786,0.0,0.0,0.8344002490049002,0.8344002490049002,0.0,0.0,0.9756386542986123,0.9756386542986123,0.96,0.96,37.876257488485614,37.876257488485614,0.0,0.0,75.75251497697123,0.14836997597677945,5.9689899599471844e-05,532.5192229643311,486.0250263913084,0.3826963425752642,0.2535119751142626,23.861486531647337,23.50955738696173,965.9963365033394,965.7871126187608,85.7414397035785,64.08360986421653,12726.422516131164,7,0.4208473054276179,1952-07-07
1951,42,472.17689913823233,0.5717142857142857,3.351422734666999,0.0071146050636666,50.0,10.0,9.0,9.0,108.0,186.0,0.3940105742483296,286.17689913823233,286.17689913823233,,143.08844956911616,143.08844956911616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,355.17689913823233,990.0,965.7247960461219,24.275203953877995,0.1608847105498837,0.03407549639324563,989.8050397930567,0.1356694069183068,0.1356694069183068,0.01,0.01,23.94457434001654,23.94457434001654,24.070243746934846,24.070243746934846,,0.9379761942312946,0.9379761942312946,0.0,0.0,31.516603582865635,31.516603582865635,0.0,0.0,0.6777764211368954,0.6777764211368954,0.0,0.0,0.97,0.97,0.96,0.96,30.571105475379664,30.571105475379664,0.0,0.0,61.14221095075933,0.12947100776755133,5.934792897773436e-05,486.0250263913084,462.56506724863937,0.4021055915578266,0.3826963425752642,24.0022446683956,23.861486531647337,965.7871126187608,965.6815428026188,64.08360986421653,59.09920237935059,10271.891439727566,7,0.3396789497264407,1952-07-14
1951,43,445.71677066153853,0.6004285714285713,4.515319369387238,0.010168286229428586,50.0,10.0,9.0,9.0,108.0,186.0,0.4175132628286279,259.71677066153853,259.71677066153853,,259.71677066153853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,328.71677066153853,990.0,965.605725467977,24.394274532023115,0.15154611023663586,0.02189289069589027,989.8265609990675,0.2789305525221716,0.01,0.01,0.01,23.941904978568438,24.210835531090613,24.210835531090613,24.210835531090613,,0.9457809923320897,0.0,0.0,0.0,57.657564564188895,0.0,0.0,0.0,1.2399476250363204,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.10819429714161218,5.162774540882045e-05,459.2604427967548,430.9578316629287,0.431596751084173,0.4049989562944224,24.02458804633961,23.86902298606421,965.6666719925854,965.5393102424832,48.2,48.2,8097.600000000001,7,0.26777777777777784,1952-07-21
1951,44,418.05595046766035,0.632,4.007922031248776,0.009701117494928626,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,172.71428571428572,0.41267858193586554,245.3416647533746,245.3416647533746,,245.3416647533746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,310.91309332480324,990.0,965.4812517771044,24.51874822289553,0.1452626401128894,0.01756959350859253,989.8371677663785,0.27034304275000076,0.01,0.01,0.01,24.085572946524046,24.345915989274044,24.345915989274044,24.345915989274044,,0.9528386715037447,0.0,0.0,0.0,55.21168671405485,0.0,0.0,0.0,1.1873481013775236,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11533745838019208,5.4650308632441056e-05,426.6328809909446,402.90237744418727,0.4425526982784437,0.3746383086443222,24.148396393776284,24.051783037859455,965.5198479644592,965.4130606984988,48.2,48.2,8097.600000000001,7,0.26777777777777784,1952-07-28
1951,45,390.84273086946325,0.6635714285714285,3.152205012140842,0.008097109194719957,47.0,8.0,6.0,5.0,89.0,155.0,0.39670418481613556,235.8427308694633,235.8427308694633,,235.8427308694633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,296.84273086946325,990.0,965.3540063416727,24.645993658327306,0.1402967726437014,0.015796632123904343,989.8439065952324,0.26088768667377543,0.01,0.01,0.01,24.229012566885945,24.479900253559716,24.479900253559716,24.479900253559716,,0.9564813943425831,0.0,0.0,0.0,53.595514745334484,0.0,0.0,0.0,1.1525917149534297,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12336220456863052,5.681946355135086e-05,402.90237744418727,380.8369423592014,0.4069983312012983,0.3847085762641637,24.29672385648797,24.148396393776284,965.4130606984988,965.304184711796,48.2,48.2,8097.600000000001,7,0.26777777777777784,1952-08-04
1951,46,372.9881451684561,0.6851428571428572,2.926877359491503,0.007961891198133442,47.0,8.0,6.0,5.0,89.0,155.0,0.4157436706539443,217.9881451684561,217.9881451684561,,217.9881451684561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,278.9881451684561,990.0,965.2649407258422,24.735059274157752,0.1339953353786784,0.014278992339318728,989.8517256722819,0.23678399597741567,0.01,0.01,0.01,24.35000095046232,24.576784946439737,24.576784946439737,24.576784946439737,,0.9576171976419283,0.0,0.0,0.0,49.84771479806779,0.0,0.0,0.0,1.0719938666251136,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.73392673360258,0.0,0.0,0.0,47.73392673360258,0.12799492227136386,6.087319796565622e-05,380.8369423592014,360.34880084276085,0.4301387978466859,0.4069983312012983,24.435795947969385,24.29672385648797,965.304184711796,965.2017440042138,48.2,46.09359944866901,8019.299691245234,7,0.26518848185334765,1952-08-11
1951,47,346.0449919619859,0.714857142857143,3.146822734251592,0.009073810099832314,47.0,8.0,6.0,5.0,89.0,155.0,0.4480596004718042,191.04499196198586,191.04499196198586,,191.04499196198586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,252.04499196198586,990.0,965.13022495981,24.86977504019009,0.12448626065156783,0.011988824316768757,989.8635249150317,0.2004107391486809,0.01,0.01,0.01,24.53288921607305,24.723299955221727,24.723299955221727,24.723299955221727,,0.9522311304492268,0.0,0.0,0.0,43.76905841185918,0.0,0.0,0.0,0.9412700733733156,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,42.893677243621994,0.0,0.0,0.0,42.893677243621994,0.12392189219917879,6.236657889192083e-05,353.9823107128336,338.3210417029997,0.4581447231888967,0.4378749878429461,24.585318857685778,24.47901124385437,965.169911553564,965.0916052085148,44.68835810059764,41.14684589825416,7206.137776928494,7,0.23829820690901105,1952-08-18
1951,48,328.68795017147073,0.7418571428571428,2.0992125520234106,0.006373315285788915,47.0,8.0,6.0,5.0,89.0,155.0,0.47164896986461313,173.68795017147073,173.68795017147073,,173.68795017147073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,234.68795017147073,990.0,965.0434397508574,24.956560249142658,0.11836040037329545,0.010513475764574957,989.8711261238622,0.1769787327314855,0.01,0.01,0.01,24.6507076402733,24.817686373004783,24.817686373004783,24.817686373004783,,0.9469438627391803,0.0,0.0,0.0,39.76158434500761,0.0,0.0,0.0,0.8550878353765077,0.0,0.0,0.0,0.9755087835376507,0.96,0.96,0.96,38.78980520141858,0.0,0.0,0.0,38.78980520141858,0.11799328712574118,6.203267666112033e-05,335.4728177879068,323.62655383883583,0.4789471017177073,0.4620344534083663,24.685064086094933,24.604652405170405,965.0773640889396,965.0181327691942,40.45605383015759,37.54979681349615,6516.687273838322,7,0.2154989177856588,1952-08-25
1951,49,316.85125758189935,0.7601428571428571,2.5152045659218305,0.008062941352719871,40.0,6.0,4.0,3.0,65.0,118.0,0.3726031497138525,198.8512575818993,198.8512575818993,,198.8512575818993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,248.8512575818993,990.0,964.9842562879095,25.015743712090543,0.12335909269739194,0.012652356894461385,989.8639885504081,0.21094919773556406,0.01,0.01,0.01,24.668783064763158,24.869732262498726,24.869732262498726,24.869732262498726,,0.9540997986719205,0.0,0.0,0.0,45.89937036326392,0.0,0.0,0.0,0.9870832336185789,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.98138295599863,0.0,0.0,0.0,44.98138295599863,0.141921086501723,6.283507804153206e-05,323.62655383883583,306.020121877383,0.3855955591288881,0.3646177935657385,24.74230406686769,24.62279282108473,965.0181327691942,964.9301006093868,46.50980407841554,42.52587872782976,7556.872336607772,7,0.24989657197777024,1952-09-01
1951,50,290.4184965233691,0.799,3.2017361801992474,0.010954004553203915,40.0,6.0,4.0,3.0,65.0,118.0,0.4064212956056674,172.4184965233691,172.4184965233691,,172.4184965233691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,222.4184965233691,990.0,964.8616739860936,25.13832601390652,0.11403001116268217,0.010405572204486315,989.8755644166328,0.17526497030654825,0.01,0.01,0.01,24.838625460232794,25.003890430539343,25.003890430539343,25.003890430539343,,0.9462633548810663,0.0,0.0,0.0,39.7435906902341,0.0,0.0,0.0,0.8547008750587978,0.0,0.0,0.0,0.9754700875058797,0.96,0.96,0.96,38.77142967634577,0.0,0.0,0.0,38.77142967634577,0.13347035116095016,6.245820071160915e-05,299.18021087320443,283.6079686159883,0.4160672937923501,0.394411113140132,24.878044403229868,24.7879131625652,964.8967208434927,964.834431874464,40.95786546752723,37.080849269356285,6513.60018562609,7,0.2153968315352543,1952-09-08
1951,51,279.0150870137377,0.8200000000000001,1.7622082393619556,0.006394814588354885,40.0,6.0,4.0,3.0,65.0,118.0,0.42304577629378937,161.01508701373768,161.01508701373768,,161.01508701373768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,211.01508701373768,990.0,964.816060348055,25.183939651945057,0.1100052648514727,0.009436282396167672,989.8805584527524,0.15987036746854585,0.01,0.01,0.01,24.90462773722885,25.054498104697398,25.054498104697398,25.054498104697398,,0.942683016949884,0.0,0.0,0.0,37.072910201399836,0.0,0.0,0.0,0.7972668860516093,0.0,0.0,0.0,0.9710000137466321,0.96,0.96,0.96,35.99880315933935,0.0,0.0,0.0,35.99880315933935,0.12898887723473715,6.210128264260422e-05,283.6079686159883,271.2725109404546,0.4349869420639582,0.4160672937923501,24.949441321290745,24.878044403229868,964.834431874464,964.7850900437618,37.080849269356285,34.204067308523065,6047.798930769011,7,0.19999335088521863,1952-09-15
1951,52,261.4493740020168,0.8567142857142857,1.7821227045299597,0.0067825076945162,40.0,6.0,4.0,3.0,65.0,118.0,0.4514096648075053,143.4493740020168,143.4493740020168,,143.4493740020168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.4493740020168,990.0,964.7457974960081,25.254202503991873,0.10380564636907948,0.0079431967901714,989.8882511568407,0.1361566549027226,0.01,0.01,0.01,25.006297005929902,25.132453660832628,25.132453660832628,25.132453660832628,,0.9364554907222488,0.0,0.0,0.0,32.944381713626726,0.0,0.0,0.0,0.7084813271747682,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.956050262217925,0.0,0.0,0.0,31.956050262217925,0.12220758152087162,6.187908863716344e-05,266.78604271350054,258.7976520087449,0.4559546776568619,0.4423019990094433,25.02164499335839,24.9754087286136,964.767144170854,964.735190608035,33.18286633718755,31.3466017402142,5368.616444052611,7,0.17753361256787734,1952-09-22
1951,53,258.7976520087449,0.862,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4559546776568619,140.79765200874488,140.79765200874488,,140.79765200874488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,190.79765200874488,990.0,964.735190608035,25.264809391964945,0.102869767973999,0.0077178004207433,989.8894124316053,0.1325768302118055,0.01,0.01,0.01,25.02164499335839,25.144221823570195,25.144221823570195,25.144221823570195,,0.9353383945514904,0.0,0.0,0.0,32.31608426826206,0.0,0.0,0.0,0.6949695541561733,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.3466017402142,0.0,0.0,0.0,31.3466017402142,0.1211239804415033,6.184328536771984e-05,258.7976520087449,258.7976520087449,0.4559546776568619,0.4559546776568619,25.02164499335839,25.02164499335839,964.735190608035,964.735190608035,31.3466017402142,31.3466017402142,1504.6368835302815,2,0.17414778744563442,1952-09-29
1952,1,243.4798512915325,0.8841428571428571,2.736622606757245,0.011144337702283316,37.0,5.0,3.0,2.0,50.0,97.0,0.39852948073022965,146.4798512915325,146.4798512915325,,146.4798512915325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,191.4798512915325,990.0,964.6608791077491,25.339120892250794,0.10311053814957553,0.008200787359780215,989.8886886744906,0.14024779924356887,0.01,0.01,0.01,25.087561767497835,25.2178095667414,25.2178095667414,25.2178095667414,,0.9374658422505987,0.0,0.0,0.0,33.78596990546853,0.0,0.0,0.0,0.7265799979670652,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.77239080830447,0.0,0.0,0.0,32.77239080830447,0.1345675344160856,6.214706786878495e-05,249.7991800258312,239.64129376144416,0.4047716421384398,0.3883119231615149,25.117456193748623,25.03834726300728,964.698795080155,964.6378477625686,34.208667091263166,31.898579105244096,5505.761655795151,7,0.1820688378239137,1952-10-01
1952,2,233.78932725001775,0.9001428571428571,1.8946032898518947,0.008213317334322156,37.0,5.0,3.0,2.0,50.0,97.0,0.4150114001005827,136.78932725001775,136.78932725001775,,136.78932725001775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,181.78932725001775,990.0,964.6027359635001,25.397264036499873,0.09969043901758794,0.007377092816251486,989.8929324681661,0.1271655917875239,0.01,0.01,0.01,25.163030912878522,25.280196504666044,25.280196504666044,25.280196504666044,,0.9334705128353837,0.0,0.0,0.0,31.510826456623118,0.0,0.0,0.0,0.6776521818628628,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.565501662924426,0.0,0.0,0.0,30.565501662924426,0.13071430921099034,6.206841303059943e-05,239.64129376144416,226.3790707324809,0.4284848404322142,0.4047716421384398,25.22074148911097,25.117456193748623,964.6378477625686,964.5582744243948,31.898579105244096,28.87979060976382,5135.004279371304,7,0.16980834257180238,1952-10-08
1952,3,225.32127431025273,0.9158571428571429,2.8694227279010085,0.012431223812251516,37.0,5.0,3.0,2.0,50.0,97.0,0.43067235568269563,128.32127431025273,128.32127431025273,,128.32127431025273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,173.32127431025273,990.0,964.5519276458615,25.448072354138453,0.09670178944767384,0.006657308316371415,989.896640902236,0.11573372031884117,0.01,0.01,0.01,25.228979536055572,25.334713256374414,25.334713256374414,25.334713256374414,,0.929835004318231,0.0,0.0,0.0,29.522517071600813,0.0,0.0,0.0,0.6348928402494798,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.636841559452787,0.0,0.0,0.0,28.636841559452787,0.12705212872075763,6.19886484127644e-05,234.76788002600708,220.53049583159049,0.4398484646498716,0.413174067888906,25.26628979460746,25.155410010087557,964.608607280156,964.5231829749896,30.787832490725968,27.540403494878607,4810.989381988068,7,0.15909356421918214,1952-10-15
1952,4,239.26631634068525,0.8907142857142858,2.147328571403445,0.008643208102079141,37.0,5.0,3.0,2.0,50.0,97.0,0.40571412764896087,142.26631634068525,142.26631634068525,,142.26631634068525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,187.26631634068525,990.0,964.635597898044,25.364402101955843,0.10162344548397191,0.007842636888958228,989.8905339176271,0.13455952705992508,0.01,0.01,0.01,25.120376492523004,25.244936019582926,25.244936019582926,25.244936019582926,,0.9356934215205731,0.0,0.0,0.0,32.79549901521942,0.0,0.0,0.0,0.705279548714396,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.81163404476283,0.0,0.0,0.0,31.81163404476283,0.13288300233209518,6.211050582816805e-05,249.7991800258312,234.76788002600708,0.413174067888906,0.3883119231615149,25.155410010087557,25.03834726300728,964.698795080155,964.608607280156,34.208667091263166,30.787832490725968,5344.354519520156,7,0.17673130024868242,1952-10-22
1952,5,257.6295372123065,0.8618571428571428,5.494287119579574,0.021238015738392457,38.714285714285715,5.571428571428571,3.5714285714285716,2.5714285714285716,51.714285714285715,102.14285714285714,0.39658133383779787,155.4866800694494,155.4866800694494,,155.4866800694494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.714285714285715,5.571428571428571,3.5714285714285716,2.5714285714285716,51.714285714285715,203.34382292659225,990.0,964.7304033945783,25.269596605421707,0.10729776282414807,0.008966367805903142,989.88373586937,0.15240701809375667,0.01,0.01,0.01,25.000925456697907,25.143332474791666,25.143332474791666,25.143332474791666,,0.9407356404463413,0.0,0.0,0.0,35.865297346910225,0.0,0.0,0.0,0.7712967171378543,0.0,0.0,0.0,0.9702704590804971,0.96,0.96,0.96,34.79956073896774,0.0,0.0,0.0,34.79956073896774,0.13504865697167442,6.216579073683166e-05,270.26224589706084,249.7991800258312,0.4243408644857792,0.3748102011247085,25.05267399228728,24.93383336876514,964.7810489835882,964.698795080155,36.82236900882549,32.0948168182932,5846.3262041465805,7,0.19333089299426523,1952-10-29
1952,6,286.58466347111147,0.8055714285714286,3.4944315500464023,0.012258500944810614,40.0,6.0,4.0,3.0,53.0,106.0,0.3700220778825174,180.58466347111147,180.58466347111147,,180.58466347111147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,230.58466347111147,990.0,964.8463386538845,25.15366134611554,0.11691219102815456,0.011099696395044429,989.8719881125769,0.1862892956860005,0.01,0.01,0.01,24.839360163006358,25.015649458692362,25.015649458692362,25.015649458692362,,0.948754484955364,0.0,0.0,0.0,41.73692365903872,0.0,0.0,0.0,0.8975682507320154,0.0,0.0,0.0,0.978695326453913,0.96,0.96,0.96,40.85009936561583,0.0,0.0,0.0,40.85009936561583,0.1425008150421815,6.283148219915961e-05,294.72326674738565,275.9224808516464,0.3841658703300525,0.3596594227861051,24.90107225508065,24.792254434735383,964.8788930669896,964.8036899234066,42.77839806849851,38.22492716111013,6862.81669342346,7,0.2269449964756435,1952-11-05
1952,7,322.838168507024,0.7497142857142857,6.55314844859871,0.020318754132715087,40.0,6.0,4.0,3.0,53.0,106.0,0.32910649872192727,216.83816850702402,216.83816850702402,,216.83816850702402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,266.838168507024,990.0,965.0141908425351,24.98580915746491,0.12970723163963788,0.014181244323097001,989.8561115240374,0.23523152748448245,0.01,0.01,0.01,24.606689154017708,24.831920681502186,24.831920681502186,24.831920681502186,,0.9564309996033957,0.0,0.0,0.0,50.03709796618159,0.0,0.0,0.0,1.0760666229286362,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.051655711659805,0.0,0.0,0.0,47.051655711659805,0.14589002771701426,6.0467549768182275e-05,340.5953058875766,302.30479186612183,0.3506394964686599,0.3112197912527555,24.746068298404055,24.486154930244577,965.102976529438,964.9115239593306,48.2,44.52327176793493,7904.678159558848,7,0.2613980872869989,1952-11-12
1952,8,356.26060276659075,0.7042857142857144,4.630688499267535,0.012855119380939386,40.0,6.0,4.0,3.0,53.0,106.0,0.297804323454648,250.2606027665908,250.2606027665908,,250.2606027665908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,300.26060276659075,990.0,965.1813030138329,24.818696986167065,0.141503045681917,0.01892344047501177,989.839573513843,0.2737194094098339,0.01,0.01,0.01,24.384551090600294,24.648270500010124,24.648270500010124,24.648270500010124,,0.9530852270998936,0.0,0.0,0.0,57.02356853337386,0.0,0.0,0.0,1.2263133017929861,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1354166829293777,5.3598115917136415e-05,373.01012538244936,340.5953058875766,0.3112197912527555,0.2841745914841255,24.486154930244577,24.28250612200972,965.2650506269122,965.102976529438,48.2,48.2,8097.600000000001,7,0.26777777777777784,1952-11-19
1952,9,384.4133626147398,0.6717142857142857,4.999202981589186,0.012559066556805344,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2845719819495908,274.9847911861683,274.9847911861683,,254.2701807394845,20.71461044668383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,326.1276483290255,990.0,965.3214950597697,24.678504940230173,0.15063232863324197,0.028792821439871403,989.8205748499269,0.2597504383887375,0.028321866960166028,0.01,0.01,24.239329351768372,24.470757923196945,24.48907979015711,24.48907979015711,,0.941214571969951,0.1340562418671735,0.0,0.0,56.902792716394416,4.61961718761476,0.0,0.0,1.2237159723955788,0.09934660618526366,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.79531438627203,4.481028671986317,0.0,0.0,50.27634305825835,0.13056148401210005,5.070799714073823e-05,408.00454625357366,373.01012538244936,0.3052794480069451,0.2783343426279847,24.28250612200972,24.212234841794697,965.436020458141,965.2650506269122,62.734401407808434,48.2,8446.425633787403,7,0.2793130169903242,1952-11-26
1952,10,420.28892993659525,0.63,1.7549119547173697,0.0041754893591466,42.0,7.0,5.0,3.0,61.0,118.0,0.2807592386927761,302.28892993659525,302.28892993659525,,151.14446496829763,151.14446496829763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,356.28892993659525,990.0,965.4913001847146,24.508699815285357,0.161277180721413,0.04168037493007289,989.7970424443486,0.1465450277072018,0.1465450277072018,0.01,0.01,24.159197231926715,24.159197231926715,24.295742259633915,24.295742259633915,,0.9409989912964392,0.9409989912964392,0.0,0.0,33.697881931719905,33.697881931719905,0.0,0.0,0.724685632940213,0.724685632940213,0.0,0.0,0.97,0.97,0.96,0.96,32.686945473768304,32.686945473768304,0.0,0.0,65.37389094753661,0.1555451173967368,6.007303726240461e-05,420.28892993659525,420.28892993659525,0.2807592386927761,0.2807592386927761,24.159197231926715,24.159197231926715,965.4913001847146,965.4913001847146,65.37389094753661,65.37389094753661,10982.81367918615,7,0.36318828304187006,1952-12-03
1952,11,409.8198330032169,0.6427142857142858,4.030936788337604,0.0098179803507462,42.0,7.0,5.0,3.0,61.0,118.0,0.2879709101781588,291.8198330032169,291.8198330032169,,145.90991650160845,145.90991650160845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,345.8198330032169,990.0,965.4441892485145,24.555810751485524,0.1575823115907667,0.0367389611775183,989.8056787272317,0.1394783872771714,0.1394783872771714,0.01,0.01,24.222011091440077,24.222011091440077,24.351489478717248,24.351489478717248,,0.9388007105134487,0.9388007105134487,0.0,0.0,32.53915004095506,32.53915004095506,0.0,0.0,0.6997666675474206,0.6997666675474206,0.0,0.0,0.97,0.97,0.96,0.96,31.562975539726406,31.562975539726406,0.0,0.0,63.12595107945281,0.1540249578066946,6.008844361762882e-05,413.7323824701425,402.90237744418727,0.2928749161236859,0.2852085188389033,24.26351534767537,24.19853606449948,965.4617957211155,965.4130606984988,63.96995903580572,61.63371000256916,10605.159781348071,7,0.35069972821918227,1952-12-10
1952,12,424.17734266916904,0.6241428571428571,2.4607784561123123,0.005797599866001771,40.285714285714285,6.142857142857143,4.571428571428571,3.0,58.0,112.0,0.2642729546747499,312.17734266916904,312.17734266916904,,156.08867133458452,156.08867133458452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,6.142857142857143,4.571428571428571,3.0,58.0,363.17734266916904,990.0,965.5087980420112,24.49120195798876,0.16370831530032678,0.046347705739847755,989.7899439789599,0.1532197063016891,0.1532197063016891,0.01,0.01,24.127926230646896,24.127926230646896,24.27114593694858,24.27114593694858,,0.9424901980506271,0.9424901980506271,0.0,0.0,34.8105255750185,34.8105255750185,0.0,0.0,0.7486134532262044,0.7486134532262044,0.0,0.0,0.97,0.97,0.96,0.96,33.76620980776794,33.76620980776794,0.0,0.0,67.53241961553589,0.15915732993086432,6.0090134646964005e-05,430.9578316629287,413.7323824701425,0.2852085188389033,0.2413229145846989,24.19853606449948,24.07665604024891,965.5393102424832,965.4617957211155,70.75399521500745,63.96995903580572,11345.44649541003,7,0.3751801089751994,1952-12-17
1952,13,464.3874243806179,0.5797142857142857,6.943609420909737,0.015079426871351729,38.0,5.0,4.0,3.0,54.0,104.0,0.22408004589355077,360.3874243806179,360.3874243806179,,180.19371219030896,180.19371219030896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,407.3874243806179,990.0,965.6897434097127,24.31025659028723,0.17931142483484389,0.0691028643076516,989.7515857108575,0.18576151145691705,0.18576151145691705,0.01,0.01,23.876080789687844,23.876080789687844,24.051842301144763,24.051842301144763,,0.9497817395536803,0.9497817395536803,0.0,0.0,40.0726265340301,40.0726265340301,0.0,0.0,0.8617769147103246,0.8617769147103246,0.0,0.0,0.9761776914710324,0.9761776914710324,0.96,0.96,39.12101873943774,39.12101873943774,0.0,0.0,78.24203747887547,0.16845057734213195,6.030435392842555e-05,479.5630976092969,442.799181369126,0.2348694495740352,0.2168640592206898,24.00560875874711,23.785027797030125,965.7580339392418,965.592596316161,81.68842619569416,73.33612969941795,13144.66229645108,7,0.4346779859937527,1952-12-24
1952,14,513.0161131578149,0.542,8.309919237825511,0.01621481660579254,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.22949114730498515,395.30182744352913,395.30182744352913,,197.65091372176454,197.65091372176454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,445.7303988721006,990.0,965.9085725092101,24.09142749078988,0.19284385019371555,0.0855824625533457,989.721573687253,0.20932873352438214,0.20932873352438214,0.01,0.01,23.60367244451845,23.60367244451845,23.80300117804283,23.80300117804283,,0.954055368978822,0.954055368978822,0.0,0.0,43.64603902848477,43.64603902848477,0.0,0.0,0.9386244952362317,0.9386244952362317,0.0,0.0,0.9798832594230189,0.9798832594230189,0.96,0.96,42.76827701508775,42.76827701508775,0.0,0.0,85.5365540301755,0.16674047123496308,6.011192479001118e-05,537.7325322740754,486.0250263913084,0.2425805313314084,0.2139807506872445,23.746256670037848,23.45860237349375,966.0197963952334,965.7871126187608,90.04698561324129,81.21344120739332,14370.141077069484,7,0.47520307794541944,1952-12-31
1952,15,557.355300524915,0.5104285714285715,3.5850775620057385,0.0064559800017201996,41.0,6.0,4.0,3.0,66.0,120.0,0.215330838495678,437.35530052491504,437.35530052491504,,218.67765026245755,218.67765026245755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,488.35530052491504,990.0,966.108098852362,23.891901147637927,0.2078875005024335,0.10543170184775985,989.68668079765,0.23771482785431766,0.23771482785431766,0.01,0.01,23.340867117433483,23.340867117433483,23.5685819452878,23.5685819452878,,0.9573884791606881,0.9573884791606881,0.0,0.0,47.922598380424965,47.922598380424965,0.0,0.0,1.0305935135575262,1.0305935135575262,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.96414641281647,46.96414641281647,0.0,0.0,93.92829282563294,0.1685212164873447,5.965778789863656e-05,562.8280752081156,548.1781559247493,0.2189069350958831,0.2132089803011832,23.395929352057653,23.30803084680897,966.1327263384364,966.0668017016612,95.00726773637892,92.11793648826448,15779.953194706333,7,0.5218238490312941,1953-01-07
1952,16,597.1221284391171,0.48457142857142854,8.711562408167797,0.014463183982040871,41.0,6.0,4.0,3.0,66.0,120.0,0.20116549452195318,477.1221284391172,477.1221284391172,,238.5610642195586,238.5610642195586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,528.1221284391172,990.0,966.2836044458514,23.716395554148676,0.22699402268383145,0.12430829696109143,989.6486976803551,0.264190139104394,0.264190139104394,0.01,0.01,23.10090309539935,23.10090309539935,23.355093234503737,23.355093234503737,,0.9562809975619805,0.9562809975619805,0.0,0.0,51.67180118205514,51.67180118205514,0.0,0.0,1.1112215307968847,1.1112215307968847,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.11595681192132,48.11595681192132,0.0,0.0,96.23191362384264,0.16130488348463343,5.61068015824879e-05,623.8090120652902,563.9275439778775,0.2127932946022362,0.1923665700223009,23.301434110024147,22.945405812819075,966.3952360482612,966.1376739479005,96.4,95.22339536689852,16166.961488805566,7,0.5346217423546814,1953-01-14
1952,17,679.658570467367,0.44742857142857145,13.78924431450436,0.020255801514270772,41.0,6.0,4.0,3.0,66.0,120.0,0.17699803572289566,559.6585704673669,559.6585704673669,,223.98089657245083,223.98089657245083,111.6967773224652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,610.658570467367,990.0,966.6186342818694,23.38136571813056,0.27355247291217244,0.17485192507220107,989.5515956020156,0.23793350652818515,0.23793350652818515,0.12221922081389944,0.01,22.695027813618022,22.695027813618022,22.810742099332305,22.922961320146204,,0.9524132503047397,0.9524132503047397,0.5447706358646761,0.0,47.50615766206819,47.50615766206819,23.58556473879011,0.0,1.0216377991842622,1.0216377991842622,0.5072164459954863,0.0,0.9791058490116795,0.9791058490116795,0.970534420440251,0.96,43.73513422187597,43.73513422187597,23.077991364733105,0.0,110.54825980848504,0.1621698311544028,5.470622574161293e-05,720.3337222668207,630.1125986840717,0.1904421531177256,0.1665894519312126,22.91239840428281,22.507324248314,966.7813348890672,966.4204503947362,123.93483951861526,96.4,18572.107647825487,7,0.614156998936028,1953-01-21
1952,18,752.5513227158553,0.4147142857142857,10.560159103750932,0.013793370221433942,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.1689973832254135,625.265608430141,625.265608430141,,208.42186947671368,208.42186947671368,208.42186947671368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,677.9798941444268,990.0,966.9102052908635,23.089794709136623,0.31181051819981237,0.21867742643133417,989.4695120553688,0.22386952379356345,0.22386952379356345,0.22386952379356345,0.01,22.335437240711904,22.335437240711904,22.335437240711904,22.549306764505467,,0.9552845504342067,0.9552845504342067,0.9552845504342067,0.0,43.60636293004291,43.60636293004291,43.60636293004291,0.0,0.9377712458073745,0.9377712458073745,0.9377712458073745,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,42.73423567144205,42.73423567144205,42.73423567144205,0.0,128.20270701432614,0.17041353254302374,5.696235632433783e-05,794.2548359930772,720.3337222668207,0.1782818665021104,0.1603776480232558,22.507324248314,22.113381119263288,967.0770193439724,966.7813348890672,133.6002246453048,123.93483951861526,21538.054778406793,7,0.7122372611907009,1953-01-28
1952,19,833.6693435786301,0.38442857142857145,17.431985617516734,0.020690212619037314,43.0,7.0,5.0,4.0,78.0,137.0,0.16448164762590886,696.6693435786301,696.6693435786301,,232.22311452621005,232.22311452621005,232.22311452621005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,751.6693435786301,990.0,967.2346773743145,22.765322625685517,0.35472034899892274,0.26637512151052495,989.3789045294906,0.25600120461038356,0.25600120461038356,0.25600120461038356,0.01,21.888225950565687,21.888225950565687,21.888225950565687,22.13422715517607,,0.9568982014077422,0.9568982014077422,0.9568982014077422,0.0,47.68859652427141,47.68859652427141,47.68859652427141,0.0,1.0255612155757292,1.0255612155757292,1.0255612155757292,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.54795662564082,46.54795662564082,46.54795662564082,0.0,139.64386987692245,0.16754889371306197,5.570817774065381e-05,885.1094475277025,803.6892968412517,0.1704638851586707,0.1547831179326691,22.05973403744977,21.589525539915957,967.4404377901108,967.114757187365,144.60000000000002,135.23632770513615,23460.170139322974,7,0.7757992770940136,1953-02-04
1952,20,923.7242232835904,0.3527142857142857,9.61794805074526,0.010365491314002257,43.0,7.0,5.0,4.0,78.0,137.0,0.14837023543743616,786.7242232835904,786.7242232835904,,262.2414077611968,262.2414077611968,262.2414077611968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,841.7242232835904,990.0,967.5948968931343,22.405103106865663,0.42548335204559995,0.3197745240692577,989.2547421238851,0.28,0.28,0.28,0.01,21.379845230750792,21.379845230750792,21.379845230750792,21.649845230750795,,0.956060368791505,0.956060368791505,0.956060368791505,0.0,52.5631412941111,52.5631412941111,52.5631412941111,0.0,1.130390135357228,1.130390135357228,1.130390135357228,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.15660099302374655,5.108287337526769e-05,952.4350838829192,905.4211927358452,0.151310794466868,0.1438418243073048,21.478663541329382,21.22483490433055,967.7097403355316,967.5216847709434,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1953-02-11
1952,21,1082.5173759806437,0.30628571428571433,29.955115016351492,0.028114574511160756,43.0,7.0,5.0,4.0,78.0,137.0,0.12674310911112271,945.5173759806438,945.5173759806438,,236.37934399516095,236.37934399516095,236.37934399516095,236.37934399516095,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1000.5173759806438,990.0,968.1590560807388,21.840943919261367,0.5724172998372631,0.3966304099746316,989.0309522901881,0.26161211439346727,0.26161211439346727,0.26161211439346727,0.26161211439346727,20.610284095056013,20.610284095056013,20.610284095056013,20.610284095056013,,0.9553643209311236,0.9553643209311236,0.9553643209311236,0.9553643209311236,45.62716566724267,45.62716566724267,45.62716566724267,45.62716566724267,0.9812293691880144,0.9812293691880144,0.9812293691880144,0.9812293691880144,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.714622353897816,44.714622353897816,44.714622353897816,44.714622353897816,178.85848941559127,0.16524763915826263,5.256709426815072e-05,1125.7884692412713,997.6786758623872,0.1373187613552811,0.1216924881921482,21.027585083484176,20.39477400588403,968.295335189044,967.8907147034496,185.20210000471707,166.0399107148413,30048.226221819335,7,0.9936582745310627,1953-02-18
1952,22,1280.849091681066,0.26399999999999996,49.648743869384234,0.03856313375973737,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.12196877851838125,1124.1348059667803,1066.8143740531534,,266.70359351328835,266.70359351328835,266.70359351328835,266.70359351328835,57.32043191362709,15.836048878024831,2.839298745972996,2.6848077755390576,2.6075622903220887,33.35271422376811,61.4074774494534,10.696441603115854,9.399093489824773,8.75041943317923,123.78128565233955,1148.3173865955473,990.0,968.7842530586657,21.21574694133426,0.769283789939703,0.5756718584414305,988.6550443516189,0.27955289528461524,0.27955289528461524,0.27955289528461524,0.27955289528461524,19.59123839766851,19.59123839766851,19.59123839766851,19.59123839766851,,0.9539223125349325,0.9539223125349325,0.9539223125349325,0.9539223125349325,48.82931690978828,48.82931690978828,48.82931690978828,48.82931690978828,1.0500928367696403,1.0500928367696403,1.0500928367696403,1.0500928367696403,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.68901417770987,47.68901417770987,47.68901417770987,47.68901417770987,190.75605671083946,0.14997511688662166,4.9727456241228594e-05,1436.9972565708524,1127.726717014242,0.1349966484195636,0.1044941308440121,20.38424967925449,18.911644849873795,969.2810680596904,968.301426824902,192.8,185.47029643720305,32047.017527421034,7,1.059755870615775,1953-02-25
1952,23,2667.1184531820177,0.11485714285714287,253.40364998145492,0.10492432282701983,49.0,9.0,9.0,9.0,107.0,183.0,0.07123723344299215,2484.1184531820177,1100.0,,275.0,275.0,275.0,275.0,1384.1184531820174,50.99999999999999,9.0,16.0,60.36950197046692,1247.7489512115505,100.0,18.0,25.0,69.36950197046693,1354.7489512115505,1243.0,990.0,972.6784975196322,17.321502480367776,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.467213067849496,15.467213067849496,15.467213067849496,15.467213067849496,,0.9421075072648633,0.9421075072648633,0.9421075072648633,0.9421075072648633,39.314406546128744,39.314406546128744,39.314406546128744,39.314406546128744,0.8454711085188977,0.8454711085188977,0.8454711085188977,0.8454711085188977,0.9740937054420237,0.9740937054420237,0.9740937054420237,0.9740937054420237,38.30770990091742,38.30770990091742,38.30770990091742,38.30770990091742,153.2308396036697,0.06072946372278707,3.869465646557316e-05,3210.822806441037,1745.9668486656192,0.1048129866496952,0.0569947365618852,17.86643307640813,14.138014640499565,974.0076959469822,970.2792775110736,179.59397226512317,138.4482982320496,25742.781053416507,7,0.8512824422426094,1953-03-04
1952,24,3840.3805919146794,0.044571428571428574,160.7503409650851,0.0418223464572122,59.0,11.0,12.0,13.0,144.0,239.0,0.06268680165473935,3601.3805919146794,1100.0,,275.0,275.0,275.0,275.0,2501.3805919146794,41.0,6.999999999999998,13.0,67.0,2373.3805919146794,100.0,18.0,25.0,80.0,2517.38059191468,1243.0,990.0,975.3189010465564,14.681098953443618,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.826809540925336,12.826809540925336,12.826809540925336,12.826809540925336,,0.9267468726150615,0.9267468726150615,0.9267468726150615,0.9267468726150615,32.06862150923082,32.06862150923082,32.06862150923082,32.06862150923082,0.6896477743920607,0.6896477743920607,0.6896477743920607,0.6896477743920607,0.97,0.97,0.97,0.97,31.1065628639539,31.1065628639539,31.1065628639539,31.1065628639539,124.4262514558156,0.032794711951653524,3.1420770569650406e-05,4336.075193196632,3441.005216005948,0.0694564480426486,0.0551189703478838,13.650247153564438,11.850692983931909,976.2950176035498,974.4954634339172,133.2537430934547,113.9014632078144,20903.61024457702,7,0.6912569525323088,1953-03-11
1952,25,5418.082608472117,0.0124285714285714,224.18506427097537,0.042705664766077046,64.14285714285714,12.714285714285714,14.857142857142858,17.571428571428573,173.14285714285714,282.42857142857144,0.05200622328001205,5135.654037043545,471.42857142857144,,275.0,275.0,275.0,275.0,4664.2254656149735,664.4285714285714,5.285714285714286,10.142857142857148,62.42857142857143,3921.9397513292597,728.5714285714286,18.0,25.0,80.0,4095.0826084721166,1243.0,990.0453860152795,978.133190351369,11.912195663910552,0.9093353869762938,0.648,988.4880506283032,0.28,0.28,0.28,0.28,10.074860276934217,10.074860276934217,10.074860276934217,10.074860276934217,1.0,0.8591686537191292,0.8591686537191292,0.8591686537191292,0.8591686537191292,23.413352726984982,23.413352726984982,23.413352726984982,23.413352726984982,0.5035129618706448,0.5035129618706448,0.5035129618706448,0.5035129618706448,0.9677024105824986,0.9677024105824986,0.9677024105824986,0.9677024105824986,22.6626886736347,22.6626886736347,22.6626886736347,22.6626886736347,90.6507546945388,0.017056882085758774,inf,5886.181288951835,4501.386000873192,0.0565545312974456,0.0450282396054956,11.548174205883784,9.378935733320503,978.8747191849858,976.597536381598,110.62827304577466,79.57005056430032,15229.32678868252,7,0.5036153038585489,1953-03-18
1952,26,5642.645688467882,0.008999999999999985,67.16232556127918,0.012021623264921929,68.0,14.0,17.0,21.0,195.0,315.0,0.05586235221352604,5327.645688467882,157.14285714285714,,275.0,275.0,275.0,275.0,5170.502831325024,974.8571428571429,4.0,8.0,59.0,4124.645688467882,1042.857142857143,18.0,25.0,80.0,4319.645688467882,1243.0,990.0587865929922,978.4996743602405,11.559112232751756,0.904329577688542,0.648,988.5064570153037,0.28,0.28,0.28,0.28,9.726782655063198,9.726782655063198,9.726782655063198,9.726782655063198,1.0,0.8472363457446616,0.8472363457446616,0.8472363457446616,0.8472363457446616,22.23542790337624,22.23542790337624,22.23542790337624,22.23542790337624,0.47818124523389766,0.47818124523389766,0.47818124523389766,0.47818124523389766,0.967645193733041,0.967645193733041,0.967645193733041,0.967645193733041,21.517703671282426,21.517703671282426,21.517703671282426,21.517703671282426,86.0708146851297,0.015281672348135029,inf,5828.6919547143225,5396.855655881256,0.0583673198034723,0.0540430001186156,10.077849628681834,9.461048935282834,978.78618561026,978.1211577100572,92.394012123631,81.0864122134369,14459.89686710179,7,0.478171192695165,1953-03-25
1952,27,5221.232319977943,0.01442857142857143,55.45164271746463,0.010737032764173529,84.0,14.0,20.0,27.0,219.0,364.0,0.06974983553751905,4857.232319977943,1100.0,,275.0,275.0,275.0,275.0,3757.2323199779426,16.0,4.0,5.0,53.0,3679.2323199779426,100.0,18.0,25.0,80.0,3898.2323199779426,1243.0,990.0245227362404,977.850697772766,12.17382496347443,0.9171289014220985,0.648,988.4593938348182,0.28,0.28,0.28,0.28,10.328696062052316,10.328696062052316,10.328696062052316,10.328696062052316,,0.885349719398561,0.885349719398561,0.885349719398561,0.885349719398561,24.664879032854238,24.664879032854238,24.664879032854238,24.664879032854238,0.5304275060828868,0.5304275060828868,0.5304275060828868,0.5304275060828868,0.97,0.97,0.97,0.97,23.92493266186861,23.92493266186861,23.92493266186861,23.92493266186861,95.69973064747444,0.01834740521623037,2.416659864835213e-05,5344.849128363103,5008.694156859004,0.0726736328073718,0.06810295131969,10.63226870460173,10.152131624709314,978.0410676576792,977.5233890015628,99.74195081807044,93.36479702331116,16077.554748775705,7,0.5316651702637468,1953-04-01
1952,28,4814.087813089635,0.019571428571428573,55.110234275282764,0.01148245105046433,76.0,14.0,18.857142857142858,25.857142857142858,189.85714285714286,324.57142857142856,0.06731757202275146,4489.516384518207,1100.0,,275.0,275.0,275.0,275.0,3389.516384518207,24.0,4.0,6.142857142857143,54.142857142857146,3301.2306702324927,100.0,18.0,25.0,80.0,3491.0878130896353,1243.0,990.0,977.1697806979539,12.830219302046023,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,10.975929889527743,10.975929889527743,10.975929889527743,10.975929889527743,,0.907295299369993,0.907295299369993,0.907295299369993,0.907295299369993,26.859744061075414,26.859744061075414,26.859744061075414,26.859744061075414,0.5776289045392563,0.5776289045392563,0.5776289045392563,0.5776289045392563,0.97,0.97,0.97,0.97,26.05395173924315,26.05395173924315,26.05395173924315,26.05395173924315,104.2158069569726,0.02166710749629523,2.6317122968932473e-05,4967.490886366779,4702.805776155369,0.0752307560534012,0.0619738819091276,11.179576017117457,10.69520226543054,977.4505083220512,976.9661345703644,106.66600280386484,100.5909632566989,17508.255568771398,7,0.5789767053165145,1953-04-08
