WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1952,29,4472.6450704117915,0.02557142857142857,61.356570569668555,0.013805393630114729,70.0,14.0,18.0,25.0,168.0,295.0,0.06599489389206396,4177.6450704117915,1100.0,,275.0,275.0,275.0,275.0,3077.6450704117915,30.0,4.0,7.0,55.0,2981.645070411792,100.0,18.0,25.0,80.0,3149.645070411792,1243.0,990.0,976.5449404788535,13.455059521146463,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.600770108628181,11.600770108628181,11.600770108628181,11.600770108628181,,0.9160077010862819,0.9160077010862819,0.9160077010862819,0.9160077010862819,28.659794411558828,28.659794411558828,28.659794411558828,28.659794411558828,0.616339664764706,0.616339664764706,0.616339664764706,0.616339664764706,0.97,0.97,0.97,0.97,27.80000057921206,27.80000057921206,27.80000057921206,27.80000057921206,111.20000231684823,0.024888236047101185,2.8080808665870766e-05,4629.081161917657,4273.309782167689,0.0690331417654344,0.0637275497407335,11.965553686114932,11.314492061172446,976.8312185263092,976.1801569013668,115.14924863544908,108.11299253288864,18681.6003892305,7,0.6177777906491568,1953-04-15
1952,30,4026.3885455454792,0.03671428571428571,50.40517061928722,0.012406784417369842,70.0,14.0,18.0,25.0,168.0,295.0,0.0733092354944287,3731.3885455454792,1100.0,,275.0,275.0,275.0,275.0,2631.3885455454792,30.0,4.0,7.0,55.0,2535.3885455454792,100.0,18.0,25.0,80.0,2703.3885455454792,1243.0,990.0,975.7201542722333,14.279845727766624,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.425556315248341,12.425556315248341,12.425556315248341,12.425556315248341,,0.9238300068372352,0.9238300068372352,0.9238300068372352,0.9238300068372352,30.959303753718576,30.959303753718576,30.959303753718576,30.959303753718576,0.665791478574593,0.665791478574593,0.665791478574593,0.665791478574593,0.97,0.97,0.97,0.97,30.030524641107018,30.030524641107018,30.030524641107018,30.030524641107018,120.12209856442806,0.02986307912291863,3.0333863273845477e-05,4206.742341804848,3920.473587832679,0.0752460113276983,0.0701255213727765,12.634230841836343,12.087372101978843,976.0583384855028,975.5114797456454,122.38437658341336,116.4645848015182,20180.512558823917,7,0.6673449920246004,1953-04-22
1952,31,3760.640885601913,0.04585714285714286,40.14663515637351,0.010756632057469786,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.08352494753504895,3447.0694570304845,1100.0,,275.0,275.0,275.0,275.0,2347.0694570304845,33.57142857142857,3.999999999999998,7.714285714285708,56.42857142857143,2245.3551713161987,100.0,18.0,25.0,80.0,2437.640885601913,1243.0,990.0,975.1727866385373,14.827213361462684,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.972923948944402,12.972923948944402,12.972923948944402,12.972923948944402,,0.9284609364876564,0.9284609364876564,0.9284609364876564,0.9284609364876564,32.485403516234946,32.485403516234946,32.485403516234946,32.485403516234946,0.6986108283061279,0.6986108283061279,0.6986108283061279,0.6986108283061279,0.97,0.97,0.97,0.97,31.5108414107479,31.5108414107479,31.5108414107479,31.5108414107479,126.0433656429916,0.03356595489571738,3.182913273812919e-05,3901.198240068088,3639.447141738064,0.0882002093995799,0.0756177927515037,13.22973926332256,12.675076221623245,975.4706343658584,974.9159713241592,128.79945923906055,122.82879197236832,21175.285428022587,7,0.7002409202388422,1953-04-29
1952,32,3535.37272294036,0.054714285714285715,28.348846533159502,0.00804853166782733,65.0,14.0,17.0,23.0,202.0,321.0,0.09082939723051041,3214.37272294036,1100.0,,275.0,275.0,275.0,275.0,2114.37272294036,35.0,4.0,8.000000000000004,57.0,2010.3727229403598,100.0,18.0,25.0,80.0,2212.37272294036,1243.0,990.0,974.6954326748021,15.304567325197857,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.450277912679576,13.450277912679576,13.450277912679576,13.450277912679576,,0.9317016674760775,0.9317016674760775,0.9317016674760775,0.9317016674760775,33.79743483847623,33.79743483847623,33.79743483847623,33.79743483847623,0.7268265556661554,0.7268265556661554,0.7268265556661554,0.7268265556661554,0.97,0.97,0.97,0.97,32.78351179332194,32.78351179332194,32.78351179332194,32.78351179332194,131.13404717328777,0.03711347428061273,3.311465837709287e-05,3639.447141738064,3441.005216005948,0.0932866938146033,0.0882002093995799,13.650247153564438,13.22973926332256,974.9159713241592,974.4954634339172,133.2537430934547,128.79945923906055,22030.51992511234,7,0.728522484296043,1953-05-06
1952,33,3263.5462671346672,0.07042857142857142,51.55136080058836,0.0159819039514112,65.0,14.0,17.0,23.0,202.0,321.0,0.09848957124131412,2942.5462671346672,1100.0,,275.0,275.0,275.0,275.0,1842.546267134667,35.0,4.0,8.0,57.0,1738.5462671346668,100.0,18.0,25.0,80.0,1940.5462671346668,1243.0,990.0,974.1155638847979,15.884436115202107,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.030146702683824,14.030146702683824,14.030146702683824,14.030146702683824,,0.9351808802161029,0.9351808802161029,0.9351808802161029,0.9351808802161029,35.38688369326663,35.38688369326663,35.38688369326663,35.38688369326663,0.7610082514680998,0.7610082514680998,0.7610082514680998,0.7610082514680998,0.97,0.97,0.97,0.97,34.32527718246864,34.32527718246864,34.32527718246864,34.32527718246864,137.30110872987456,0.042157525687028484,3.4671997154008724e-05,3417.233058807453,3080.145690401829,0.104215849594479,0.093935647489031,14.43846236927047,13.700621486675432,974.4450891008064,973.7072482182112,141.66283122601715,133.78882896773248,23066.586266618924,7,0.762783937388192,1953-05-13
1952,34,2887.6569047222406,0.09485714285714285,52.01749167747467,0.01817873028446153,65.0,14.0,17.0,23.0,202.0,321.0,0.11133948224882448,2566.6569047222406,1100.0,,275.0,275.0,275.0,275.0,1466.6569047222408,35.0,4.000000000000001,8.0,57.0,1362.6569047222408,100.0,18.0,25.0,80.0,1564.6569047222408,1243.0,990.0,973.2426201148467,16.757379885153227,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.903090472634945,14.903090472634945,14.903090472634945,14.903090472634945,,0.9402688583123487,0.9402688583123487,0.9402688583123487,0.9402688583123487,37.7930962580766,37.7930962580766,37.7930962580766,37.7930962580766,0.8127547582382064,0.8127547582382064,0.8127547582382064,0.8127547582382064,0.9715179503881413,0.9715179503881413,0.9715179503881413,0.9715179503881413,36.71765808933212,36.71765808933212,36.71765808933212,36.71765808933212,146.87063235732847,0.05098606814857407,3.70885435245779e-05,3067.825784637742,2716.0232486595064,0.1181875008464782,0.1046343640526851,15.317378607958831,14.468200072838927,973.6775105146428,972.8283319795228,151.60749134534873,141.98161562820857,24674.26623603118,7,0.8159479575407137,1953-05-20
1952,35,2459.7316110706474,0.12842857142857142,62.84591500903792,0.025576811098186675,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.1229104853084283,2157.0173253563617,1100.0,,275.0,275.0,275.0,275.0,1057.0173253563614,35.857142857142854,4.571428571428571,8.85714285714286,57.58821131036206,950.1433997602851,100.0,18.0,25.0,78.58821131036207,1138.143399760285,1243.0,990.0,972.2096969922395,17.790303007760468,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.936013595242187,15.936013595242187,15.936013595242187,15.936013595242187,,0.9446393734663708,0.9446393734663708,0.9446393734663708,0.9446393734663708,40.6000568237207,40.6000568237207,40.6000568237207,40.6000568237207,0.8731195015853913,0.8731195015853913,0.8731195015853913,0.8731195015853913,0.9773119501585391,0.9773119501585391,0.9773119501585391,0.9773119501585391,39.68036095669171,39.68036095669171,39.68036095669171,39.68036095669171,158.72144382676683,0.06476886971622971,4.0081172683526974e-05,2645.619049709331,2276.101843596241,0.1346006643385998,0.1100566906649763,16.379257861559694,15.487319777838453,972.6583908096432,971.766452725922,163.81484107225424,153.55604465531198,26665.20256289683,7,0.8817857990375936,1953-05-27
1952,36,2156.59918515882,0.16014285714285714,35.37932564489256,0.016664067240628442,62.0,12.0,14.0,16.0,153.0,257.0,0.11930411722783088,1899.5991851588203,1100.0,,275.0,275.0,275.0,275.0,799.5991851588203,37.99999999999999,6.0,11.0,49.780494017669746,694.8186911411505,100.0,18.0,25.0,65.78049401766974,847.8186911411505,1243.0,990.0,971.4779980331421,18.522001966858006,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.667712554339722,16.667712554339722,16.667712554339722,16.667712554339722,,0.9470031376630191,0.9470031376630191,0.9470031376630191,0.9470031376630191,42.56976830306031,42.56976830306031,42.56976830306031,42.56976830306031,0.9154788882378561,0.9154788882378561,0.9154788882378561,0.9154788882378561,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,41.7183729369991,41.7183729369991,41.7183729369991,41.7183729369991,166.8734917479964,0.0774945723855671,4.213977064343343e-05,2231.78898915399,2028.446564081993,0.1266979394728643,0.1151542557333888,16.97704646728377,16.486219924006576,971.6594906634753,971.168664120198,170.13606645591824,164.96058897486978,28034.746613663396,7,0.9270749541555355,1953-06-03
1952,37,1867.1077967007627,0.18942857142857145,39.5613054232435,0.021252537686919613,62.0,12.0,14.0,16.0,153.0,257.0,0.13793613425612433,1610.1077967007627,1100.0,,275.0,275.0,275.0,275.0,510.10779670076266,38.0,6.000000000000001,11.0,31.757683841292618,423.35011285946996,100.0,18.0,25.0,47.75768384129261,576.35011285947,1243.0,990.0,970.6701665831175,19.32983341688251,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.475544004364227,17.475544004364227,17.475544004364227,17.475544004364227,,0.9495455180141837,0.9495455180141837,0.9495455180141837,0.9495455180141837,44.75323695181006,44.75323695181006,44.75323695181006,44.75323695181006,0.9624352032647325,0.9624352032647325,0.9624352032647325,0.9624352032647325,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.858172212773866,43.858172212773866,43.858172212773866,43.858172212773866,175.43268885109546,0.09422983781012863,4.430118405330693e-05,2004.1930578689712,1751.5174261192883,0.1467299132555115,0.1282311596634629,17.84850044155789,17.03558941331525,971.1101211741664,970.2972101459238,179.40271551555136,170.75598987917485,29472.691726984038,7,0.9746260491727525,1953-06-10
1952,38,1569.575584209886,0.22214285714285714,44.93145279263373,0.02876044097996967,62.0,12.0,14.0,16.0,153.0,257.0,0.16422616694834627,1312.575584209886,1100.0,,275.0,275.0,275.0,275.0,212.57558420988605,34.46552838297545,5.67646863749318,9.165027146386162,13.234277616179677,150.03428242685158,96.46552838297545,17.67646863749318,23.165027146386162,29.234277616179675,303.0342824268516,1237.307024166855,990.0,969.7093980412935,20.290601958706507,0.9133717412412748,0.648,988.4386282587586,0.28,0.28,0.28,0.28,18.44923021746523,18.44923021746523,18.44923021746523,18.44923021746523,,0.9518115377718316,0.9518115377718316,0.9518115377718316,0.9518115377718316,47.35907907409897,47.35907907409897,47.35907907409897,47.35907907409897,1.0184748187978272,1.0184748187978272,1.0184748187978272,1.0184748187978272,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.411897492616994,46.411897492616994,46.411897492616994,46.411897492616994,185.64758997046798,0.11873652120128285,4.688070453799696e-05,1693.8193070891668,1436.9972565708524,0.1788451570278474,0.1517281087329528,18.923353054999296,18.034909749193588,970.110800838288,969.2810680596904,190.5359152273955,181.37859174168423,31188.795115038618,7,1.0313754998359332,1953-06-17
1952,39,1286.988139629189,0.2611428571428572,36.32123351105737,0.028296343872527403,62.0,12.0,14.0,16.0,153.0,257.0,0.20044377701813612,1029.988139629189,1021.1743387927896,,255.2935846981974,255.2935846981974,255.2935846981974,255.2935846981974,8.813800836399325,2.1262865831002267,0.41153933866455994,0.4801292284419866,0.5487191182194132,5.247126567973139,64.12628658310022,12.411539338664559,14.480129228441987,16.548719118219413,158.24712656797314,1112.1922939429965,990.0,968.8029133883587,21.19708661164132,0.718110219234093,0.5101756776139589,988.7717141031519,0.27244477481657053,0.27244477481657053,0.27244477481657053,0.27244477481657053,19.696355939976677,19.696355939976677,19.696355939976677,19.696355939976677,,0.9539986858387198,0.9539986858387198,0.9539986858387198,0.9539986858387198,46.969183340837894,46.969183340837894,46.969183340837894,46.969183340837894,1.0100899643190944,1.0100899643190944,1.0100899643190944,1.0100899643190944,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.029799674021135,46.029799674021135,46.029799674021135,46.029799674021135,184.11919869608454,0.14323140325131783,5.0165473416424476e-05,1392.1184694738974,1182.7486219934508,0.2172904666478005,0.1846107250463562,20.30075668119236,19.090865830095453,969.1360750552234,968.4743528119794,192.62494431005405,172.4489395512206,30932.025380942203,7,1.0228844372004697,1953-06-24
1952,40,1083.620804995545,0.30742857142857144,22.51307699902366,0.0206822121503012,58.0,11.0,11.0,11.0,136.0,227.0,0.20975153406968916,856.6208049955451,856.6208049955451,,233.36942364976844,233.36942364976844,233.36942364976844,156.5125340462398,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,936.6208049955451,990.0,968.1628082442718,21.83719175572831,0.5123150135063628,0.35360446961784386,989.1340805168758,0.25022049239099514,0.25022049239099514,0.25022049239099514,0.173077635248138,20.721051780213134,20.721051780213134,20.721051780213134,20.798194637355987,,0.9548726446028587,0.9548726446028587,0.9548726446028587,0.6816822172333123,45.30794025065354,45.30794025065354,45.30794025065354,30.233618991032547,0.9743643064656674,0.9743643064656674,0.9743643064656674,0.650185354645861,0.9796493113273536,0.9796493113273536,0.9796493113273536,0.9739350256130679,43.385910064577935,43.385910064577935,43.385910064577935,29.614481493149356,159.77221168688314,0.14730687995657088,5.177108389758788e-05,1141.726989184771,1025.1570830002852,0.2214294801881955,0.1988216116026872,20.956806940190944,20.456141136662968,968.345427680295,967.9790651180008,171.72584059874228,144.60000000000002,26841.731563396366,7,0.8876233982604619,1953-07-01
1952,41,902.208350206393,0.36114285714285715,29.41187746643394,0.03257122401081949,58.0,11.0,11.0,11.0,136.0,227.0,0.2526308831649479,675.208350206393,675.208350206393,,225.0694500687977,225.0694500687977,225.0694500687977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,755.208350206393,990.0,967.5088334008257,22.49116659917445,0.36050810437770764,0.2514956241723449,989.3879962714499,0.24501441414458053,0.24501441414458053,0.24501441414458053,0.01,21.63414845647981,21.63414845647981,21.63414845647981,21.869162870624393,,0.9556656259709984,0.9556656259709984,0.9556656259709984,0.0,45.57828225162524,45.57828225162524,45.57828225162524,0.0,0.9801781129381771,0.9801781129381771,0.9801781129381771,0.0,0.9796821479969615,0.9796821479969615,0.9796821479969615,0.96,44.42714154161033,44.42714154161033,44.42714154161033,0.0,133.28142462483098,0.1477297666915249,5.493198732905147e-05,997.6786758623872,819.2739407352476,0.2770746007083803,0.2275281666251738,22.108674090249263,21.08360001962941,967.8907147034496,967.177095762941,144.60000000000002,119.72481335218237,22391.279336971606,7,0.7404523590268388,1953-07-08
1952,42,735.6442686299697,0.42214285714285715,18.195334856082845,0.02445946459984614,58.0,11.0,11.0,11.0,136.0,227.0,0.3092459837126745,508.6442686299697,508.6442686299697,,240.81606679134015,240.81606679134015,27.012135047289387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,588.6442686299697,990.0,966.8425770745198,23.157422925480155,0.2610419619675115,0.1428562746484991,989.5961017633841,0.26108227689300606,0.26108227689300606,0.03682352517098354,0.01,22.49244241197116,22.49244241197116,22.716701163693184,22.743524688864166,,0.9547395292035371,0.9547395292035371,0.13596287537707,0.0,50.72136633413568,50.72136633413568,5.610019290756988,0.0,1.0907820717018428,1.0907820717018428,0.12064557614531156,0.0,0.9792074147573883,0.9792074147573883,0.9620645576145311,0.96,46.78097968972322,46.78097968972322,5.466693975437501,0.0,99.02865335488393,0.13463695361925052,5.417186503090879e-05,794.2548359930772,691.9065967426677,0.3280789648034318,0.2858024776344938,22.72143947281756,22.25093997916489,967.0770193439724,966.6676263869706,114.80057348418752,96.4,16636.813763620503,7,0.5501591853049108,1953-07-15
1952,43,629.5501564304192,0.4694285714285714,12.875536369208817,0.0202185444870639,58.0,11.0,11.0,11.0,136.0,227.0,0.3610917357563898,402.5501564304191,402.5501564304191,,201.27507821520956,201.27507821520956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,482.5501564304191,990.0,966.4182006257216,23.581799374278326,0.20646592676530304,0.08900367383515781,989.7045303993995,0.21422135559053287,0.21422135559053287,0.01,0.01,23.072108418087318,23.072108418087318,23.276329773677848,23.276329773677848,,0.9543867408335089,0.9543867408335089,0.0,0.0,43.45510999316168,43.45510999316168,0.0,0.0,0.9345184944765952,0.9345184944765952,0.0,0.0,0.979315083616975,0.979315083616975,0.96,0.96,42.55796181678199,42.55796181678199,0.0,0.0,85.11592363356398,0.13510711981807585,5.8744058304598425e-05,666.8063237852695,601.777842158206,0.3772156169557373,0.3404286850661309,23.225481472768813,22.864894815671715,966.567225295141,966.3071113686328,92.5202564040411,79.40242069819936,14299.47517043875,7,0.47286624240868885,1953-07-22
1952,44,565.3932245841401,0.5045714285714286,8.53844165827484,0.015096197463733241,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.35747489944447,362.96465315556867,362.96465315556867,,181.48232657778433,181.48232657778433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,437.82179601271156,990.0,966.1442695106286,23.855730489371417,0.19005265886578623,0.07031931628942836,989.7396280248448,0.18750114088000883,0.18750114088000883,0.01,0.01,23.407857373336213,23.407857373336213,23.585358514216217,23.585358514216217,,0.9501965490557558,0.9501965490557558,0.0,0.0,39.58851440078488,39.58851440078488,0.0,0.0,0.8513659010921478,0.8513659010921478,0.0,0.0,0.9752023857729507,0.9752023857729507,0.96,0.96,38.611125777587,38.611125777587,0.0,0.0,77.222251555174,0.13671386515517453,5.9089182474921684e-05,589.2318351168824,542.0087505502821,0.4004558343214409,0.3269204364618143,23.52188232396142,23.29986772859991,966.251543258026,966.0390393774762,81.03278497221987,71.75252012220656,12973.338261269233,7,0.42901250863985557,1953-07-29
1952,45,512.8950754802415,0.5418571428571429,7.9976748798533945,0.015775578183423827,54.0,9.0,8.0,6.0,107.0,184.0,0.35932089253828975,328.8950754802416,328.8950754802416,,164.4475377401208,164.4475377401208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,399.8950754802416,990.0,965.9080278396611,24.09197216033895,0.17666714244408968,0.05423847562667398,989.7690943819292,0.16450417594916303,0.16450417594916303,0.01,0.01,23.69656236631903,23.69656236631903,23.851066542268192,23.851066542268192,,0.9453128378555737,0.9453128378555737,0.0,0.0,36.12155138099736,36.12155138099736,0.0,0.0,0.7768075565805883,0.7768075565805883,0.0,0.0,0.9710993191552707,0.9710993191552707,0.96,0.96,35.080791972653685,35.080791972653685,0.0,0.0,70.16158394530736,0.13667543138413757,5.925870222637694e-05,542.0087505502821,486.0250263913084,0.378581328138971,0.339477913987904,23.85778080754009,23.52188232396142,966.0390393774762,965.7871126187608,76.40858534769659,64.52131266995262,11787.146102811637,7,0.3897865774739298,1953-08-05
1952,46,468.376312616559,0.576,4.338552918416975,0.00927414335922373,54.0,9.0,8.0,6.0,107.0,184.0,0.39296727905765794,284.376312616559,284.376312616559,,161.59209601987877,122.78421659668025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,355.376312616559,990.0,965.7076934067745,24.292306593225508,0.1609550897535527,0.03322561955501583,989.8058192906914,0.15647297811980404,0.11790154954837548,0.01,0.01,23.941652905797177,23.980224334368607,24.088125883916977,24.088125883916977,,0.9381380334039017,0.8040343694475798,0.0,0.0,35.5871863448625,27.05346864811244,0.0,0.0,0.765315835373387,0.58179502469059,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.12757887438335,26.241864588669067,0.0,0.0,59.36944346305241,0.1266462958914327,5.79275860641757e-05,479.5630976092969,455.65515596238953,0.4038141511015573,0.3836825663135281,24.018366463069157,23.885865165681903,965.7580339392418,965.6504482018308,63.15826238117434,48.2,9974.066501792806,7,0.32983024146140233,1953-08-12
1952,47,439.81065930022834,0.608,5.0523180036848965,0.01166071542290247,54.0,9.0,8.0,6.0,107.0,184.0,0.4186559284222036,255.8106593002283,255.8106593002283,,255.8106593002283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,326.81065930022834,990.0,965.5791479668509,24.42085203314902,0.15087338439664252,0.02090795392842801,989.828218661675,0.2759349206788827,0.01,0.01,0.01,23.97313577414508,24.239070694823965,24.239070694823965,24.239070694823965,,0.9473889158354734,0.0,0.0,0.0,56.95678560922821,0.0,0.0,0.0,1.2248771098758755,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.10966965081494681,5.2449010491450935e-05,453.0726139176065,420.28892993659525,0.4377940671141593,0.4061159168482898,24.087391640419423,23.899617023944277,965.6388267626292,965.4913001847146,48.2,48.2,8097.600000000001,7,0.26777777777777784,1953-08-19
1952,48,398.9815491944857,0.6534285714285714,4.450713366464803,0.0110776778153661,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.4445172051671099,221.55297776591428,221.55297776591428,,221.55297776591428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,290.8386920516286,990.0,965.3931477955318,24.60685220446817,0.13817776105861523,0.014644693592346842,989.847177545349,0.24137783225522552,0.01,0.01,0.01,24.21265191756198,24.444029749817208,24.444029749817208,24.444029749817208,,0.9565640046342351,0.0,0.0,0.0,50.31690226402567,0.0,0.0,0.0,1.082083919656466,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.52075901684608,0.0,0.0,0.0,47.52075901684608,0.11913099218014066,5.9766679343633326e-05,413.7323824701425,389.1339363713416,0.4728449071180803,0.3546336803385602,24.288725122913323,24.12861875866256,965.4617957211155,965.3456696818566,48.2,45.767976313077874,7983.487514830143,7,0.26400421676025604,1953-08-26
1952,49,364.7011506967755,0.6935714285714286,6.027920283915121,0.01664212247158563,46.0,7.0,6.0,4.0,75.0,138.0,0.3789526372995962,226.70115069677553,226.70115069677553,,226.70115069677553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,285.7011506967755,990.0,965.2235057534838,24.776494246516172,0.13636456331288196,0.015019597809225885,989.8486158388779,0.24854655344064694,0.01,0.01,0.01,24.376563531953433,24.615110085394075,24.615110085394075,24.615110085394075,,0.9565188851519443,0.0,0.0,0.0,51.82579967966028,0.0,0.0,0.0,1.114533326444307,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.87017156165906,0.0,0.0,0.0,47.87017156165906,0.13140813695481793,5.884921926253046e-05,380.8369423592014,346.9384943839358,0.3977650281933943,0.362359804553414,24.4971352178582,24.26703489108568,965.304184711796,965.1346924719196,48.2,47.045600465806736,8042.188822358724,7,0.2659453975647726,1953-09-02
1952,50,335.3680440094821,0.7308571428571428,2.5332427686112817,0.007543895433361171,46.0,7.0,6.0,4.0,75.0,138.0,0.4115929289830821,197.36804400948205,197.36804400948205,,197.36804400948205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.36804400948205,990.0,965.0768402200474,24.923159779952602,0.12601199984971626,0.012526283740805914,989.8614617164094,0.2089468594128008,0.01,0.01,0.01,24.57567463694924,24.77462149636204,24.77462149636204,24.77462149636204,,0.953888682191596,0.0,0.0,0.0,45.375030377430804,0.0,0.0,0.0,0.9758071048909851,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.467529769882184,0.0,0.0,0.0,44.467529769882184,0.13256978644691012,6.258417166770797e-05,344.6194637292325,329.2057950036568,0.419190676757276,0.4004416886575698,24.61750355817088,24.512876637991383,965.1230973186462,965.0460289750184,46.53466524091716,43.07688971251604,7470.545001340208,7,0.24704183205490104,1953-09-09
1952,51,319.2371113703504,0.7569999999999999,2.4843178462565043,0.00782558025592797,46.0,7.0,6.0,4.0,75.0,138.0,0.43239947928667,181.23711137035048,181.23711137035048,,181.23711137035048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,240.23711137035048,990.0,964.9961855568517,25.00381444314829,0.12031888689887986,0.011155154466479758,989.8685259586346,0.18717010034997308,0.01,0.01,0.01,24.685170301432958,24.862340401782934,24.862340401782934,24.862340401782934,,0.9491554291647254,0.0,0.0,0.0,41.64488327024041,0.0,0.0,0.0,0.8955888875320517,0.0,0.0,0.0,0.9785600952293256,0.96,0.96,0.96,40.75421925158145,0.0,0.0,0.0,40.75421925158145,0.12763013024319267,6.245918291390595e-05,323.62655383883583,311.8155700798613,0.4425693045560741,0.4264174195938298,24.735547227652624,24.655375062379814,965.0181327691942,964.9590778503992,41.809512865455766,38.9599446928198,6846.708834265684,7,0.22641232917545254,1953-09-16
1952,52,305.5039448139261,0.7757142857142857,3.041946475227454,0.01024711408922603,46.0,7.0,6.0,4.0,75.0,138.0,0.45206727939519137,167.50394481392615,167.50394481392615,,167.50394481392615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,226.50394481392615,990.0,964.929627550998,25.07037244900193,0.11547193894078824,0.009987835309183684,989.8745402257499,0.16863032549880025,0.01,0.01,0.01,24.776282349253126,24.93491267475192,24.93491267475192,24.93491267475192,,0.9448689381567537,0.0,0.0,0.0,38.45765357704762,0.0,0.0,0.0,0.8270463134848952,0.0,0.0,0.0,0.973771062514534,0.96,0.96,0.96,37.45390938835549,0.0,0.0,0.0,37.45390938835549,0.12250711054966475,6.210103251436866e-05,311.8155700798613,290.5219447532691,0.4750071465933457,0.4425693045560741,24.87060907384556,24.735547227652624,964.9590778503992,964.8620877790132,38.9599446928198,33.92578298761933,6292.256777243721,7,0.20807727437975268,1953-09-23
1952,53,287.1870699602335,0.8029999999999999,3.3348747930356235,0.0116122038276214,46.0,7.0,6.0,4.0,75.0,138.0,0.4805230263991645,149.1870699602335,149.1870699602335,,149.1870699602335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,208.1870699602335,990.0,964.848748279841,25.151251720159053,0.1090071378268741,0.0084309009466198,989.8825619612264,0.1439025444463152,0.01,0.01,0.01,24.88991113693928,25.023813681385597,25.023813681385597,25.023813681385597,,0.9390198914530196,0.0,0.0,0.0,34.195426290687976,0.0,0.0,0.0,0.7353855116276984,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.16956350196734,0.0,0.0,0.0,33.16956350196734,0.1154981089732218,6.175982705398896e-05,287.1870699602335,287.1870699602335,0.4805230263991645,0.4805230263991645,24.88991113693928,24.88991113693928,964.848748279841,964.848748279841,33.16956350196734,33.16956350196734,796.0695240472162,1,0.18427535278870746,1953-09-30
1953,1,278.47615797110126,0.8197142857142857,1.9175189290517258,0.006885361217028528,41.0,6.0,4.0,3.0,56.0,110.0,0.39513916406430066,168.47615797110126,168.47615797110126,,168.47615797110126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,219.47615797110126,990.0,964.8139046318845,25.186095368115584,0.11299153523804162,0.010070473427543556,989.8769379913344,0.16994281326098673,0.01,0.01,0.01,24.893090546188994,25.053033359449977,25.053033359449977,25.053033359449977,,0.9449747434228123,0.0,0.0,0.0,38.86708990760159,0.0,0.0,0.0,0.8358513958623996,0.0,0.0,0.0,0.9735851395862399,0.96,0.96,0.96,37.843523623932,0.0,0.0,0.0,37.843523623932,0.13585736201828824,6.238912051436233e-05,287.1870699602335,273.7644374568714,0.4018052929805,0.3830256007529573,24.92036171296112,24.842672289657152,964.848748279841,964.7950577498276,40.01072750534343,36.67451826604059,6357.711968820576,7,0.21024179791073333,1953-10-01
1953,2,272.0555449174136,0.8327142857142859,0.9969135347672672,0.0037146844558091432,41.0,6.0,4.0,3.0,56.0,110.0,0.40436131408221015,162.05554491741364,162.05554491741364,,162.05554491741364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,213.05554491741364,990.0,964.7882221796697,25.211777820330344,0.11072542888785687,0.0095247213179801,989.8797498497942,0.16127498563850837,0.01,0.01,0.01,24.930252684485986,25.08152767012449,25.08152767012449,25.08152767012449,,0.9429572063166461,0.0,0.0,0.0,37.3613575340972,0.0,0.0,0.0,0.803470054496714,0.0,0.0,0.0,0.9706903250745611,0.96,0.96,0.96,36.26658469235956,0.0,0.0,0.0,36.26658469235956,0.1332977420772917,6.216349476956953e-05,273.7644374568714,266.78604271350054,0.4123154228054132,0.4018052929805,24.960752259529727,24.92036171296112,964.7950577498276,964.767144170854,36.67451826604059,35.04314855020329,6092.786228316406,7,0.20148102606866422,1953-10-08
1953,3,264.0933565891422,0.8514285714285714,0.7718740230519318,0.0029379366188495284,41.0,6.0,4.0,3.0,56.0,110.0,0.41654428780591524,154.09335658914225,154.09335658914225,,154.09335658914225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.09335658914225,990.0,964.7563734263566,25.2436265736434,0.10791523531581172,0.008847935310077043,989.8832368293741,0.15052603139534199,0.01,0.01,0.01,24.9763373716222,25.11686340301754,25.11686340301754,25.11686340301754,,0.9404505407170738,0.0,0.0,0.0,35.49673448125837,0.0,0.0,0.0,0.7633706340055564,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.431832446820614,0.0,0.0,0.0,34.431832446820614,0.13037172382996154,6.206867934516044e-05,266.78604271350054,261.382924552137,0.4208385080566299,0.4123154228054132,24.99202519603425,24.960752259529727,964.767144170854,964.7455316982084,35.04314855020329,33.81660613897076,5784.547851065863,7,0.1912879580378923,1953-10-15
1953,4,267.65420893667493,0.8435714285714285,1.4127980554739403,0.005277529692306286,41.0,6.0,4.0,3.0,56.0,110.0,0.4110218216196956,157.6542089366749,157.6542089366749,,157.6542089366749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.6542089366749,990.0,964.7706168357466,25.22938316425328,0.10917201096158581,0.009150607759617315,989.8816773812788,0.1553331820645111,0.01,0.01,0.01,24.955727363467563,25.10106054553207,25.10106054553207,25.10106054553207,,0.9415721121087429,0.0,0.0,0.0,36.33038374578245,0.0,0.0,0.0,0.7812985751781172,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.24047223340897,0.0,0.0,0.0,35.24047223340897,0.13165400840998565,6.209140617501413e-05,271.2725109404546,264.1051871975735,0.4165007176391068,0.4054963019240288,24.97626889674248,24.934784840013847,964.7850900437618,964.7564207487904,36.062435616075625,34.434439249798736,5920.399335212708,7,0.19578040129671653,1953-10-22
1953,5,274.85585081908,0.8275714285714286,1.4356804369674268,0.005138264549229985,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.39206591638462884,167.14156510479424,167.14156510479424,,167.14156510479424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,217.57013653336568,990.0,964.7994234032764,25.200576596723685,0.11231881952576861,0.009957033033907456,989.8777241474405,0.16814111289147224,0.01,0.01,0.01,24.9101596312726,25.06830074416407,25.06830074416407,25.06830074416407,,0.9445396501261445,0.0,0.0,0.0,38.56842580022845,0.0,0.0,0.0,0.8294285118328697,0.0,0.0,0.0,0.9729633408824883,0.96,0.96,0.96,37.52972303264424,0.0,0.0,0.0,37.52972303264424,0.13649674493350622,6.236337433130694e-05,281.3222739992266,271.2725109404546,0.4054963019240288,0.3767920630425851,24.934784840013847,24.86981856356441,964.8252890959968,964.7850900437618,39.57123745542535,36.062435616075625,6304.993469484232,7,0.208498461292468,1953-10-29
1953,6,271.36321067100704,0.8341428571428572,2.7175285018114437,0.010006015355363027,40.0,6.0,4.0,3.0,53.0,106.0,0.3906582071183578,165.36321067100704,165.36321067100704,,165.36321067100704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,215.363210671007,990.0,964.7854528426841,25.21454715731597,0.11153990189449892,0.009805872907035542,989.8786542251985,0.16574033440585947,0.01,0.01,0.01,24.927461048108587,25.083201382514442,25.083201382514442,25.083201382514442,,0.9439696499942926,0.0,0.0,0.0,38.160611195506625,0.0,0.0,0.0,0.8206583052797123,0.0,0.0,0.0,0.9721005459142038,0.96,0.96,0.96,37.096758310417044,0.0,0.0,0.0,37.096758310417044,0.13669455353179977,6.23136769805817e-05,275.9224808516464,266.78604271350054,0.3973221347033981,0.3841658703300525,24.95395343243741,24.90107225508065,964.8036899234066,964.767144170854,38.22492716111013,35.97439137527853,6232.2553961500635,7,0.20609310172453912,1953-11-05
1953,7,283.9090669535628,0.8112857142857143,4.4331829893810335,0.015164698480340657,40.0,6.0,4.0,3.0,53.0,106.0,0.3741430828955888,177.9090669535628,177.9090669535628,,177.9090669535628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,227.9090669535628,990.0,964.836294779776,25.16370522022401,0.11596782870684849,0.010872270691052786,989.8731599006022,0.18267724038730979,0.01,0.01,0.01,24.85418788043882,25.02686512082613,25.02686512082613,25.02686512082613,,0.947898033994887,0.0,0.0,0.0,41.10849632551424,0.0,0.0,0.0,0.884053684419661,0.0,0.0,0.0,0.9759548017168207,0.96,0.96,0.96,40.130605939504434,0.0,0.0,0.0,40.130605939504434,0.14114217357183362,6.263587895077479e-05,302.30479186612183,271.2725109404546,0.3907509818540642,0.3506394964686599,24.927986012921416,24.746068298404055,964.9115239593306,964.7850900437618,44.52327176793493,37.0720559420818,6741.941797836745,7,0.22294781077502462,1953-11-12
1953,8,298.16282938868704,0.788,2.1661500339246227,0.007279609812358071,40.0,6.0,4.0,3.0,53.0,106.0,0.35555146830338125,192.16282938868704,192.16282938868704,,192.16282938868704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,242.16282938868704,990.0,964.8933098295165,25.10669017048352,0.12099853886730441,0.01208384049803833,989.8669176206347,0.20191981967472752,0.01,0.01,0.01,24.77168797144344,24.963607791118164,24.963607791118164,24.963607791118164,,0.9523640067938551,0.0,0.0,0.0,44.459866648915956,0.0,0.0,0.0,0.9561261644928162,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,43.57066931593763,0.0,0.0,0.0,43.57066931593763,0.1461207500054884,6.298258705726001e-05,302.30479186612183,294.72326674738565,0.3596594227861051,0.3506394964686599,24.792254434735383,24.746068298404055,964.9115239593306,964.8788930669896,44.52327176793493,42.77839806849851,7319.872445077522,7,0.24205927397743127,1953-11-19
1953,9,341.8965104727231,0.7258571428571429,11.772802088658034,0.0333399204407154,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.32148605611591624,232.46793904415168,232.46793904415168,,232.46793904415168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,283.6107961870088,990.0,965.1094825523635,24.890517447636416,0.135626812349318,0.0165443665838458,989.847828821067,0.2527226766685829,0.01,0.01,0.01,24.48562359203469,24.728346268703266,24.728346268703266,24.728346268703266,,0.9539913992895704,0.0,0.0,0.0,53.20598207996279,0.0,0.0,0.0,1.1442146683862966,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.270982832084094,0.0,0.0,0.0,47.270982832084094,0.13882753105993564,5.69723583181135e-05,370.3647452958713,302.30479186612183,0.3506394964686599,0.2862043467860861,24.746068298404055,24.297915278553745,965.2518237264792,964.9115239593306,48.2,44.52327176793493,7941.525115790128,7,0.2626165712893561,1953-11-26
1953,10,456.61698246612,0.5972857142857143,36.84395581436885,0.07858579726227362,42.0,7.0,5.0,3.0,61.0,118.0,0.2633588266517252,338.61698246612,338.61698246612,,206.89020992975935,131.72677253636064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,392.61698246612,990.0,965.6520724255084,24.347927574491514,0.17409847760327496,0.058827215724008605,989.7670743066727,0.21675971435265828,0.13961685720980113,0.01,0.01,23.8982421668116,23.975385023954455,24.10500188116426,24.10500188116426,,0.9490341443267887,0.6785662851846174,0.0,0.0,46.047598588347405,29.133753766226192,0.0,0.0,0.9902709373838151,0.6265323390586277,0.0,0.0,0.9764728110745159,0.9707585253602301,0.96,0.96,42.19387109667012,28.422442525241546,0.0,0.0,70.61631362191167,0.15257012357385177,5.7376414513954344e-05,556.2195342976412,373.01012538244936,0.3163452999540265,0.2121464506797714,24.290993570224344,23.343622981325577,966.1029879043392,965.2650506269122,94.13259083518442,48.2,11863.54068848116,7,0.39231285345506484,1953-12-03
1953,11,505.4951956906253,0.5462857142857143,16.2343400654299,0.03278292846652653,43.714285714285715,7.857142857142857,5.857142857142857,3.857142857142857,63.57142857142857,124.85714285714286,0.24788054509428373,380.63805283348245,380.63805283348245,,190.31902641674122,190.31902641674122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.714285714285715,7.857142857142857,5.857142857142857,3.857142857142857,63.57142857142857,438.06662426205384,990.0,965.8747283806077,24.125271619392215,0.19013906635122285,0.07866116093740368,989.7311997727113,0.19943068566260064,0.19943068566260064,0.01,0.01,23.657040706440988,23.657040706440988,23.846471392103588,23.846471392103588,,0.9520375536768185,0.9520375536768185,0.0,0.0,42.02448993247814,42.02448993247814,0.0,0.0,0.9037524716661964,0.9037524716661964,0.0,0.0,0.9773485405173554,0.9773485405173554,0.96,0.96,41.07938649595788,41.07938649595788,0.0,0.0,82.15877299191575,0.16235339500821677,5.9963456959114253e-05,550.9983234585969,477.3484869166725,0.2639581007449489,0.2141567314748222,23.82743154973224,23.374949886236283,966.0794924555636,965.748068191125,93.10249179382218,75.83993017067485,13802.673862641846,7,0.4564376277328653,1953-12-10
1953,12,535.0932294422573,0.5274285714285715,5.151476561576585,0.009623500574333515,43.142857142857146,7.571428571428571,5.571428571428571,3.5714285714285716,62.714285714285715,122.57142857142857,0.22926248719496473,412.52180087082877,412.52180087082877,,206.26090043541436,206.26090043541436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.142857142857146,7.571428571428571,5.571428571428571,3.5714285714285716,62.714285714285715,468.80751515654305,990.0,966.0079195324901,23.992080467509872,0.20098848054018462,0.09371029001103112,989.7053012294488,0.2209522155878094,0.2209522155878094,0.01,0.01,23.47642948137086,23.47642948137086,23.68738169695867,23.68738169695867,,0.9556765348367325,0.9556765348367325,0.0,0.0,45.380794983910555,45.380794983910555,0.0,0.0,0.9759310749228076,0.9759310749228076,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.47317908423234,44.47317908423234,0.0,0.0,88.94635816846468,0.16618920873797968,5.989684022223792e-05,548.1781559247493,516.7730027239134,0.2438207865655777,0.2152584861776184,23.59088717412273,23.391870696923508,966.0668017016612,965.9254785122577,92.54516159876562,84.5041900477399,14942.988172302066,7,0.4941464342692482,1953-12-17
1953,13,562.5900371870435,0.5055714285714286,3.38770515937415,0.0060018604832184,42.0,7.0,5.0,3.0,61.0,118.0,0.2097654416219718,444.59003718704355,444.59003718704355,,222.2950185935218,222.2950185935218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,498.59003718704355,990.0,966.1316551673416,23.86834483265836,0.2115523215989529,0.10884649755228451,989.6796011808489,0.2425982751012544,0.2425982751012544,0.01,0.01,23.30534773840594,23.30534773840594,23.537946013507188,23.537946013507188,,0.9577866750799685,0.9577866750799685,0.0,0.0,48.661556477578486,48.661556477578486,0.0,0.0,1.0464850855393224,1.0464850855393224,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.63459754896473,47.63459754896473,0.0,0.0,95.26919509792945,0.16934095375008298,5.9526037045629475e-05,571.8920920403683,550.9983234585969,0.2141567314748222,0.2063326310021274,23.374949886236283,23.249220061015944,966.1735144141816,966.0794924555636,96.4,93.10249179382218,16005.224776452149,7,0.5292733060996081,1953-12-24
1953,14,639.4349653983775,0.46514285714285714,23.811578407441694,0.035711443460176184,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.21324559556015402,503.4349653983775,503.4349653983775,,238.22068629775228,238.22068629775228,26.993592802872936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,561.7206796840918,990.0,966.4561648818756,23.543835118124385,0.24574155150412974,0.14072925522489796,989.6135291932711,0.2563983840661351,0.2563983840661351,0.036798493141021335,0.01,22.900965927329242,22.900965927329242,23.120565818254356,23.147364311395375,,0.9540664971373412,0.9540664971373412,0.13598381533144674,0.0,51.03246999075076,51.03246999075076,5.699297747456062,0.0,1.0974724729193712,1.0974724729193712,0.12256554295604434,0.0,0.9793994114384615,0.9793994114384615,0.9622565542956044,0.96,46.875636975541184,46.875636975541184,5.561351261255473,0.0,99.31262521233785,0.15561742918349752,5.496370577943613e-05,705.8654488603318,577.9502839498093,0.2309822500301651,0.1969213824312056,23.21156664050009,22.61708824058234,966.7234617954412,966.200776277774,116.78837648636494,96.4,16684.521035672762,7,0.5517368067352104,1953-12-31
1953,15,715.3428343037068,0.43142857142857144,10.725169498090818,0.014933772149658357,46.0,7.0,6.0,4.0,76.0,139.0,0.19445146262036853,576.3428343037068,576.3428343037068,,205.10688167061048,205.10688167061048,166.12907096248594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,635.3428343037068,990.0,966.7613713372148,23.238628662785214,0.28758029696793364,0.18599701331487614,989.5264226897172,0.21498853151364172,0.21498853151364172,0.17641710294221316,0.01,22.550062820988757,22.550062820988757,22.588634249560187,22.7550513525024,,0.9523012333195647,0.9523012333195647,0.8167679212006898,0.0,43.19392662107083,43.19392662107083,34.98127625222851,0.0,0.9289016477649641,0.9289016477649641,0.7522855108006131,0.0,0.9778727393811076,0.9778727393811076,0.9750155965239646,0.96,41.081952298487636,41.081952298487636,34.19623801277334,0.0,116.36014260974859,0.16249602903401808,5.602158039393317e-05,748.233943314839,684.6893499137433,0.2030117746354768,0.1857707756269379,22.6455618909483,22.37616868779653,966.8929357732592,966.6387573996548,125.07691121547754,96.4,19548.503958437766,7,0.6464452367208257,1954-01-07
1953,16,831.8041829658792,0.3838571428571429,14.121942707166893,0.017372055379161342,46.0,7.0,6.0,4.0,76.0,139.0,0.1671888572683312,692.8041829658792,692.8041829658792,,230.93472765529307,230.93472765529307,230.93472765529307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,751.8041829658792,990.0,967.2272167318635,22.772783268136532,0.3537641345399701,0.2637931942212073,989.3824426712389,0.2542618823346457,0.2542618823346457,0.2542618823346457,0.01,21.90096405704071,21.90096405704071,21.90096405704071,22.14522593937536,,0.9568137837905815,0.9568137837905815,0.9568137837905815,0.0,47.453233245806175,47.453233245806175,47.453233245806175,0.0,1.0204996396947565,1.0204996396947565,1.0204996396947565,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.50416858089005,46.50416858089005,46.50416858089005,0.0,139.51250574267016,0.16772302730848207,5.594388875292392e-05,847.0875422650073,794.2548359930772,0.1750068034854389,0.1640916588483065,22.11448053895855,21.814058441563542,967.28835016906,967.0770193439724,142.04612612456785,133.18896947919677,23438.100964768586,7,0.7750694763481675,1954-01-14
1953,17,847.0875422650073,0.37700000000000006,0.0,0.0,46.0,7.0,6.0,4.0,76.0,139.0,0.1640916588483065,708.0875422650073,708.0875422650073,,236.02918075500244,236.02918075500244,236.02918075500244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,767.0875422650073,990.0,967.28835016906,22.71164983094002,0.3624495171242189,0.2740024782330248,989.3635480046427,0.2611393940192533,0.2611393940192533,0.2611393940192533,0.01,21.814058441563542,21.814058441563542,21.814058441563542,22.0651978355828,,0.9568441212946246,0.9568441212946246,0.9568441212946246,0.0,48.31500888590743,48.31500888590743,48.31500888590743,0.0,1.0390324491592997,1.0390324491592997,1.0390324491592997,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.348708708189285,47.348708708189285,47.348708708189285,0.0,142.04612612456785,0.167687658048605,5.572369926267847e-05,847.0875422650073,847.0875422650073,0.1640916588483065,0.1640916588483065,21.814058441563542,21.814058441563542,967.28835016906,967.28835016906,142.04612612456785,142.04612612456785,23863.749188927395,7,0.7891451451364879,1954-01-21
1953,18,892.4519922118791,0.36371428571428577,14.273626559319966,0.01570204525314647,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.16666056424160655,743.5948493547363,743.5948493547363,,247.8649497849121,247.8649497849121,247.8649497849121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,804.7377064975934,990.0,967.4698079688476,22.530192031152506,0.3923915784535568,0.2967472999965258,989.3108611215499,0.27473547178790814,0.27473547178790814,0.27473547178790814,0.01,21.566317680914533,21.566317680914533,21.566317680914533,21.831053152702445,,0.9566833730517148,0.9566833730517148,0.9566833730517148,0.0,50.14300661612263,50.14300661612263,50.14300661612263,0.0,1.0783442283037126,1.0783442283037126,1.0783442283037126,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.078386958312755,48.078386958312755,48.078386958312755,0.0,144.2351608749383,0.16176285992123804,5.3919185748412335e-05,947.0029281802472,847.0875422650073,0.1816424535093951,0.15704272549373,21.814058441563542,21.28090340413073,967.6880117127208,967.28835016906,144.60000000000002,142.04612612456785,24231.50702698963,7,0.8013064493052127,1954-01-28
1953,19,986.2568310498413,0.334,7.239392526020018,0.007382197054652228,49.0,8.0,7.0,5.0,93.0,162.0,0.1642690978758816,824.2568310498413,824.2568310498413,,225.40003051182546,225.40003051182546,225.40003051182546,148.05673951436492,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,888.2568310498413,990.0,967.8450273241994,22.1549726758007,0.46806132030909275,0.33794030622812316,989.1939983734627,0.23880516977296407,0.23880516977296407,0.23880516977296407,0.1616623126301069,21.11016587949052,21.11016587949052,21.11016587949052,21.187308736633376,,0.9544042898643317,0.9544042898643317,0.9544042898643317,0.6812683373066577,44.54650689234347,44.54650689234347,44.54650689234347,29.221490895376625,0.9579893955342682,0.9579893955342682,0.9579893955342682,0.6284191590403575,0.9785562016183215,0.9785562016183215,0.9785562016183215,0.9728419159040358,42.34944898928324,42.34944898928324,42.34944898928324,28.57802041785467,155.6263673857044,0.1577493870965218,5.242941862012698e-05,997.6786758623872,971.4321659369264,0.1667640888170038,0.1623769294858068,21.149009617604836,21.06276280084831,967.8907147034496,967.7857286637476,161.13084460323736,144.60000000000002,26145.22972079834,7,0.86459092992058,1954-02-04
