WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1953,20,1038.1196473190753,0.3227142857142857,8.90274188595733,0.008581534238401986,49.0,8.0,7.0,5.0,93.0,162.0,0.15607861516874005,876.1196473190754,876.1196473190754,,219.02991182976885,219.02991182976885,219.02991182976885,219.02991182976885,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,940.1196473190754,990.0,968.01980460586,21.98019539414005,0.5155165017650604,0.3630419093024324,989.1214415889325,0.2381903809701879,0.2381903809701879,0.2381903809701879,0.2381903809701879,20.863446602102346,20.863446602102346,20.863446602102346,20.863446602102346,,0.9547680031531295,0.9547680031531295,0.9547680031531295,0.9547680031531295,42.78640045619569,42.78640045619569,42.78640045619569,42.78640045619569,0.9201376442192623,0.9201376442192623,0.9201376442192623,0.9201376442192623,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,41.93067244707178,41.93067244707178,41.93067244707178,41.93067244707178,167.7226897882871,0.1615649601337563,5.3179687585262185e-05,1059.9978690640885,1022.729174239858,0.1583997054942783,0.1528304959169737,20.938542425936877,20.75669464733665,968.0885647313444,967.971434547611,171.1177571451059,165.3233491905595,28177.411884432237,7,0.9317927210460396,1954-02-11
1953,21,1080.0563620836713,0.3087142857142857,9.67554970716479,0.008764536755091128,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,147.71428571428572,0.13701095684332867,932.3420763693856,932.3420763693856,,233.08551909234637,233.08551909234637,233.08551909234637,233.08551909234637,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,991.1992192265285,990.0,968.1516057094059,21.848394290594197,0.5632254457867464,0.3902535649627826,989.0465209892506,0.25716545077466757,0.25716545077466757,0.25716545077466757,0.25716545077466757,20.63774982907005,20.63774982907005,20.63774982907005,20.63774982907005,,0.9553671096382521,0.9553671096382521,0.9553671096382521,0.9553671096382521,45.06009040382143,45.06009040382143,45.06009040382143,45.06009040382143,0.9690342022327189,0.9690342022327189,0.9690342022327189,0.9690342022327189,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.158888595745,44.158888595745,44.158888595745,44.158888595745,176.63555438298,0.16351801366685365,5.2637411408960675e-05,1127.726717014242,1059.9978690640885,0.1528304959169737,0.1214833327374914,20.75669464733665,20.38424967925449,968.301426824902,968.0885647313444,185.47029643720305,171.1177571451059,29674.773136340635,7,0.9813086354609998,1954-02-18
1953,22,1278.4123124484481,0.26271428571428573,38.84225872172806,0.030270095660003715,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.1221235302392458,1121.6980267341623,1082.9118563959703,,270.7279640989926,270.7279640989926,270.7279640989926,270.7279640989926,38.78617033819205,10.742469657607245,1.9223443239148772,1.809282730885958,1.752751934371499,22.55932169141247,56.31389822903582,9.779487181057734,8.523568445171673,7.895609077228642,112.98789311998391,1157.5288102512354,990.0,968.7757035218639,21.224296478136143,0.782782742152088,0.609551676890933,988.6076655809569,0.28,0.28,0.28,0.28,19.551962059093093,19.551962059093093,19.551962059093093,19.551962059093093,,0.9538830453870847,0.9538830453870847,0.9538830453870847,0.9538830453870847,49.49921491292691,49.49921491292691,49.49921491292691,49.49921491292691,1.0644992454392885,1.0644992454392885,1.0644992454392885,1.0644992454392885,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.07790363902837,48.07790363902837,48.07790363902837,48.07790363902837,192.31161455611348,0.15098118119591897,4.935144069823806e-05,1399.6225280663384,1166.683447695578,0.1395797514193739,0.106101779030782,20.130319037673843,19.05244677458572,969.1603189368298,968.423862264186,192.8,190.29985674726527,32308.351245427068,7,1.068397858645075,1954-02-25
1953,23,1557.1753972128076,0.22385714285714284,45.267124174424715,0.02868488324855419,49.0,9.0,9.0,9.0,107.0,183.0,0.11801415116137505,1374.1753972128076,1100.0,,275.0,275.0,275.0,275.0,274.1753972128075,48.381500316756366,8.624007346809476,12.354748317682567,13.484035928498733,191.3311053030604,97.38150031675637,17.624007346809474,21.354748317682567,22.484035928498734,298.3311053030603,1236.3602559812484,990.0,969.6693358986876,20.33066410131247,0.9099414671504731,0.648,988.4420585328495,0.28,0.28,0.28,0.28,18.492722634161986,18.492722634161986,18.492722634161986,18.492722634161986,,0.9518549485004211,0.9518549485004211,0.9518549485004211,0.9518549485004211,47.47301582420422,47.47301582420422,47.47301582420422,47.47301582420422,1.0209250714882627,1.0209250714882627,1.0209250714882627,1.0209250714882627,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.52355550772013,46.52355550772013,46.52355550772013,46.52355550772013,186.09422203088053,0.12015700766612211,4.699349041183852e-05,1716.4923972873114,1431.7953534582748,0.1278115615880387,0.1066127646642695,18.93124199478231,17.961658227015022,970.1840523604668,969.2642619111728,190.6173212028652,180.6099463378388,31263.829301187932,7,1.0338567890604475,1954-03-04
1953,24,1967.0046640466633,0.1794285714285714,60.389209868943816,0.030928980456578197,49.0,9.0,9.0,9.0,107.0,183.0,0.09342578780915996,1784.0046640466633,1100.0,,275.0,275.0,275.0,275.0,684.0046640466633,51.0,9.0,16.0,33.639573641639174,574.365090405024,100.0,18.0,25.0,42.639573641639174,681.365090405024,1243.0,990.0,970.9612326431865,19.038767356813455,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.18447794429517,17.18447794429517,17.18447794429517,17.18447794429517,,0.9486184155019542,0.9486184155019542,0.9486184155019542,0.9486184155019542,43.96540506946037,43.96540506946037,43.96540506946037,43.96540506946037,0.9454925821389326,0.9454925821389326,0.9454925821389326,0.9454925821389326,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.08609696807116,43.08609696807116,43.08609696807116,43.08609696807116,172.34438787228464,0.08811754727297072,4.352131006875875e-05,2139.216866369918,1767.625484109115,0.1035287178450203,0.085545324028104,17.79645902343688,16.70966987555434,971.4360407119274,970.3492515640448,178.84780382390448,167.3148425282068,28953.85716254382,7,0.9574688215126924,1954-03-11
1953,25,2308.827045297439,0.1427142857142857,51.08340292488213,0.02180600188474317,49.0,9.0,9.0,9.0,107.0,183.0,0.0794491477964723,2125.827045297439,1100.0,,275.0,275.0,275.0,275.0,1025.8270452974389,51.0,8.999999999999998,16.0,50.450510424464206,899.3765348729747,100.0,18.0,25.0,59.450510424464206,1006.3765348729747,1243.0,990.0,971.8454445920974,18.15455540790273,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.300265995384446,16.300265995384446,16.300265995384446,16.300265995384446,,0.945878874631266,0.945878874631266,0.945878874631266,0.945878874631266,41.582268477912486,41.582268477912486,41.582268477912486,41.582268477912486,0.894242332858333,0.894242332858333,0.894242332858333,0.894242332858333,0.9789978167170209,0.9789978167170209,0.9789978167170209,0.9789978167170209,40.709762824990655,40.709762824990655,40.709762824990655,40.709762824990655,162.83905129996262,0.07076040700290193,4.112097255049561e-05,2496.800686844093,2161.5709846171685,0.0846606478817121,0.0732937959222161,16.65571165909543,15.8465365157891,972.2991740716926,971.4899989283864,166.74605235666007,157.69555777056516,27356.960618393718,7,0.9046613961109033,1954-03-18
1953,26,2845.2147590133163,0.09799999999999999,91.78888368397182,0.03208670774064396,49.0,9.0,9.0,9.0,107.0,183.0,0.06464963803663705,2662.2147590133163,1100.0,,275.0,275.0,275.0,275.0,1562.2147590133159,50.99999999999999,9.000000000000002,16.0,69.24828134180733,1416.9664776715088,100.0,18.0,25.0,78.24828134180733,1523.9664776715088,1243.0,990.0,973.1401735562391,16.859826443760962,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.00553703124268,15.00553703124268,15.00553703124268,15.00553703124268,,0.9405804268202728,0.9405804268202728,0.9405804268202728,0.9405804268202728,38.067703778180096,38.067703778180096,38.067703778180096,38.067703778180096,0.8186602963049483,0.8186602963049483,0.8186602963049483,0.8186602963049483,0.9724104761013626,0.9724104761013626,0.9724104761013626,0.9724104761013626,37.020379033394725,37.020379033394725,37.020379033394725,37.020379033394725,148.0815161335789,0.052454643970486874,3.739432225595428e-05,3139.322872631896,2554.4498794101723,0.0716396909859335,0.0582928253717908,15.707383292353684,14.29562089492194,973.8500896925598,972.438327295128,156.08865136951553,140.13313651480587,24877.69471044126,7,0.8226750896309941,1954-03-25
1953,27,3420.2632130010056,0.06157142857142857,55.83168909969579,0.016555549955708942,54.0,13.0,14.0,19.0,117.0,217.0,0.06349432116685254,3203.2632130010056,1100.0,,275.0,275.0,275.0,275.0,2103.263213001005,46.00000000000001,5.0,11.0,61.0,1980.2632130010054,100.0,18.0,25.0,80.0,2097.263213001005,1243.0,990.0,974.4515101418355,15.54848985816456,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.694200445646278,13.694200445646278,13.694200445646278,13.694200445646278,,0.9331652026738777,0.9331652026738777,0.9331652026738777,0.9331652026738777,34.464710522347865,34.464710522347865,34.464710522347865,34.464710522347865,0.7411765703730724,0.7411765703730724,0.7411765703730724,0.7411765703730724,0.97,0.97,0.97,0.97,33.430769206677425,33.430769206677425,33.430769206677425,33.430769206677425,133.7230768267097,0.039144823841068495,3.376845374411861e-05,3530.1446963297662,3227.9047484993603,0.0672262711905865,0.0614705681117296,14.10181719185218,13.46135635002108,974.6843542374606,974.0438933956297,138.06178165552473,131.2501461328874,22465.47690688723,7,0.7429059823706095,1954-04-01
1953,28,3759.8441889972432,0.046571428571428576,41.442083194002734,0.011169939652876257,63.142857142857146,13.571428571428571,16.285714285714285,22.428571428571427,146.14285714285714,261.57142857142856,0.06943601577044381,3498.272760425815,1100.0,,275.0,275.0,275.0,275.0,2398.272760425815,36.857142857142854,4.428571428571426,8.714285714285714,57.57142857142857,2290.7013318543864,100.0,18.0,25.0,80.0,2436.8441889972432,1243.0,990.0,975.1710984004941,14.82890159950588,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.974612186987597,12.974612186987597,12.974612186987597,12.974612186987597,,0.9286006739597747,0.9286006739597747,0.9286006739597747,0.9286006739597747,32.49380096829401,32.49380096829401,32.49380096829401,32.49380096829401,0.6987914186729894,0.6987914186729894,0.6987914186729894,0.6987914186729894,0.97,0.97,0.97,0.97,31.51898693924519,31.51898693924519,31.51898693924519,31.51898693924519,126.07594775698074,0.03355255813081747,3.1837360544692104e-05,3811.676948218156,3618.6658099503607,0.0775680014016096,0.0575116547422986,13.273775894967883,12.864776101971843,975.28093448551,974.8719346925138,129.26488203850772,124.89692745783655,21180.759223172765,7,0.7004219319832263,1954-04-08
1953,29,3578.417258477993,0.053285714285714283,50.123747973963155,0.013959062575294114,70.0,14.0,18.0,25.0,168.0,295.0,0.08251380368565873,3283.417258477993,1100.0,,275.0,275.0,275.0,275.0,2183.417258477993,30.000000000000018,4.0,7.0,55.0,2087.417258477993,100.0,18.0,25.0,80.0,2255.4172584779935,1243.0,990.0,974.7866460953462,15.213353904653834,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.359064492135554,13.359064492135554,13.359064492135554,13.359064492135554,,0.9311314241932844,0.9311314241932844,0.9311314241932844,0.9311314241932844,33.548252584025924,33.548252584025924,33.548252584025924,33.548252584025924,0.7214677975059339,0.7214677975059339,0.7214677975059339,0.7214677975059339,0.97,0.97,0.97,0.97,32.54180500650515,32.54180500650515,32.54180500650515,32.54180500650515,130.1672200260206,0.036429252756825195,3.287051010758096e-05,3773.148259641381,3452.248381930785,0.0854515571776476,0.0781840467694842,13.626422349580794,12.946420227765516,975.1992903597162,974.5192882379008,133.00078242377398,125.78910987294245,21868.09296437146,7,0.7231512223667811,1954-04-15
1953,30,3233.4837966624186,0.07185714285714286,53.1575273612794,0.016435589471398886,70.0,14.0,18.0,25.0,168.0,295.0,0.09134578653791468,2938.4837966624186,1100.0,,275.0,275.0,275.0,275.0,1838.4837966624186,30.0,4.0,6.999999999999994,55.0,1742.4837966624186,100.0,18.0,25.0,80.0,1910.4837966624186,1243.0,990.0,974.0507762044625,15.94922379553743,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.094934383019147,14.094934383019147,14.094934383019147,14.094934383019147,,0.9355696062981149,0.9355696062981149,0.9355696062981149,0.9355696062981149,35.56499230969016,35.56499230969016,35.56499230969016,35.56499230969016,0.7648385442944121,0.7648385442944121,0.7648385442944121,0.7648385442944121,0.97,0.97,0.97,0.97,34.49804254039946,34.49804254039946,34.49804254039946,34.49804254039946,137.99217016159784,0.04275753052306994,3.4846507616565106e-05,3417.233058807453,3080.145690401829,0.0957746904372938,0.0863271526768353,14.43846236927047,13.700621486675432,974.4450891008064,973.7072482182112,141.66283122601715,133.78882896773248,23182.684587148437,7,0.7666231675644324,1954-04-22
1953,31,2874.6200344912804,0.09571428571428572,44.4280879577281,0.015343859278703728,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.10928778843383635,2561.048605919852,1100.0,,275.0,275.0,275.0,275.0,1461.0486059198518,33.57142857142857,4.000000000000001,7.714285714285714,56.42857142857143,1359.334320205566,100.0,18.0,25.0,80.0,1551.6200344912802,1243.0,990.0,973.2111518073928,16.788848192607265,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.934558780088981,14.934558780088981,14.934558780088981,14.934558780088981,,0.9404774484953059,0.9404774484953059,0.9404774484953059,0.9404774484953059,37.880854944999996,37.880854944999996,37.880854944999996,37.880854944999996,0.814642041827957,0.814642041827957,0.814642041827957,0.814642041827957,0.9715542808887747,0.9715542808887747,0.9715542808887747,0.9715542808887747,36.80396471442025,36.80396471442025,36.80396471442025,36.80396471442025,147.215858857681,0.05128679288000985,3.7175721933757826e-05,3020.841272673107,2769.1490746977324,0.1159200864023685,0.0976549157576087,15.189143855452672,14.581610963788052,973.5640996236936,972.956566732029,150.1413005652234,143.19838524950944,24732.26428809041,7,0.8178658825426722,1954-04-29
1953,32,2587.213332455211,0.11757142857142856,45.57419634488743,0.017675918018178756,65.0,14.0,17.0,23.0,202.0,321.0,0.1242405307512345,2266.213332455211,1100.0,,275.0,275.0,275.0,275.0,1166.213332455211,34.99999999999999,3.999999999999999,8.000000000000002,57.0,1062.2133324552108,100.0,18.0,25.0,80.0,1264.2133324552108,1243.0,990.0,972.5174114921332,17.482588507866744,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.628299095348462,15.628299095348462,15.628299095348462,15.628299095348462,,0.9435131963813939,0.9435131963813939,0.9435131963813939,0.9435131963813939,39.768322354612515,39.768322354612515,39.768322354612515,39.768322354612515,0.8552327388088713,0.8552327388088713,0.8552327388088713,0.8552327388088713,0.9755232738808871,0.9755232738808871,0.9755232738808871,0.9755232738808871,38.79575539527391,38.79575539527391,38.79575539527391,38.79575539527391,155.18302158109563,0.060100210785736574,3.918763171239789e-05,2716.0232486595064,2450.1297002835204,0.1310134724552969,0.1181875008464782,15.95919062128016,15.317378607958831,972.8283319795228,972.1865199662016,158.99956312358978,151.60749134534873,26070.747625624066,7,0.8621278976727536,1954-05-06
1953,33,2289.861088881044,0.14457142857142857,37.47231249262177,0.01631928445309553,65.0,14.0,17.0,23.0,202.0,321.0,0.14030659720030667,1968.8610888810438,1100.0,,275.0,275.0,275.0,275.0,868.8610888810438,34.99999999999999,4.0,8.0,56.70624868500617,765.1548401960375,100.0,18.0,25.0,79.70624868500616,967.1548401960375,1243.0,990.0,971.799664697299,18.20033530270093,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.346045890182644,16.346045890182644,16.346045890182644,16.346045890182644,,0.9460381376705479,0.9460381376705479,0.9460381376705479,0.9460381376705479,41.70566135708384,41.70566135708384,41.70566135708384,41.70566135708384,0.8968959431630933,0.8968959431630933,0.8968959431630933,0.8968959431630933,0.9794180392314128,0.9794180392314128,0.9794180392314128,0.9794180392314128,40.847538379278205,40.847538379278205,40.847538379278205,40.847538379278205,163.39015351711282,0.07144017647066539,4.1260139777048695e-05,2395.739198274402,2187.823512835168,0.1467211583186711,0.1339878732339518,16.592343487534748,16.090478039922772,972.055232547559,971.553367099947,166.078304752361,160.5060167860122,27449.545790874952,7,0.9077230750950712,1954-05-13
1953,34,2035.4416261389451,0.17271428571428574,38.02461149241143,0.01871282186524076,56.42857142857143,13.142857142857142,13.571428571428571,17.857142857142858,181.42857142857142,282.42857142857144,0.13876339786467415,1753.0130547103738,1100.0,,275.0,275.0,275.0,275.0,653.0130547103738,43.57142857142857,4.857142857142857,11.428571428571429,41.25367947088416,551.9022323823468,100.0,18.0,25.0,59.11082232802702,733.3308038109183,1243.0,990.0,971.173118808564,18.82688119143599,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.972591778917707,16.972591778917707,16.972591778917707,16.972591778917707,,0.947934600124011,0.947934600124011,0.947934600124011,0.947934600124011,43.39112295953159,43.39112295953159,43.39112295953159,43.39112295953159,0.9331424292372387,0.9331424292372387,0.9331424292372387,0.9331424292372387,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.523300500340966,42.523300500340966,42.523300500340966,42.523300500340966,170.09320200136386,0.08369873948483496,4.2952828788223195e-05,2139.216866369918,1921.651232388288,0.1500549126394612,0.1313000014994014,17.298837375150327,16.70966987555434,971.4360407119274,970.8468732123314,173.55111910620062,167.3148425282068,28575.65793622913,7,0.9449622333409105,1954-05-20
1953,35,1756.366479619244,0.20085714285714285,39.41965053816356,0.022407503453414884,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.1461033172207921,1499.223622476387,1100.0,,275.0,275.0,275.0,275.0,399.22362247638694,45.57142857142857,5.285714285714286,12.285714285714286,24.62106870097553,311.45969663255426,100.0,18.0,25.0,40.47821155811839,472.88826806112564,1243.0,990.0,970.3128763187699,19.687123681230123,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.83283426871184,17.83283426871184,17.83283426871184,17.83283426871184,,0.9506274897462117,0.9506274897462117,0.9506274897462117,0.9506274897462117,45.720056137974794,45.720056137974794,45.720056137974794,45.720056137974794,0.9832270137198881,0.9832270137198881,0.9832270137198881,0.9832270137198881,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.8056550152153,44.8056550152153,44.8056550152153,44.8056550152153,179.2226200608612,0.10231026230154727,4.5258237389106364e-05,1871.701607458672,1645.7136786211431,0.1616085724394385,0.125170447629693,18.19032793347489,17.46021308646138,970.6854975010204,969.9553826540068,182.97900564039583,175.26693775593515,30109.400170224686,7,0.9956812225603402,1954-05-27
1953,36,1495.52551556628,0.23142857142857146,36.227887021035095,0.024206465332534042,53.0,12.0,12.0,13.0,120.0,210.0,0.14072829477525703,1285.52551556628,1100.0,,275.0,275.0,275.0,275.0,185.52551556628015,39.30634131429692,5.813211995705285,9.832836637915308,11.484912868388772,119.08821274997386,92.30634131429692,17.813211995705284,21.83283663791531,24.484912868388772,239.08821274997385,1231.9523899479175,990.0,969.4701593579833,20.529840642016634,0.9018086320965939,0.648,988.4501913679034,0.28,0.28,0.28,0.28,18.700032009920022,18.700032009920022,18.700032009920022,18.700032009920022,,0.9521394119604601,0.9521394119604601,0.9521394119604601,0.9521394119604601,48.01935869876164,48.01935869876164,48.01935869876164,48.01935869876164,1.03267438061853,1.03267438061853,1.03267438061853,1.03267438061853,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.05897152478641,47.05897152478641,47.05897152478641,47.05897152478641,188.23588609914563,0.12622508812826583,4.7534314671501423e-05,1609.5195834351923,1392.1184694738974,0.1508492305826257,0.1304737153628151,19.080482909136972,18.30726270253726,969.8384478849443,969.1360750552234,192.17794186906715,184.18355863818235,31623.628864656468,7,1.0457549227730314,1954-06-03
1953,37,1225.8339314716952,0.2712857142857143,37.120572532642136,0.0299816902690003,53.0,12.0,12.0,13.0,120.0,210.0,0.1718246957585598,1015.8339314716952,1011.3536277933068,,252.8384069483267,252.8384069483267,252.8384069483267,252.8384069483267,4.480303678388509,1.130743309307576,0.25601735305077195,0.25601735305077195,0.2773521324716696,2.5601735305077193,54.13074330930757,12.25601735305077,12.25601735305077,13.277352132471671,122.56017353050773,1089.9964058087157,990.0,968.6097637846252,21.39023621537469,0.6864991822560017,0.48497067243334613,988.8285301453107,0.27303882172100113,0.27303882172100113,0.27303882172100113,0.27303882172100113,19.945727538964338,19.945727538964338,19.945727538964338,19.945727538964338,,0.9545838057172157,0.9545838057172157,0.9545838057172157,0.9545838057172157,47.1536170767494,47.1536170767494,47.1536170767494,47.1536170767494,1.0140562812204172,1.0140562812204172,1.0140562812204172,1.0140562812204172,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.13818034906275,46.13818034906275,46.13818034906275,46.13818034906275,184.552721396251,0.15070684654679736,5.075792746286579e-05,1341.3621257487196,1132.2744617454025,0.1854673995528299,0.156557275599818,20.4754878321635,19.27097870420627,968.9728523952102,968.3157197369142,192.8,173.3263378421611,31004.85719457017,7,1.025292896645839,1954-06-10
1953,38,1068.6054899745438,0.312,15.64932678650637,0.014672593746500814,53.0,12.0,12.0,13.0,120.0,210.0,0.19669554676958173,858.605489974544,858.605489974544,,234.06244511452476,234.06244511452476,234.06244511452476,156.41815463096967,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,935.605489974544,990.0,968.1156172542057,21.884382745794305,0.5113859864688325,0.3545650571476792,989.1340489563835,0.25009308018038046,0.25009308018038046,0.25009308018038046,0.1729502230375233,20.768338621997405,20.768338621997405,20.768338621997405,20.84548147914026,,0.9549479036418972,0.9549479036418972,0.9549479036418972,0.6817623118487182,45.5497000927654,45.5497000927654,45.5497000927654,30.30734669588395,0.9795634428551697,0.9795634428551697,0.9795634428551697,0.6517708966856764,0.9798642208808673,0.9798642208808673,0.9798642208808673,0.9741499351665818,43.46700598633886,43.46700598633886,43.46700598633886,29.695577414910296,160.0965953739269,0.14967770560495822,5.174827641512088e-05,1117.0362502238706,1022.729174239858,0.2053329515666571,0.1879974799008652,20.946795997726756,20.5498407154105,968.2678282149892,967.971434547611,171.0764581333049,144.60000000000002,26896.22802281972,7,0.8894255298551494,1954-06-17
1953,39,894.3218842485609,0.3632857142857143,29.28635595432502,0.03253738727315863,53.0,12.0,12.0,13.0,120.0,210.0,0.23558887918037189,684.3218842485609,684.3218842485609,,228.10729474952032,228.10729474952032,228.10729474952032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,761.3218842485609,990.0,967.4772875369943,22.522712463005796,0.3637925493534628,0.25768602469492535,989.3785214259516,0.24936633001836878,0.24936633001836878,0.24936633001836878,0.01,21.651867558939017,21.651867558939017,21.651867558939017,21.89123388895738,,0.9560374122048325,0.9560374122048325,0.9560374122048325,0.0,46.26150141093971,46.26150141093971,46.26150141093971,0.0,0.9948709980847248,0.9948709980847248,0.9948709980847248,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.113438219619454,45.113438219619454,45.113438219619454,0.0,135.34031465885838,0.1513557866570145,5.50200230912637e-05,976.7769450097452,817.7246825595828,0.2568101519727558,0.2149927893700489,22.09052155962437,21.175410558264588,967.8071077800388,967.1708987302384,144.60000000000002,123.13878809163288,22737.172862688203,7,0.7518906369936575,1954-06-24
1953,40,720.391005090449,0.4287142857142857,20.652417961625638,0.028248122542864556,50.0,10.0,9.0,9.0,108.0,186.0,0.25900142225880873,534.391005090449,534.391005090449,,239.03400141873954,239.03400141873954,56.323002252969864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,603.391005090449,990.0,966.7815640203618,23.21843597963823,0.2694223870770397,0.15843612604040774,989.5721414868825,0.25801319139869405,0.25801319139869405,0.06675033875579503,0.01,22.532564275122066,22.532564275122066,22.723827127764963,22.780577466520757,,0.953785408612737,0.953785408612737,0.27240177491870077,0.0,50.40928413365437,50.40928413365437,11.734184178384107,0.0,1.0840706265302014,1.0840706265302014,0.25234804684697004,0.0,0.9794407290783423,0.9794407290783423,0.9651550147926281,0.96,45.905684547118696,45.905684547118696,11.477113118547264,0.0,103.28848221278464,0.14307407286214652,5.3617582326885814e-05,794.2548359930772,673.1577568282033,0.2763096734952563,0.2341817658150478,22.7645188283783,22.188053274594907,967.0770193439724,966.5926310273128,123.80256533013112,96.4,17352.465011747823,7,0.573824901182137,1954-07-01
1953,41,614.9416897555878,0.476,12.879180783705076,0.020772322587691402,50.0,10.0,9.0,9.0,108.0,186.0,0.3029176005917758,428.94168975558784,428.94168975558784,,214.47084487779392,214.47084487779392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,497.94168975558784,990.0,966.3577835680552,23.642216431944885,0.21266790173756656,0.10146047756463741,989.6858716206979,0.23203564058502177,0.23203564058502177,0.01,0.01,23.09605241205768,23.09605241205768,23.3180880526427,23.3180880526427,,0.9563487868308073,0.9563487868308073,0.0,0.0,46.44549833407438,46.44549833407438,0.0,0.0,0.9988279211628898,0.9988279211628898,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.366252200033436,45.366252200033436,0.0,0.0,90.73250440006687,0.14750772825255493,5.878923488107844e-05,654.21608557748,583.0034913422678,0.3190375405330183,0.2843097320601905,23.27962243085416,22.87277597554638,966.51686434231,966.22351571104,96.4,84.77869271834938,15243.060739211234,7,0.5040694688892604,1954-07-08
1953,42,553.4119156786334,0.5134285714285715,6.467279866884626,0.011627359416076514,50.0,10.0,9.0,9.0,108.0,186.0,0.3362432745472596,367.4119156786333,367.4119156786333,,183.70595783931668,183.70595783931668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,436.4119156786333,990.0,966.0903536205539,23.909646379446176,0.18955506835177718,0.0724184242003149,989.738026507448,0.19050304308307747,0.19050304308307747,0.01,0.01,23.457169843811048,23.457169843811048,23.637672886894126,23.637672886894126,,0.9507732456084179,0.9507732456084179,0.0,0.0,40.17843377499243,40.17843377499243,0.0,0.0,0.8640523392471489,0.8640523392471489,0.0,0.0,0.9763270762279989,0.9763270762279989,0.96,0.96,39.23028504422702,39.23028504422702,0.0,0.0,78.46057008845403,0.14174151380120859,5.931718719890672e-05,571.8920920403683,537.7325322740754,0.3458968703518911,0.32523618107115,23.55124506278148,23.346290060277163,966.1735144141816,966.0197963952334,82.52463047350801,74.98740599213777,13181.37577486028,7,0.43589205604696696,1954-07-15
1953,43,506.26217510074827,0.546,8.309919237825511,0.01653978856981523,50.0,10.0,9.0,9.0,108.0,186.0,0.36787189172191803,320.26217510074827,320.26217510074827,,160.13108755037413,160.13108755037413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,389.26217510074827,990.0,965.8781797879534,24.121820212046664,0.17291446199500835,0.05016374664755313,989.7769217913574,0.15867696819300506,0.15867696819300506,0.01,0.01,23.740065035211092,23.740065035211092,23.888742003404097,23.888742003404097,,0.9439840931277607,0.9439840931277607,0.0,0.0,35.18976752892116,35.18976752892116,0.0,0.0,0.7567691941703475,0.7567691941703475,0.0,0.0,0.9701462871956749,0.9701462871956749,0.96,0.96,34.13955121514086,34.13955121514086,0.0,0.0,68.27910243028172,0.13477483438306687,5.92262094010584e-05,527.3375978981461,479.5630976092969,0.387853028990849,0.3527152259602878,23.90025765863961,23.6136139520655,965.9730191905415,965.7580339392418,72.66821686187545,62.71180657510008,11470.88920828733,7,0.37932834683489847,1954-07-22
1953,44,462.37688607844115,0.5827142857142856,3.415420235272474,0.007356009420219729,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.363614300288655,294.09117179272687,294.09117179272687,,147.04558589636343,147.04558589636343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,358.51974322129826,990.0,965.680695987353,24.31930401264703,0.16206450394464195,0.03781103308616705,989.8001244629692,0.14101154096009064,0.14101154096009064,0.01,0.01,23.97841693465612,23.97841693465612,24.10942847561621,24.10942847561621,,0.939579437195209,0.939579437195209,0.0,0.0,32.492453329533944,32.492453329533944,0.0,0.0,0.6987624371942784,0.6987624371942784,0.0,0.0,0.97,0.97,0.96,0.96,31.51767972964793,31.51767972964793,0.0,0.0,63.03535945929586,0.13640703872106535,5.953362444381374e-05,472.4927083802066,455.65515596238953,0.3981529570226811,0.337499130245352,24.00002924589752,23.942679506347048,965.7262171877107,965.6504482018308,65.34822305980371,60.07578381975322,10589.940389161704,7,0.3501964414405325,1954-07-29
1953,45,437.3581131548085,0.6092857142857142,4.740762427389135,0.010876063671937443,48.0,8.142857142857142,6.285714285714286,5.142857142857143,91.57142857142857,159.14285714285714,0.3643999982226372,278.21525601195134,278.21525601195134,,175.5435351460907,102.67172086586068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.142857142857142,6.285714285714286,5.142857142857143,91.57142857142857,340.6438274405228,990.0,965.5681115091967,24.4318884908034,0.15575553863266403,0.03095505513169134,989.8132894062356,0.17531171682754024,0.10039253745462617,0.01,0.01,24.069866180211513,24.14478535958443,24.23517789703905,24.23517789703905,,0.9405753780756703,0.6700808118661048,0.0,0.0,39.00401448859033,22.744816611362236,0.0,0.0,0.838796010507319,0.4891358411045642,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,35.83390068444994,22.062472113021364,0.0,0.0,57.89637279747131,0.13214585474702747,5.7697913432529207e-05,453.0726139176065,422.4698189706656,0.4355340706900914,0.3421085169102442,24.148211488241493,24.015524320040115,965.6388267626292,965.501114185368,64.04453154700606,48.2,9726.59062997518,7,0.3216465155415073,1954-08-05
1953,46,410.6664491195715,0.6415714285714286,3.4747236634192973,0.008517845548630871,54.0,9.0,8.0,6.0,107.0,184.0,0.44820028152946073,226.6664491195715,226.6664491195715,,226.6664491195715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,297.6664491195715,990.0,965.4478666462757,24.552133353724326,0.1405874883715281,0.015016648175163528,989.8443958634533,0.24849970631142151,0.01,0.01,0.01,24.14802951086622,24.38652921717764,24.38652921717764,24.38652921717764,,0.9572900159562436,0.0,0.0,0.0,51.38276842793591,0.0,0.0,0.0,1.1050057726437827,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.13224669846837,0.0,0.0,0.0,48.13224669846837,0.11723881511288214,5.90453444343314e-05,420.28892993659525,398.1467533267305,0.4621411538900692,0.4377940671141593,24.227546743062724,24.087391640419423,965.4913001847146,965.3907337666336,48.2,47.7257268892786,8086.217445342688,7,0.26740137054704655,1954-08-12
1953,47,381.6304798207128,0.674,3.968858290122739,0.010407561315416014,54.0,9.0,8.0,6.0,107.0,184.0,0.48234965732677004,197.63047982071276,197.63047982071276,,197.63047982071276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,268.63047982071276,990.0,965.3081523991035,24.691847600896477,0.13033979391197126,0.012548590784760543,989.8571116153032,0.2093011477579622,0.01,0.01,0.01,24.339658068441775,24.53895921619974,24.53895921619974,24.53895921619974,,0.9539355221012357,0.0,0.0,0.0,45.00085781677008,0.0,0.0,0.0,0.9677603831563458,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.10084066043468,0.0,0.0,0.0,44.10084066043468,0.11551309625934914,6.198603251556469e-05,391.8169121240828,370.3647452958713,0.4968075453645268,0.4696070902159778,24.41612909736289,24.270513268557067,965.3590845606204,965.2518237264792,46.351609915566094,41.58965787249606,7408.941230953026,7,0.24500467033574821,1954-08-19
1953,48,356.21398141918013,0.7035714285714286,4.252777058327816,0.012087334164776142,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.49764290005649225,178.78540999060868,178.78540999060868,,178.78540999060868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,248.07112427632296,990.0,965.1810699070959,24.81893009290413,0.12308375810207708,0.0109467598492017,989.8659694820487,0.18386030348732169,0.01,0.01,0.01,24.501039271465515,24.674899574952835,24.674899574952835,24.674899574952835,,0.9486146019152166,0.0,0.0,0.0,40.75993860255232,0.0,0.0,0.0,0.8765578194097271,0.0,0.0,0.0,0.9760641656878859,0.96,0.96,0.96,39.793806862168864,0.0,0.0,0.0,39.793806862168864,0.11181748752255374,6.18003005334731e-05,370.3647452958713,340.5953058875766,0.5303533709245257,0.4051729357818892,24.57514488219732,24.41612909736289,965.2518237264792,965.102976529438,45.6468943331944,35.95190627105112,6685.359552844369,7,0.22107670478982702,1954-08-26
1953,49,328.68795017147073,0.7418571428571428,2.4241074355343977,0.007341783865906172,46.0,7.0,6.0,4.0,75.0,138.0,0.41991972800849425,190.68795017147073,190.68795017147073,,190.68795017147073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,249.68795017147073,990.0,965.0434397508574,24.956560249142658,0.12365438747216771,0.011958475764574957,989.8643871367632,0.1999287327314855,0.01,0.01,0.01,24.62101865317442,24.810947385905905,24.810947385905905,24.810947385905905,,0.952051656104959,0.0,0.0,0.0,43.83585913464439,0.0,0.0,0.0,0.9427066480568683,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,42.959141951951494,0.0,0.0,0.0,42.959141951951494,0.13068310566298097,6.257892958334908e-05,335.4728177879068,323.62655383883583,0.4264174195938298,0.4113597069055132,24.655375062379814,24.574963439768,965.0773640889396,965.0181327691942,44.49993380412031,41.809512865455766,7217.135847927851,7,0.23866189973306384,1954-09-02
1953,50,313.9956385561538,0.7634285714285713,2.085449498134535,0.006699603241299471,46.0,7.0,6.0,4.0,75.0,138.0,0.4396651588940264,175.9956385561538,175.9956385561538,,175.9956385561538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,234.9956385561538,990.0,964.9699781927808,25.030021807219278,0.11846898547786744,0.010709629277273014,989.8708213852449,0.18009411205080755,0.01,0.01,0.01,24.720749080413302,24.890843192464107,24.890843192464107,24.890843192464107,,0.9475242072595655,0.0,0.0,0.0,40.42928356317306,0.0,0.0,0.0,0.8694469583478078,0.0,0.0,0.0,0.976445299072841,0.96,0.96,0.96,39.48031372355285,0.0,0.0,0.0,39.48031372355285,0.12569062809459178,6.2306720529834e-05,323.62655383883583,309.0284073518941,0.4465608879861257,0.4264174195938298,24.75446632760941,24.655375062379814,965.0181327691942,964.9451420367594,41.809512865455766,38.27442698277292,6632.692705556878,7,0.21933507624196025,1954-09-09
1953,51,293.4130262268879,0.7961428571428572,3.9580190503810724,0.013594554712590088,46.0,7.0,6.0,4.0,75.0,138.0,0.470841058320984,155.41302622688792,155.41302622688792,,155.41302622688792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,214.41302622688792,990.0,964.8751706342803,25.12482936571967,0.11120454155045383,0.00896010722928543,989.8798353512202,0.1523075854062987,0.01,0.01,0.01,24.85235713153363,24.994664716939923,24.994664716939923,24.994664716939923,,0.9408259107517757,0.0,0.0,0.0,35.63951812791338,0.0,0.0,0.0,0.7664412500626534,0.0,0.0,0.0,0.9707422225958567,0.96,0.96,0.96,34.59869297511224,0.0,0.0,0.0,34.59869297511224,0.11779552567602215,6.183207667596754e-05,306.020121877383,281.3222739992266,0.4905406103761958,0.450950738642259,24.923856237938743,24.77488639602519,964.9301006093868,964.8252890959968,37.53668338932022,31.824783214787026,5812.580419818857,7,0.1922149609728458,1954-09-16
1953,52,268.7625408877813,0.8401428571428572,2.848478492441367,0.01058953139758913,46.0,7.0,6.0,4.0,75.0,138.0,0.5136061813629921,130.7625408877813,130.7625408877813,,130.7625408877813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,189.76254088778134,990.0,964.7750501635511,25.224949836448868,0.1025044438046195,0.0068648159754613565,989.89063074022,0.11902943019850477,0.01,0.01,0.01,24.99655114647029,25.105580576668793,25.105580576668793,25.105580576668793,,0.9312116267410542,0.0,0.0,0.0,29.8514325429252,0.0,0.0,0.0,0.6419662912457033,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.955889566637445,0.0,0.0,0.0,28.955889566637445,0.10770456065212633,6.150854901051284e-05,273.7644374568714,261.382924552137,0.5279610373801357,0.504083003920991,25.03926386636861,24.96760050765672,964.7950577498276,964.7455316982084,30.096779224867586,27.26869779431837,4864.5894471950905,7,0.1608660531479858,1954-09-23
1953,53,258.7976520087449,0.862,2.5852725433921364,0.0099895517726906,46.0,7.0,6.0,4.0,75.0,138.0,0.5332351314970081,120.79765200874488,120.79765200874488,,120.79765200874488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,179.79765200874488,990.0,964.735190608035,25.264809391964945,0.0989875124539989,0.0060178004207433,989.8949946871252,0.1055768302118055,0.01,0.01,0.01,25.05422724887843,25.149804079090234,25.149804079090234,25.149804079090234,,0.9262391430193908,0.0,0.0,0.0,27.491683472455048,0.0,0.0,0.0,0.5912189994076354,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.666932968281397,0.0,0.0,0.0,26.666932968281397,0.103041634115677,6.132140200491576e-05,258.7976520087449,258.7976520087449,0.5332351314970081,0.5332351314970081,25.05422724887843,25.05422724887843,964.735190608035,964.735190608035,26.666932968281397,26.666932968281397,640.0063912387534,1,0.14814962760156328,1954-09-30
1954,1,245.91929866255052,0.8802857142857142,2.736622606757245,0.011085907639109258,41.0,6.0,4.0,3.0,56.0,110.0,0.44752722221169444,135.91929866255052,135.91929866255052,,135.91929866255052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,186.91929866255052,990.0,964.673606423693,25.326393576307023,0.10150097172974683,0.007303140386316743,989.891195887884,0.12599105319444318,0.01,0.01,0.01,25.09159841099654,25.20758946419098,25.20758946419098,25.20758946419098,,0.9332335952109005,0.0,0.0,0.0,31.21427164115742,0.0,0.0,0.0,0.671274658949622,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.2778434919227,0.0,0.0,0.0,30.2778434919227,0.12306810502332141,6.18763811661891e-05,256.6827889882703,239.64129376144416,0.4590193879920451,0.4285445098737286,25.138581719988693,25.019229286507088,964.7267311559532,964.6378477625686,32.73818716282709,28.850793725540225,5086.677706643013,7,0.16821024162179277,1954-10-01
1954,2,230.68644511044545,0.9061428571428571,2.138606699529419,0.009277476808991143,38.714285714285715,5.428571428571429,3.4285714285714284,2.4285714285714284,52.57142857142857,102.57142857142857,0.44434564036972696,128.11501653901686,128.11501653901686,,128.11501653901686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.714285714285715,5.428571428571429,3.4285714285714284,2.4285714285714284,52.57142857142857,175.68644511044545,990.0,964.5841186706626,25.415881329337335,0.09753653466538212,0.006639776405816386,989.8958236889288,0.11545527232767275,0.01,0.01,0.01,25.196249745938466,25.301705018266137,25.301705018266137,25.301705018266137,,0.9297672338364917,0.0,0.0,0.0,29.4354486757443,0.0,0.0,0.0,0.6330204016289096,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.55238521547197,0.0,0.0,0.0,28.55238521547197,0.12383956258604313,6.190390163726273e-05,239.64129376144416,224.67104686473823,0.475298712614001,0.4229065631608392,25.23404346339388,25.138581719988693,964.6378477625686,964.5480262811884,29.558396942426207,26.96740085068603,4796.80071619929,7,0.15862436230817759,1954-10-08
1954,3,216.91311814334236,0.9295714285714286,1.80279966443663,0.008333298105244986,37.0,5.0,3.0,2.0,50.0,97.0,0.4474231027794558,119.91311814334234,119.91311814334234,,119.91311814334234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,164.91311814334236,990.0,964.5014787088601,25.498521291139923,0.09373427938476388,0.005942615042184044,989.900323105573,0.10438270949351214,0.01,0.01,0.01,25.294461687219457,25.388844396712972,25.388844396712972,25.388844396712972,,0.9248637944181858,0.0,0.0,0.0,27.513411268865102,0.0,0.0,0.0,0.5916862638465614,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.68800893079915,0.0,0.0,0.0,26.68800893079915,0.12297616288979463,6.181710934481762e-05,224.67104686473823,212.05144921368185,0.4574361569312087,0.431742324405504,25.33232403580591,25.23404346339388,964.5480262811884,964.472308695282,28.49190094970825,25.550036647271792,4483.585500374256,7,0.14826671628221746,1954-10-15
1954,4,222.21417911350358,0.9225714285714286,1.8027996644366302,0.008137371505956285,37.0,5.0,3.0,2.0,50.0,97.0,0.4365417121925397,125.21417911350356,125.21417911350356,,125.21417911350356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.21417911350358,990.0,964.533285074681,25.466714925318943,0.09560519513142429,0.006393205224647728,989.8980015996439,0.11153914180322975,0.01,0.01,0.01,25.253177383159624,25.354716524962857,25.354716524962857,25.354716524962857,,0.9284897036734568,0.0,0.0,0.0,28.79304441779706,0.0,0.0,0.0,0.619205256296711,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.92925308526315,0.0,0.0,0.0,27.92925308526315,0.1256800042489721,6.195849177121603e-05,224.67104686473823,220.53049583159049,0.4398484646498716,0.431742324405504,25.26628979460746,25.23404346339388,964.5480262811884,964.5231829749896,28.49190094970825,27.540403494878607,4692.114518324209,7,0.15516251714035081,1954-10-22
1954,5,220.02926683437786,0.9245714285714286,2.2908064837916777,0.010557831897754428,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.430559577133148,125.31498112009214,125.31498112009214,,125.31498112009214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,169.74355254866356,990.0,964.5201756010063,25.47982439899371,0.0954390958060417,0.006401773395207757,989.8981591307987,0.11167522451212435,0.01,0.01,0.01,25.26630830528035,25.367983529792472,25.367983529792472,25.367983529792472,,0.9281903271140826,0.0,0.0,0.0,28.82271176561389,0.0,0.0,0.0,0.6198432637766428,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.958030412645467,0.0,0.0,0.0,27.958030412645467,0.12704030725805154,6.197049460723107e-05,226.3790707324809,212.05144921368185,0.4385728102536331,0.4217103836333821,25.32552523884595,25.22074148911097,964.5582744243948,964.472308695282,28.87979060976382,26.511879717820367,4696.949109324439,7,0.1553223911813637,1954-10-29
1954,6,232.5942281221673,0.9025714285714287,4.877710675658112,0.021040464133326886,36.0,5.0,3.0,2.0,47.0,93.0,0.40038891617779243,139.5942281221673,139.5942281221673,,139.5942281221673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,183.5942281221673,990.0,964.5955653687331,25.40443463126696,0.10032744686976572,0.0076155093903841715,989.8920570437398,0.13095220796492582,0.01,0.01,0.01,25.1655394670419,25.286491675006825,25.286491675006825,25.286491675006825,,0.9345730770218049,0.0,0.0,0.0,32.199656321806714,0.0,0.0,0.0,0.692465727350682,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.23366663215251,0.0,0.0,0.0,31.23366663215251,0.13415511971144958,6.214741321225987e-05,246.1954239432886,220.53049583159049,0.4217103836333821,0.3777486945550322,25.259490997647497,25.059614274515933,964.6771725436598,964.5231829749896,34.32938855024869,28.48649631347753,5247.255994201621,7,0.17352037017862504,1954-11-05
1954,7,257.51215601118577,0.8638571428571428,1.8003182950651822,0.007028130410527314,36.0,5.0,3.0,2.0,47.0,93.0,0.3612033889272581,164.5121560111858,164.5121560111858,,164.5121560111858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,208.5121560111858,990.0,964.7299912469094,25.27000875309066,0.10912187446623542,0.009733533260950772,989.8811445922728,0.1645914106151008,0.01,0.01,0.01,24.98656193474837,25.141153345363467,25.141153345363467,25.141153345363467,,0.9436103233640243,0.0,0.0,0.0,38.03979848036874,0.0,0.0,0.0,0.8180601823735213,0.0,0.0,0.0,0.9721047407779245,0.96,0.96,0.96,36.97930412195164,0.0,0.0,0.0,36.97930412195164,0.14358763564774835,6.243789208572106e-05,258.7976520087449,249.7991800258312,0.3722990603507308,0.3593541103566793,25.03154845802024,24.979064180869724,964.735190608035,964.698795080155,37.285716744522965,35.140828386523715,6212.523092487876,7,0.2054405784552869,1954-11-12
1954,8,265.2252853357943,0.8481428571428572,2.1381122068752183,0.007971203893604015,36.0,5.0,3.0,2.0,47.0,93.0,0.3507877535754969,172.2252853357943,172.2252853357943,,172.2252853357943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,216.2252853357943,990.0,964.7609011413432,25.239098858656785,0.11184416456472565,0.01038914925354247,989.8777666861818,0.17500413520332228,0.01,0.01,0.01,24.941861409635173,25.10686554483849,25.10686554483849,25.10686554483849,,0.9460415273078816,0.0,0.0,0.0,39.85483696481417,0.0,0.0,0.0,0.8570932680605197,0.0,0.0,0.0,0.9757042295523889,0.96,0.96,0.96,38.88993894044199,0.0,0.0,0.0,38.88993894044199,0.14658785311807168,6.271813540275168e-05,273.7644374568714,258.7976520087449,0.3593541103566793,0.3397081113380591,24.979064180869724,24.89243728932001,964.7950577498276,964.735190608035,41.02925972945973,37.285716744522965,6533.509741994255,7,0.21605521633578886,1954-11-19
1954,9,307.8908007254502,0.7737142857142857,7.123159483137775,0.02348854965545753,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.3123702630146129,211.74794358259302,211.74794358259302,,211.74794358259302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,256.6050864397359,990.0,964.9425495414325,25.057450458567555,0.12609565921559937,0.013748575204520372,989.8601557655799,0.22835972383650058,0.01,0.01,0.01,24.689246500310897,24.9076062241474,24.9076062241474,24.9076062241474,,0.9566472817272207,0.0,0.0,0.0,49.04519492661784,0.0,0.0,0.0,1.054735374765975,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.16740636594222,0.0,0.0,0.0,47.16740636594222,0.15326532959583242,6.191743915169599e-05,323.62655383883583,283.6079686159883,0.3279174434126149,0.2982532269834412,24.835463498311867,24.598820579789606,965.0181327691942,964.834431874464,48.2,43.30521517946764,7924.124269478294,7,0.2620411464774568,1954-11-26
1954,10,352.14639459527297,0.7102857142857143,9.358197504643686,0.025922187501284555,38.0,5.0,4.0,3.0,54.0,104.0,0.2964025913292801,248.146394595273,248.146394595273,,227.7796848544629,20.366709740810112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,295.14639459527297,990.0,965.1607319729764,24.83926802702368,0.13969808294060795,0.020186834658436098,989.840115082401,0.24511192449580577,0.0278522010072365,0.01,0.01,24.43427118492886,24.65153090841743,24.669383109424665,24.669383109424665,,0.952076204302103,0.13388451320752062,0.0,0.0,52.001752609651284,4.554955527629672,0.0,0.0,1.1183172604226082,0.097956032852251,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.7325925760865,4.418306861800781,0.0,0.0,50.15089943788728,0.14238464045702287,5.624827892510675e-05,389.1339363713416,325.6607962357874,0.3193506900495972,0.267260164892828,24.58501228270722,24.281915053036613,965.3456696818566,965.028303981179,61.85629606521094,48.2,8425.351105565063,7,0.2786161079882627,1954-12-03
