WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1954,11,437.7374125222378,0.6098571428571429,12.318238707879695,0.028739159527423543,38.0,5.0,4.0,3.0,54.0,104.0,0.23798068392412133,333.73741252223783,333.73741252223783,,166.8687062611189,166.8687062611189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,380.7374125222378,990.0,965.5698183563501,24.43018164364998,0.1699058087847202,0.0565240587104962,989.7735701325048,0.16777275345251047,0.16777275345251047,0.01,0.01,24.03597902270224,24.03597902270224,24.193751776154752,24.193751776154752,,0.9458626402935557,0.9458626402935557,0.0,0.0,37.201832051418954,37.201832051418954,0.0,0.0,0.8000393989552463,0.8000393989552463,0.0,0.0,0.9718811110144507,0.9718811110144507,0.96,0.96,36.15883836898629,36.15883836898629,0.0,0.0,72.31767673797258,0.1651208965013367,6.019113816028287e-05,455.65515596238953,408.00454625357366,0.2548991204999081,0.2282427810574019,24.21437416954405,23.92847379790494,965.6504482018308,965.436020458141,76.26207434535088,65.90621688240289,12149.369691979393,7,0.4017648707665143,1954-12-10
1954,12,511.908911104976,0.5458571428571428,15.310417035103724,0.0289798661969739,39.714285714285715,5.857142857142857,4.428571428571429,3.0,57.0,110.0,0.21563023232681292,401.9089111049761,401.9089111049761,,200.954455552488,200.954455552488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.714285714285715,5.857142857142857,4.428571428571429,3.0,57.0,451.908911104976,990.0,965.9035900999723,24.096409900027652,0.19502443886032608,0.08870100604154864,989.7162745550983,0.2137885149958588,0.2137885149958588,0.01,0.01,23.598895940129946,23.598895940129946,23.802684455125803,23.802684455125803,,0.9538420650825058,0.9538420650825058,0.0,0.0,44.32587536408302,44.32587536408302,0.0,0.0,0.9532446314856564,0.9532446314856564,0.0,0.0,0.9778817324266499,0.9778817324266499,0.96,0.96,43.355886441374246,43.355886441374246,0.0,0.0,86.71177288274849,0.16930385880518156,5.995995353302078e-05,562.8280752081156,455.65515596238953,0.2282427810574019,0.1988454601354183,23.92847379790494,23.30397219167483,966.1327263384364,965.6504482018308,95.43316915472089,76.26207434535088,14567.577844301746,7,0.4817320715708249,1954-12-17
1954,13,612.2255641055441,0.4787142857142857,28.720305329765758,0.04573504571777535,42.0,7.0,5.0,3.0,61.0,118.0,0.19360668420219374,494.2255641055441,494.2255641055441,,247.11278205277205,247.11278205277205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,548.2255641055441,990.0,966.3425190370383,23.65748096296165,0.23885492338158906,0.13515689882095588,989.6259881777975,0.26617551097471726,0.26617551097471726,0.01,0.01,23.017293629784383,23.017293629784383,23.273469140759097,23.273469140759097,,0.9536302379421108,0.9536302379421108,0.0,0.0,53.1367158953496,53.1367158953496,0.0,0.0,1.1427250730182712,1.1427250730182712,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.91083493333019,47.91083493333019,0.0,0.0,95.82166986666039,0.1571216754205513,5.418918152265712e-05,666.8063237852695,550.9983234585969,0.2141567314748222,0.1769629288008962,23.374949886236283,22.716081962121365,966.567225295141,966.0794924555636,96.4,93.10249179382218,16098.040537598947,7,0.5323426103703356,1954-12-24
1954,14,696.8357362887965,0.4398571428571429,9.445376669905809,0.013607614607110016,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.19513149781275746,560.8357362887965,560.8357362887965,,212.7301044918244,212.7301044918244,135.37552730514776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,619.1214505745108,990.0,966.6873429451551,23.312657054844845,0.27836184433743016,0.17563827184091602,989.5459998838217,0.22168553329052085,0.22168553329052085,0.14454267614766372,0.01,22.63697140537596,22.63697140537596,22.714114262518816,22.848656938666483,,0.9511163579669327,0.9511163579669327,0.6800058644129445,0.0,44.920901858977295,44.920901858977295,28.572732379355447,0.0,0.9660409001930602,0.9660409001930602,0.6144673629968913,0.0,0.9771610220139747,0.9771610220139747,0.971446736299689,0.96,41.659906692901735,41.659906692901735,27.888478121473156,0.0,111.20829150727661,0.15934645328258382,5.500690757812476e-05,720.3337222668207,666.8063237852695,0.2064894871819388,0.1769629288008962,22.716081962121365,22.5348174399897,966.7813348890672,966.567225295141,119.70724018811504,96.4,18682.99297322247,7,0.6178238417070923,1954-12-31
1954,15,835.8417581081138,0.3844285714285714,31.54147624964009,0.03739120559960697,46.0,7.0,6.0,4.0,76.0,139.0,0.1675390617365191,696.8417581081138,696.8417581081138,,232.28058603603793,232.28058603603793,232.28058603603793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,755.8417581081138,990.0,967.2433670324324,22.75663296756758,0.3628302557706552,0.2646885335919304,989.3724812106374,0.25167231087185604,0.25167231087185604,0.25167231087185604,0.01,21.877441867333115,21.877441867333115,21.877441867333115,22.11911417820497,,0.9558907220575711,0.9558907220575711,0.9558907220575711,0.0,47.550354119334614,47.550354119334614,47.550354119334614,0.0,1.022588260630852,1.022588260630852,1.022588260630852,0.0,0.9798381960560448,0.9798381960560448,0.9798381960560448,0.96,45.58379307138379,45.58379307138379,45.58379307138379,0.0,136.75137921415134,0.163951909317232,5.474650572662505e-05,941.1240560143012,728.4970702319307,0.190803787248927,0.1476957252465426,22.48839827484566,21.285041270285973,967.6644962240572,966.8139882809276,144.60000000000002,121.35017297057666,22974.23170797743,7,0.7597298845230631,1955-01-07
1954,16,945.0178439387647,0.3457142857142857,15.008377860184737,0.015945726267325613,46.0,7.0,6.0,4.0,76.0,139.0,0.14718743551038255,806.0178439387647,806.0178439387647,,248.78917284927073,248.78917284927073,248.78917284927073,59.65032539095255,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,865.0178439387647,990.0,967.680071375755,22.319928624244962,0.44679733139487643,0.3291126364663621,989.2240900321387,0.26409936784921456,0.26409936784921456,0.26409936784921456,0.07124222499207165,21.279919288534508,21.279919288534508,21.279919288534508,21.47277643139165,,0.9554241529510243,0.9554241529510243,0.9554241529510243,0.27257858239410393,49.62402301910719,49.62402301910719,49.62402301910719,11.81081901095635,1.0671832907334882,1.0671832907334882,1.0671832907334882,0.2539961077625021,0.9796853250619646,0.9796853250619646,0.9796853250619646,0.9653996107762502,45.99017282550317,45.99017282550317,45.99017282550317,11.561601396931737,149.53211987344125,0.15818020130408825,5.152069602208408e-05,976.7769450097452,906.4211780013768,0.1533503446008284,0.1423047510592228,21.472402580125248,21.147301119305283,967.8071077800388,967.5256847120056,162.31031782203888,144.60000000000002,25121.39613873813,7,0.8307339992968958,1955-01-14
1954,17,1040.7213811407667,0.3205714285714286,19.453685117090263,0.018708494675784986,46.0,7.0,6.0,4.0,76.0,139.0,0.133660313943169,901.7213811407667,901.7213811407667,,225.43034528519166,225.43034528519166,225.43034528519166,225.43034528519166,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,960.7213811407667,990.0,968.0266930151323,21.973306984867627,0.5343673680917291,0.37543314847213105,989.0901994834361,0.24683096613500874,0.24683096613500874,0.24683096613500874,0.24683096613500874,20.81667550216876,20.81667550216876,20.81667550216876,20.81667550216876,,0.9551754877270447,0.9551754877270447,0.9551754877270447,0.9551754877270447,43.949893322415996,43.949893322415996,43.949893322415996,43.949893322415996,0.9451589961809892,0.9451589961809892,0.9451589961809892,0.9451589961809892,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.07089545596767,43.07089545596767,43.07089545596767,43.07089545596767,172.2835818238707,0.16555215468282763,5.308304588225914e-05,1082.8793953113418,989.4775076349576,0.1404781805826358,0.1283614782974383,21.07444416926537,20.609682453416653,968.16047809955,967.8579100305398,178.6303523881993,164.39742386871836,28943.641746410274,7,0.9571310101326149,1955-01-21
1954,18,1193.3376252031464,0.2797142857142857,34.97555844974938,0.028419194898990217,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.12478944397797419,1044.4804823460038,1028.0823788056236,,257.0205947014059,257.0205947014059,257.0205947014059,257.0205947014059,16.398103540380166,4.959920206658198,0.8097828908829712,0.7085600295225998,0.506114306801857,9.41372610651454,52.24563449237248,8.2383543194544,7.137131458094028,4.934685735373286,92.69944039222882,1095.7034990755444,990.0,968.5076325363527,21.492367463647252,0.6940620583895749,0.5070698118078951,988.7988681298026,0.2760087740205865,0.2760087740205865,0.2760087740205865,0.2760087740205865,20.015226819429184,20.015226819429184,20.015226819429184,20.015226819429184,,0.9547601165446918,0.9547601165446918,0.9547601165446918,0.9547601165446918,48.1078281792693,48.1078281792693,48.1078281792693,48.1078281792693,1.034576950091813,1.034576950091813,1.034576950091813,1.034576950091813,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.99188258558405,46.99188258558405,46.99188258558405,46.99188258558405,187.9675303423362,0.15807643241026906,5.086302137471788e-05,1327.7083044595877,1089.4560494851628,0.1340906913278479,0.118578415784592,20.577592519551867,19.31175203925679,968.9299403854444,968.1811475840964,192.8,179.59750463184392,31578.545097512484,7,1.0442640574574233,1955-01-28
1954,19,1517.3631874896582,0.22957142857142857,63.05695784652169,0.04067393845889817,49.0,8.0,7.0,5.0,93.0,162.0,0.10780501482122225,1355.3631874896582,1100.0,,275.0,275.0,275.0,275.0,255.36318748965832,43.040719804548935,8.096736255216202,10.506314525206127,7.881579860791924,185.83783704389515,92.04071980454894,16.0967362552162,17.50631452520613,12.881579860791922,278.83783704389515,1225.6437705849712,990.0,969.5412006475528,20.45879935244721,0.8917913737081837,0.648,988.4602086262918,0.28,0.28,0.28,0.28,18.639007978739013,18.639007978739013,18.639007978739013,18.639007978739013,,0.9521146466317502,0.9521146466317502,0.9521146466317502,0.9521146466317502,47.86231994789038,47.86231994789038,47.86231994789038,47.86231994789038,1.0292972031804382,1.0292972031804382,1.0292972031804382,1.0292972031804382,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.80561173612799,46.80561173612799,46.80561173612799,46.80561173612799,187.22244694451197,0.12490195328938428,4.7278395693058584e-05,1726.1698191997614,1311.0784203230735,0.1235624028958391,0.0938493989398458,19.37364519883792,17.93039271006714,970.2153178774146,968.8776750353012,192.8,180.27630026646975,31453.371086678013,7,1.0401247052472888,1955-02-04
1954,20,2007.200993423366,0.1752857142857143,71.55432293485562,0.03585446687352788,49.0,8.0,7.0,5.0,93.0,162.0,0.08119453472405211,1845.200993423366,1100.0,,275.0,275.0,275.0,275.0,745.200993423366,51.0,10.0,18.0,23.000030661215,643.2009627621511,100.0,18.0,25.0,28.000030661215,736.2009627621511,1243.0,990.0,971.0655543340165,18.93444566598347,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.080156253465187,17.080156253465187,17.080156253465187,17.080156253465187,,0.9482966047501522,0.9482966047501522,0.9482966047501522,0.9482966047501522,43.68412665161206,43.68412665161206,43.68412665161206,43.68412665161206,0.9394435839056356,0.9394435839056356,0.9394435839056356,0.9394435839056356,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.81044411857982,42.81044411857982,42.81044411857982,42.81044411857982,171.24177647431927,0.08600839474247741,4.3242872847050324e-05,2217.372657831301,1767.625484109115,0.0916483731742802,0.0730594379018112,17.79645902343688,16.521017965130312,971.6246926223514,970.3492515640448,178.84780382390448,165.3270105722724,28768.618447685636,7,0.951343202635107,1955-02-11
1954,21,2426.138550828918,0.1305714285714286,42.81357941811829,0.017889073595269086,49.0,8.0,7.0,5.0,93.0,162.0,0.06683217066346049,2264.138550828918,1100.0,,275.0,275.0,275.0,275.0,1164.1385508289184,51.0,9.999999999999998,18.0,35.93020218607773,1049.2083486428405,100.0,18.0,25.0,40.93020218607773,1142.2083486428405,1243.0,990.0,972.1286102951043,17.871389704895723,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.01710029237744,16.01710029237744,16.01710029237744,16.01710029237744,,0.944988805714896,0.944988805714896,0.944988805714896,0.944988805714896,40.82111280922995,40.82111280922995,40.82111280922995,40.82111280922995,0.8778733937468807,0.8778733937468807,0.8778733937468807,0.8778733937468807,0.977787339374688,0.977787339374688,0.977787339374688,0.977787339374688,39.91483502535002,39.91483502535002,39.91483502535002,39.91483502535002,159.6593401014001,0.06589121494038706,4.0318015177121234e-05,2517.067713758129,2293.9632006513275,0.0706201389603822,0.0643606046490201,16.336144241081996,15.797616105996529,972.3480944814852,971.8095663463996,163.31982561518777,157.13015452033744,26822.76913703521,7,0.886996333896667,1955-02-18
1954,22,2652.6033271645188,0.11271428571428573,32.20449087280674,0.012083428553198999,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.07329607773349778,2457.6033271645188,1100.0,,275.0,275.0,275.0,275.0,1357.603327164519,46.714285714285715,8.714285714285712,15.857142857142858,52.48956647504637,1233.8280464037582,100.0,18.0,25.0,60.91813790361779,1348.685189260901,1243.0,990.0,972.6752494103972,17.324750589602882,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.470461177084601,15.470461177084601,15.470461177084601,15.470461177084601,,0.9428818447083385,0.9428818447083385,0.9428818447083385,0.9428818447083385,39.34008489997672,39.34008489997672,39.34008489997672,39.34008489997672,0.846023331182295,0.846023331182295,0.846023331182295,0.846023331182295,0.9746023331182295,0.9746023331182295,0.9746023331182295,0.9746023331182295,38.341385169368436,38.341385169368436,38.341385169368436,38.341385169368436,153.36554067747375,0.0578769394285634,3.872867188825095e-05,2742.499149867776,2542.9744128795624,0.0891567157970512,0.0606422532975007,15.73508269432418,15.253471260214695,972.892239327267,972.4106278931577,156.40817962090895,150.87635112487357,25765.41083381559,7,0.8520307815415208,1955-02-25
1954,23,2761.4583745706736,0.104,11.344960465767144,0.004107110557154428,59.0,11.0,12.0,13.0,144.0,239.0,0.08655180830785962,2522.4583745706736,1100.0,,275.0,275.0,275.0,275.0,1422.4583745706734,41.0,7.0,13.0,67.0,1294.4583745706734,100.0,18.0,25.0,80.0,1438.4583745706734,1243.0,990.0,972.9380029731017,17.061997026898375,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.207707614380089,15.207707614380089,15.207707614380089,15.207707614380089,,0.9418308304575204,0.9418308304575204,0.9418308304575204,0.9418308304575204,38.628536802622186,38.628536802622186,38.628536802622186,38.628536802622186,0.8307212215617675,0.8307212215617675,0.8307212215617675,0.8307212215617675,0.9730721221561768,0.9730721221561768,0.9730721221561768,0.9730721221561768,37.588379214576676,37.588379214576676,37.588379214576676,37.588379214576676,150.3535168583067,0.0544503050155402,3.796805981270371e-05,2782.206511497961,2742.499149867776,0.0871467909156956,0.0859030409900523,15.253471260214695,15.157625904555603,972.988084682926,972.892239327267,150.87635112487357,149.7814817515398,25259.390832195528,7,0.8352973158794817,1955-03-04
1954,24,2748.1716301006595,0.10542857142857143,5.672480232883572,0.0020388422676178145,59.0,11.0,12.0,13.0,144.0,239.0,0.08696911235488942,2509.1716301006595,1100.0,,275.0,275.0,275.0,275.0,1409.1716301006595,41.0,7.0,13.0,67.0,1281.1716301006595,100.0,18.0,25.0,80.0,1425.1716301006595,1243.0,990.0,972.9059315209325,17.094068479067396,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.23977906654911,15.23977906654911,15.23977906654911,15.23977906654911,,0.9419591162661964,0.9419591162661964,0.9419591162661964,0.9419591162661964,38.71526658145968,38.71526658145968,38.71526658145968,38.71526658145968,0.8325863780959072,0.8325863780959072,0.8325863780959072,0.8325863780959072,0.9732586378095907,0.9732586378095907,0.9732586378095907,0.9732586378095907,37.679985303599324,37.679985303599324,37.679985303599324,37.679985303599324,150.7199412143973,0.05484580019131367,3.806059121575689e-05,2782.206511497961,2742.499149867776,0.0871467909156956,0.0859030409900523,15.253471260214695,15.157625904555603,972.988084682926,972.892239327267,150.87635112487357,149.7814817515398,25320.95012401875,7,0.8373330067466518,1955-03-11
1954,25,2955.4620127206463,0.08985714285714286,57.66164263443313,0.0190938390085241,59.0,11.0,12.0,13.0,144.0,239.0,0.08101807779167906,2716.4620127206463,1100.0,,275.0,275.0,275.0,275.0,1616.462012720646,41.00000000000001,7.0,13.0,67.0,1488.462012720646,100.0,18.0,25.0,80.0,1632.462012720646,1243.0,990.0,973.405199668804,16.594800331196016,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.740510918677733,14.740510918677733,14.740510918677733,14.740510918677733,,0.9394160044856762,0.9394160044856762,0.9394160044856762,0.9394160044856762,37.34734046622756,37.34734046622756,37.34734046622756,37.34734046622756,0.8031686121769368,0.8031686121769368,0.8031686121769368,0.8031686121769368,0.9710059804196265,0.9710059804196265,0.9710059804196265,0.9710059804196265,36.26523305501576,36.26523305501576,36.26523305501576,36.26523305501576,145.06093222006305,0.049223845902499085,3.6631548540419964e-05,3185.838009938993,2831.488197054909,0.0844079096810606,0.0750195079769849,15.03867011183192,14.190958614039548,973.9547519734422,973.1070404756498,148.42538464501607,139.0139306159312,24370.236612970595,7,0.8058940678892392,1955-03-18
1954,26,3533.7305397206173,0.055714285714285716,74.87651108319928,0.02148205009240463,59.0,11.0,12.0,13.0,144.0,239.0,0.06772675632131737,3294.7305397206173,1100.0,,275.0,275.0,275.0,275.0,2194.7305397206173,41.0,7.0,12.999999999999998,67.0,2066.730539720617,100.0,18.0,25.0,80.0,2210.730539720617,1243.0,990.0,974.6919528103602,15.308047189639685,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.453757777121405,13.453757777121405,13.453757777121405,13.453757777121405,,0.9317225466627285,0.9317225466627285,0.9317225466627285,0.9317225466627285,33.807838626358865,33.807838626358865,33.807838626358865,33.807838626358865,0.7270502930399756,0.7270502930399756,0.7270502930399756,0.7270502930399756,0.97,0.97,0.97,0.97,32.7936034675681,32.7936034675681,32.7936034675681,32.7936034675681,131.1744138702724,0.03720245667698572,3.312485198744252e-05,3709.973587521388,3313.0406406455268,0.0721391693986078,0.0644209438050675,13.921410182304358,13.080290366305436,975.0654202211764,974.2243004051774,136.137847950212,127.22175056678388,22037.30153020576,7,0.7287467437237355,1955-03-25
1954,27,3694.6414236975115,0.048428571428571425,46.141079537611986,0.012488559099584542,70.0,14.0,18.0,25.0,168.0,295.0,0.07987538937686932,3399.6414236975115,1100.0,,275.0,275.0,275.0,275.0,2299.6414236975115,30.0,3.999999999999998,7.0,55.0,2203.6414236975115,100.0,18.0,25.0,80.0,2371.6414236975115,1243.0,990.0,975.0329306359305,14.967069364069598,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.112779951551316,13.112779951551316,13.112779951551316,13.112779951551316,,0.9296265026041509,0.9296265026041509,0.9296265026041509,0.9296265026041509,32.87607527151338,32.87607527151338,32.87607527151338,32.87607527151338,0.7070123714303953,0.7070123714303953,0.7070123714303953,0.7070123714303953,0.97,0.97,0.97,0.97,31.889793013367978,31.889793013367978,31.889793013367978,31.889793013367978,127.55917205347191,0.034546898464326715,3.221191213471513e-05,3803.114617748527,3573.2680912123824,0.0825574774883204,0.0775680014016096,13.369975822769762,12.882920087966996,975.2627904995148,974.775734764712,130.28246530167073,125.09509096592912,21429.940904983283,7,0.7086620669637329,1955-04-01
1954,28,3475.665924239644,0.058428571428571434,22.290718914989935,0.006405426448394328,70.0,14.0,18.0,25.0,168.0,295.0,0.08488888560881283,3180.665924239644,1100.0,,275.0,275.0,275.0,275.0,2080.665924239644,29.999999999999993,4.0,6.999999999999998,55.0,1984.6659242396438,100.0,18.0,25.0,80.0,2152.665924239644,1243.0,990.0,974.5689111251744,15.431088874825573,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.57679946230729,13.57679946230729,13.57679946230729,13.57679946230729,,0.9324607967738439,0.9324607967738439,0.9324607967738439,0.9324607967738439,34.142954643940996,34.142954643940996,34.142954643940996,34.142954643940996,0.7342570891170107,0.7342570891170107,0.7342570891170107,0.7342570891170107,0.97,0.97,0.97,0.97,33.11866600462277,33.11866600462277,33.11866600462277,33.11866600462277,132.47466401849107,0.03812422833935774,3.345319798446744e-05,3537.052200710891,3417.233058807453,0.0863271526768353,0.0834027838041829,13.700621486675432,13.44671901930869,974.698991568173,974.4450891008064,133.78882896773248,131.09507251291538,22255.7435551065,7,0.7359703556582837,1955-04-08
1954,29,3247.842009183926,0.071,38.42089037055887,0.011804957169260642,70.0,14.0,18.0,25.0,168.0,295.0,0.09086385142046424,2952.842009183926,1100.0,,275.0,275.0,275.0,275.0,1852.8420091839266,29.999999999999993,4.0,7.0,55.0,1756.8420091839266,100.0,18.0,25.0,80.0,1924.8420091839266,1243.0,990.0,974.0856481996876,15.914351800312406,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.060062387794124,14.060062387794124,14.060062387794124,14.060062387794124,,0.9353603743267648,0.9353603743267648,0.9353603743267648,0.9353603743267648,35.46836843918243,35.46836843918243,35.46836843918243,35.46836843918243,0.7627606115953209,0.7627606115953209,0.7627606115953209,0.7627606115953209,0.97,0.97,0.97,0.97,34.40431738600695,34.40431738600695,34.40431738600695,34.40431738600695,137.6172695440278,0.04239650593726706,3.4751835743441364e-05,3355.917451239844,3148.286826213541,0.0937017547269661,0.0879044268180709,14.273983765586964,13.830552178902026,974.3151584085796,973.8717268218948,139.90164712576322,135.1704486892288,23119.70128339667,7,0.76454038635571,1955-04-15
1954,30,2981.536820480335,0.08814285714285712,39.31920356124147,0.013159926860166957,70.0,14.0,18.0,25.0,168.0,295.0,0.09901685742053734,2686.536820480335,1100.0,,275.0,275.0,275.0,275.0,1586.5368204803347,30.0,4.0,7.0,55.0,1490.5368204803347,100.0,18.0,25.0,80.0,1658.5368204803347,1243.0,990.0,973.469226808056,16.530773191944053,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.676483779425768,14.676483779425768,14.676483779425768,14.676483779425768,,0.9390589026765547,0.9390589026765547,0.9390589026765547,0.9390589026765547,37.17009529015841,37.17009529015841,37.17009529015841,37.17009529015841,0.7993568879603957,0.7993568879603957,0.7993568879603957,0.7993568879603957,0.970490347930463,0.970490347930463,0.970490347930463,0.970490347930463,36.07349181971748,36.07349181971748,36.07349181971748,36.07349181971748,144.29396727886993,0.04845257392713269,3.643787052496715e-05,3112.6233083653137,2873.0524012848505,0.1026782525331155,0.0947753617365693,14.938342722311376,14.36006811901379,973.785642468468,973.2073678651705,147.26310696095322,140.82298704999465,24241.38650285015,7,0.8016331515492774,1955-04-22
1954,31,2734.6894039621807,0.106,32.49047879650276,0.0118601392315812,59.285714285714285,13.285714285714286,14.428571428571429,19.285714285714285,175.14285714285714,281.42857142857144,0.10290599069585973,2453.260832533609,1100.0,,275.0,275.0,275.0,275.0,1353.2608325336091,40.714285714285715,4.714285714285714,10.571428571428571,60.714285714285715,1236.5465468193233,100.0,18.0,25.0,80.0,1411.6894039621804,1243.0,990.0,972.8733882164605,17.126611783539552,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.272322371021271,15.272322371021271,15.272322371021271,15.272322371021271,,0.942089289484085,0.942089289484085,0.942089289484085,0.942089289484085,38.80353909676306,38.80353909676306,38.80353909676306,38.80353909676306,0.8344847117583454,0.8344847117583454,0.8344847117583454,0.8344847117583454,0.9734484711758346,0.9734484711758346,0.9734484711758346,0.9734484711758346,37.77361014199446,37.77361014199446,37.77361014199446,37.77361014199446,151.09444056797784,0.05529490369171962,3.815516175959036e-05,2831.488197054909,2645.619049709331,0.1052515394357326,0.0996696070001673,15.487319777838453,15.03867011183192,973.1070404756498,972.6583908096432,153.55604465531198,148.42538464501607,25383.866015420273,7,0.8394135587109879,1955-04-29
1954,32,2508.0157726005823,0.12371428571428571,33.510153356820084,0.01336626753668293,55.0,13.0,13.0,17.0,178.0,276.0,0.11011568752104561,2232.0157726005823,1100.0,,275.0,275.0,275.0,275.0,1132.0157726005823,44.99999999999999,5.0,12.0,63.0,1007.0157726005822,100.0,18.0,25.0,80.0,1185.0157726005823,1243.0,990.0,972.3262449683463,17.673755031653773,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.81946561913549,15.81946561913549,15.81946561913549,15.81946561913549,,0.9442702159312111,0.9442702159312111,0.9442702159312111,0.9442702159312111,40.28673615356502,40.28673615356502,40.28673615356502,40.28673615356502,0.8663814226573123,0.8663814226573123,0.8663814226573123,0.8663814226573123,0.9766381422657312,0.9766381422657312,0.9766381422657312,0.9766381422657312,39.3459231390559,39.3459231390559,39.3459231390559,39.3459231390559,157.3836925562236,0.06280870742131846,3.9743356706117066e-05,2591.896796157977,2411.0479762115906,0.1144730435574619,0.1064857213485971,16.05352581731583,15.616994182962433,972.5287164045192,972.092184770166,160.0837800799014,155.04712748538154,26440.460349445562,7,0.8743538475345755,1955-05-06
1954,33,2315.8957290262333,0.14142857142857143,21.419984084376342,0.009238069987385956,55.0,13.0,13.0,17.0,178.0,276.0,0.11921159785571933,2039.8957290262333,1100.0,,275.0,275.0,275.0,275.0,939.8957290262333,45.0,5.0,12.0,57.89212823712307,820.0036007891102,100.0,18.0,25.0,74.89212823712306,998.0036007891102,1243.0,990.0,971.8625069321323,18.137493067867695,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.28320365534941,16.28320365534941,16.28320365534941,16.28320365534941,,0.9458496109660481,0.9458496109660481,0.9458496109660481,0.9458496109660481,41.53690343888865,41.53690343888865,41.53690343888865,41.53690343888865,0.8932667406212612,0.8932667406212612,0.8932667406212612,0.8932667406212612,0.9793107995547128,0.9793107995547128,0.9793107995547128,0.9793107995547128,40.67767518058018,40.67767518058018,40.67767518058018,40.67767518058018,162.7107007223207,0.07028715569481833,4.1088560788464816e-05,2363.830877770248,2261.108087620956,0.1220640452842728,0.1167596221013683,16.41544968632772,16.167498123898298,971.9782124635834,971.730260901154,164.2156189366118,161.3869364766293,27335.397721349877,7,0.903948337346226,1955-05-13
1954,34,2186.488593975995,0.1562857142857143,21.200947364602662,0.0097704691724708,55.0,13.0,13.0,17.0,178.0,276.0,0.12628534487248463,1910.4885939759952,1100.0,,275.0,275.0,275.0,275.0,810.4885939759952,45.0,5.0,12.0,49.92139890431854,698.5671950716767,100.0,18.0,25.0,66.92139890431854,876.5671950716767,1243.0,990.0,971.5501448820111,18.449855117988964,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.59556570547068,16.59556570547068,16.59556570547068,16.59556570547068,,0.9467866971164121,0.9467866971164121,0.9467866971164121,0.9467866971164121,42.37567402434353,42.37567402434353,42.37567402434353,42.37567402434353,0.9113048177278179,0.9113048177278179,0.9113048177278179,0.9113048177278179,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,41.52816054385666,41.52816054385666,41.52816054385666,41.52816054385666,166.11264217542663,0.07601696110643015,4.194763691298653e-05,2261.108087620956,2112.7014560687376,0.1306384293943612,0.1220640452842728,16.77367259007437,16.41544968632772,971.730260901154,971.3720379974072,167.98975429641962,164.2156189366118,27906.923885471675,7,0.9228480120857036,1955-05-20
1954,35,2023.9962336454935,0.17428571428571424,28.022865447075414,0.014055596944046672,57.0,12.714285714285714,13.285714285714286,16.714285714285715,170.85714285714286,270.57142857142856,0.13370155199114014,1753.4248050740648,1100.0,,275.0,275.0,275.0,275.0,653.424805074065,43.0,5.285714285714286,11.714285714285714,40.35651726656368,553.0682878075013,100.0,18.0,25.0,57.07080298084939,723.9254306646442,1243.0,990.0,971.1426416729543,18.857358327045777,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.003068914527493,17.003068914527493,17.003068914527493,17.003068914527493,,0.9480288494669133,0.9480288494669133,0.9480288494669133,0.9480288494669133,43.47334115193634,43.47334115193634,43.47334115193634,43.47334115193634,0.9349105624072331,0.9349105624072331,0.9349105624072331,0.9349105624072331,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.60387432889762,42.60387432889762,42.60387432889762,42.60387432889762,170.41549731559047,0.08431731280855762,4.3034216493835976e-05,2094.7380107984795,1916.5413979392097,0.1377112843078434,0.131623796791707,17.31534607106275,16.81703263038193,971.3286779570998,970.830364516419,173.72656476377463,168.447135697283,28629.803549019198,7,0.9467527628643915,1955-05-27
1954,36,1789.595841318765,0.1972857142857143,34.118442088923956,0.01921559711258831,62.0,12.0,14.0,16.0,153.0,257.0,0.1438338503504675,1532.595841318765,1100.0,,275.0,275.0,275.0,275.0,432.59584131876505,38.0,6.0,11.0,26.932036813619614,350.66380450514544,100.0,18.0,25.0,42.93203681361961,503.6638045051454,1243.0,990.0,970.4202327181067,19.57976728189322,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.725477869374934,17.725477869374934,17.725477869374934,17.725477869374934,,0.9503329608579308,0.9503329608579308,0.9503329608579308,0.9503329608579308,45.4306821934371,45.4306821934371,45.4306821934371,45.4306821934371,0.977003918138432,0.977003918138432,0.977003918138432,0.977003918138432,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.52206854956835,44.52206854956835,44.52206854956835,44.52206854956835,178.0882741982734,0.09972375625257575,4.497178641370541e-05,1881.0436962338129,1677.712303316742,0.1531847859087196,0.1366262785466175,18.086947761381424,17.43003095349556,970.7156796339862,970.0587628261004,181.91438045420156,174.94589178428407,29918.830065309936,7,0.9893793011015191,1955-06-03
1954,37,1564.3145362671328,0.2227142857142857,31.861981180980624,0.020616204907069814,62.0,12.0,14.0,16.0,153.0,257.0,0.16463929748025913,1307.3145362671328,1100.0,,275.0,275.0,275.0,275.0,207.3145362671327,35.19360992196822,5.794408682934147,9.434419851569952,12.906741557486859,143.9853562531735,97.19360992196822,17.794408682934147,23.434419851569952,28.90674155748686,296.9853562531735,1238.4224384564725,990.0,969.6924008094784,20.307599190521564,0.9152881385365269,0.648,988.4367118614634,0.28,0.28,0.28,0.28,18.46431105198503,18.46431105198503,18.46431105198503,18.46431105198503,,0.9518303888149813,0.9518303888149813,0.9518303888149813,0.9518303888149813,47.398647814405976,47.398647814405976,47.398647814405976,47.398647814405976,1.0193257594495908,1.0193257594495908,1.0193257594495908,1.0193257594495908,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.45067485811785,46.45067485811785,46.45067485811785,46.45067485811785,185.8026994324714,0.11910436106410574,4.691987359405844e-05,1659.7232892169968,1454.6784350498776,0.1766713479815819,0.154845088738403,18.857356991701156,18.14506611462681,970.0006444728548,969.3381918670842,189.85496623925584,182.5128575859801,31214.853504655195,7,1.0322372190692854,1955-06-10
1954,38,1348.6274573568858,0.25185714285714284,31.812786830956025,0.024093714433392015,62.0,12.0,14.0,16.0,153.0,257.0,0.19101209525740673,1091.6274573568855,1068.5586093643055,,267.13965234107644,267.13965234107644,267.13965234107644,267.13965234107644,23.06884799257994,5.565247375641852,1.0771446533500362,1.2566687622417088,1.4361928711333813,13.733594330212961,67.56524737564186,13.077144653350036,15.256668762241711,17.436192871133382,166.73359433021295,1164.4576701555393,990.0,968.9980659734946,21.001934026505392,0.7929366936182926,0.5835668074277155,988.6234964989541,0.27879410899160006,0.27879410899160006,0.27879410899160006,0.27879410899160006,19.346636416467764,19.346636416467764,19.346636416467764,19.346636416467764,,0.9533842317338752,0.9533842317338752,0.9533842317338752,0.9533842317338752,48.28460290780363,48.28460290780363,48.28460290780363,48.28460290780363,1.0383785571570674,1.0383785571570674,1.0383785571570674,1.0383785571570674,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.30029378432191,47.30029378432191,47.30029378432191,47.30029378432191,189.20117513728763,0.14047764082655803,4.9224041874184873e-05,1431.7953534582748,1231.9889272331854,0.2086057709765083,0.1794949252903057,20.04420000164367,18.94276947158582,969.2642619111728,968.6291080570186,192.8,179.3519609541047,31785.797423064323,7,1.051117639651598,1955-06-17
1954,39,1134.8789400215676,0.292,22.670419216099845,0.019922402638705712,62.0,12.0,14.0,16.0,153.0,257.0,0.22681785333534848,877.8789400215676,877.8789400215676,,229.18754444254054,229.18754444254054,229.18754444254054,190.31630669394596,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,965.8789400215676,990.0,968.3239052400678,21.676094759932216,0.5390866045344179,0.3638934069704387,989.0970199884952,0.2476412997511128,0.2476412997511128,0.2476412997511128,0.20906987117968417,20.525473448676248,20.525473448676248,20.525473448676248,20.564044877247674,,0.9544845803568334,0.9544845803568334,0.9544845803568334,0.8179205791753803,44.03766741160827,44.03766741160827,44.03766741160827,36.46765263274604,0.9470466110023283,0.9470466110023283,0.9470466110023283,0.784250594252603,0.9792866195234055,0.9792866195234055,0.9792866195234055,0.9764294766662627,42.59509695258065,42.59509695258065,42.59509695258065,35.709382666866354,163.4946735246083,0.1439695369489907,5.172019371766192e-05,1199.561484005937,1073.2959927204863,0.2394493240849445,0.2142449582006819,20.7728165341251,20.218720494432823,968.5271932354472,968.1303588342644,174.88008559994947,144.60000000000002,27467.10515213419,7,0.9083037418033794,1955-06-24
1954,40,970.524716796361,0.3401428571428572,25.91914328933215,0.026843740076699128,58.0,11.0,11.0,11.0,136.0,227.0,0.23470638556585718,743.524716796361,743.524716796361,,237.92493096707162,237.92493096707162,237.92493096707162,29.749923895146008,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,823.524716796361,990.0,967.771671730198,22.22832826980204,0.4118139438447219,0.2936834554573228,989.294502600698,0.25927350087866063,0.25927350087866063,0.25927350087866063,0.04051954011558997,21.263557369621342,21.263557369621342,21.263557369621342,21.482311330384412,,0.9560099585849218,0.9560099585849218,0.9560099585849218,0.1362197878939695,47.4203317587179,47.4203317587179,47.4203317587179,5.801916700107035,1.019792080832643,1.019792080832643,1.019792080832643,0.12477240215283945,0.979620097358141,0.979620097358141,0.979620097358141,0.9624772402152839,45.76216982312858,45.76216982312858,45.76216982312858,5.670449221729382,142.9569586911151,0.1473652043110047,5.35141184486286e-05,1059.9978690640885,891.8619896951615,0.2545236848557574,0.214151373908352,21.695917382271425,20.8549278130142,968.0885647313444,967.4674479587808,158.7725782084227,132.56626489934928,24016.769060107337,7,0.7942053260617505,1955-07-01
1954,41,795.6720299589332,0.3987142857142857,23.337845637604396,0.029371468755230484,58.0,11.0,11.0,11.0,136.0,227.0,0.2864033637610023,568.6720299589332,568.6720299589332,,226.61113438788394,226.61113438788394,115.44976118316536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,648.6720299589332,990.0,967.0826881198357,22.917311880164302,0.2951551475973076,0.18087291601256736,989.5239719363901,0.2430000347401304,0.2430000347401304,0.1272857490258447,0.01,22.198283781814297,22.198283781814297,22.313998067528583,22.43128381655443,,0.953931564407128,0.953931564407128,0.5450709774177286,0.0,47.101947020963095,47.101947020963095,23.78433550609896,0.0,1.0129450972250127,1.0129450972250127,0.5114910861526657,0.0,0.9788603333673506,0.9788603333673506,0.9702889047959219,0.96,43.92053348261663,43.92053348261663,23.263390625473765,0.0,111.10445759070703,0.1391582458442062,5.412851875548418e-05,876.9389119074414,728.4970702319307,0.3116004295360176,0.2588549748650671,22.51303139665626,21.78077433253841,967.4077556476298,966.8139882809276,130.03158504439386,96.4,18665.54887523878,7,0.617246986615039,1955-07-08
1954,42,657.8717944612389,0.45642857142857146,16.12418522356914,0.02436967311881953,58.0,11.0,11.0,11.0,136.0,227.0,0.34566185940699345,430.8717944612389,430.8717944612389,,215.43589723061945,215.43589723061945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,510.87179446123884,990.0,966.5314871778448,23.468512822155066,0.21887981990589678,0.10237148698570468,989.6787486931083,0.2333384612613362,0.2333384612613362,0.01,0.01,22.91392305400211,22.91392305400211,23.137261515263443,23.137261515263443,,0.9561301592415602,0.9561301592415602,0.0,0.0,46.27163003944168,46.27163003944168,0.0,0.0,0.9950888180525094,0.9950888180525094,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.15274566771607,45.15274566771607,0.0,0.0,90.30549133543214,0.13721049721981768,5.826318414052857e-05,702.6560160658968,615.6277736669467,0.368729303175991,0.323059925211985,23.149307804744584,22.660003422416164,966.7106240642636,966.3625110946678,96.4,82.43334591080435,15171.322544352599,7,0.5016971740857341,1955-07-15
1954,43,573.931666242415,0.4987142857142857,9.232778601192829,0.016014678027591513,58.0,11.0,11.0,11.0,136.0,227.0,0.39584313330777715,346.9316662424149,346.9316662424149,,173.46583312120745,173.46583312120745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,426.9316662424149,990.0,966.1825655093652,23.81743449063476,0.1862091941836787,0.06275174646641982,989.7510390593499,0.17667887471363006,0.17667887471363006,0.01,0.01,23.391794675271008,23.391794675271008,23.558473549984637,23.558473549984637,,0.94798890845776,0.94798890845776,0.0,0.0,37.72050059323286,37.72050059323286,0.0,0.0,0.8111935611447926,0.8111935611447926,0.0,0.0,0.9721569517611225,0.9721569517611225,0.96,0.96,36.67477437226619,36.67477437226619,0.0,0.0,73.34954874453238,0.12772973593023176,5.872631829425852e-05,601.777842158206,550.9983234585969,0.4119794749558021,0.3772156169557373,23.529266161462782,23.225481472768813,966.3071113686328,966.0794924555636,79.40242069819936,68.5079122435013,12322.72418908144,7,0.4074974930251799,1955-07-22
1954,44,524.9217763401952,0.5344285714285715,6.568635562702752,0.012548677063607386,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.38498153977219873,322.4932049116237,322.4932049116237,,161.24660245581185,161.24660245581185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,397.35034776876654,990.0,965.9621479935307,24.037852006469166,0.17576902907988426,0.05121679271828635,989.773014178202,0.16018291331534598,0.16018291331534598,0.01,0.01,23.650683271355636,23.650683271355636,23.80086618467098,23.80086618467098,,0.9444033567482922,0.9444033567482922,0.0,0.0,35.32339905452276,35.32339905452276,0.0,0.0,0.7596429904198442,0.7596429904198442,0.0,0.0,0.9700014824982874,0.9700014824982874,0.96,0.96,34.26375223897721,34.26375223897721,0.0,0.0,68.52750447795442,0.13069819680517009,5.902145628623591e-05,548.1781559247493,505.01787451967766,0.4304642811450824,0.3518035063934325,23.743825028766995,23.54618697215001,966.0668017016612,965.8725804353384,72.17813371719797,63.64564112503935,11512.620752296343,7,0.3807083582108579,1955-07-29
1954,45,478.5230158418584,0.5657142857142857,5.408675170625892,0.011219130010338113,54.0,9.0,8.0,6.0,107.0,184.0,0.38464848262368573,294.5230158418584,294.5230158418584,,147.2615079209292,147.2615079209292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,365.5230158418584,990.0,965.7533535712884,24.24664642871166,0.16453617614176405,0.038014863477357115,989.7974489603808,0.14130303569325436,0.14130303569325436,0.01,0.01,23.9027923533993,23.9027923533993,24.034095389092553,24.034095389092553,,0.939667438913488,0.939667438913488,0.0,0.0,32.437235609163196,32.437235609163196,0.0,0.0,0.697574959336843,0.697574959336843,0.0,0.0,0.97,0.97,0.96,0.96,31.4641185408883,31.4641185408883,0.0,0.0,62.9282370817766,0.13147790971191417,5.93511255287309e-05,494.6810831907137,467.1571483252964,0.3938717424310393,0.3719568147081596,23.97098677455876,23.805845063779373,965.8260648743582,965.7022071674638,66.31800917880383,60.52169034836516,10571.94382973847,7,0.34960131712098114,1955-08-05
1954,46,456.637918280669,0.5888571428571429,3.4797095651672083,0.007715411672140371,54.0,9.0,8.0,6.0,107.0,184.0,0.40303892196310304,272.637918280669,272.637918280669,,193.42802708670033,79.20989119396862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,343.637918280669,990.0,965.6548706322629,24.34512936773701,0.15681224618728942,0.027685097428475698,989.8155026563843,0.19407621025471483,0.07836192454042909,0.01,0.01,23.966555813866574,24.08227009958086,24.150632024121286,24.150632024121286,,0.9384969947179139,0.5348646393110943,0.0,0.0,42.68052138164368,17.455356412236195,0.0,0.0,0.9178606748740578,0.37538400886529455,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,37.58883857701197,16.931695719869108,0.0,0.0,54.520534296881074,0.11927630413144405,5.5469814215478657e-05,467.1571483252964,442.799181369126,0.4155382569386776,0.3938717424310393,24.018366463069157,23.885865165681903,965.7022071674638,965.592596316161,60.52169034836516,48.2,9159.449761876022,7,0.30289185720489487,1955-08-12
1954,47,423.8083649867258,0.6255714285714286,4.970662159364614,0.011772573462766184,54.0,9.0,8.0,6.0,107.0,184.0,0.43442511818584884,239.8083649867258,239.8083649867258,,239.8083649867258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,310.8083649867258,990.0,965.5071376424402,24.492862357559765,0.1452256782329939,0.01655001224706543,989.83822430952,0.26478907916279915,0.01,0.01,0.01,24.066297587916917,24.321086667079715,24.321086667079715,24.321086667079715,,0.9543934650442949,0.0,0.0,0.0,54.004075637813635,0.0,0.0,0.0,1.1613779707056697,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11380049291607564,5.593875062264519e-05,440.0331111664572,408.00454625357366,0.4509753670382989,0.4181503512593529,24.164634997725404,23.96905147671825,965.580149000249,965.436020458141,48.2,48.2,8097.600000000001,7,0.26777777777777784,1955-08-19
1954,48,392.5021103118034,0.6615714285714286,3.881086270624613,0.009906185783216228,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.45168705561841904,215.07353888323198,215.07353888323198,,215.07353888323198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,284.3592531689463,990.0,965.3623032388844,24.6376967611156,0.13589096604048886,0.01403125080507467,989.8500777831543,0.23284927749236317,0.01,0.01,0.01,24.254925266777697,24.477774544270062,24.477774544270062,24.477774544270062,,0.9563943608056446,0.0,0.0,0.0,48.92715809227544,0.0,0.0,0.0,1.0521969482209772,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.02459275107393,0.0,0.0,0.0,47.02459275107393,0.11982703302484086,6.086270153340376e-05,402.90237744418727,380.8369423592014,0.4760289697735415,0.362359804553414,24.30639301547639,24.19671708328597,965.4130606984988,965.304184711796,48.2,45.201109250316335,7900.131582180421,7,0.2612477375059663,1955-08-26
1954,49,369.6013548527775,0.6904285714285715,2.926877359491503,0.007973145729423658,46.0,7.0,6.0,4.0,75.0,138.0,0.37347915456424075,231.60135485277752,231.60135485277752,,231.60135485277752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,290.6013548527775,990.0,965.2480067742638,24.751993225736165,0.13809399739732056,0.015436115162486056,989.8464698874402,0.25516182905124957,0.01,0.01,0.01,24.34330128412511,24.588463113176353,24.588463113176353,24.588463113176353,,0.9574233701936051,0.0,0.0,0.0,52.93405421262302,0.0,0.0,0.0,1.13836675726071,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13044706702895945,5.785132330261038e-05,377.11676084070143,360.34880084276085,0.3829622845344688,0.3659344116457683,24.406106982567096,24.292287226640465,965.2855838042036,965.2017440042138,48.2,48.2,8097.600000000001,7,0.26777777777777784,1955-09-02
1954,50,339.82773674288507,0.7241428571428571,4.105319085017795,0.011979969610638,46.0,7.0,6.0,4.0,75.0,138.0,0.40625728807967093,201.8277367428851,201.8277367428851,,201.8277367428851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,260.8277367428851,990.0,965.0991386837144,24.900861316285614,0.12758596378544804,0.01290535762314517,989.8595086785914,0.21496744460289488,0.01,0.01,0.01,24.545402550274098,24.75036999487699,24.75036999487699,24.75036999487699,,0.9548741705564089,0.0,0.0,0.0,46.390492805129554,0.0,0.0,0.0,0.9976450065619259,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.46268294902696,0.0,0.0,0.0,45.46268294902696,0.13374447106182866,6.257160394288837e-05,350.2192051008483,331.6115672476363,0.4161495364754459,0.3940389275918259,24.601173342112507,24.47486597979272,965.1510960255042,965.0580578362382,47.76756462895693,43.62324259916012,7637.730735436529,7,0.25257046082792756,1955-09-09
1954,51,319.62254605582683,0.7554285714285714,4.186682197359208,0.013373143732408829,46.0,7.0,6.0,4.0,75.0,138.0,0.4322717183327402,181.62254605582686,181.62254605582686,,181.62254605582686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,240.62254605582686,990.0,964.9981127302791,25.001887269720896,0.12045489396805999,0.011187916414745229,989.8683571896172,0.18769043717536624,0.01,0.01,0.01,24.682554022162712,24.860244459338077,24.860244459338077,24.860244459338077,,0.949249723851721,0.0,0.0,0.0,41.73391754597651,0.0,0.0,0.0,0.8975036031392797,0.0,0.0,0.0,0.9774695185064831,0.96,0.96,0.96,40.802083216425295,0.0,0.0,0.0,40.802083216425295,0.1275249640693062,6.238873858342277e-05,331.6115672476363,302.30479186612183,0.4564929293648591,0.4161495364754459,24.80010584200533,24.601173342112507,965.0580578362382,964.9115239593306,43.62324259916012,36.62864793048097,6854.749980359449,7,0.22667824009125162,1955-09-16
1954,52,299.6922731189233,0.7854285714285714,1.0830750169623113,0.0036523257555718287,46.0,7.0,6.0,4.0,75.0,138.0,0.4605291252032339,161.6922731189233,161.6922731189233,,161.6922731189233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,220.6922731189233,990.0,964.9000861163992,25.099913883600834,0.11342075379334025,0.009493843215108416,989.8770854029916,0.16078456871054644,0.01,0.01,0.01,24.816214717881852,24.966999286592394,24.966999286592394,24.966999286592394,,0.9430396648578993,0.0,0.0,0.0,37.110402127916565,0.0,0.0,0.0,0.7980731640412164,0.0,0.0,0.0,0.9706367587187212,0.96,0.96,0.96,36.0211074328461,0.0,0.0,0.0,36.0211074328461,0.12017992792697278,6.188111111775288e-05,302.30479186612183,294.72326674738565,0.4682358523064386,0.4564929293648591,24.84629206429061,24.80010584200533,964.9115239593306,964.8788930669896,36.62864793048097,34.87512057026967,6051.5460487181435,7,0.20011726351581163,1955-09-23
