WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1954,53,290.5219447532691,0.797,4.20132199411654,0.014461289654675,46.0,7.0,6.0,4.0,75.0,138.0,0.4750071465933457,152.5219447532691,152.5219447532691,,152.5219447532691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,211.5219447532691,990.0,964.8620877790132,25.13791222098689,0.1101841564203289,0.0087143653040278,989.8811014782756,0.1484046254169133,0.01,0.01,0.01,24.87060907384556,25.00901369926247,25.00901369926247,25.00901369926247,,0.9401576639065276,0.0,0.0,0.0,34.97503400785498,0.0,0.0,0.0,0.7521512689861286,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.92578298761933,0.0,0.0,0.0,33.92578298761933,0.116775285310827,6.178670631899379e-05,290.5219447532691,290.5219447532691,0.4750071465933457,0.4750071465933457,24.87060907384556,24.87060907384556,964.8620877790132,964.8620877790132,33.92578298761933,33.92578298761933,814.2187917028639,1,0.1884765721534407,1955-09-30
1955,1,281.969798862399,0.8141428571428572,3.390843148538368,0.012344671777119356,41.0,6.0,4.0,3.0,56.0,110.0,0.39052101570920505,171.96979886239902,171.96979886239902,,171.96979886239902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,222.96979886239902,990.0,964.8278791954497,25.17212080455038,0.11422458911355705,0.010367432903303858,989.8754079779831,0.17465922846423867,0.01,0.01,0.01,24.87286955406927,25.037528782533503,25.037528782533503,25.037528782533503,,0.9460727586364346,0.0,0.0,0.0,39.68799116481317,0.0,0.0,0.0,0.853505186340068,0.0,0.0,0.0,0.9757597238982015,0.96,0.96,0.96,38.73416757313384,0.0,0.0,0.0,38.73416757313384,0.13725683629329075,6.255014901534037e-05,290.5219447532691,266.78604271350054,0.4123154228054132,0.3786288849657104,24.960752259529727,24.823370226563437,964.8620877790132,964.767144170854,40.84747306848951,35.04314855020329,6507.340152286484,7,0.21518981985074354,1955-10-01
1955,2,264.8652306121941,0.8502857142857143,0.7718740230519318,0.0029379366188495284,41.0,6.0,4.0,3.0,56.0,110.0,0.4153267041985985,154.86523061219415,154.86523061219415,,154.86523061219415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.86523061219415,990.0,964.7594609224489,25.24053907755118,0.10818766235830045,0.008913544602036456,989.8828987930398,0.15156806132646208,0.01,0.01,0.01,24.97186980926441,25.11343787059087,25.11343787059087,25.11343787059087,,0.9406938063270924,0.0,0.0,0.0,35.67737401163135,0.0,0.0,0.0,0.7672553550888461,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.607052791282406,0.0,0.0,0.0,34.607052791282406,0.13065419205833406,6.207363233511095e-05,266.78604271350054,261.382924552137,0.4208385080566299,0.4123154228054132,24.99202519603425,24.960752259529727,964.767144170854,964.7455316982084,35.04314855020329,33.81660613897076,5813.984868935444,7,0.19226140439601336,1955-10-08
1955,3,256.9079094339073,0.8647142857142857,2.940316644174215,0.011507947387413172,41.0,6.0,4.0,3.0,56.0,110.0,0.4282303902181764,146.90790943390735,146.90790943390735,,146.90790943390735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,197.90790943390735,990.0,964.7275742606001,25.2724257393998,0.10537920762285875,0.008237172301882086,989.8863836200752,0.1408256777357749,0.01,0.01,0.01,25.017983681739263,25.148809359475035,25.148809359475035,25.148809359475035,,0.9378553954044853,0.0,0.0,0.0,33.80473775701768,0.0,0.0,0.0,0.7269836076777996,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.79059562430715,0.0,0.0,0.0,32.79059562430715,0.12762091604438827,6.200057221849163e-05,258.7976520087449,249.7991800258312,0.4403537272965633,0.4250424961208035,25.05947278924735,25.00698860247833,964.735190608035,964.698795080155,33.22556014695637,31.15555445667041,5508.820064883601,7,0.18216997569059526,1955-10-15
1955,4,266.78604271350054,0.8470000000000001,1.1411986721079512,0.0042775801181378715,41.0,6.0,4.0,3.0,56.0,110.0,0.4123154228054132,156.78604271350054,156.78604271350054,,156.78604271350054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.7860427135005,990.0,964.7671441708541,25.232855829145933,0.1088655983223408,0.0090768136306475,989.882057588047,0.15416115766322566,0.01,0.01,0.01,24.960752259529727,25.10491341719295,25.10491341719295,25.10491341719295,,0.941299043588926,0.0,0.0,0.0,36.12695726825082,0.0,0.0,0.0,0.7769238122204477,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.04314855020329,0.0,0.0,0.0,35.04314855020329,0.131353005553727,6.208593419504574e-05,266.78604271350054,266.78604271350054,0.4123154228054132,0.4123154228054132,24.960752259529727,24.960752259529727,964.767144170854,964.767144170854,35.04314855020329,35.04314855020329,5887.248956434153,7,0.1946841586122405,1955-10-22
1955,5,266.78604271350054,0.8470000000000001,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.40374782960426175,159.0717569992148,159.0717569992148,,159.0717569992148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,209.5003284277862,990.0,964.7671441708541,25.232855829145933,0.10947064237509566,0.009271099344933215,989.8812582582801,0.15724687194894,0.01,0.01,0.01,24.956867215476972,25.104114087425916,25.104114087425916,25.104114087425916,,0.9420026113510603,0.0,0.0,0.0,36.67555392514345,0.0,0.0,0.0,0.788721589788031,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.57528730738914,0.0,0.0,0.0,35.57528730738914,0.13334763297791088,6.212266384277707e-05,266.78604271350054,266.78604271350054,0.4123154228054132,0.3973221347033981,24.960752259529727,24.95395343243741,964.767144170854,964.767144170854,35.97439137527853,35.04314855020329,5976.648267641376,7,0.1976404850410508,1955-10-29
1955,6,267.28264316829484,0.8454285714285714,0.49660045479432874,0.0018374762377408572,40.0,6.0,4.0,3.0,53.0,106.0,0.39659206472215214,161.28264316829487,161.28264316829487,,161.28264316829487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,211.28264316829487,990.0,964.7691305726731,25.23086942732677,0.11009969675319352,0.009459024669305014,989.8804412785776,0.16023156827719803,0.01,0.01,0.01,24.951079137627087,25.101310705904286,25.101310705904286,25.101310705904286,,0.9426865060795774,0.0,0.0,0.0,37.20345816973121,0.0,0.0,0.0,0.8000743692415314,0.0,0.0,0.0,0.9702157292415486,0.96,0.96,0.96,36.09553103721381,0.0,0.0,0.0,36.09553103721381,0.1350440616859136,6.216717226762259e-05,270.26224589706084,266.78604271350054,0.3973221347033981,0.3922116448346764,24.95395343243741,24.93383336876514,964.7810489835882,964.767144170854,36.82236900882549,35.97439137527853,6064.04921425192,7,0.20053072798452115,1955-11-05
1955,7,303.36005180180746,0.7808571428571429,14.447955298727843,0.046326234475328576,40.0,6.0,4.0,3.0,53.0,106.0,0.350521484954066,197.36005180180746,197.36005180180746,,197.36005180180746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,247.36005180180743,990.0,964.9225640433858,25.077435956614213,0.12283277300886072,0.012525604403153572,989.864641622588,0.20893606993244004,0.01,0.01,0.01,24.733141509269768,24.932077579202208,24.932077579202208,24.932077579202208,,0.9531464867286994,0.0,0.0,0.0,45.62741657958254,0.0,0.0,0.0,0.9812347651523127,0.0,0.0,0.0,0.9793349512632954,0.96,0.96,0.96,44.23438551621392,0.0,0.0,0.0,44.23438551621392,0.14568155525976526,6.233106613704484e-05,331.6115672476363,281.3222739992266,0.3767920630425851,0.3196510932347628,24.86981856356441,24.54713592849554,965.0580578362382,964.8252890959968,48.2,39.57123745542535,7431.376766723939,7,0.24574658620118847,1955-11-12
1955,8,322.62874484952596,0.7517142857142857,4.480574649645404,0.014046031001449999,40.0,6.0,4.0,3.0,53.0,106.0,0.32866309999787274,216.62874484952596,216.62874484952596,,216.62874484952596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,266.62874484952596,990.0,965.0131437242477,24.986856275752384,0.12963331953315524,0.014163443312209657,989.8562032371547,0.23494880554686004,0.01,0.01,0.01,24.6081107073602,24.83305951290706,24.83305951290706,24.83305951290706,,0.9576653509874895,0.0,0.0,0.0,50.06560251155957,0.0,0.0,0.0,1.0766796239045067,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.892020311135205,0.0,0.0,0.0,47.892020311135205,0.14845208623951925,6.143180348009717e-05,329.2057950036568,309.0284073518941,0.3430105371487632,0.3219870415671831,24.700428860235736,24.56346614455391,965.0460289750184,964.9451420367594,48.2,46.04414217794645,8045.859412270716,7,0.26606677950630675,1955-11-19
1955,9,341.11112797716225,0.7220000000000001,3.00191572817021,0.008798522368544543,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.3206843018126517,231.68255654859084,231.68255654859084,,231.68255654859084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,282.825413691448,990.0,965.1055556398858,24.89444436011422,0.13534962649870794,0.01544301730663017,989.8492073561946,0.25527145134059764,0.01,0.01,0.01,24.48838026496827,24.733651716308866,24.733651716308866,24.733651716308866,,0.9580915414818115,0.0,0.0,0.0,53.307535272382246,0.0,0.0,0.0,1.1463986080082205,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14134796774808647,5.780613411432869e-05,350.2192051008483,331.6115672476363,0.3401179226581198,0.3075856449108869,24.54713592849554,24.440872014390504,965.1510960255042,965.0580578362382,48.2,48.2,8097.600000000001,7,0.26777777777777784,1955-11-26
1955,10,369.6524874182307,0.6884285714285714,5.1874131613573535,0.013904504198851215,42.0,7.0,5.0,3.0,61.0,118.0,0.3195439064629924,251.65248741823072,251.65248741823072,,251.65248741823072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,305.6524874182307,990.0,965.2482624370912,24.75173756290888,0.14340600906855178,0.019584365432573442,989.837009625499,0.2737056114959235,0.01,0.01,0.01,24.315041576911845,24.578747188407764,24.578747188407764,24.578747188407764,,0.9516933047177627,0.0,0.0,0.0,57.088116994652594,0.0,0.0,0.0,1.2277014407452171,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13052556179251046,5.332069798633018e-05,386.53109723034976,353.9823107128336,0.3333499907449525,0.3052794480069451,24.41532831304952,24.212234841794697,965.3326554861516,965.169911553564,48.2,48.2,8097.600000000001,7,0.26777777777777784,1955-12-03
1955,11,408.4005906055318,0.6428571428571429,5.1341031057594035,0.012594482267399414,38.57142857142857,5.285714285714286,4.142857142857143,3.0,55.0,106.0,0.25999752048719105,302.4005906055318,302.4005906055318,,170.56700504357602,131.8335855619558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.57142857142857,5.285714285714286,4.142857142857143,3.0,55.0,350.4005906055318,990.0,965.4368941355605,24.563105864439567,0.1591990030749963,0.04173307876581097,989.7990679181593,0.16868962622292602,0.13011819765149743,0.01,0.01,24.193484156375828,24.232055584947258,24.35217378259875,24.35217378259875,,0.9416586969326234,0.8071383186858815,0.0,0.0,38.10867724854613,29.453549110159493,0.0,0.0,0.8195414462052931,0.6334096582829999,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,35.45565692256899,28.569942636854705,0.0,0.0,64.0255995594237,0.1564934168103031,5.865351763489208e-05,422.4698189706656,389.1339363713416,0.3032374947822472,0.2461714312596169,24.27444687051847,24.12758353095723,965.501114185368,965.3456696818566,68.96396093812702,48.2,10756.300725983181,7,0.35569777533013164,1955-12-10
1955,12,441.2305249209833,0.6057142857142858,5.255803403727035,0.011788140059744915,38.0,5.0,4.0,3.0,54.0,104.0,0.23578408911763563,337.2305249209832,337.2305249209832,,168.61526246049166,168.61526246049166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,384.2305249209833,990.0,965.5855373621444,24.41446263785563,0.17113863653043077,0.058172807762704073,989.7706885557067,0.1701306043216637,0.1701306043216637,0.01,0.01,24.0150205892408,24.0150205892408,24.175151193562463,24.175151193562463,,0.946433387641454,0.946433387641454,0.0,0.0,37.58370690765096,37.58370690765096,0.0,0.0,0.8082517614548593,0.8082517614548593,0.0,0.0,0.971121638162939,0.971121638162939,0.96,0.96,36.49974044036567,36.49974044036567,0.0,0.0,72.99948088073134,0.1654252659855915,6.012860850777943e-05,459.2604427967548,430.9578316629287,0.2413229145846989,0.2264510293259136,24.07665604024891,23.9068423255668,965.6666719925854,965.5393102424832,77.07954543800813,70.75399521500745,12263.912787962865,7,0.40555267155961855,1955-12-17
1955,13,475.1914201413466,0.5704285714285715,12.227971879199904,0.0247117042757166,38.0,5.0,4.0,3.0,54.0,104.0,0.21924948672002725,371.1914201413466,371.1914201413466,,185.5957100706733,185.5957100706733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,418.1914201413466,990.0,965.738361390636,24.26163860936395,0.18312449015250995,0.07420235030671558,989.7426731595408,0.19305420859540895,0.19305420859540895,0.01,0.01,23.81125756030934,23.81125756030934,23.994311768904748,23.994311768904748,,0.9510516170233344,0.9510516170233344,0.0,0.0,41.21155979515314,41.21155979515314,0.0,0.0,0.8862701031215728,0.8862701031215728,0.0,0.0,0.9772849299467772,0.9772849299467772,0.96,0.96,40.27888038019561,40.27888038019561,0.0,0.0,80.55776076039122,0.1694514963413242,6.028877449149225e-05,523.0192327708844,459.2604427967548,0.2264510293259136,0.1988454601354183,23.9068423255668,23.5242939833681,965.953586547469,965.6666719925854,90.5882043150523,77.07954543800813,13533.703807745722,7,0.44754311533550667,1955-12-24
1955,14,539.3059056642144,0.5241428571428571,4.742900218108113,0.008725779264088828,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.21827548604192867,421.5916199499287,421.5916199499287,,210.79580997496438,210.79580997496438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,472.0201913785001,990.0,966.0268765754889,23.97312342451104,0.20212233365806193,0.09799124461636631,989.6998864217256,0.22707434346620187,0.22707434346620187,0.01,0.01,23.445935502770407,23.445935502770407,23.66300984623661,23.66300984623661,,0.9563592747689099,0.9563592747689099,0.0,0.0,46.351956581885666,46.351956581885666,0.0,0.0,0.9968162705781866,0.9968162705781866,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.42491745024796,45.42491745024796,0.0,0.0,90.84983490049592,0.16846368781260448,5.986184595323427e-05,556.2195342976412,527.3375978981461,0.2275582102969598,0.1972171155906985,23.52097126277777,23.34768163645972,966.1029879043392,965.9730191905415,93.70609178194236,87.97716517009508,15262.772263283314,7,0.5047213050027551,1955-12-31
1955,15,593.3857173519684,0.48742857142857143,9.655639681092712,0.016206943248368858,41.0,6.0,4.0,3.0,66.0,120.0,0.20252482523135246,473.38571735196854,473.38571735196854,,236.69285867598427,236.69285867598427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,524.3857173519685,990.0,966.2667905959592,23.73320940404083,0.2252506798474713,0.12254471092795723,989.6522046092244,0.2616680616205686,0.2616680616205686,0.01,0.01,23.12374595164485,23.12374595164485,23.375414013265416,23.375414013265416,,0.9564146978979468,0.9564146978979468,0.0,0.0,51.319823400320935,51.319823400320935,0.0,0.0,1.1036521161359338,1.1036521161359338,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.01647593594839,48.01647593594839,0.0,0.0,96.03295187189678,0.16204337555242324,5.6466753761831236e-05,623.8090120652902,562.8280752081156,0.2132089803011832,0.1923665700223009,23.30803084680897,22.945405812819075,966.3952360482612,966.1327263384364,96.4,95.00726773637892,16133.53591447866,7,0.5335163992883155,1956-01-07
1955,16,657.0289949486968,0.4565714285714286,6.142473102854183,0.009428631488139399,41.0,6.0,4.0,3.0,66.0,120.0,0.18271464871721896,537.0289949486968,537.0289949486968,,268.5144974743484,268.5144974743484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,588.0289949486968,990.0,966.5281159797948,23.47188402020525,0.26069230799345494,0.15973536862572943,989.5795723233808,0.28,0.28,0.01,0.01,22.771456343586067,22.771456343586067,23.04145634358606,23.04145634358606,,0.9493252456918054,0.9493252456918054,0.0,0.0,56.919566269301484,56.919566269301484,0.0,0.0,1.2240766939634729,1.2240766939634729,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.14678076780283256,4.989333823492417e-05,666.8063237852695,630.1125986840717,0.1904421531177256,0.1799623004754877,22.91239840428281,22.720259412883,966.567225295141,966.4204503947362,96.4,96.4,16195.200000000003,7,0.5355555555555557,1956-01-14
1955,17,718.5662817274908,0.4297142857142857,11.6325170756528,0.016263012940720287,41.0,6.0,4.0,3.0,66.0,120.0,0.1671845430901131,598.5662817274908,598.5662817274908,,199.52209390916363,199.52209390916363,199.52209390916363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,649.5662817274908,990.0,966.7742651269099,23.22573487309007,0.2956633420710845,0.20084227619396383,989.5034943817349,0.21185482677737086,0.21185482677737086,0.21185482677737086,0.01,22.517374428047646,22.517374428047646,22.517374428047646,22.71922925482502,,0.9539353904538722,0.9539353904538722,0.9539353904538722,0.0,42.02287740020343,42.02287740020343,42.02287740020343,0.0,0.9037177935527618,0.9037177935527618,0.9037177935527618,0.0,0.9788603689358296,0.9788603689358296,0.9788603689358296,0.96,41.13716007747762,41.13716007747762,41.13716007747762,0.0,123.41148023243285,0.1717235897575646,5.727780330979652e-05,748.233943314839,673.1577568282033,0.1782643054808105,0.1603776480232558,22.77558047601433,22.348675496120823,966.8929357732592,966.5926310273128,128.9251974279128,114.45873391922557,20733.128679048717,7,0.6856193346246269,1956-01-21
1955,18,809.5315016737314,0.3931428571428572,13.613230153076058,0.016939759463857586,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.1571367603483055,682.2457873880172,682.2457873880172,,227.4152624626724,227.4152624626724,227.4152624626724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,734.9600731023029,990.0,967.1381260066948,22.861873993305135,0.34419179277969836,0.2567401859751955,989.3990680212452,0.24951060432460773,0.24951060432460773,0.24951060432460773,0.01,22.01143141022565,22.01143141022565,22.01143141022565,22.250942014550258,,0.9567936663567513,0.9567936663567513,0.9567936663567513,0.0,46.962534795122444,46.962534795122444,46.962534795122444,0.0,1.0099469848413427,1.0099469848413427,1.0099469848413427,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.02328409921999,46.02328409921999,46.02328409921999,0.0,138.06985229765996,0.17060678320893086,5.62248407383049e-05,843.5265543863715,768.4460718744957,0.1672212347887582,0.1467486582701462,22.23374346853437,21.833207832175137,967.2741062175454,966.973784287498,141.85977980455172,132.49253225996833,23195.735186006874,7,0.7670547349869998,1956-01-28
1955,19,890.8530878461332,0.36457142857142866,8.984946230715034,0.010140329986007971,43.0,7.0,5.0,4.0,78.0,137.0,0.15380578184554075,753.8530878461332,753.8530878461332,,251.28436261537772,251.28436261537772,251.28436261537772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,808.8530878461332,990.0,967.4634123513845,22.53658764861549,0.39540581655754764,0.30345134806413715,989.3011428353783,0.27898860921724955,0.27898860921724955,0.27898860921724955,0.01,21.55874187477656,21.55874187477656,21.55874187477656,21.827730483993804,,0.9566455380739111,0.9566455380739111,0.9566455380739111,0.0,50.82317095913221,50.82317095913221,50.82317095913221,0.0,1.0929714184759616,1.0929714184759616,1.0929714184759616,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.1623380733931766,5.329178331220243e-05,906.4211780013768,876.9389119074414,0.1562252491476396,0.1511438648223992,21.63881849231164,21.473264607295818,967.5256847120056,967.4077556476298,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1956-02-04
1955,20,993.7960168564915,0.33442857142857146,19.4880600960628,0.019706499743382757,43.0,7.0,5.0,4.0,78.0,137.0,0.13811079013873984,856.7960168564915,856.7960168564915,,233.21908661775024,233.21908661775024,233.21908661775024,157.13875700324087,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,911.7960168564915,990.0,967.8612918596519,22.138708140347976,0.48959999510803504,0.3536892721585419,989.1567107327335,0.2510658933829466,0.2510658933829466,0.2510658933829466,0.17392303624008942,21.044352979698456,21.044352979698456,21.044352979698456,21.121495836841312,,0.9552202684926412,0.9552202684926412,0.9552202684926412,0.6821142771348384,46.007185967446866,46.007185967446866,46.007185967446866,30.80639940586817,0.9894018487622981,0.9894018487622981,0.9894018487622981,0.6625032130294229,0.9798417666637792,0.9798417666637792,0.9798417666637792,0.9741274809494934,43.955159422060724,43.955159422060724,43.955159422060724,30.183730850632152,162.04920911681432,0.1628759210536769,5.248587213584438e-05,1042.8375986738165,924.6839937244496,0.1481587233365966,0.1313723250621418,21.374663417101917,20.80524825100132,968.0346324529748,967.5987359748976,173.0504773470425,144.60000000000002,27224.26713162481,7,0.9002733839823018,1956-02-11
1955,21,1150.748016161912,0.29000000000000004,38.32011737846532,0.03191508858586483,43.0,7.0,5.0,4.0,78.0,137.0,0.11973137008215386,1013.7480161619118,1003.165384687187,,250.79134617179676,250.79134617179676,250.79134617179676,250.79134617179676,10.582631474724783,3.3215558643296768,0.5407183965187846,0.38622742608484606,0.30898194086787695,6.025147846923599,46.321555864329675,7.540718396518784,5.3862274260848455,4.308981940867876,84.0251478469236,1062.4138863741205,990.0,968.3737794793661,21.626220520633996,0.6548870623280653,0.4845408082038909,988.8605721294681,0.26960005165799517,0.26960005165799517,0.26960005165799517,0.26960005165799517,20.217192598444065,20.217192598444065,20.217192598444065,20.217192598444065,,0.9549586868588336,0.9549586868588336,0.9549586868588336,0.9549586868588336,47.40369450266461,47.40369450266461,47.40369450266461,47.40369450266461,1.0194342903798839,1.0194342903798839,1.0194342903798839,1.0194342903798839,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.22551146854545,46.22551146854545,46.22551146854545,46.22551146854545,184.9020458741818,0.16112884094156085,5.130787379760984e-05,1311.0784203230735,1050.5689874267275,0.1304055246629437,0.1044941308440121,20.76752393903276,19.371666088985165,968.8776750353012,968.0589311033413,192.8,174.21248394389224,31063.543706862543,7,1.0272335881898988,1956-02-18
1955,22,1855.1593519432458,0.19185714285714286,158.89816726092135,0.08386041501729247,47.57142857142857,8.142857142857142,7.0,6.571428571428571,96.85714285714286,166.14285714285714,0.08896919691912404,1689.0164948003887,1100.0,,275.0,275.0,275.0,275.0,589.0164948003885,52.22865224845668,9.578750698253744,13.83516244396728,24.262361152932925,489.11156825677784,99.80008081988525,17.721607841110888,20.83516244396728,30.8337897243615,585.9687111139207,1238.3568511049634,990.0,970.5567827935423,19.443217206457607,0.9143676810783204,0.648,988.4376323189216,0.28,0.28,0.28,0.28,17.60084952537927,17.60084952537927,17.60084952537927,17.60084952537927,,0.9494826050900868,0.9494826050900868,0.9494826050900868,0.9494826050900868,45.0778175334786,45.0778175334786,45.0778175334786,45.0778175334786,0.9694154308274968,0.9694154308274968,0.9694154308274968,0.9694154308274968,0.9796901592751776,0.9796901592751776,0.9796901592751776,0.9796901592751776,44.16360683262455,44.16360683262455,44.16360683262455,44.16360683262455,176.6544273304982,0.09957848105477134,4.460970387133793e-05,2423.365591149523,1414.1459885179058,0.1077852201144004,0.0683566882252701,18.98146327349386,16.023793643327707,972.121916944154,969.2072408859808,191.1355931814029,159.7442344823899,29677.943791523696,7,0.9814134851694344,1956-02-25
1955,23,3564.9793291666238,0.060714285714285714,273.24422886387276,0.07928065303508848,59.0,11.0,12.0,13.0,144.0,239.0,0.06901856537199862,3325.9793291666238,1100.0,,275.0,275.0,275.0,275.0,2225.9793291666238,41.00000000000001,7.0,13.0,67.0,2097.9793291666238,100.0,18.0,25.0,80.0,2241.9793291666238,1243.0,990.0,974.7058254882174,15.294174511782687,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.439885099264405,13.439885099264405,13.439885099264405,13.439885099264405,,0.9304982680241957,0.9304982680241957,0.9304982680241957,0.9304982680241957,33.756280298850626,33.756280298850626,33.756280298850626,33.756280298850626,0.7259415118032393,0.7259415118032393,0.7259415118032393,0.7259415118032393,0.9708334142082221,0.9708334142082221,0.9708334142082221,0.9708334142082221,32.77599333563527,32.77599333563527,32.77599333563527,32.77599333563527,131.10397334254108,0.038554276421812014,3.3107063975389155e-05,4336.075193196632,2671.4046921253907,0.0894660403586585,0.0551189703478838,15.425078572006642,11.850692983931909,976.2950176035498,972.7206320154752,152.84165492137132,113.9014632078144,22025.4675215469,7,0.7283554074585615,1956-03-03
1955,24,4520.401945422785,0.024428571428571428,65.67887167511162,0.014493275014315942,59.0,11.0,12.0,13.0,144.0,239.0,0.052878081333639686,4281.401945422785,1100.0,,275.0,275.0,275.0,275.0,3181.401945422785,41.0,7.0,13.0,67.0,3053.401945422785,100.0,18.0,25.0,80.0,3197.401945422785,1243.0,990.0,976.6323355601236,13.36766443987634,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.513375027358057,11.513375027358057,11.513375027358057,11.513375027358057,,0.9151337502735807,0.9151337502735807,0.9151337502735807,0.9151337502735807,28.415952719869782,28.415952719869782,28.415952719869782,28.415952719869782,0.6110957574165544,0.6110957574165544,0.6110957574165544,0.6110957574165544,0.97,0.97,0.97,0.97,27.563474138273687,27.563474138273687,27.563474138273687,27.563474138273687,110.25389655309475,0.024395855180899657,2.7841893068963318e-05,4629.081161917657,4462.335028912899,0.0535594029698447,0.0516301165696112,11.619637484571143,11.314492061172446,976.8312185263092,976.5260731029106,111.3997629995569,108.11299253288864,18522.65462091992,7,0.6125216475171931,1956-03-10
1955,25,4175.091633609252,0.032857142857142856,70.21765656667938,0.0168179175913719,59.0,11.0,12.0,13.0,144.0,239.0,0.05731770687331791,3936.0916336092523,1100.0,,275.0,275.0,275.0,275.0,2836.0916336092523,41.0,6.999999999999998,13.0,67.0,2708.0916336092523,100.0,18.0,25.0,80.0,2852.0916336092523,1243.0,990.0,975.9992124201035,14.000787579896578,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.146498167378295,12.146498167378295,12.146498167378295,12.146498167378295,,0.921258615174544,0.921258615174544,0.921258615174544,0.921258615174544,30.18085108968205,30.18085108968205,30.18085108968205,30.18085108968205,0.6490505610684313,0.6490505610684313,0.6490505610684313,0.6490505610684313,0.97,0.97,0.97,0.97,29.27542555699159,29.27542555699159,29.27542555699159,29.27542555699159,117.10170222796636,0.028109244033780456,2.9571136926254127e-05,4401.902674556776,3970.811432946144,0.0601892091921055,0.0542947033748456,12.527562551000615,11.730228693042903,976.4154818944388,975.6181480364812,121.22526134861936,112.595769778735,19673.08597429835,7,0.6505650123775909,1956-03-17
1955,26,3754.618771356447,0.046142857142857145,47.3377558868685,0.012545303947836471,59.0,11.0,12.0,13.0,144.0,239.0,0.06370447097044925,3515.618771356447,1100.0,,275.0,275.0,275.0,275.0,2415.618771356447,41.0,7.0,12.999999999999998,67.0,2287.618771356447,100.0,18.0,25.0,80.0,2431.618771356447,1243.0,990.0,975.1600254916839,14.839974508316166,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.985685095797885,12.985685095797885,12.985685095797885,12.985685095797885,,0.9285914866028683,0.9285914866028683,0.9285914866028683,0.9285914866028683,32.52182005038821,32.52182005038821,32.52182005038821,32.52182005038821,0.6993939795782411,0.6993939795782411,0.6993939795782411,0.6993939795782411,0.97,0.97,0.97,0.97,31.54616544887656,31.54616544887656,31.54616544887656,31.54616544887656,126.18466179550624,0.0336517573756111,3.18648135847238e-05,3920.473587832679,3639.447141738064,0.0656693147866031,0.0609620227366776,13.22973926332256,12.634230841836343,975.5114797456454,974.9159713241592,128.79945923906055,122.38437658341336,21199.02318164505,7,0.7010258988639236,1956-03-24
1955,27,3591.1902552456545,0.05171428571428571,15.614635058328272,0.004372110126513471,68.42857142857143,13.571428571428571,17.142857142857142,23.285714285714285,164.57142857142858,287.0,0.07995872073129462,3304.1902552456545,1100.0,,275.0,275.0,275.0,275.0,2204.1902552456545,31.57142857142858,4.428571428571429,7.857142857142857,56.714285714285715,2103.6188266742256,100.0,18.0,25.0,80.0,2268.1902552456545,1243.0,990.0,974.8137126837347,15.186287316265211,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.33199790374693,13.33199790374693,13.33199790374693,13.33199790374693,,0.9309919874224816,0.9309919874224816,0.9309919874224816,0.9309919874224816,33.47451190057161,33.47451190057161,33.47451190057161,33.47451190057161,0.7198819763563787,0.7198819763563787,0.7198819763563787,0.7198819763563787,0.97,0.97,0.97,0.97,32.47027654355446,32.47027654355446,32.47027654355446,32.47027654355446,129.88110617421785,0.036174713672786886,3.2798259134903504e-05,3639.447141738064,3530.1446963297662,0.083565979691061,0.0656693147866031,13.46135635002108,13.22973926332256,974.9159713241592,974.6843542374606,131.2501461328874,128.79945923906055,21820.0258372686,7,0.721561700967877,1956-03-31
1955,28,3630.948609815736,0.05071428571428571,49.869824778504345,0.013615833519952686,70.0,14.0,18.0,25.0,168.0,295.0,0.08131639790012539,3335.948609815736,1100.0,,275.0,275.0,275.0,275.0,2235.948609815736,30.000000000000007,4.0,7.0,55.0,2139.948609815736,100.0,18.0,25.0,80.0,2307.948609815736,1243.0,990.0,974.8979625303238,15.102037469676215,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.247748057157933,13.247748057157933,13.247748057157933,13.247748057157933,,0.9304285352437927,0.9304285352437927,0.9304285352437927,0.9304285352437927,33.24361073642003,33.24361073642003,33.24361073642003,33.24361073642003,0.7149163599230113,0.7149163599230113,0.7149163599230113,0.7149163599230113,0.97,0.97,0.97,0.97,32.246302414327424,32.246302414327424,32.246302414327424,32.246302414327424,128.9852096573097,0.03557412380855217,3.257202264073478e-05,3811.676948218156,3496.366435549196,0.0843733073858039,0.0773937571330392,13.53293409310365,12.864776101971843,975.28093448551,974.612776494378,132.0088562542921,124.89692745783655,21669.515222428032,7,0.7165844980961651,1956-04-07
1955,29,3988.9533630909054,0.037714285714285714,49.84607137949609,0.012418059775380014,70.0,14.0,18.0,25.0,168.0,295.0,0.07399423807589055,3693.9533630909054,1100.0,,275.0,275.0,275.0,275.0,2593.9533630909054,30.0,4.000000000000006,7.0,55.0,2497.9533630909054,100.0,18.0,25.0,80.0,2665.9533630909054,1243.0,990.0,975.6465094053867,14.35349059461326,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.499201182094978,12.499201182094978,12.499201182094978,12.499201182094978,,0.9244928106388548,0.9244928106388548,0.9244928106388548,0.9244928106388548,31.165102889183306,31.165102889183306,31.165102889183306,31.165102889183306,0.6702172664340497,0.6702172664340497,0.6702172664340497,0.6702172664340497,0.97,0.97,0.97,0.97,30.230149802507807,30.230149802507807,30.230149802507807,30.230149802507807,120.92059921003123,0.030341799662512013,3.0535504851017983e-05,4160.599447874629,3866.688601822888,0.0762926706487114,0.0709032445194155,12.748203788380891,12.171813597871138,975.9738969896106,975.3975067991008,123.62523643635402,117.37499373051293,20314.660667285243,7,0.6717811067223957,1956-04-14
1955,30,4574.736651326175,0.023857142857142858,99.34904256864411,0.02179082319923083,70.0,14.0,18.0,25.0,168.0,295.0,0.06457364575012196,4279.736651326175,1100.0,,275.0,275.0,275.0,275.0,3179.7366513261754,30.0,4.0,7.0,55.0,3083.7366513261754,100.0,18.0,25.0,80.0,3251.7366513261754,1243.0,990.0,976.7317680719268,13.268231928073126,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.413942515554846,11.413942515554846,11.413942515554846,11.413942515554846,,0.9137544753166607,0.9137544753166607,0.9137544753166607,0.9137544753166607,28.131023990465412,28.131023990465412,28.131023990465412,28.131023990465412,0.6049682578594712,0.6049682578594712,0.6049682578594712,0.6049682578594712,0.97,0.97,0.97,0.97,27.287093270751452,27.287093270751452,27.287093270751452,27.287093270751452,109.1483730830058,0.023919632313923602,2.7562720475506513e-05,4856.042745855138,4336.075193196632,0.0680338755339989,0.0607490533833946,11.850692983931909,10.899152362566811,977.2465582249148,976.2950176035498,113.9014632078144,103.3632901952466,18336.92667794497,7,0.6063798504611433,1956-04-21
1955,31,5204.14128974475,0.01457142857142857,79.9116136138916,0.015417906686811686,70.57142857142857,14.0,18.0,24.428571428571427,193.71428571428572,320.7142857142857,0.06156268342848048,4883.427004030464,1100.0,,275.0,275.0,275.0,275.0,3783.427004030464,29.428571428571427,4.0,7.0,55.57142857142857,3687.427004030464,100.0,18.0,25.0,80.0,3881.1412897447494,1243.0,990.0220208641902,977.8216850941882,12.200335770001873,0.9180634801107898,0.648,988.4559573840792,0.28,0.28,0.28,0.28,10.35427228989107,10.35427228989107,10.35427228989107,10.35427228989107,,0.8862888784848,0.8862888784848,0.8862888784848,0.8862888784848,24.755815133375837,24.755815133375837,24.755815133375837,24.755815133375837,0.5323831211478675,0.5323831211478675,0.5323831211478675,0.5323831211478675,0.97,0.97,0.97,0.97,24.013140679374562,24.013140679374562,24.013140679374562,24.013140679374562,96.05256271749822,0.018500191756202402,2.42556976559339e-05,5415.424041152379,4949.60378083177,0.0646443727251182,0.0576746148900342,10.72793566855964,10.051328020976571,978.1497530233746,977.417774918922,101.03376025389606,92.04843081869404,16136.830536539703,7,0.5336253484305458,1956-04-28
1955,32,5630.840185636842,0.009142857142857144,36.77936558685061,0.0065710756100199,71.0,14.0,18.0,24.0,213.0,340.0,0.060383736347180174,5290.840185636842,0.0,,275.0,275.0,275.0,275.0,5290.840185636842,1129.0,4.0,7.0,56.0,4094.8401856368414,1200.0,18.0,25.0,80.0,4307.840185636842,1243.0,990.0578267229736,978.4814938858807,11.576332837092862,0.9046881388160957,0.648,988.5051385841574,0.28,0.28,0.28,0.28,9.743644698276729,9.743644698276729,9.743644698276729,9.743644698276729,1.0,0.849431266280684,0.849431266280684,0.849431266280684,0.849431266280684,22.321913470132557,22.321913470132557,22.321913470132557,22.321913470132557,0.48004114989532376,0.48004114989532376,0.48004114989532376,0.48004114989532376,0.9680041149895323,0.9680041149895323,0.9680041149895323,0.9680041149895323,21.607806522813025,21.607806522813025,21.607806522813025,21.607806522813025,86.43122609125207,0.015351022940337399,inf,5672.879600260333,5569.845470794792,0.0610429861623222,0.0599342880438352,9.83076470766443,9.683598935195024,978.5462345844008,978.387562025024,88.11451670935821,85.27742839960506,14520.445983330348,7,0.4801734782847337,1956-05-05
1955,33,5567.158249674294,0.009999999999999998,39.507257156635205,0.0071973267096972,71.0,14.0,18.0,24.0,213.0,340.0,0.06109514883376672,5227.158249674294,314.2857142857143,,275.0,275.0,275.0,275.0,4912.872535388581,814.7142857142857,4.0,7.0,56.0,4031.158249674295,885.7142857142857,18.0,25.0,80.0,4244.158249674295,1243.0,990.0526489358062,978.3834237044983,11.669225231307921,0.9066223102859766,0.648,988.4980266255204,0.28,0.28,0.28,0.28,9.834602921021922,9.834602921021922,9.834602921021922,9.834602921021922,1.0,0.8570615694818163,0.8570615694818163,0.8570615694818163,0.8570615694818163,22.73745816929145,22.73745816929145,22.73745816929145,22.73745816929145,0.48897759503852584,0.48897759503852584,0.48897759503852584,0.48897759503852584,0.9686058439569755,0.9686058439569755,0.9686058439569755,0.9686058439569755,22.02439016222288,22.02439016222288,22.02439016222288,22.02439016222288,88.09756064889152,0.015840141288999056,inf,5672.879600260333,5396.328800163887,0.0630057975692056,0.0599342880438352,10.078602147570765,9.683598935195024,978.5462345844008,978.1203463522525,92.4038254660285,85.27742839960506,14800.390189013775,7,0.48943089249384175,1956-05-12
1955,34,5059.934509668731,0.01657142857142857,96.60009841482432,0.01936826872831553,71.0,14.0,18.0,24.0,213.0,340.0,0.06733532933965578,4719.934509668731,1100.0,,275.0,275.0,275.0,275.0,3619.934509668731,29.0,4.0,7.0,56.0,3523.934509668731,100.0,18.0,25.0,80.0,3736.934509668731,1243.0,990.0150276123903,977.5793999217658,12.435627690624496,0.9206758215755396,0.648,988.4463517908147,0.28,0.28,0.28,0.28,10.586951869048958,10.586951869048958,10.586951869048958,10.586951869048958,,0.8941049051138978,0.8941049051138978,0.8941049051138978,0.8941049051138978,25.540989041480014,25.540989041480014,25.540989041480014,25.540989041480014,0.5492685815372046,0.5492685815372046,0.5492685815372046,0.5492685815372046,0.97,0.97,0.97,0.97,24.774759370235614,24.774759370235614,24.774759370235614,24.774759370235614,99.09903748094246,0.019669889898920427,2.502500946488446e-05,5326.301133333888,4720.128111260116,0.0720319431985144,0.063834167743945,11.14787614387578,10.178624108611505,978.012503745334,976.997834443606,106.32657078647526,93.71205081353584,16648.638296798334,7,0.5505502082274581,1956-05-19
1955,35,4195.866124220323,0.032285714285714286,114.23636048963395,0.026903365297301716,70.42857142857143,13.857142857142858,17.571428571428573,23.0,208.42857142857142,333.2857142857143,0.07953267248895235,3862.580409934609,1100.0,,275.0,275.0,275.0,275.0,2762.5804099346087,29.571428571428573,4.142857142857143,7.428571428571429,57.0,2664.4375527917514,100.0,18.0,25.0,80.0,2872.866124220323,1243.0,990.0,976.0339458921948,13.966054107805235,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.111764695286952,12.111764695286952,12.111764695286952,12.111764695286952,,0.92087538402881,0.92087538402881,0.92087538402881,0.92087538402881,30.0842157301401,30.0842157301401,30.0842157301401,30.0842157301401,0.6469723812933356,0.6469723812933356,0.6469723812933356,0.6469723812933356,0.97,0.97,0.97,0.97,29.181689258235902,29.181689258235902,29.181689258235902,29.181689258235902,116.72675703294361,0.027945474285908,2.9476453796197875e-05,4542.047335439719,3920.473587832679,0.0856248164239159,0.074735868878019,12.634230841836343,11.47376396362708,976.6719466238546,975.5114797456454,122.38437658341336,109.8261046388724,19610.095181534525,7,0.6484819835163533,1956-05-26
1955,36,3589.952575503662,0.05357142857142857,73.62458209532237,0.020374605279242015,67.0,13.0,15.0,17.0,181.0,293.0,0.08176875540488082,3296.952575503662,1100.0,,275.0,275.0,275.0,275.0,2196.952575503662,32.99999999999999,5.0,10.000000000000002,63.0,2085.952575503662,100.0,18.0,25.0,80.0,2266.952575503662,1243.0,990.0,974.8110899814244,15.18891001857563,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.334620606057348,13.334620606057348,13.334620606057348,13.334620606057348,,0.930895868373783,0.930895868373783,0.930895868373783,0.930895868373783,33.479439401204,33.479439401204,33.479439401204,33.479439401204,0.7199879441119139,0.7199879441119139,0.7199879441119139,0.7199879441119139,0.97,0.97,0.97,0.97,32.475056219167875,32.475056219167875,32.475056219167875,32.475056219167875,129.9002248766715,0.03629381509096426,3.2803087090068566e-05,3845.745055858216,3405.1015131654217,0.0860473612510964,0.0761880976882941,13.72632880958358,12.79258415959177,975.35312642789,974.419381777898,134.0620199038597,124.10908156172827,21823.23777928081,7,0.7216679159815083,1956-06-02
1955,37,3009.975239598353,0.08628571428571427,86.04173601023811,0.028237698909637503,67.0,13.0,15.0,17.0,181.0,293.0,0.09756586074952696,2716.975239598353,1100.0,,275.0,275.0,275.0,275.0,1616.9752395983528,33.0,5.000000000000001,10.0,63.0,1505.9752395983528,100.0,18.0,25.0,80.0,1686.9752395983526,1243.0,990.0,973.5340388675096,16.465961132490357,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.611671719972076,14.611671719972076,14.611671719972076,14.611671719972076,,0.9386392032088925,0.9386392032088925,0.9386392032088925,0.9386392032088925,36.990633251797824,36.990633251797824,36.990633251797824,36.990633251797824,0.7954974892859747,0.7954974892859747,0.7954974892859747,0.7954974892859747,0.9706631898084439,0.9706631898084439,0.9706631898084439,0.9706631898084439,35.90617459056053,35.90617459056053,35.90617459056053,35.90617459056053,143.62469836224213,0.04788556294284393,3.626886322278842e-05,3251.016842748816,2802.809361093756,0.1045379696768463,0.0901256481194545,15.107894888289907,14.052841563561602,974.09286902392,973.0378156991918,149.21417483213756,137.53908149989147,24128.94932485668,7,0.7979149909013452,1956-06-09
1955,38,2531.8425321254767,0.12242857142857143,66.80702792588032,0.0264546068115227,67.0,13.0,15.0,17.0,181.0,293.0,0.11610157426210596,2238.8425321254767,1100.0,,275.0,275.0,275.0,275.0,1138.842532125477,33.00000000000001,5.000000000000001,9.999999999999998,60.618260673977645,1030.2242714514991,100.0,18.0,25.0,77.61826067397763,1211.2242714514991,1243.0,990.0,972.383757836165,17.61624216383505,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.761952751316768,15.761952751316768,15.761952751316768,15.761952751316768,,0.9439900679459708,0.9439900679459708,0.9439900679459708,0.9439900679459708,40.12935312575656,40.12935312575656,40.12935312575656,40.12935312575656,0.8629968414141196,0.8629968414141196,0.8629968414141196,0.8629968414141196,0.976299684141412,0.976299684141412,0.976299684141412,0.976299684141412,39.18017378538106,39.18017378538106,39.18017378538106,39.18017378538106,156.72069514152423,0.0621908770238871,3.957593311654652e-05,2742.499149867776,2335.160165612593,0.1254731920810819,0.1068368608297021,16.236703291175417,15.253471260214695,972.892239327267,971.9090072963064,162.17944791216686,150.87635112487357,26329.076783776072,7,0.8706705285640236,1956-06-16
1955,39,2127.9521318957,0.16257142857142856,52.64367306241434,0.024915016097358317,67.0,13.0,15.0,17.0,181.0,293.0,0.13809637207818976,1834.9521318957,1100.0,,275.0,275.0,275.0,275.0,734.9521318957001,32.99999999999999,5.0,10.0,42.642273864255635,644.3098580314444,100.0,18.0,25.0,59.642273864255635,825.3098580314444,1243.0,990.0,971.4030258834292,18.596974116570827,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.742684704052543,16.742684704052543,16.742684704052543,16.742684704052543,,0.9472370770613906,0.9472370770613906,0.9472370770613906,0.9472370770613906,42.77223543726527,42.77223543726527,42.77223543726527,42.77223543726527,0.9198330201562424,0.9198330201562424,0.9198330201562424,0.9198330201562424,0.9799474262245041,0.9799474262245041,0.9799474262245041,0.9799474262245041,41.91459951284155,41.91459951284155,41.91459951284155,41.91459951284155,167.6583980513662,0.07909803483016475,4.233797930590055e-05,2293.9632006513275,1966.6544541756928,0.1489839759993875,0.1277265476258765,17.153442350914105,16.336144241081996,971.8095663463996,970.9922682365676,172.00674677351682,163.31982561518777,28166.610872629517,7,0.931435544729812,1956-06-23
1955,40,1796.151567225043,0.1967142857142857,41.27745012270725,0.02296633890162599,63.57142857142857,12.142857142857142,13.285714285714286,13.571428571428571,158.71428571428572,261.2857142857143,0.14556289700545363,1534.8658529393288,1100.0,,275.0,275.0,275.0,275.0,434.86585293932865,36.42857142857143,5.857142857142857,11.714285714285714,22.629749695476594,358.236103243852,100.0,18.0,25.0,36.20117826690517,516.9503889581378,1243.0,990.0,970.4414127556502,19.558587244349855,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.70429783183157,17.70429783183157,17.70429783183157,17.70429783183157,,0.950264125735915,0.950264125735915,0.950264125735915,0.950264125735915,45.37324483011527,45.37324483011527,45.37324483011527,45.37324483011527,0.9757687060239842,0.9757687060239842,0.9757687060239842,0.9757687060239842,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.46577993351296,44.46577993351296,44.46577993351296,44.46577993351296,177.86311973405185,0.09929154026321443,4.491492922577067e-05,1921.651232388288,1677.712303316742,0.152588736158102,0.1367739382067355,18.086947761381424,17.298837375150327,970.8468732123314,970.0587628261004,181.91438045420156,173.55111910620062,29881.004115320713,7,0.9881284429669548,1956-06-30
1955,41,1491.7934388915967,0.232,42.0191667051206,0.0279716800846882,63.0,12.0,13.0,13.0,155.0,256.0,0.17200306598732057,1235.7934388915967,1100.0,,275.0,275.0,275.0,275.0,135.79343889159665,27.774238722619533,4.781597711310604,6.714077227585707,6.895760568713892,89.62776466136691,90.77423872261953,16.781597711310603,19.714077227585708,19.895760568713893,244.6277646613669,1227.2699136615158,990.0,969.4581018794959,20.54189812050408,0.8930745415670167,0.648,988.4589254584329,0.28,0.28,0.28,0.28,18.720823578937033,18.720823578937033,18.720823578937033,18.720823578937033,,0.9521728486326235,0.9521728486326235,0.9521728486326235,0.9521728486326235,48.07446112356708,48.07446112356708,48.07446112356708,48.07446112356708,1.0338593790014428,1.0338593790014428,1.0338593790014428,1.0338593790014428,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.11297190109575,47.11297190109575,47.11297190109575,47.11297190109575,188.451887604383,0.12670520477216354,4.7588860506157316e-05,1617.3520421001313,1383.5781363808978,0.1850274973769341,0.1582834122295255,19.12218729013213,18.28195783608132,969.8637527514004,969.108483209846,192.61906428821257,183.9228608488187,31659.91711753634,7,1.046954931135461,1956-07-07
1955,42,1225.0074935875132,0.27071428571428574,30.98495552647426,0.024839059979706615,63.0,12.0,13.0,13.0,155.0,256.0,0.20940067835158457,969.0074935875133,969.0074935875133,,242.25187339687832,242.25187339687832,242.25187339687832,242.25187339687832,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1057.0074935875132,990.0,968.6071664084178,21.392833591582107,0.640660801832568,0.43497435310603366,988.9243648450613,0.26438489313121827,0.26438489313121827,0.26438489313121827,0.26438489313121827,20.05281354351226,20.05281354351226,20.05281354351226,20.05281354351226,,0.9545589934818463,0.9545589934818463,0.9545589934818463,0.9545589934818463,45.431527091069086,45.431527091069086,45.431527091069086,45.431527091069086,0.9770220879799802,0.9770220879799802,0.9770220879799802,0.9770220879799802,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.522896549247704,44.522896549247704,44.522896549247704,44.522896549247704,178.09158619699082,0.14541714499676997,5.1102621195603765e-05,1327.7083044595877,1166.683447695578,0.2194254152706535,0.1928134358579603,20.377408108818145,19.419739230684144,968.9299403854444,968.423862264186,190.75459513123172,170.27759436635642,29919.386481094454,7,0.9893977010943933,1956-07-14
