WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1955,43,1074.2188110147638,0.31071428571428567,20.564896207960015,0.019085753841535998,63.0,12.0,13.0,13.0,155.0,256.0,0.2384759054792273,818.2188110147638,818.2188110147638,,242.68107037396445,242.68107037396445,242.68107037396445,90.17559989287052,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,906.2188110147638,990.0,968.1332591203321,21.86674087966789,0.48449677599508684,0.3350179045311456,989.1804853194737,0.2570942027125181,0.2570942027125181,0.2570942027125181,0.10280848842680376,20.790131996429132,20.790131996429132,20.790131996429132,20.94441771071485,,0.9550190178555283,0.9550190178555283,0.9550190178555283,0.4086680756965681,47.274054113252056,47.274054113252056,47.274054113252056,17.467233841273803,1.0166463250161732,1.0166463250161732,1.0166463250161732,0.3756394374467485,0.9789925151732463,0.9789925151732463,0.9789925151732463,0.9675639437446748,44.61995829760159,44.61995829760159,44.61995829760159,17.07710115474444,150.93697604754922,0.14046451106097876,5.123530042475536e-05,1117.0362502238706,1022.729174239858,0.2503106457193534,0.2291778802601023,21.001085473210736,20.619655190894484,968.2678282149892,967.971434547611,162.6606121184852,144.60000000000002,25357.411975988267,7,0.8385387558197178,1956-07-21
1955,44,920.6038307256188,0.3544285714285715,20.827180333202364,0.022325189598788327,60.857142857142854,11.142857142857142,11.714285714285714,10.428571428571429,138.71428571428572,232.85714285714286,0.2524261999903138,687.746687868476,687.746687868476,,229.24889595615863,229.24889595615863,229.24889595615863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.857142857142854,11.142857142857142,11.714285714285714,10.428571428571429,138.71428571428572,771.4609735827617,990.0,967.5824153229024,22.417584677097548,0.3663563247426711,0.2604147874961419,989.3732288877611,0.2519860095408141,0.2519860095408141,0.2519860095408141,0.01,21.53882755531793,21.53882755531793,21.53882755531793,21.78081356485874,,0.9563807459544835,0.9563807459544835,0.9563807459544835,0.0,46.304928780407195,46.304928780407195,46.304928780407195,0.0,0.995804920008757,0.995804920008757,0.995804920008757,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.37883020479906,45.37883020479906,45.37883020479906,0.0,136.1364906143972,0.14802107252021376,5.4993985563402584e-05,976.7769450097452,876.9389119074414,0.2824294116389358,0.2231005874620974,21.73975365903475,21.248227450612383,967.8071077800388,967.4077556476298,140.77735726833995,129.37244749921916,22870.930423218724,7,0.756313836746651,1956-07-28
1955,45,765.8699103378841,0.4095714285714286,23.550744365956906,0.030291796653089897,58.0,10.0,10.0,7.0,117.0,202.0,0.2644022045280748,563.8699103378841,563.8699103378841,,225.72440724914352,225.72440724914352,112.42109583959704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,641.8699103378841,990.0,966.9634796413515,23.036520358648495,0.29128957000167993,0.17766510010570657,989.5310453298927,0.23891133652631316,0.23891133652631316,0.12319705081202746,0.01,22.32865435201483,22.32865435201483,22.444368637729117,22.557565688541143,,0.9528820290622126,0.9528820290622126,0.5446472080763095,0.0,47.126327843409,47.126327843409,23.345357145027517,0.0,1.0134694159872901,1.0134694159872901,0.5020506912909143,0.0,0.9782915378876436,0.9782915378876436,0.9697201093162151,0.96,43.46794112755408,43.46794112755408,22.81079827041122,0.0,109.74668052551938,0.1429211110734964,5.3936572907989515e-05,834.6935677067364,712.0837013457431,0.2836745169398583,0.242004979809514,22.56920588501802,21.979972943745164,967.2387742708268,966.7483348053828,127.6799199212832,96.4,18437.442328287256,7,0.6097037806973299,1956-08-04
1955,46,663.2377699641256,0.45371428571428574,12.610669897207556,0.019133258870803586,58.0,10.0,10.0,7.0,117.0,202.0,0.30508621605236497,461.2377699641256,461.2377699641256,,230.6188849820628,230.6188849820628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,539.2377699641256,990.0,966.5529510798564,23.447048920143533,0.23316283324151946,0.11672259587291234,989.6501145708855,0.2537722360337161,0.2537722360337161,0.01,0.01,22.843391254995367,22.843391254995367,23.08716349102908,23.08716349102908,,0.9566752677077301,0.9566752677077301,0.0,0.0,49.40587802522604,49.40587802522604,0.0,0.0,1.0624920005424954,1.0624920005424954,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.21406560791893,47.21406560791893,0.0,0.0,94.42813121583787,0.142459269081676,5.697841262608505e-05,702.6560160658968,623.8090120652902,0.3238170595375398,0.2874806382943656,23.067519144222604,22.61857198060804,966.7106240642636,966.3952360482612,96.4,89.42044114087705,15863.926044260761,7,0.524600728976877,1956-08-11
1955,47,582.2203675706829,0.49400000000000005,9.655639681092712,0.01654335886606866,58.0,10.0,10.0,7.0,117.0,202.0,0.34735910849259005,380.22036757068287,380.22036757068287,,190.11018378534143,190.11018378534143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,458.22036757068287,990.0,966.2187483957948,23.7812516042052,0.19725194767154045,0.07846401349336228,989.7242840388351,0.1991487481102109,0.1991487481102109,0.01,0.01,23.306386894930082,23.306386894930082,23.49553564304029,23.49553564304029,,0.9522421607443083,0.9522421607443083,0.0,0.0,41.37130622865095,41.37130622865095,0.0,0.0,0.8897055102935688,0.8897055102935688,0.0,0.0,0.9775092876579843,0.9775092876579843,0.96,0.96,40.44598580891062,40.44598580891062,0.0,0.0,80.89197161782124,0.13885036337991694,5.909778637016227e-05,615.6277736669467,556.2195342976412,0.3631659579433376,0.3281203490817189,23.46114684293507,23.112515391127573,966.3625110946678,966.1029879043392,87.8074078555959,75.27900440940806,13589.851231793968,7,0.4493998423212291,1956-08-18
1955,48,528.110308251405,0.5322857142857143,6.300244900561146,0.011900942801174085,58.0,10.0,10.0,7.0,117.0,202.0,0.38269150485988496,326.11030825140494,326.11030825140494,,163.05515412570247,163.05515412570247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,404.11030825140494,990.0,965.9764963871312,24.023503612868712,0.1781548288743302,0.05292406549466309,989.768921105631,0.1626244580696983,0.1626244580696983,0.01,0.01,23.629800260430013,23.629800260430013,23.78242471849971,23.78242471849971,,0.94495304480002,0.94495304480002,0.0,0.0,35.70450571364821,35.70450571364821,0.0,0.0,0.7678388325515745,0.7678388325515745,0.0,0.0,0.970194115909211,0.970194115909211,0.96,0.96,34.64071430567152,34.64071430567152,0.0,0.0,69.28142861134305,0.1311482048157068,5.901499893890402e-05,548.1781559247493,512.1178199937132,0.3944404824703811,0.3684933407447366,23.72575408692357,23.509394558533,966.0668017016612,965.9045301899716,73.49659641995356,65.97084676199403,11639.280006705632,7,0.3848968256185725,1956-08-25
1955,49,478.53717988481446,0.5652857142857143,6.422953095488107,0.013267233429321259,48.0,8.0,7.0,4.0,79.0,146.0,0.3051947582657453,332.53717988481446,332.53717988481446,,166.26858994240723,166.26858994240723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,395.53717988481446,990.0,965.7534173094816,24.24658269051838,0.1751291058767917,0.055957548905632384,989.7689133452176,0.16696259642224973,0.16696259642224973,0.01,0.01,23.848533439313695,23.848533439313695,24.005496035735945,24.005496035735945,,0.9458401263242001,0.9458401263242001,0.0,0.0,36.78053898122899,36.78053898122899,0.0,0.0,0.7909793329296558,0.7909793329296558,0.0,0.0,0.9705202526992931,0.9705202526992931,0.96,0.96,35.69704842149208,35.69704842149208,0.0,0.0,71.39409684298415,0.14917102121868808,5.963738699289509e-05,494.6810831907137,467.1571483252964,0.3125286651898464,0.2951396464532136,23.91681284375385,23.751671132974465,965.8260648743582,965.7022071674638,74.9257296277466,68.98553111695212,11994.208269621338,7,0.39663387134991196,1956-09-01
1955,50,444.3260737616435,0.6018571428571429,5.171330951766818,0.011608387985606443,48.0,8.0,7.0,4.0,79.0,146.0,0.3287651681317235,298.3260737616435,298.3260737616435,,149.16303688082175,149.16303688082175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,361.3260737616435,990.0,965.5994673319274,24.400532668072646,0.1630549450638614,0.03980990681549572,989.7971351481207,0.14387009978910936,0.14387009978910936,0.01,0.01,24.05379771640416,24.05379771640416,24.187667816193272,24.187667816193272,,0.9402250559963617,0.9402250559963617,0.0,0.0,33.083017075292865,33.083017075292865,0.0,0.0,0.711462732801997,0.711462732801997,0.0,0.0,0.97,0.97,0.96,0.96,32.09052656303408,32.09052656303408,0.0,0.0,64.18105312606816,0.14440941191764908,5.976144341829263e-05,462.56506724863937,430.9578316629287,0.3387802454746735,0.3156312707927026,24.13400624694636,23.944365013483445,965.6815428026188,965.5393102424832,68.027471087045,61.331245540596775,10782.41692517945,7,0.3565614062559342,1956-09-08
1955,51,414.44233936151073,0.6355714285714286,4.007922031248776,0.009683025227843972,48.0,8.0,7.0,4.0,79.0,146.0,0.35246783656680103,268.44233936151073,268.44233936151073,,228.3519277913758,40.09041157013495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,331.44233936151073,990.0,965.4649905271268,24.535009472873217,0.15250804799660397,0.025704784178633002,989.8217871678247,0.23769348419111075,0.04483634133396789,0.01,0.01,24.1191031565069,24.311960299364042,24.34679664069801,24.34679664069801,,0.9421622594711623,0.26757448768042996,0.0,0.0,50.91687004738314,8.895863163102595,0.0,0.0,1.0949864526318955,0.1913088852280128,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,43.05755869678095,8.628987268209517,0.0,0.0,51.686545964990465,0.1245349085579873,5.3390479160090785e-05,426.6328809909446,402.90237744418727,0.3623706589326961,0.3422145983237023,24.159955652672757,24.04566394914352,965.5198479644592,965.4130606984988,60.40291087746662,48.2,8683.339722118399,7,0.28714747758328035,1956-09-15
1955,52,387.1590713546796,0.668142857142857,3.683659514783691,0.009506366374003329,48.0,8.0,7.0,4.0,79.0,146.0,0.3772093685347082,241.15907135467958,241.15907135467958,,241.15907135467958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,304.1590713546796,990.0,965.3357953567732,24.66420464322664,0.1428789362037631,0.01636720585621127,989.8407538579401,0.26765072961580516,0.01,0.01,0.01,24.237307771550842,24.494958501166646,24.494958501166646,24.494958501166646,,0.955366546521973,0.0,0.0,0.0,54.75921020421144,0.0,0.0,0.0,1.1776174237464827,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12453076413269133,5.5558143866982725e-05,398.1467533267305,377.11676084070143,0.3871480007266824,0.3666989590649462,24.305178950747692,24.16449613571146,965.3907337666336,965.2855838042036,48.2,48.2,8097.600000000001,7,0.26777777777777784,1956-09-22
1955,53,375.0634431115754,0.684,2.053317729126036,0.00550472383831605,48.0,8.0,7.0,4.0,79.0,146.0,0.38927914355523896,229.0634431115754,229.0634431115754,,229.0634431115754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,292.0634431115754,990.0,965.2753172155578,24.724682784442166,0.13861001370780945,0.01522039266448385,989.8461695936276,0.25173564820062677,0.01,0.01,0.01,24.319116729869215,24.560852378069843,24.560852378069843,24.560852378069843,,0.9580996786904685,0.0,0.0,0.0,52.34187309478308,0.0,0.0,0.0,1.1256316794577006,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1285154432833049,5.845526735954487e-05,377.11676084070143,373.01012538244936,0.3914102863837956,0.3871480007266824,24.333054508990735,24.305178950747692,965.2855838042036,965.2650506269122,48.2,48.2,2313.6000000000004,2,0.26777777777777784,1956-09-29
1956,1,360.56351936307516,0.6984285714285715,3.2558457545144392,0.009068674184812,44.0,7.0,6.0,3.0,60.0,120.0,0.3329594842370559,240.56351936307513,240.56351936307513,,240.56351936307513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,297.56351936307516,990.0,965.2028175968153,24.797182403184657,0.14055116126687678,0.016238229554290544,989.8432106091788,0.2671200636688868,0.01,0.01,0.01,24.37327294869461,24.63039301236349,24.63039301236349,24.63039301236349,,0.956222603015239,0.0,0.0,0.0,54.97837095334267,0.0,0.0,0.0,1.1823305581364016,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1337387261685508,5.57116155822944e-05,370.3647452958713,350.2192051008483,0.3426425457320226,0.3240049208899088,24.44338908336352,24.30699379574159,965.2518237264792,965.1510960255042,48.2,48.2,8097.600000000001,7,0.26777777777777784,1956-10-01
1956,2,335.06954108497087,0.7315714285714285,3.508344123580124,0.010444824555661513,44.0,7.0,6.0,3.0,60.0,120.0,0.35825651392475966,215.0695410849709,215.0695410849709,,215.0695410849709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,272.06954108497087,990.0,965.0753477054249,24.924652294575157,0.13155354533528604,0.014030910992222473,989.8544155436724,0.2328438804647107,0.01,0.01,0.01,24.54622395778296,24.769067838247672,24.769067838247672,24.769067838247672,,0.9573714762629321,0.0,0.0,0.0,49.56486733065909,0.0,0.0,0.0,1.065911125390518,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.76919528264302,0.0,0.0,0.0,47.76919528264302,0.14258424617235696,6.172849433002084e-05,344.6194637292325,325.6607962357874,0.368481565441843,0.3482101640500607,24.61008986886823,24.481399741562186,965.1230973186462,965.028303981179,48.2,46.49394012465395,8025.224807484028,7,0.2653844182369057,1956-10-08
1956,3,314.18068747134515,0.7638571428571428,2.376055554841904,0.007531415308717628,44.0,7.0,6.0,3.0,60.0,120.0,0.3820643288468734,194.18068747134515,194.18068747134515,,194.18068747134515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,251.18068747134515,990.0,964.9709034373566,25.02909656264332,0.12418122078019504,0.012255358435064272,989.8635634207848,0.2046439280863159,0.01,0.01,0.01,24.688016055341727,24.882659983428045,24.882659983428045,24.882659983428045,,0.9529656696004262,0.0,0.0,0.0,44.80315976395648,0.0,0.0,0.0,0.9635088121280962,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,43.907096568677346,0.0,0.0,0.0,43.907096568677346,0.13972399230686744,6.280939672971966e-05,323.62655383883583,309.0284073518941,0.3883138156401093,0.3707977561685476,24.722989377423392,24.623898165950617,965.0181327691942,964.9451420367594,46.04288170931521,42.73510549988784,7376.392223537794,7,0.24392831427042969,1956-10-15
1956,4,315.17760864952277,0.7638571428571428,1.0705738179276116,0.0034012886632272857,44.0,7.0,6.0,3.0,60.0,120.0,0.3807551486594113,195.1776086495228,195.1776086495228,,195.1776086495228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,252.1776086495228,990.0,964.9758880432474,25.02411195675245,0.12453306519527466,0.012340096735209414,989.8631268380695,0.2059897716768557,0.01,0.01,0.01,24.68124902314516,24.87723879482201,24.87723879482201,24.87723879482201,,0.9533459423576712,0.0,0.0,0.0,45.03878136737511,0.0,0.0,0.0,0.9685759433844108,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.1380057400276,0.0,0.0,0.0,44.1380057400276,0.14003765754906647,6.281737118960307e-05,316.52242407738737,311.8155700798613,0.3848428735270209,0.3791200587123675,24.70407030906552,24.672120508777013,964.9826121203868,964.9590778503992,44.4447854834774,43.37105638140311,7415.184964324638,7,0.24521114300015337,1956-10-22
1956,5,316.52242407738737,0.763,0.0,0.0,42.857142857142854,7.0,6.0,3.0,57.714285714285715,116.57142857142857,0.3682880570348713,199.95099550595882,199.95099550595882,,199.95099550595882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.0,6.0,3.0,57.714285714285715,255.80813836310168,990.0,964.9826121203868,25.017387879613125,0.1258143917750131,0.012745834618006473,989.8614397736071,0.21243384393304435,0.01,0.01,0.01,24.666393809287115,24.86882765322016,24.86882765322016,24.86882765322016,,0.9546058048907208,0.0,0.0,0.0,46.17379901626054,0.0,0.0,0.0,0.9929849250808717,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.250323035935324,0.0,0.0,0.0,45.250323035935324,0.14296087605114496,6.286254202835497e-05,316.52242407738737,316.52242407738737,0.3791200587123675,0.3601640557767491,24.672120508777013,24.66209878466969,964.9826121203868,964.9826121203868,45.85447620027877,44.4447854834774,7602.054270037134,7,0.251390683532974,1956-10-29
1956,6,328.10773407724724,0.7421428571428572,7.345810672365303,0.022509919430464532,41.714285714285715,6.857142857142857,5.714285714285714,3.0,55.57142857142857,112.85714285714286,0.3449280685797194,215.25059122010435,215.25059122010435,,215.25059122010435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.714285714285715,6.857142857142857,5.714285714285714,3.0,55.57142857142857,269.5363055058187,990.0,965.0405386703861,24.95946132961381,0.13065948790114174,0.0140463002537088,989.8552942118451,0.2330882981471409,0.01,0.01,0.01,24.581667243311802,24.80475554145894,24.80475554145894,24.80475554145894,,0.9561608638089876,0.0,0.0,0.0,49.606759441046314,0.0,0.0,0.0,1.0668120309902434,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.72901097334651,0.0,0.0,0.0,46.72901097334651,0.14247388007889653,6.0498502970479186e-05,346.9384943839358,306.020121877383,0.372524523226214,0.3055296593369551,24.73338768762614,24.44309780424123,965.1346924719196,964.9301006093868,48.2,43.47049186493575,7850.473843522213,7,0.2596056165185917,1956-11-05
1956,7,374.22850508660514,0.6827142857142857,7.2132051427923,0.019303282475697816,40.0,6.0,4.0,3.0,53.0,106.0,0.28349098425353714,268.22850508660514,268.22850508660514,,248.00465248865217,20.22385259795297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,318.22850508660514,990.0,965.271142525433,24.728857474567008,0.14784447589764277,0.025715403794325197,989.826440120308,0.25869878950185443,0.027659343864379356,0.01,0.01,24.296598805373208,24.527638251010682,24.545297594875063,24.545297594875063,,0.9444419726633969,0.1338234179032831,0.0,0.0,55.82254750047829,4.521302606049657,0.0,0.0,1.2004848924834042,0.09723231410859476,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.699949242153885,4.385663527868166,0.0,0.0,50.08561277002205,0.13375382972869945,5.184950740834217e-05,389.1339363713416,353.9823107128336,0.2994499916861438,0.2723997834484593,24.395284864834995,24.236915452960574,965.3456696818566,965.169911553564,61.39928939015433,48.2,8414.382945363704,7,0.2782534042779003,1956-11-12
1956,8,406.40099394864137,0.6452857142857144,6.542276947391891,0.0160546049837975,41.42857142857143,6.714285714285714,5.428571428571429,3.0,55.142857142857146,111.71428571428571,0.27495051061298664,294.68670823435565,294.68670823435565,,147.34335411717782,147.34335411717782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,6.714285714285714,5.428571428571429,3.0,55.142857142857146,348.2581368057842,990.0,965.4272579020084,24.572742097991522,0.15844286465552243,0.03809212628661581,989.8034650090577,0.14141352805819005,0.14141352805819005,0.01,0.01,24.234793578991177,24.234793578991177,24.36620710704937,24.36620710704937,,0.9392221824054859,0.9392221824054859,0.0,0.0,32.889652368105985,32.889652368105985,0.0,0.0,0.7073043520022794,0.7073043520022794,0.0,0.0,0.97,0.97,0.96,0.96,31.902962797062806,31.902962797062806,0.0,0.0,63.80592559412561,0.15699371500861803,6.014676541554373e-05,426.6328809909446,386.53109723034976,0.2829469528652559,0.2672086589650826,24.35188890294959,24.11478130802878,965.5198479644592,965.3326554861516,67.60308931599215,60.83949695374793,10719.395499813103,7,0.35447736441180894,1956-11-19
1956,9,458.05376645249044,0.5874285714285714,8.484592200051964,0.01839832006363997,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,117.42857142857143,0.25635395877972805,340.625195023919,340.625195023919,,170.3125975119595,170.3125975119595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,396.4823378810619,990.0,965.6612419490363,24.33875805096383,0.17546268145892085,0.059775092051289724,989.7647622264897,0.17242200664114532,0.17242200664114532,0.01,0.01,23.931098270812477,23.931098270812477,24.09352027745362,24.09352027745362,,0.9469777638030364,0.9469777638030364,0.0,0.0,37.84952201622808,37.84952201622808,0.0,0.0,0.8139682154027543,0.8139682154027543,0.0,0.0,0.9720079075658211,0.9720079075658211,0.96,0.96,36.79227064742694,36.79227064742694,0.0,0.0,73.58454129485385,0.16064860370415124,6.0007319948931054e-05,486.0250263913084,435.49688511870175,0.2697165192734291,0.2464518141806034,24.061597894640883,23.77537291133284,965.7871126187608,965.559735983034,77.79589588255216,69.47062678205373,12362.20293753545,7,0.4088030071936326,1956-11-26
1956,10,539.5679122540477,0.5248571428571429,11.116008927694152,0.020524058995933504,44.0,8.0,6.0,4.0,64.0,126.0,0.233542512108199,413.56791225404766,413.56791225404766,,206.7839561270238,206.7839561270238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,471.56791225404766,990.0,966.0280556051431,23.971944394856823,0.20196271032225657,0.09420405458391042,989.7038332350938,0.2216583407714821,0.2216583407714821,0.01,0.01,23.454119289179197,23.454119289179197,23.665777629950675,23.665777629950675,,0.9558167201223744,0.9558167201223744,0.0,0.0,45.461483717789214,45.461483717789214,0.0,0.0,0.9776663165115959,0.9776663165115959,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.55225404343343,44.55225404343343,0.0,0.0,89.10450808686686,0.16513727317553073,5.984885085748358e-05,548.1781559247493,532.5192229643311,0.2366111767733118,0.2298522818506773,23.496410938747054,23.40245842103077,966.0668017016612,965.9963365033394,90.81393954012202,87.7026386197466,14969.55735859363,7,0.4950250449270381,1956-12-03
1956,11,542.8900941752061,0.5224285714285715,3.1183340478407575,0.005734990566957928,44.0,8.0,6.0,4.0,64.0,126.0,0.23209481586597827,416.890094175206,416.890094175206,,208.44504708760297,208.44504708760297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,474.890094175206,990.0,966.0430054237884,23.95699457621161,0.20313521139899632,0.09577212445069716,989.7010926641503,0.22390081356826402,0.22390081356826402,0.01,0.01,23.434186426793683,23.434186426793683,23.648087240361946,23.648087240361946,,0.9560338166715688,0.9560338166715688,0.0,0.0,45.79862802097483,45.79862802097483,0.0,0.0,0.9849167316338674,0.9849167316338674,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.882655460555334,44.882655460555334,0.0,0.0,89.76531092111067,0.16534659824203343,5.9811593608327254e-05,548.1781559247493,542.0087505502821,0.2324685715351951,0.2298522818506773,23.43947442775417,23.40245842103077,966.0668017016612,966.0390393774762,90.81393954012202,89.59053948460878,15080.572234746594,7,0.4986961717839482,1956-12-10
1956,12,546.3398872025056,0.5195714285714286,1.6871057774517826,0.0030738979623334,43.142857142857146,7.571428571428571,5.571428571428571,3.5714285714285716,62.714285714285715,122.57142857142857,0.2244042779405036,423.76845863107695,423.76845863107695,,211.88422931553848,211.88422931553848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.142857142857146,7.571428571428571,5.571428571428571,3.5714285714285716,62.714285714285715,480.05417291679123,990.0,966.0585294924113,23.941470507588747,0.2049577750118783,0.09901871247386827,989.6960235125142,0.22854370957597694,0.22854370957597694,0.01,0.01,23.40895031052705,23.40895031052705,23.627494020103025,23.627494020103025,,0.9564912232087642,0.9564912232087642,0.0,0.0,46.52592588778123,46.52592588778123,0.0,0.0,1.0005575459737897,1.0005575459737897,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.5954073700256,45.5954073700256,0.0,0.0,91.1908147400512,0.1669014076354022,5.97757369155162e-05,550.9983234585969,542.0087505502821,0.2324685715351951,0.2141567314748222,23.43947442775417,23.374949886236283,966.0794924555636,966.0390393774762,93.10249179382218,89.59053948460878,15320.056876328601,7,0.5066156374447288,1956-12-17
1956,13,552.8958378184958,0.5142857142857143,5.347307387198449,0.00966986394232897,42.0,7.0,5.0,3.0,61.0,118.0,0.2134467507587923,434.8958378184958,434.8958378184958,,217.44791890924793,217.44791890924793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,488.8958378184958,990.0,966.0880312701831,23.9119687298168,0.20807827288449515,0.10427083545032999,989.687650891665,0.23605469052748468,0.23605469052748468,0.01,0.01,23.363564930954517,23.363564930954517,23.589619621482,23.589619621482,,0.9572299971141438,0.9572299971141438,0.0,0.0,47.69165333486904,47.69165333486904,0.0,0.0,1.0256269534380438,1.0256269534380438,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.73782026817166,46.73782026817166,0.0,0.0,93.47564053634332,0.16906223478768775,5.970592226845585e-05,562.8280752081156,542.0087505502821,0.2177086622313732,0.2096554972961635,23.4288867036468,23.30397219167483,966.1327263384364,966.0390393774762,95.43316915472089,91.32365754784696,15703.907610105676,7,0.5193091140907962,1956-12-24
1956,14,598.5758437366712,0.484,10.512587156391094,0.017382527840930844,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.22729683913069015,462.5758437366712,462.5758437366712,,231.2879218683356,231.2879218683356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,520.8615580223855,990.0,966.2884075653593,23.711592434640675,0.22316136942950632,0.11733579824370875,989.6595028323269,0.25473869452225306,0.25473869452225306,0.01,0.01,23.11635657244522,23.11635657244522,23.36109526696747,23.36109526696747,,0.956983731213353,0.956983731213353,0.0,0.0,50.163869491642835,50.163869491642835,0.0,0.0,1.0787928922933943,1.0787928922933943,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.81371800587283,47.81371800587283,0.0,0.0,95.62743601174566,0.15996245450814622,5.751460559537743e-05,630.1125986840717,566.8540212047202,0.2430528449940314,0.208166468942423,23.27981679337728,22.93559866118888,966.4204503947362,966.1508430954212,96.4,92.69441811478836,16065.40924997327,7,0.531263533398587,1956-12-31
1956,15,631.5209453459611,0.4674285714285714,3.4057104532796365,0.0052972710453266575,46.0,7.0,6.0,4.0,76.0,139.0,0.22016268546042167,492.5209453459611,492.5209453459611,,246.26047267298054,246.26047267298054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,551.5209453459611,990.0,966.4260837813838,23.573916218616173,0.23994514292336572,0.13195422937663545,989.6281006277001,0.2732836195268617,0.2732836195268617,0.01,0.01,22.928733226789326,22.928733226789326,23.192016846316186,23.192016846316186,,0.95539874917957,0.95539874917957,0.0,0.0,52.90135908277706,52.90135908277706,0.0,0.0,1.1376636361887542,1.1376636361887542,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15268836603154418,5.43927409035927e-05,647.6489852382476,623.8090120652902,0.2228246102758319,0.2146224315457959,22.97162548771547,22.839515987737258,966.490595940953,966.3952360482612,96.4,96.4,16195.200000000003,7,0.5355555555555557,1957-01-07
1956,16,647.6489852382476,0.462,0.0,0.0,46.0,7.0,6.0,4.0,76.0,139.0,0.2146224315457959,508.6489852382476,508.6489852382476,,254.32449261912384,254.32449261912384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,567.6489852382476,990.0,966.4905959409529,23.50940405904703,0.2491105491705726,0.1407775221391494,989.6101119286902,0.28,0.28,0.01,0.01,22.839515987737258,22.839515987737258,23.109515987737257,23.109515987737257,,0.9538720827129984,0.9538720827129984,0.0,0.0,54.33803394147275,54.33803394147275,0.0,0.0,1.1685598697090913,1.1685598697090913,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1488460604389548,5.26449055338924e-05,647.6489852382476,647.6489852382476,0.2146224315457959,0.2146224315457959,22.839515987737258,22.839515987737258,966.490595940953,966.490595940953,96.4,96.4,16195.200000000003,7,0.5355555555555557,1957-01-14
1956,17,659.5341930278647,0.4557142857142857,2.7367626495745463,0.004131360442812743,41.0,6.0,4.0,3.0,66.0,120.0,0.18197799147377766,539.5341930278647,539.5341930278647,,269.76709651393236,269.76709651393236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,590.5341930278647,990.0,966.5381367721114,23.461863227888575,0.26211598739148756,0.16140884094261362,989.576475171666,0.28,0.28,0.01,0.01,22.758338399554475,22.758338399554475,23.028338399554467,23.028338399554467,,0.9489204960983775,0.9489204960983775,0.0,0.0,57.13164864270777,57.13164864270777,0.0,0.0,1.228637605219522,1.228637605219522,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.14618898648393472,4.9644105291719084e-05,666.8063237852695,647.6489852382476,0.1852855524136367,0.1799623004754877,22.82057279606167,22.720259412883,966.567225295141,966.490595940953,96.4,96.4,16195.200000000003,7,0.5355555555555557,1957-01-21
1956,18,686.2872677547597,0.4437142857142858,6.468196794353373,0.009304744771381256,38.857142857142854,6.0,4.428571428571429,3.4285714285714284,60.857142857142854,113.57142857142857,0.16574503780665048,572.7158391833311,572.7158391833311,,203.9244779131406,203.9244779131406,164.8668833570499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.857142857142854,6.0,4.428571428571429,3.4285714285714284,60.857142857142854,622.0015534690455,990.0,966.645149071019,23.35485092898099,0.2799985784500975,0.18357418057446515,989.5364272409754,0.2132845782463031,0.2132845782463031,0.17471314967487453,0.01,22.677993591710166,22.677993591710166,22.716565020281596,22.881278169956467,,0.9519732145400892,0.9519732145400892,0.8165525567271538,0.0,43.16675885358275,43.16675885358275,34.917015517076905,0.0,0.9283173947007043,0.9283173947007043,0.7509035595070301,0.0,0.9776117632813531,0.9776117632813531,0.9747546204242103,0.96,41.00961451650664,41.00961451650664,34.12390023079235,0.0,116.14312926380562,0.1690790265607885,5.62763881439123e-05,712.0837013457431,666.8063237852695,0.1799623004754877,0.147454575637055,22.77558047601433,22.531215069358534,966.7483348053828,966.567225295141,125.50203733488686,96.4,19512.045716319346,7,0.6452396070211424,1957-01-28
1956,19,742.0262948695699,0.41828571428571426,6.920644281935275,0.009309297007879443,36.0,6.0,5.0,4.0,54.0,105.0,0.14154984685730979,637.0262948695699,637.0262948695699,,212.34209828985664,212.34209828985664,212.34209828985664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,684.0262948695699,990.0,966.8681051794782,23.13189482052173,0.31524662818896537,0.22653356497287264,989.4582198068381,0.22916183269130644,0.22916183269130644,0.22916183269130644,0.01,22.360952794668577,22.360952794668577,22.360952794668577,22.58011462735988,,0.9558110181243146,0.9558110181243146,0.9558110181243146,0.0,44.50516444220478,44.50516444220478,44.50516444220478,0.0,0.9571003105850491,0.9571003105850491,0.9571003105850491,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,43.615061153360685,43.615061153360685,43.615061153360685,0.0,130.84518346008207,0.17633469082305706,5.705895936239446e-05,760.52821131929,720.3337222668207,0.145765770439811,0.1380619396325302,22.484303056638367,22.25574552936123,966.9421128452772,966.7813348890672,134.11670784965477,126.9854145872298,21981.990821293788,7,0.7269176858893448,1957-02-04
1956,20,797.6745955212913,0.3972857142857143,10.595050912492345,0.013158278461119086,36.0,6.0,5.0,4.0,54.0,105.0,0.13177652236830006,692.6745955212913,692.6745955212913,,230.89153184043042,230.89153184043042,230.89153184043042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,739.6745955212913,990.0,967.0906983820851,22.909301617914885,0.3468710094433587,0.2637066298082225,989.3894223607484,0.25420356798458105,0.25420356798458105,0.25420356798458105,0.01,22.04452041067873,22.04452041067873,22.04452041067873,22.28872397866331,,0.956898572762249,0.956898572762249,0.956898572762249,0.0,47.75321014037096,47.75321014037096,47.75321014037096,0.0,1.0269507557069022,1.0269507557069022,1.0269507557069022,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.70661327955229,46.70661327955229,46.70661327955229,0.0,140.11983983865687,0.1756853349898011,5.6211047638512067e-05,834.6935677067364,760.52821131929,0.1380619396325302,0.1257946677227672,22.25574552936123,21.834019793691265,967.2387742708268,966.9421128452772,144.60000000000002,134.11670784965477,23540.133092894353,7,0.7784435546592048,1957-02-11
1956,21,954.7171263926942,0.3445714285714286,35.961561369229244,0.0368362744202856,40.0,6.571428571428571,5.0,4.0,67.71428571428571,123.28571428571429,0.12885626368593048,831.43141210698,831.43141210698,,245.33411658055817,245.33411658055817,245.33411658055817,95.42906236530546,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.571428571428571,5.0,4.0,67.71428571428571,883.0028406784086,990.0,967.7052054549229,22.29479454507719,0.46325384774242934,0.3412048188564585,989.195541333401,0.26367771905305565,0.26367771905305565,0.26367771905305565,0.1099006627645909,21.226658159425238,21.226658159425238,21.226658159425238,21.380435215713703,,0.9555223499962086,0.9555223499962086,0.9555223499962086,0.4092354805177827,48.83657711354596,48.83657711354596,48.83657711354596,18.65532387365729,1.050248970183784,1.050248970183784,1.050248970183784,0.40118976072381274,0.9798417666637792,0.9798417666637792,0.9798417666637792,0.9684131952352077,45.81853397192264,45.81853397192264,45.81853397192264,18.275676829065496,155.73127874483342,0.1631058017726532,5.2012514938357304e-05,1086.4244972913411,847.0875422650073,0.1446669233254199,0.1148729035105537,21.761175884856907,20.5925716137578,968.17161984863,967.28835016906,179.5357122447413,144.60000000000002,26162.854829132015,7,0.8651737708046301,1957-02-18
1956,22,3537.5462951808418,0.12942857142857142,931.3397060085265,0.23348369296779756,49.857142857142854,8.714285714285714,8.0,7.857142857142857,106.28571428571429,180.71428571428572,0.06892756630685692,3356.8320094665564,776.460011383649,,272.6864314173408,272.6864314173408,272.6864314173408,272.6864314173408,2580.3719980829073,352.2100699601275,6.804961554970922,10.957841526686837,36.28836486695705,2174.110760174165,402.0672128172704,15.519247269256637,18.95784152668684,44.14550772409991,2280.3964744598793,1213.0043129968628,990.0452414560004,973.7361726439806,16.309068812019827,0.8593162397416995,0.6271778827560676,988.5587473335025,0.28,0.28,0.28,0.28,14.542574689522056,14.542574689522056,14.542574689522056,14.542574689522056,1.0,0.890555856219774,0.890555856219774,0.890555856219774,0.890555856219774,35.48732205158807,35.48732205158807,35.48732205158807,35.48732205158807,0.7631682161631845,0.7631682161631845,0.7631682161631845,0.7631682161631845,0.972588474830686,0.972588474830686,0.972588474830686,0.972588474830686,34.55620051530516,34.55620051530516,34.55620051530516,34.55620051530516,138.22480206122063,0.0752415415719584,inf,7605.802439351027,1172.2200796855432,0.1168722515286986,0.0314233773366841,20.092347072024356,7.595844675206053,980.85945429299,968.4412631075832,192.8,56.41691436795968,23221.766746285066,7,0.7679155670067813,1957-02-25
1956,23,8892.837345278918,0.0012857142857142859,231.12180609036386,0.026827462180886656,59.0,11.0,12.0,13.0,144.0,239.0,0.02690539775095083,8653.837345278918,0.0,,275.0,275.0,275.0,275.0,8653.837345278918,1141.0,7.0,13.0,67.0,7425.837345278917,1200.0,18.0,25.0,80.0,7569.837345278917,1243.0,990.534280962867,981.7960859589912,8.738195003875733,0.7958058621693729,0.648,989.0904751006975,0.28,0.28,0.28,0.28,7.014389141706347,7.014389141706347,7.014389141706347,7.014389141706347,1.0,0.6622842342693662,0.6622842342693662,0.6622842342693662,0.6622842342693662,12.531671794337985,12.531671794337985,12.531671794337985,12.531671794337985,0.2694983181578061,0.2694983181578061,0.2694983181578061,0.2694983181578061,0.96,0.96,0.96,0.96,12.030404922564466,12.030404922564466,12.030404922564466,12.030404922564466,48.121619690257866,0.005423015121314872,inf,9153.793636168486,8270.080481480949,0.0288993560020593,0.0261093934929516,7.243764689865174,6.915073199996159,981.961343349159,981.401270549232,51.308089856576906,46.75744180958996,8084.432107963321,7,0.26734233161254367,1957-03-04
1956,24,8399.445907524954,0.0018571428571428573,186.3365051758201,0.02243064446436031,68.0,14.0,17.0,21.0,195.0,315.0,0.03758674352335707,8084.445907524954,0.0,,275.0,275.0,275.0,275.0,8084.445907524954,1132.0,4.0,8.0,59.00000000000001,6881.445907524954,1200.0,18.0,25.0,80.0,7076.445907524954,1243.0,990.415867017806,981.4736761199032,8.942190897902671,0.8085014006232989,0.648,988.9593656171827,0.28,0.28,0.28,0.28,7.205689497279363,7.205689497279363,7.205689497279363,7.205689497279363,1.0,0.6803464214315846,0.6803464214315846,0.6803464214315846,0.6803464214315846,13.227886644197598,13.227886644197598,13.227886644197598,13.227886644197598,0.28447068052037844,0.28447068052037844,0.28447068052037844,0.28447068052037844,0.96,0.96,0.96,0.96,12.698771178429695,12.698771178429695,12.698771178429695,12.698771178429695,50.79508471371878,0.006073756664631757,inf,8967.995664255424,7779.576654122658,0.0404906351598285,0.0351249054741991,7.486073071869755,6.987399493060452,981.84385090904,981.0228020548752,54.79807501179975,47.74064988321924,8533.574231904755,7,0.2821949150762154,1957-03-11
1956,25,6835.710689769885,0.004,242.60851151092498,0.035827577694800654,68.0,14.0,17.0,21.0,195.0,315.0,0.046331895544501754,6520.710689769885,0.0,,275.0,275.0,275.0,275.0,6520.710689769885,1132.0,4.0,7.999999999999996,59.0,5317.710689769886,1200.0,18.0,25.0,80.0,5512.710689769886,1243.0,990.1553216673362,980.0423207251921,10.113000942144206,0.8682687314994766,0.648,988.6390529358367,0.28,0.28,0.28,0.28,8.316732210644696,8.316732210644696,8.316732210644696,8.316732210644696,1.0,0.7807705922344337,0.7807705922344337,0.7807705922344337,0.7807705922344337,17.53842700574524,17.53842700574524,17.53842700574524,17.53842700574524,0.3771704732418331,0.3771704732418331,0.3771704732418331,0.3771704732418331,0.9603286976556902,0.9603286976556902,0.9603286976556902,0.9603286976556902,16.84325530242737,16.84325530242737,16.84325530242737,16.84325530242737,67.37302120970948,0.009972209084137814,inf,7541.062100922166,6081.317073546183,0.051797989841749,0.0417713043314521,9.124614389052086,7.635358784057275,980.7985983748669,979.1508331711972,74.97515427605317,57.00541046915331,11318.667563231193,7,0.37429456227616376,1957-03-18
1956,26,5445.279944908497,0.011571428571428557,153.23184524102558,0.028247108511470328,68.0,14.0,17.0,21.0,195.0,315.0,0.05801559212337617,5130.279944908497,471.42857142857144,,275.0,275.0,275.0,275.0,4658.851373479925,660.5714285714286,4.0,8.0,59.00000000000001,3927.2799449084964,728.5714285714286,18.0,25.0,80.0,4122.279944908497,1243.0,990.0427393764805,978.195731115159,11.847008261321646,0.9103240435375503,0.648,988.4844153329432,0.28,0.28,0.28,0.28,10.008684217784083,10.008684217784083,10.008684217784083,10.008684217784083,1.0,0.8633327925586313,0.8633327925586313,0.8633327925586313,0.8633327925586313,23.333468031378622,23.333468031378622,23.333468031378622,23.333468031378622,0.5017950114274973,0.5017950114274973,0.5017950114274973,0.5017950114274973,0.9685072625883142,0.9685072625883142,0.9685072625883142,0.9685072625883142,22.601621762891988,22.601621762891988,22.601621762891988,22.601621762891988,90.40648705156796,0.016716525930760485,inf,5886.181288951835,5008.694156859004,0.0628906437756102,0.0535151713032088,10.63226870460173,9.378935733320503,978.8747191849858,977.5233890015628,99.74195081807044,79.57005056430032,15188.289824663416,7,0.5022582613975998,1957-03-25
1956,27,4440.312002911732,0.026857142857142857,128.24521875404375,0.028660527135533225,84.0,14.0,20.0,27.0,219.0,364.0,0.08221382864356684,4076.3120029117313,1100.0,,275.0,275.0,275.0,275.0,2976.3120029117313,16.0,4.000000000000004,5.0,53.0,2898.3120029117313,100.0,18.0,25.0,80.0,3117.3120029117313,1243.0,990.0,976.4857709653286,13.514229034671546,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.659939622153262,11.659939622153262,11.659939622153262,11.659939622153262,,0.9164615695001348,0.9164615695001348,0.9164615695001348,0.9164615695001348,28.824433532060446,28.824433532060446,28.824433532060446,28.824433532060446,0.6198802910120526,0.6198802910120526,0.6198802910120526,0.6198802910120526,0.97,0.97,0.97,0.97,27.95970052609863,27.95970052609863,27.95970052609863,27.95970052609863,111.83880210439452,0.025317533446114645,2.824212174353397e-05,4812.525771225113,4110.977625580697,0.0885434154968389,0.075635958601285,12.262621532669046,10.978788426139744,977.166922161342,975.8830890548128,118.3555413814253,104.45447381718348,18788.91875353828,7,0.6213266783577474,1957-04-01
1956,28,3872.490012357693,0.041999999999999996,60.28969065639006,0.015606320207803887,76.0,14.0,18.857142857142858,25.857142857142858,189.85714285714286,324.57142857142856,0.08366920366365242,3547.9185837862647,1100.0,,275.0,275.0,275.0,275.0,2447.9185837862647,24.0,3.999999999999998,6.142857142857143,54.142857142857146,2359.6328695005504,100.0,18.0,25.0,80.0,2549.490012357693,1243.0,990.0,975.4082732024469,14.591726797553049,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.737437385034767,12.737437385034767,12.737437385034767,12.737437385034767,,0.9265834332686141,0.9265834332686141,0.9265834332686141,0.9265834332686141,31.831398383009144,31.831398383009144,31.831398383009144,31.831398383009144,0.6845462017851428,0.6845462017851428,0.6845462017851428,0.6845462017851428,0.97,0.97,0.97,0.97,30.87645643151887,30.87645643151887,30.87645643151887,30.87645643151887,123.50582572607547,0.031939623409654984,3.118833982981704e-05,4036.981563379165,3688.949790985967,0.092390268599991,0.0759124961544061,13.12484079229725,12.398034326497935,975.7476762609838,975.0208697951844,127.69176904797622,119.82061900044609,20748.97872198068,7,0.6861434762559748,1957-04-08
1956,29,3464.845740068412,0.05914285714285714,47.57604853516049,0.013673464580598272,70.0,14.0,18.0,25.0,168.0,295.0,0.08517350213238993,3169.845740068412,1100.0,,275.0,275.0,275.0,275.0,2069.845740068412,29.999999999999993,4.0,7.0,55.0,1973.8457400684122,100.0,18.0,25.0,80.0,2141.8457400684124,1243.0,990.0,974.5459826396685,15.454017360331266,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.599727947812983,13.599727947812983,13.599727947812983,13.599727947812983,,0.932598367686878,0.932598367686878,0.932598367686878,0.932598367686878,34.205862803602834,34.205862803602834,34.205862803602834,34.205862803602834,0.7356099527656524,0.7356099527656524,0.7356099527656524,0.7356099527656524,0.97,0.97,0.97,0.97,33.17968691949475,33.17968691949475,33.17968691949475,33.17968691949475,132.718747677979,0.03832766683145357,3.351483527221692e-05,3600.306705040052,3355.917451239844,0.0879044268180709,0.0819374637130306,13.830552178902026,13.312679712515974,974.8330308749656,974.3151584085796,135.1704486892288,129.67625875542265,22296.749609900475,7,0.7373263759887723,1957-04-15
1956,30,3057.8195180329562,0.08299999999999999,68.98072142214187,0.022457321030303144,70.0,14.0,18.0,25.0,168.0,295.0,0.09666194395080267,2762.8195180329562,1100.0,,275.0,275.0,275.0,275.0,1662.8195180329565,30.000000000000007,4.0,6.999999999999998,55.0,1566.8195180329565,100.0,18.0,25.0,80.0,1734.8195180329565,1243.0,990.0,973.6472729600595,16.352727039940483,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.498437627422202,14.498437627422202,14.498437627422202,14.498437627422202,,0.9379906257645333,0.9379906257645333,0.9379906257645333,0.9379906257645333,36.67840574268098,36.67840574268098,36.67840574268098,36.67840574268098,0.7887829191974404,0.7887829191974404,0.7887829191974404,0.7887829191974404,0.9703347763748055,0.9703347763748055,0.9703347763748055,0.9703347763748055,35.59068691762736,35.59068691762736,35.59068691762736,35.59068691762736,142.36274767050944,0.046697602951983296,3.5950188805684194e-05,3278.6645629042023,2873.0524012848505,0.1026782525331155,0.0899756575703775,14.938342722311376,13.994254727994276,974.1514558594874,973.2073678651705,147.26310696095322,136.91419986483592,23916.941608645582,7,0.7909041537250523,1957-04-22
1956,31,2663.507701392234,0.11142857142857143,53.750244920108216,0.020257645030711927,59.285714285714285,13.285714285714286,14.428571428571429,19.285714285714285,175.14285714285714,281.42857142857144,0.10573419995280978,2382.0791299636626,1100.0,,275.0,275.0,275.0,275.0,1282.0791299636626,40.714285714285715,4.714285714285715,10.571428571428573,60.714285714285715,1165.3648442493768,100.0,18.0,25.0,80.0,1340.5077013922341,1243.0,990.0,972.7015703137055,17.298429686294607,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.444140273776325,15.444140273776325,15.444140273776325,15.444140273776325,,0.9427765610951052,0.9427765610951052,0.9427765610951052,0.9427765610951052,39.26918420242834,39.26918420242834,39.26918420242834,39.26918420242834,0.844498584998459,0.844498584998459,0.844498584998459,0.844498584998459,0.9744498584998459,0.9744498584998459,0.9744498584998459,0.9744498584998459,38.266905868012806,38.266905868012806,38.266905868012806,38.266905868012806,153.06762347205122,0.057607095604685944,3.865344027072e-05,2819.8276016694963,2496.800686844093,0.1105414627023587,0.1016191596063177,15.8465365157891,15.066816376555352,973.0788942109264,972.2991740716926,157.69555777056516,148.74597552120446,25715.3607433046,7,0.85037568595584,1957-04-29
1956,32,2309.8729525056983,0.1427142857142857,44.13959628698928,0.019067742205977973,55.0,13.0,13.0,17.0,178.0,276.0,0.1196756458956145,2033.8729525056985,1100.0,,275.0,275.0,275.0,275.0,933.8729525056985,45.0,5.000000000000001,12.000000000000002,56.91736122978754,814.9555912759108,100.0,18.0,25.0,73.91736122978753,992.9555912759108,1243.0,990.0,971.8479691957034,18.1520308042966,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.297741391778317,16.297741391778317,16.297741391778317,16.297741391778317,,0.945881423989294,0.945881423989294,0.945881423989294,0.945881423989294,41.57572476482462,41.57572476482462,41.57572476482462,41.57572476482462,0.8941016078456909,0.8941016078456909,0.8941016078456909,0.8941016078456909,0.9791386056996726,0.9791386056996726,0.9791386056996726,0.9791386056996726,40.70897689281996,40.70897689281996,40.70897689281996,40.70897689281996,162.83590757127985,0.07064963964540573,4.1120178679616126e-05,2467.4434971899177,2187.823512835168,0.1261527716384836,0.111856664727815,16.592343487534748,15.91739869771297,972.2283118897687,971.553367099947,166.078304752361,158.5154845900088,27356.43247197501,7,0.9046439309515546,1957-05-06
1956,33,2009.737803613279,0.17542857142857143,43.82568808590788,0.0218310195801309,55.0,13.0,13.0,17.0,178.0,276.0,0.13760504243933008,1733.737803613279,1100.0,,275.0,275.0,275.0,275.0,633.737803613279,45.0,5.0,12.0,39.0345748602382,532.7032287530408,100.0,18.0,25.0,56.0345748602382,710.7032287530409,1243.0,990.0,971.094937651789,18.905062348210954,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.05077293569267,17.05077293569267,17.05077293569267,17.05077293569267,,0.9481867301824654,0.9481867301824654,0.9481867301824654,0.9481867301824654,43.6028226697,43.6028226697,43.6028226697,43.6028226697,0.937695111176344,0.937695111176344,0.937695111176344,0.937695111176344,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.730766216305994,42.730766216305994,42.730766216305994,42.730766216305994,170.92306486522398,0.08527567104024988,4.3162390117480805e-05,2139.216866369918,1881.0436962338129,0.1467270540033714,0.1290191772227143,17.43003095349556,16.70966987555434,971.4360407119274,970.7156796339862,174.94589178428407,167.3148425282068,28715.074897357626,7,0.9495725825845776,1957-05-13
