WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1956,34,1757.6039368969662,0.2007142857142857,33.61857394466711,0.01930636615685753,55.0,13.0,13.0,17.0,178.0,276.0,0.15733587646061495,1481.6039368969662,1100.0,,275.0,275.0,275.0,275.0,381.60393689696593,45.0,5.000000000000001,12.0,23.504590316117465,296.0993465808485,100.0,18.0,25.0,40.504590316117465,474.0993465808484,1243.0,990.0,970.3168742576672,19.683125742332873,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.82883632981459,17.82883632981459,17.82883632981459,17.82883632981459,,0.9506144964447956,0.9506144964447956,0.9506144964447956,0.9506144964447956,45.7091705139397,45.7091705139397,45.7091705139397,45.7091705139397,0.9829929142782733,0.9829929142782733,0.9829929142782733,0.9829929142782733,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.794987103660915,44.794987103660915,44.794987103660915,44.794987103660915,179.17994841464366,0.10220903599365642,4.524746172086961e-05,1871.701607458672,1645.7136786211431,0.1677083951998539,0.1474594021291367,18.19032793347489,17.46021308646138,970.6854975010204,969.9553826540068,182.97900564039583,175.26693775593515,30102.231333660136,7,0.9954441578591315,1957-05-20
1956,35,1493.2914351790027,0.23142857142857146,36.227887021035095,0.024232843451842827,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.17187309668750878,1236.1485780361456,1100.0,,275.0,275.0,275.0,275.0,136.14857803614578,28.45880925892522,4.860286874460753,6.705307037408237,8.395009893365033,87.72916497198652,82.88738068749664,17.574572588746467,19.41959275169395,24.252152750507893,249.15773640055795,1219.881546027937,990.0,969.4629415598091,20.537058440190908,0.8769871732406326,0.648,988.4750128267594,0.28,0.28,0.28,0.28,18.732071266950246,18.732071266950246,18.732071266950246,18.732071266950246,,0.952179461031748,0.952179461031748,0.952179461031748,0.952179461031748,48.10364428975543,48.10364428975543,48.10364428975543,48.10364428975543,1.034486973973235,1.034486973973235,1.034486973973235,1.034486973973235,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.14157140396031,47.14157140396031,47.14157140396031,47.14157140396031,188.56628561584125,0.1266314131774448,4.761774889288921e-05,1609.5195834351923,1392.1184694738974,0.1907805494536799,0.146669005101028,19.080482909136972,18.30985534013948,969.8384478849443,969.1360750552234,192.17794186906715,184.2102696694186,31679.135983461332,7,1.0475904756435626,1957-05-27
1956,36,1269.306562749171,0.2635714285714286,29.350910407095657,0.023216628933440172,53.0,12.0,12.0,13.0,120.0,210.0,0.16586339353660548,1059.3065627491712,1048.784578547866,,262.1961446369665,262.1961446369665,262.1961446369665,262.1961446369665,10.521984201305226,2.6555483936627478,0.6012562400745843,0.6012562400745843,0.6513609267474664,6.012562400745843,55.65554839366275,12.601256240074585,12.601256240074585,13.651360926747467,126.01256240074585,1129.642639421678,990.0,968.7465923128782,21.253407687121776,0.7419167369084635,0.5412866098194311,988.7167966532722,0.27837149406609724,0.27837149406609724,0.27837149406609724,0.27837149406609724,19.691832846327788,19.691832846327788,19.691832846327788,19.691832846327788,,0.954183554937708,0.954183554937708,0.954183554937708,0.954183554937708,48.26839235174448,48.26839235174448,48.26839235174448,48.26839235174448,1.0380299430482685,1.0380299430482685,1.0380299430482685,1.0380299430482685,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.15014428690476,47.15014428690476,47.15014428690476,47.15014428690476,188.60057714761905,0.14877533433986764,5.0008175233997986e-05,1365.945584949549,1186.6620966242278,0.1769669736628482,0.153739652819154,20.19894932255825,19.17910505320512,969.0515165052216,968.486652303676,192.8,181.09456741949276,31684.8969608,7,1.0477809841534391,1957-06-03
1956,37,1117.9453456265574,0.296,16.195157700534473,0.014453074069784758,53.0,12.0,12.0,13.0,120.0,210.0,0.18801455523874352,907.9453456265574,907.9453456265574,,226.98633640663937,226.98633640663937,226.98633640663937,226.98633640663937,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,984.9453456265574,990.0,968.2706853719692,21.729314628030824,0.556991417829558,0.3784455472832538,989.0645630348872,0.2489315541489631,0.2489315541489631,0.2489315541489631,0.2489315541489631,20.54494610876903,20.54494610876903,20.54494610876903,20.54494610876903,,0.954788302775223,0.954788302775223,0.954788302775223,0.954788302775223,43.65405467608374,43.65405467608374,43.65405467608374,43.65405467608374,0.9387968747544891,0.9387968747544891,0.9387968747544891,0.9387968747544891,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.78097358256207,42.78097358256207,42.78097358256207,42.78097358256207,171.12389433024828,0.15307375771581952,5.236888528687549e-05,1172.2200796855432,1073.2959927204863,0.195658980769799,0.1791472468688081,20.763265647512725,20.277366801258005,968.4412631075832,968.1303588342644,179.10245515262395,164.3917296386844,28748.81424748171,7,0.9506883018347126,1957-06-10
1956,38,982.883097349645,0.3365714285714286,23.839259245587122,0.024518523701196143,53.0,12.0,12.0,13.0,120.0,210.0,0.21415596256424968,772.883097349645,772.883097349645,,247.7129657990029,247.7129657990029,247.7129657990029,29.744199952636304,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,849.8830973496449,990.0,967.8204233458173,22.17957665418273,0.4333865072626607,0.310972044616277,989.2556414481211,0.2667962618009688,0.2667962618009688,0.2667962618009688,0.04051181279320187,21.16842184050281,21.16842184050281,21.16842184050281,21.394706289510573,,0.9560100289605736,0.9560100289605736,0.9560100289605736,0.13623177002060868,49.154401448619105,49.154401448619105,49.154401448619105,5.817154256872598,1.057083902120841,1.057083902120841,1.057083902120841,0.12510009154564727,0.9796528662974219,0.9796528662974219,0.9796528662974219,0.9625100091545647,46.65414815745424,46.65414815745424,46.65414815745424,5.686675859665551,145.64912033202828,0.148322721361482,5.2451628089179546e-05,1042.8375986738165,906.4211780013768,0.2316803767350645,0.2013736369565677,21.586167551047293,20.911883443849263,968.0346324529748,967.5256847120056,159.22692407063545,138.20716330572293,24469.052215780746,7,0.8091617796223792,1957-06-17
1956,39,834.052419980115,0.38471428571428573,18.15068291270601,0.021848353379068843,53.0,12.0,12.0,13.0,120.0,210.0,0.25230493132834636,624.052419980115,624.052419980115,,208.01747332670502,208.01747332670502,208.01747332670502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,701.052419980115,990.0,967.2362096799204,22.76379032007958,0.32492240742166373,0.21786701654671684,989.4572105760316,0.22332358899105173,0.22332358899105173,0.22332358899105173,0.01,21.99767730712013,21.99767730712013,21.99767730712013,22.21100089611118,,0.9546493326539637,0.9546493326539637,0.9546493326539637,0.0,42.81889558586267,42.81889558586267,42.81889558586267,0.0,0.9208364642121004,0.9208364642121004,0.9208364642121004,0.0,0.9788562156942792,0.9788562156942792,0.9788562156942792,0.96,41.91691077596391,41.91691077596391,41.91691077596391,0.0,125.75073232789173,0.15071157573326335,5.5996857210917765e-05,891.8619896951615,779.3663976124346,0.2694496460757464,0.2354624397344011,22.30863789757969,21.668955320138828,967.4674479587808,967.0174655904495,135.84254790938994,115.614460006951,21126.12303108581,7,0.6986151795993986,1957-06-24
1956,40,703.1187576755663,0.43642857142857144,17.06062814234656,0.024086643366902517,50.0,10.0,9.0,9.0,108.0,186.0,0.26499041115728406,517.1187576755663,517.1187576755663,,245.17285637790596,245.17285637790596,26.773044919754238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,586.1187576755663,990.0,966.7124750307022,23.287524969297774,0.25960673896251696,0.14752453691884027,989.5928687241186,0.264178230109503,0.264178230109503,0.03650075349881108,0.01,22.616215463306904,22.616215463306904,22.843892939917595,22.870393693416407,,0.9535696007832284,0.9535696007832284,0.13592247477501768,0.0,51.856244395197265,51.856244395197265,5.608376005130893,0.0,1.1151880515096186,1.1151880515096186,0.12061023666948156,0.0,0.9792038808098054,0.9792038808098054,0.9620610236669481,0.96,46.7792396489694,46.7792396489694,5.46495393468369,0.0,99.02343323262251,0.1408452834168438,5.3243606439531654e-05,748.233943314839,659.9420006160087,0.2818429495719052,0.2485853544360465,22.84005070971351,22.4405584500432,966.8929357732592,966.539768002464,114.76403262835748,96.4,16635.936783080582,7,0.5501301846256806,1957-07-01
1956,41,617.6880429458105,0.4747142857142857,10.101452214160904,0.016329901895580243,50.0,10.0,9.0,9.0,108.0,186.0,0.30139858125048274,431.68804294581054,431.68804294581054,,215.84402147290527,215.84402147290527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,500.68804294581054,990.0,966.3699830171488,23.630016982851284,0.2134351342767118,0.10275675627042251,989.6838081094529,0.23388942898842208,0.23388942898842208,0.01,0.01,23.07993566331574,23.07993566331574,23.303825092304162,23.303825092304162,,0.9566656703836346,0.9566656703836346,0.0,0.0,46.73074390210841,46.73074390210841,0.0,0.0,1.004962234453944,1.004962234453944,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.7305024161915,45.7305024161915,0.0,0.0,91.461004832383,0.14803771859099527,5.886714551740351e-05,647.6489852382476,589.2318351168824,0.3156652253235847,0.287192606241137,23.242252797795054,22.910308859444577,966.490595940953,966.251543258026,96.4,86.02211230087887,15365.448811840346,7,0.508116693513239,1957-07-08
1956,42,563.7974620552762,0.5052857142857142,5.864811313161875,0.010395359707557972,51.142857142857146,10.142857142857142,9.285714285714286,9.285714285714286,112.0,191.85714285714286,0.3407166292777139,371.94031919813335,371.94031919813335,,185.97015959906668,185.97015959906668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.142857142857146,10.142857142857142,9.285714285714286,9.285714285714286,112.0,442.51174776956196,990.0,966.1370885792486,23.862911420751306,0.19170788835509947,0.07455583066151891,989.7337362809833,0.19355971545874,0.19355971545874,0.01,0.01,23.403087986275942,23.403087986275942,23.586647701734677,23.586647701734677,,0.9512385177189274,0.9512385177189274,0.0,0.0,40.601373625794274,40.601373625794274,0.0,0.0,0.8731478199095541,0.8731478199095541,0.0,0.0,0.9774763421123519,0.9774763421123519,0.96,0.96,39.69494134345909,39.69494134345909,0.0,0.0,79.38988268691818,0.14071727625687863,5.927898089333294e-05,583.0034913422678,548.1781559247493,0.4140989522230456,0.3190375405330183,23.54618697215001,23.27962243085416,966.22351571104,966.0668017016612,84.77869271834938,67.9296498768245,13337.500291402255,7,0.44105490381621215,1957-07-15
1956,43,525.6790044244443,0.534,6.1657544864388,0.011793291402781745,58.0,11.0,11.0,11.0,136.0,227.0,0.43206574638846507,298.6790044244443,298.6790044244443,,149.33950221222216,149.33950221222216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,378.6790044244443,990.0,965.9655555199099,24.034444480090038,0.1691793327011374,0.03997649008833765,989.7908441772106,0.1441083279864999,0.1441083279864999,0.01,0.01,23.681180329314056,23.681180329314056,23.815288657300556,23.815288657300556,,0.9404514392722036,0.9404514392722036,0.0,0.0,32.61659405907222,32.61659405907222,0.0,0.0,0.7014321303026284,0.7014321303026284,0.0,0.0,0.97,0.97,0.96,0.96,31.63809623730005,31.63809623730005,0.0,0.0,63.2761924746001,0.12032059557940837,5.884969221677879e-05,542.0087505502821,505.01787451967766,0.4494890407906841,0.4188124264959468,23.805145683678983,23.583202978873413,966.0390393774762,965.8725804353384,66.66342760272856,58.9460896519975,10630.400335732817,7,0.3515344026366672,1957-07-22
1956,44,479.9202339423491,0.5645714285714286,5.408675170625892,0.011208490575179844,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.421163002110118,277.4916625137777,277.4916625137777,,195.1065265350856,82.38513597869212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,352.34880537092056,990.0,965.7596410527404,24.240358947259455,0.159886588512624,0.029976064706503044,989.8101373467808,0.1983627907140915,0.08264850499980578,0.01,0.01,23.852133503326247,23.96784778904053,24.040496294040334,24.040496294040334,,0.9413203734364959,0.5362552137480737,0.0,0.0,42.95006514594596,18.151699215206584,0.0,0.0,0.9236573149665797,0.39035912290766844,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.26429109589325,17.607148238750387,0.0,0.0,55.87143933464363,0.11670545949472351,5.5743939032523436e-05,494.6810831907137,467.1571483252964,0.4670541385192741,0.3836825663135281,23.97098677455876,23.71035044984509,965.8260648743582,965.7022071674638,63.15826238117434,48.2,9386.40180822013,7,0.3103968851924646,1957-07-29
1956,45,450.2320900309257,0.5955714285714285,4.522894743799237,0.010081850556081157,54.0,9.0,8.0,6.0,107.0,184.0,0.40885615143657833,266.23209003092575,266.23209003092575,,226.67312502768328,39.55896500324244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,337.2320900309257,990.0,965.6260444051392,24.373955594860863,0.15455143064543161,0.024661546494596898,989.82078702286,0.23697603132580586,0.044118888468663,0.01,0.01,23.957766586395074,24.150623729252214,24.184742617720875,24.184742617720875,,0.9421234580917079,0.2674138781455294,0.0,0.0,50.2024690880866,8.717654704669842,0.0,0.0,1.0796229911416473,0.18747644526171706,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,42.88469649210118,8.456125063529749,0.0,0.0,51.34082155563093,0.11391619180807244,5.3503419196142085e-05,462.56506724863937,435.49688511870175,0.4225058922059748,0.3977818755195704,24.018366463069157,23.885865165681903,965.6815428026188,965.559735983034,59.54506764614901,48.2,8625.258021345997,7,0.28522678642017185,1957-08-05
1956,46,422.65321385112145,0.6262857142857143,3.109214664079892,0.0073574732625658,54.0,9.0,8.0,6.0,107.0,184.0,0.43541793018957,238.65321385112142,238.65321385112142,,238.65321385112142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,309.65321385112145,990.0,965.5019394623301,24.49806053766997,0.1448179895565649,0.016035523177345256,989.839146487266,0.2646818386990139,0.01,0.01,0.01,24.07252518623704,24.327207024936055,24.327207024936055,24.327207024936055,,0.9552391581399462,0.0,0.0,0.0,53.81598162154222,0.0,0.0,0.0,1.157332938097682,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11406056649531125,5.6131356002924726e-05,430.9578316629287,413.7323824701425,0.4447319276810018,0.4269559258036981,24.12861875866256,24.020306322232223,965.5393102424832,965.4617957211155,48.2,48.2,8097.600000000001,7,0.26777777777777784,1957-08-12
1956,47,393.09691574833124,0.6601428571428573,4.6993485872773055,0.011926091514490686,54.0,9.0,8.0,6.0,107.0,184.0,0.468363948613235,209.0969157483312,209.0969157483312,,209.0969157483312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,280.09691574833124,990.0,965.3647055127632,24.635294487236788,0.13438665491794902,0.013523237838608116,989.8520901072435,0.2247808362602471,0.01,0.01,0.01,24.262603758220003,24.47738459448025,24.47738459448025,24.47738459448025,,0.9562183801326043,0.0,0.0,0.0,47.57279851221888,0.0,0.0,0.0,1.0230709357466428,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.303578418729714,0.0,0.0,0.0,46.303578418729714,0.11775799147153268,6.15413129526301e-05,408.00454625357366,380.8369423592014,0.4831464060712186,0.4509753670382989,24.345044545997773,24.164634997725404,965.436020458141,965.304184711796,48.2,43.93986790659272,7779.001174346593,7,0.2572421023262762,1957-08-19
1956,48,370.8071194522058,0.6884285714285715,2.926877359491503,0.0079463760549552,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.4781016819249754,193.3785480236344,193.3785480236344,,193.3785480236344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,262.66426230934866,990.0,965.2540355972609,24.74596440273901,0.1282341306394137,0.012187176582008871,989.8595786927787,0.2035610398319064,0.01,0.01,0.01,24.401982055685657,24.595543095517563,24.595543095517563,24.595543095517563,,0.952616787743683,0.0,0.0,0.0,44.091983365566016,0.0,0.0,0.0,0.9482146960336778,0.0,0.0,0.0,0.9797807294167684,0.96,0.96,0.96,42.94537991708284,0.0,0.0,0.0,42.94537991708284,0.11588678981946812,6.17256820921275e-05,377.11676084070143,360.34880084276085,0.5045484527768191,0.3829622845344688,24.45469966717353,24.37029688155256,965.2855838042036,965.2017440042138,48.2,40.25040894261953,7214.823826069916,7,0.23858544398379353,1957-08-26
1956,49,347.32307382117176,0.7137142857142857,3.1468227342515926,0.00909232716650617,46.0,7.0,6.0,4.0,75.0,138.0,0.3974737692299251,209.3230738211717,209.3230738211717,,209.3230738211717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,268.3230738211717,990.0,965.1366153691058,24.86338463089417,0.1302313007969005,0.013542461274799559,989.8562262379282,0.2250861496585818,0.01,0.01,0.01,24.49452471916386,24.70961086882244,24.70961086882244,24.70961086882244,,0.9564022528813617,0.0,0.0,0.0,48.08994566285316,0.0,0.0,0.0,1.0341923798463049,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.87240294327136,0.0,0.0,0.0,46.87240294327136,0.13494828487090152,6.222238430400567e-05,360.34880084276085,338.3210417029997,0.4078965922585016,0.3829622845344688,24.55562989228337,24.406106982567096,965.2017440042138,965.0916052085148,48.2,45.14453130506736,7874.563694469589,7,0.2604022385737298,1957-09-02
1956,50,325.63480672352995,0.7474285714285714,3.114088232230334,0.009589663376869229,46.0,7.0,6.0,4.0,75.0,138.0,0.4240318423583678,187.63480672352995,187.63480672352995,,187.63480672352995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.63480672352995,990.0,965.0281740336176,24.971825966382394,0.12257683842003654,0.011698958571499985,989.8657242030085,0.1958069890767654,0.01,0.01,0.01,24.641743180314116,24.827550169390886,24.827550169390886,24.827550169390886,,0.9511100025293457,0.0,0.0,0.0,43.12789873141434,0.0,0.0,0.0,0.9274816931486954,0.0,0.0,0.0,0.979487256894899,0.96,0.96,0.96,42.24431033652553,0.0,0.0,0.0,42.24431033652553,0.12967113157932803,6.25366931234742e-05,335.4728177879068,316.52242407738737,0.4359880675192227,0.4113597069055132,24.703597405206214,24.574963439768,965.0773640889396,964.9826121203868,44.49993380412031,40.12159391360753,7097.044136536289,7,0.2346906129806974,1957-09-09
1956,51,308.41192998790524,0.772,2.031090315895077,0.006650840691160957,46.0,7.0,6.0,4.0,75.0,138.0,0.44759639561171743,170.41192998790524,170.41192998790524,,170.41192998790524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,229.41192998790524,990.0,964.9420596499394,25.05794035006053,0.11649828564502289,0.010235014048971914,989.873266700306,0.1725561054836721,0.01,0.01,0.01,24.75865094488287,24.921207050366537,24.921207050366537,24.921207050366537,,0.9457811669578032,0.0,0.0,0.0,39.13448526871958,0.0,0.0,0.0,0.8416018337359049,0.0,0.0,0.0,0.9741601833735903,0.96,0.96,0.96,38.126767397644265,0.0,0.0,0.0,38.126767397644265,0.12358397459450916,6.214173918318238e-05,316.52242407738737,302.30479186612183,0.4564929293648591,0.4359880675192227,24.80010584200533,24.703597405206214,964.9826121203868,964.9115239593306,40.12159391360753,36.62864793048097,6405.296922804237,7,0.21181537443135703,1957-09-16
1956,52,299.6922731189233,0.7854285714285714,1.0830750169623113,0.0036523257555718287,46.0,7.0,6.0,4.0,75.0,138.0,0.4605291252032339,161.6922731189233,161.6922731189233,,161.6922731189233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,220.6922731189233,990.0,964.9000861163992,25.099913883600834,0.11342075379334025,0.009493843215108416,989.8770854029916,0.16078456871054644,0.01,0.01,0.01,24.816214717881852,24.966999286592394,24.966999286592394,24.966999286592394,,0.9430396648578993,0.0,0.0,0.0,37.110402127916565,0.0,0.0,0.0,0.7980731640412164,0.0,0.0,0.0,0.9706367587187212,0.96,0.96,0.96,36.0211074328461,0.0,0.0,0.0,36.0211074328461,0.12017992792697278,6.188111111775288e-05,302.30479186612183,294.72326674738565,0.4682358523064386,0.4564929293648591,24.84629206429061,24.80010584200533,964.9115239593306,964.8788930669896,36.62864793048097,34.87512057026967,6051.5460487181435,7,0.20011726351581163,1957-09-23
1956,53,290.5219447532691,0.797,4.20132199411654,0.014461289654675,46.0,7.0,6.0,4.0,75.0,138.0,0.4750071465933457,152.5219447532691,152.5219447532691,,152.5219447532691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,211.5219447532691,990.0,964.8620877790132,25.13791222098689,0.1101841564203289,0.0087143653040278,989.8811014782756,0.1484046254169133,0.01,0.01,0.01,24.87060907384556,25.00901369926247,25.00901369926247,25.00901369926247,,0.9401576639065276,0.0,0.0,0.0,34.97503400785498,0.0,0.0,0.0,0.7521512689861286,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.92578298761933,0.0,0.0,0.0,33.92578298761933,0.116775285310827,6.178670631899379e-05,290.5219447532691,290.5219447532691,0.4750071465933457,0.4750071465933457,24.87060907384556,24.87060907384556,964.8620877790132,964.8620877790132,33.92578298761933,33.92578298761933,814.2187917028639,1,0.1884765721534407,1957-09-30
1957,1,286.60599075356714,0.8055714285714286,0.9877108767544038,0.003461727678169472,41.0,6.0,4.0,3.0,56.0,110.0,0.3838409994928343,176.60599075356714,176.60599075356714,,176.60599075356714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,227.60599075356714,990.0,964.8464239630144,25.153576036985733,0.1158608976400796,0.01076150921405317,989.8733775931458,0.18091808751731567,0.01,0.01,0.01,24.846035542614295,25.01695363013161,25.01695363013161,25.01695363013161,,0.9475291436650123,0.0,0.0,0.0,40.7751495990537,0.0,0.0,0.0,0.8768849376140581,0.0,0.0,0.0,0.9776884937614058,0.96,0.96,0.96,39.86638340675801,0.0,0.0,0.0,39.86638340675801,0.13908696092968523,6.270270650985306e-05,290.5219447532691,283.6079686159883,0.3878593416708348,0.3786288849657104,24.86338792195297,24.823370226563437,964.8620877790132,964.834431874464,40.84747306848951,39.11609423321339,6697.552412335344,7,0.22147990781532223,1957-10-01
1957,2,290.0455340685497,0.7978571428571428,0.9877108767544038,0.003420217359639686,41.0,6.0,4.0,3.0,56.0,110.0,0.3792569872210314,180.04553406854976,180.04553406854976,,180.04553406854976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,231.04553406854976,990.0,964.8601821362744,25.13981786372577,0.1170748581891179,0.011053870395826657,989.8718712714151,0.18556147099254214,0.01,0.01,0.01,24.826127664148252,25.00168913514079,25.00168913514079,25.00168913514079,,0.9486118822090509,0.0,0.0,0.0,41.58329277471889,0.0,0.0,0.0,0.8942643607466428,0.0,0.0,0.0,0.9794264360746644,0.96,0.96,0.96,40.727937988040075,0.0,0.0,0.0,40.727937988040075,0.14041731432315768,6.283556865930796e-05,290.5219447532691,287.1870699602335,0.3830256007529573,0.3786288849657104,24.842672289657152,24.823370226563437,964.8620877790132,964.848748279841,40.84747306848951,40.01072750534343,6842.293581990731,7,0.22626632215577813,1957-10-08
1957,3,291.12213360957145,0.7965714285714286,0.6001888563023628,0.002036448845475086,41.0,6.0,4.0,3.0,56.0,110.0,0.37785782661005846,181.12213360957145,181.12213360957145,,181.12213360957145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.12213360957145,990.0,964.8644885344384,25.13551146556168,0.11745483423240088,0.0111453813568135,989.8713997844108,0.1870148803729215,0.01,0.01,0.01,24.8198963695995,24.996911249972417,24.996911249972417,24.996911249972417,,0.9489494473142729,0.0,0.0,0.0,41.8363407844945,0.0,0.0,0.0,0.8997062534299893,0.0,0.0,0.0,0.9797147535568067,0.96,0.96,0.96,40.98772054595883,0.0,0.0,0.0,40.98772054595883,0.14078983790236604,6.28606435782264e-05,294.72326674738565,290.5219447532691,0.3786288849657104,0.3732314764761468,24.823370226563437,24.799053227815893,964.8788930669896,964.8620877790132,41.8292054107747,40.84747306848951,6885.937051721082,7,0.22770955858866013,1957-10-15
1957,4,307.7391421485322,0.7721428571428571,2.903101650504368,0.009407958054561714,41.0,6.0,4.0,3.0,56.0,110.0,0.35745396942633617,197.7391421485322,197.7391421485322,,197.7391421485322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,248.7391421485322,990.0,964.9386957107426,25.0613042892574,0.12331952368237055,0.012557827082625156,989.8641226492349,0.20944784190051843,0.01,0.01,0.01,24.715979096591827,24.91542693849235,24.91542693849235,24.91542693849235,,0.954093186630892,0.0,0.0,0.0,45.72988362013012,0.0,0.0,0.0,0.9834383574221529,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.8152859477275,0.0,0.0,0.0,44.8152859477275,0.14562556678614236,6.295508338468748e-05,309.0284073518941,306.020121877383,0.3594534873235398,0.3559543310034335,24.72764768762609,24.70722765331613,964.9451420367594,964.9301006093868,45.11011027346114,44.42218684674933,7528.968039218221,7,0.24897381082070835,1957-10-22
1957,5,308.2536700586665,0.7715714285714286,4.008268734468702,0.013052156793875986,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.34947566865476937,200.53938434438078,200.53938434438078,,200.53938434438078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,250.9679557729522,990.0,964.9413854630257,25.05861453697433,0.12410614116344261,0.01279584766927233,989.8630980111673,0.21322816886491402,0.01,0.01,0.01,24.7084843792767,24.91171254814161,24.91171254814161,24.91171254814161,,0.9546652039824911,0.0,0.0,0.0,46.39102603081902,0.0,0.0,0.0,0.9976564737810543,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.46320551020265,0.0,0.0,0.0,45.46320551020265,0.14747734387305797,6.297364925168464e-05,311.8155700798613,299.18021087320443,0.3559543310034335,0.3399445382822018,24.76645794954491,24.68150979187775,964.9590778503992,964.8967208434927,46.66471015703,43.80647373509901,7637.818525714043,7,0.25257336394557023,1957-10-29
1957,6,320.6220848809401,0.756142857142857,1.6872833941392205,0.005277673209888714,40.0,6.0,4.0,3.0,53.0,106.0,0.3306354169378431,214.6220848809401,214.6220848809401,,214.6220848809401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,264.6220848809401,990.0,965.0031104244047,24.996889575595333,0.1289251069699501,0.01399287721487986,989.8570820158153,0.2322398145892691,0.01,0.01,0.01,24.621731776821292,24.84397159141056,24.84397159141056,24.84397159141056,,0.9573372607117546,0.0,0.0,0.0,49.61291584315468,0.0,0.0,0.0,1.0669444267345094,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.06033737049594,0.0,0.0,0.0,48.06033737049594,0.14990429777617517,6.221113714783323e-05,323.62655383883583,316.52242407738737,0.3348893851959246,0.3275380179488837,24.649559991589246,24.60133764876285,965.0181327691942,964.9826121203868,48.2,47.71118079673577,8074.136678243318,7,0.267001874280533,1957-11-05
1957,7,329.22398346025676,0.7405714285714285,1.1407162012572079,0.003467090458756557,40.0,6.0,4.0,3.0,53.0,106.0,0.32198735168370146,223.22398346025676,223.22398346025676,,223.22398346025676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,273.22398346025676,990.0,965.0461199173013,24.953880082698706,0.13196098386820804,0.014724038594121771,989.8533149775376,0.24385237767134663,0.01,0.01,0.01,24.56334268256502,24.797195060236362,24.797195060236362,24.797195060236362,,0.9586925287885252,0.0,0.0,0.0,51.551896425980885,0.0,0.0,0.0,1.1086429338920623,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14641311652032463,5.998696343274415e-05,331.6115672476363,325.6607962357874,0.325492049473628,0.3196510932347628,24.58752935168035,24.54713592849554,965.0580578362382,965.028303981179,48.2,48.2,8097.600000000001,7,0.26777777777777784,1957-11-12
1957,8,341.1469716202447,0.7235714285714285,4.105319085017795,0.011693620441782916,40.0,6.0,4.0,3.0,53.0,106.0,0.3108978110901777,235.14697162024476,235.14697162024476,,235.14697162024476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,285.14697162024476,990.0,965.1057348581011,24.89426514189883,0.136168976322356,0.015977919148599085,989.847853104529,0.2591097143819408,0.01,0.01,0.01,24.483008532045897,24.732118246427838,24.732118246427838,24.732118246427838,,0.9573192244656906,0.0,0.0,0.0,54.04242070113063,0.0,0.0,0.0,1.1622025957232391,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14137051409949586,5.700721593561416e-05,360.34880084276085,335.4728177879068,0.3159719487824957,0.2941594359467658,24.52092602615092,24.356257464161644,965.2017440042138,965.0773640889396,48.2,48.2,8097.600000000001,7,0.26777777777777784,1957-11-19
1957,9,374.38979653842426,0.6832857142857144,13.69358520739492,0.03756493124357128,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2935487200368585,264.9612251098528,264.9612251098528,,203.18803911815203,61.77318599170077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,316.10408225270993,990.0,965.2719489826922,24.728051017307912,0.14709470116546192,0.02578731958410691,989.8271179792504,0.21273133464736999,0.06446522966022462,0.01,0.01,24.342437661911,24.490703766898143,24.54516899655837,24.54516899655837,,0.9466461006981912,0.40196254300674406,0.0,0.0,46.01187416002579,13.808070027255598,0.0,0.0,0.9895026701080815,0.2969477425216258,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.93668506929508,13.393827926437933,0.0,0.0,54.330512995733,0.14462647996956224,5.6828027243282546e-05,398.1467533267305,350.2192051008483,0.3369318366364888,0.2662334908279746,24.440872014390504,24.258585253712997,965.3907337666336,965.1510960255042,63.337047008191554,48.2,9127.526183283146,7,0.30183618330962786,1957-11-26
1957,10,372.6231397676794,0.6849999999999999,12.059839153809062,0.0320087425544037,42.0,7.0,5.0,3.0,61.0,118.0,0.31727033183055536,254.62313976767945,254.62313976767945,,234.61265738719868,20.01048238048075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,308.6231397676794,990.0,965.2631156988383,24.73688430116163,0.1444544444525881,0.021011149938012473,989.8345344056095,0.25241953537959183,0.02737129407079187,0.01,0.01,24.31899917139148,24.54404741270028,24.561418706771068,24.561418706771068,,0.9497744918912864,0.1337423298505056,0.0,0.0,53.17489335122935,4.463174758289146,0.0,0.0,1.1435460935748247,0.09598225286643323,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.643565229826194,4.329279515540471,0.0,0.0,49.972844745366665,0.13404960629427273,5.455265200356874e-05,398.1467533267305,350.2192051008483,0.3369318366364888,0.2963731312990661,24.440872014390504,24.18144533461802,965.3907337666336,965.1510960255042,60.6099132175666,48.2,8395.4379172216,7,0.27762691525203703,1957-12-03
1957,11,474.7904766485265,0.5751428571428571,20.845088592856087,0.04401927535434325,42.0,7.0,5.0,3.0,61.0,118.0,0.2502719940948393,356.7904766485265,356.7904766485265,,178.39523832426326,178.39523832426326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,410.7904766485265,990.0,965.7365571449183,24.26344285508167,0.18051246756610206,0.0674051049781045,989.7520824274558,0.18333357173775539,0.18333357173775539,0.01,0.01,23.83219171079969,23.83219171079969,24.00552528253744,24.00552528253744,,0.9487463310801434,0.9487463310801434,0.0,0.0,39.53804667891296,39.53804667891296,0.0,0.0,0.8502805737400637,0.8502805737400637,0.0,0.0,0.9753265796587848,0.9753265796587848,0.96,0.96,38.578095121077205,38.578095121077205,0.0,0.0,77.15619024215441,0.1621334633134554,6.0071573322452435e-05,537.7325322740754,408.00454625357366,0.2892124636441265,0.219439950008189,24.232902686731897,23.45454371835961,966.0197963952334,965.436020458141,90.4751519808374,62.734401407808434,12962.239960681944,7,0.4286455013453024,1957-12-10
1957,12,632.7621415798031,0.4677142857142857,26.23317119156351,0.0418559636963983,42.857142857142854,7.428571428571429,5.428571428571429,3.4285714285714284,62.285714285714285,121.42857142857143,0.19219746400695215,511.33357015123175,511.33357015123175,,255.66678507561582,255.66678507561582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.428571428571429,5.428571428571429,3.4285714285714284,62.285714285714285,567.0478558655175,990.0,966.4290408586078,23.57095914139224,0.24876893326777244,0.14392826862121794,989.607302798111,0.2753251299074911,0.2753251299074911,0.01,0.01,22.90293680959575,22.90293680959575,23.168261939503235,23.168261939503235,,0.9526787637484055,0.9526787637484055,0.0,0.0,54.67665653993208,54.67665653993208,0.0,0.0,1.1758420761275716,1.1758420761275716,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15271970920029562,5.2541026769983376e-05,673.1577568282033,571.8920920403683,0.2063326310021274,0.1803685396940993,23.249220061015944,22.690441176434742,966.5926310273128,966.1735144141816,96.4,96.4,16195.200000000003,7,0.5355555555555557,1957-12-17
1957,13,739.3181588401903,0.42114285714285715,23.07654441121901,0.030067702915587875,44.0,8.0,6.0,4.0,64.0,126.0,0.17119349787944466,613.3181588401903,613.3181588401903,,204.43938628006345,204.43938628006345,204.43938628006345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,671.3181588401903,990.0,966.8572726353606,23.142727364639295,0.3080247196289712,0.21069653010524708,989.4812787502659,0.21849317147808564,0.21849317147808564,0.21849317147808564,0.01,22.405512943427016,22.405512943427016,22.405512943427016,22.614006114905095,,0.954112908494639,0.954112908494639,0.954112908494639,0.0,42.82171575967827,42.82171575967827,42.82171575967827,0.0,0.9208971131113606,0.9208971131113606,0.9208971131113606,0.0,0.9782917057296695,0.9782917057296695,0.9782917057296695,0.96,41.897633656105725,41.897633656105725,41.897633656105725,0.0,125.69290096831718,0.16995884348691923,5.69691303353937e-05,834.6935677067364,682.3088631722309,0.1846671013684232,0.1509536012673206,22.729684339975076,21.863180695214503,967.2387742708268,966.6292354526888,142.4949535130363,114.94487749259712,21116.407362677284,7,0.6982938942684287,1957-12-24
1957,14,1013.371981845156,0.33085714285714285,70.43067667897871,0.06280226519203776,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,146.57142857142858,0.14702155974997458,866.8005532737274,855.6993669223577,,250.10753399669358,250.10753399669358,250.10753399669358,105.37676493227696,11.101186351369668,3.6263875414474245,0.592063272073049,0.518055363063918,0.3700395450456556,5.994640629739622,51.91210182716171,8.59206327207305,7.375198220206775,5.227182402188513,84.56606920116819,923.5787302417992,990.0,967.8949257572709,22.105074242729188,0.5132593674700893,0.3781731516052654,989.1085674809246,0.27227118913897713,0.27227118913897713,0.27227118913897713,0.11850863265857388,20.941370534514824,20.941370534514824,20.941370534514824,21.09513309099523,,0.955719021846049,0.955719021846049,0.955719021846049,0.4091183887792211,49.05351947825819,49.05351947825819,49.05351947825819,19.878332840285847,1.0549143973818966,1.0549143973818966,1.0549143973818966,0.42749102882335155,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9685714285714285,46.96242153584858,46.96242153584858,46.96242153584858,19.41956439299143,160.30682900053716,0.15885621134468172,5.22353782265188e-05,1327.7083044595877,876.9389119074414,0.1681874569531436,0.1129766225730236,21.6143055722674,19.301205569324765,968.9299403854444,967.4077556476298,192.8,144.60000000000002,26931.547272090243,7,0.8905934944474286,1957-12-31
1957,15,1372.2735296221306,0.24900000000000003,65.0191866954722,0.04965938904687493,49.0,8.0,7.0,5.0,81.0,150.0,0.10993295447802494,1222.2735296221306,1090.3926602847787,,272.59816507119467,272.59816507119467,272.59816507119467,272.59816507119467,131.88086933735184,34.97967622470568,6.189101657677895,6.154440569076418,4.396028977911728,80.16162190798012,83.97967622470568,14.189101657677895,13.154440569076417,9.396028977911728,161.1616219079801,1201.7158787362387,990.0,969.0747205454292,20.925279454570823,0.8506103230107439,0.6263834856407521,988.5230061913486,0.28,0.28,0.28,0.28,19.16828564591931,19.16828564591931,19.16828564591931,19.16828564591931,,0.9530289509070605,0.9530289509070605,0.9530289509070605,0.9530289509070605,48.81744564289825,48.81744564289825,48.81744564289825,48.81744564289825,1.0498375407074894,1.0498375407074894,1.0498375407074894,1.0498375407074894,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.7155305988341,47.7155305988341,47.7155305988341,47.7155305988341,190.86212239533643,0.13992314818871196,4.864416033120976e-05,1492.9232463956196,1182.7486219934508,0.126823229560973,0.1004740199217519,20.05525084449434,18.70121946534104,969.4617520268166,968.4743528119794,192.8,188.24439378157476,32064.836562416516,7,1.0603451244185356,1958-01-07
1957,16,1436.893817050279,0.23914285714285713,18.66792097625645,0.013022826371026813,49.0,8.0,7.0,5.0,81.0,150.0,0.10441093183106682,1286.893817050279,1100.0,,275.0,275.0,275.0,275.0,186.893817050279,50.69667035738151,9.616820938092136,8.721711462346354,6.229793901675967,111.62882039078305,99.6966703573815,17.616820938092136,15.721711462346352,11.229793901675967,192.62882039078303,1233.03520275782,990.0,969.28073387047,20.71926612952986,0.9004772562974084,0.648,988.4515227437025,0.28,0.28,0.28,0.28,18.890788873232417,18.890788873232417,18.890788873232417,18.890788873232417,,0.9523678903506199,0.9523678903506199,0.9523678903506199,0.9523678903506199,48.52062491918618,48.52062491918618,48.52062491918618,48.52062491918618,1.0434542993373372,1.0434542993373372,1.0434542993373372,1.0434542993373372,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.55021242080246,47.55021242080246,47.55021242080246,47.55021242080246,190.20084968320984,0.13240028843044446,4.8030517596770165e-05,1466.3705361774826,1399.6225280663384,0.1071717530920525,0.102293381037932,19.02466385084469,18.79021489633871,969.3759663476504,969.1603189368298,191.5876672462888,189.16231059565044,31953.742746779255,7,1.0566713871289437,1958-01-14
1957,17,1743.8037443673263,0.20314285714285713,106.20986573882435,0.05945490005914606,49.0,8.0,7.0,5.0,81.0,150.0,0.08709752219933597,1593.803744367326,1100.0,,275.0,275.0,275.0,275.0,493.80374436732626,51.0,10.0,16.55841679149831,16.46012481224421,399.78520276358375,100.0,18.0,23.55841679149831,21.460124812244207,480.78520276358375,1241.5584167914983,990.0,970.260377936017,19.739622063983006,0.9225552300679379,0.648,988.429444769932,0.28,0.28,0.28,0.28,17.88906683391507,17.88906683391507,17.88906683391507,17.88906683391507,,0.9504738893826856,0.9504738893826856,0.9504738893826856,0.9504738893826856,45.85910310297391,45.85910310297391,45.85910310297391,45.85910310297391,0.9862172710316971,0.9862172710316971,0.9862172710316971,0.9862172710316971,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.94192104091443,44.94192104091443,44.94192104091443,44.94192104091443,179.76768416365775,0.1047980740835887,4.5395879839307505e-05,2102.056335477332,1511.0711996298642,0.0992673277319708,0.071358696467066,18.64039385068472,16.799367708743347,971.3463428787384,969.5203838757272,187.617146559234,168.26078368381846,30200.9709394945,7,0.9987093564647651,1958-01-21
1957,18,3942.1796640998,0.05342857142857143,495.39844790249435,0.12821499239312653,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,95.14285714285714,170.14285714285714,0.04499799956175987,3772.0368069569427,942.8571428571429,,275.0,275.0,275.0,275.0,2829.1796640998,205.57142857142858,9.142857142857142,16.714285714285715,65.7366277219826,2532.014464949246,257.14285714285717,18.0,25.0,72.02234200769688,2627.1573220921027,1243.0,990.0075524893848,975.3825234886989,14.62502900068593,0.9234681668736305,0.648,988.4360843225112,0.28,0.28,0.28,0.28,12.773560833812315,12.773560833812315,12.773560833812315,12.773560833812315,1.0,0.9177520696501273,0.9177520696501273,0.9177520696501273,0.9177520696501273,31.746150024096384,31.746150024096384,31.746150024096384,31.746150024096384,0.6827129037440083,0.6827129037440083,0.6827129037440083,0.6827129037440083,0.9711163433631415,0.9711163433631415,0.9711163433631415,0.9711163433631415,30.841730840350184,30.841730840350184,30.841730840350184,30.841730840350184,123.36692336140074,0.035234960363467016,inf,5569.845470794792,2423.365591149523,0.061897387892203,0.0353690243352279,16.023793643327707,9.83076470766443,978.387562025024,972.121916944154,159.7442344823899,88.11451670935821,20725.643124715323,7,0.6853717964522263,1958-01-28
1957,19,8165.102503931889,0.002142857142857143,495.3731559874192,0.06559554903456713,55.0,10.0,10.0,8.0,114.0,197.0,0.024462139287710027,7968.102503931889,0.0,,275.0,275.0,275.0,275.0,7968.102503931889,1145.0,8.0,15.0,72.0,6728.102503931889,1200.0,18.0,25.0,80.0,6842.102503931889,1243.0,990.3901560195588,981.2121552277539,9.178000791804996,0.8194051941149584,0.648,988.9227508254438,0.28,0.28,0.28,0.28,7.43059559769003,7.43059559769003,7.43059559769003,7.43059559769003,1.0,0.6965255541098184,0.6965255541098184,0.6965255541098184,0.6965255541098184,14.032589014508064,14.032589014508064,14.032589014508064,14.032589014508064,0.3017761078388831,0.3017761078388831,0.3017761078388831,0.3017761078388831,0.9600278508163635,0.9600278508163635,0.9600278508163635,0.9600278508163635,13.471806003911352,13.471806003911352,13.471806003911352,13.471806003911352,53.88722401564541,0.0068176588439659855,inf,9014.29528786231,6407.231971335577,0.0307465065852665,0.021854176472925,8.756877887012225,6.969293860739385,981.8732116459614,979.554967644456,71.78668832343237,47.49356088312343,9053.05363462843,7,0.2993734667535856,1958-02-04
1957,20,8808.838891306597,0.0015714285714285713,172.23663259938075,0.019341704784475916,55.0,10.0,10.0,8.0,114.0,197.0,0.022382624315908945,8611.838891306597,0.0,,275.0,275.0,275.0,275.0,8611.838891306597,1145.0,8.0,15.0,72.0,7371.838891306596,1200.0,18.0,25.0,80.0,7485.838891306596,1243.0,990.5141213339136,981.7428104011417,8.771310932771923,0.7961369744191001,0.648,989.0699843594945,0.28,0.28,0.28,0.28,7.047173958352806,7.047173958352806,7.047173958352806,7.047173958352806,1.0,0.6653797094062189,0.6653797094062189,0.6653797094062189,0.6653797094062189,12.648537251794096,12.648537251794096,12.648537251794096,12.648537251794096,0.2720115538020235,0.2720115538020235,0.2720115538020235,0.2720115538020235,0.96,0.96,0.96,0.96,12.142595761722331,12.142595761722331,12.142595761722331,12.142595761722331,48.570383046889326,0.005522814556757986,inf,9294.189427718044,8539.833006270135,0.0230683667766522,0.0211960388296463,7.147583351671615,6.860531378189166,982.0500143754008,981.5723331259276,49.9546172506504,46.0227630453162,8159.824351877407,7,0.26983546137160735,1958-02-11
1957,21,9833.571092009768,0.0005714285714285715,101.98395724999968,0.01045133811978577,55.0,10.0,10.0,8.0,114.0,197.0,0.0200346610105431,9636.571092009768,0.0,,275.0,275.0,275.0,275.0,9636.571092009768,1145.0,8.0,15.0,72.0,8396.57109200977,1200.0,18.0,25.0,80.0,8510.57109200977,1243.0,990.7600570620823,982.3934854988863,8.366571563196057,0.7914497251835887,0.648,989.3206073368987,0.28,0.28,0.28,0.28,6.6471218380124535,6.6471218380124535,6.6471218380124535,6.6471218380124535,1.0,0.6276076088234169,0.6276076088234169,0.6276076088234169,0.6276076088234169,11.25130980898513,11.25130980898513,11.25130980898513,11.25130980898513,0.24196365180613186,0.24196365180613186,0.24196365180613186,0.24196365180613186,0.96,0.96,0.96,0.96,10.801257416625727,10.801257416625727,10.801257416625727,10.801257416625727,43.20502966650291,0.004394230143986457,inf,9912.101075056224,9696.831901690146,0.0203159136919412,0.0198746964451109,6.702452818198339,6.6148414123508426,982.443744688036,982.3059724170816,43.926308718267485,42.78544485808949,7258.4449839724875,7,0.24002794259168278,1958-02-18
1957,22,9639.96235878919,0.0007142857142857143,91.6247491074911,0.0096284208245875,60.57142857142857,11.714285714285714,13.0,13.571428571428571,148.71428571428572,247.57142857142858,0.025840826034384527,9392.390930217762,0.0,,275.0,275.0,275.0,275.0,9392.390930217762,1139.4285714285713,6.285714285714286,12.0,66.42857142857143,8168.248073074904,1200.0,18.0,25.0,80.0,8316.96235878919,1243.0,990.7135909661093,982.2700427788976,8.443548187211784,0.7916743769027587,0.648,989.2739165892066,0.28,0.28,0.28,0.28,6.723873810308993,6.723873810308993,6.723873810308993,6.723873810308993,1.0,0.6348543726077128,0.6348543726077128,0.6348543726077128,0.6348543726077128,11.514791175379088,11.514791175379088,11.514791175379088,11.514791175379088,0.24762991775008789,0.24762991775008789,0.24762991775008789,0.24762991775008789,0.96,0.96,0.96,0.96,11.054199528363924,11.054199528363924,11.054199528363924,11.054199528363924,44.216798113455695,0.004593224318216029,inf,9912.101075056224,9270.727831303786,0.0339779147583604,0.0198746964451109,6.869645883665471,6.6148414123508426,982.443744688036,982.035196525034,46.14513064269621,42.78544485808949,7428.422083060557,7,0.24564887840808722,1958-02-25
1957,23,9200.638564377474,0.001,33.32074831741167,0.0036560531999733,68.0,14.0,17.0,21.0,195.0,315.0,0.03423935552321254,8885.638564377474,0.0,,275.0,275.0,275.0,275.0,8885.638564377474,1132.0,4.0,8.0,58.99999999999999,7682.638564377475,1200.0,18.0,25.0,80.0,7877.638564377475,1243.0,990.6081532554506,981.9909296196068,8.617223635843759,0.7923490420788196,0.648,989.1678042133717,0.28,0.28,0.28,0.28,6.896874593764897,6.896874593764897,6.896874593764897,6.896874593764897,1.0,0.6511887517082174,0.6511887517082174,0.6511887517082174,0.6511887517082174,12.112656487616489,12.112656487616489,12.112656487616489,12.112656487616489,0.2604872362928277,0.2604872362928277,0.2604872362928277,0.2604872362928277,0.96,0.96,0.96,0.96,11.62815022811183,11.62815022811183,11.62815022811183,11.62815022811183,46.51260091244732,0.005056149730164786,inf,9270.727831303786,9037.482593081904,0.0348548389173251,0.0339779147583604,6.960258430381004,6.869645883665471,982.035196525034,981.8878837429992,47.37049343949106,46.14513064269621,7814.116953291149,7,0.2584033384024851,1958-03-04
1957,24,8409.451530422839,0.002,167.20030028556653,0.0200235823875486,68.0,14.0,17.0,21.0,195.0,315.0,0.03753018474647829,8094.45153042284,0.0,,275.0,275.0,275.0,275.0,8094.45153042284,1132.0,4.0,8.0,58.99999999999999,6891.451530422841,1200.0,18.0,25.0,80.0,7086.451530422841,1243.0,990.4182683673015,981.4838444874396,8.93442387986194,0.8075900517732206,0.648,988.9626783155283,0.28,0.28,0.28,0.28,7.198833828088698,7.198833828088698,7.198833828088698,7.198833828088698,1.0,0.6796991232095131,0.6796991232095131,0.6796991232095131,0.6796991232095131,13.201351109628401,13.201351109628401,13.201351109628401,13.201351109628401,0.28390002386297636,0.28390002386297636,0.28390002386297636,0.28390002386297636,0.96,0.96,0.96,0.96,12.673297065243263,12.673297065243263,12.673297065243263,12.673297065243263,50.69318826097305,0.0060502251403191714,inf,8921.796057856025,7867.080491082938,0.0400402665711939,0.0353067922599092,7.428109861260936,7.005466013297196,981.8145535976648,981.105055661618,53.95277849857442,47.98784412522928,8516.455627843474,7,0.28162882367207254,1958-03-11
