WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1957,25,7370.601190824905,0.003,110.3826607912875,0.014919510833109986,68.0,14.0,17.0,21.0,195.0,315.0,0.0427661927805605,7055.601190824905,0.0,,275.0,275.0,275.0,275.0,7055.601190824905,1132.0,4.0,8.0,59.0,5852.601190824905,1200.0,18.0,25.0,80.0,6047.601190824905,1243.0,990.1998376091316,980.6383651193754,9.56147248975617,0.8516397234321778,0.648,988.7001978856994,0.28,0.28,0.28,0.28,7.7818327663239755,7.7818327663239755,7.7818327663239755,7.7818327663239755,1.0,0.7552787329630463,0.7552787329630463,0.7552787329630463,0.7552787329630463,15.86703160526285,15.86703160526285,15.86703160526285,15.86703160526285,0.3412264861346849,0.3412264861346849,0.3412264861346849,0.3412264861346849,0.96,0.96,0.96,0.96,15.232350341052337,15.232350341052337,15.232350341052337,15.232350341052337,60.92940136420935,0.008287169880374614,inf,7670.774803256298,7094.401865543926,0.0444012061862313,0.0410649521175201,8.009850480327687,7.55618895016707,980.9205283150608,980.3787377536112,68.49495791345811,55.82937902211021,10236.13942918717,7,0.3384966742456075,1958-03-18
1957,26,6406.884409772805,0.004999999999999985,167.10899069040846,0.0261006935832837,68.0,14.0,17.0,21.0,195.0,315.0,0.049301349348395355,6091.884409772805,0.0,,275.0,275.0,275.0,275.0,6091.884409772805,1132.0,4.000000000000004,7.999999999999996,59.0,4888.884409772805,1200.0,18.0,25.0,80.0,5083.884409772805,1243.0,990.1209245507054,979.5513069080059,10.569617642699525,0.8811178346943598,0.648,988.591806716011,0.28,0.28,0.28,0.28,8.76049980800515,8.76049980800515,8.76049980800515,8.76049980800515,1.0,0.8005879416827781,0.8005879416827781,0.8005879416827781,0.8005879416827781,18.90966855473611,18.90966855473611,18.90966855473611,18.90966855473611,0.40665953881152933,0.40665953881152933,0.40665953881152933,0.40665953881152933,0.9609821201586921,0.9609821201586921,0.9609821201586921,0.9609821201586921,18.172848912187224,18.172848912187224,18.172848912187224,18.172848912187224,72.6913956487489,0.011400510640166558,inf,6912.3525182703015,5924.638930711067,0.0531677970056808,0.0455705925251079,9.32400589030428,8.186939954446844,980.1813171226552,978.933943953295,78.5646431755356,69.31983476664318,12212.154468989813,7,0.4038410869374938,1958-03-25
1957,27,5409.558688730293,0.011999999999999999,128.27962010755877,0.023774490248914353,84.0,14.0,20.0,27.0,219.0,364.0,0.06742206251133602,5045.558688730293,628.5714285714286,,275.0,275.0,275.0,275.0,4416.987260158864,487.42857142857144,4.0,5.0,53.0,3867.558688730293,571.4285714285714,18.0,25.0,80.0,4086.558688730293,1243.0,990.0398349883046,978.1407203806447,11.899114607659985,0.9114089828303642,0.648,988.4804260054742,0.28,0.28,0.28,0.28,10.059705624829581,10.059705624829581,10.059705624829581,10.059705624829581,1.0,0.8686303656837572,0.8686303656837572,0.8686303656837572,0.8686303656837572,23.585374622828745,23.585374622828745,23.585374622828745,23.585374622828745,0.507212357480188,0.507212357480188,0.507212357480188,0.507212357480188,0.969029539878333,0.969029539878333,0.969029539878333,0.969029539878333,22.856606320706582,22.856606320706582,22.856606320706582,22.856606320706582,91.42642528282632,0.016978866210116343,inf,5767.711743244887,5026.681589958155,0.0724135781202385,0.0631099500467087,10.606576882867303,9.548148229204203,978.6922760845972,977.5510896485356,99.39622724364978,82.71247151869544,15359.63944751482,7,0.5079245849045906,1958-04-01
1957,28,4468.226838093653,0.02614285714285714,130.81485205392255,0.029186735545845888,76.0,14.0,18.857142857142858,25.857142857142858,189.85714285714286,324.57142857142856,0.07251547008067083,4143.6554095222245,1100.0,,275.0,275.0,275.0,275.0,3043.6554095222245,24.0,4.000000000000002,6.142857142857143,54.142857142857125,2955.3696952365103,100.0,18.0,25.0,80.0,3145.2268380936534,1243.0,990.0,976.5368551137115,13.463144886288644,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.608855473770362,11.608855473770362,11.608855473770362,11.608855473770362,,0.9157886423374949,0.9157886423374949,0.9157886423374949,0.9157886423374949,28.677038230947943,28.677038230947943,28.677038230947943,28.677038230947943,0.6167104995902782,0.6167104995902782,0.6167104995902782,0.6167104995902782,0.97,0.97,0.97,0.97,27.816727084019504,27.816727084019504,27.816727084019504,27.816727084019504,111.266908336078,0.025020270776834885,2.8097704125272227e-05,4838.446655269836,4110.977625580697,0.0804390961044528,0.0658593639165859,12.262621532669046,10.931353208337985,977.2143573791436,975.8830890548128,118.3555413814253,103.8039234269364,18692.840600461106,7,0.6181494907559889,1958-04-08
1957,29,3832.9014077671404,0.04342857142857143,76.81564776690213,0.020265357073450587,70.0,14.0,18.0,25.0,168.0,295.0,0.07708122576450775,3537.9014077671404,1100.0,,275.0,275.0,275.0,275.0,2437.9014077671404,30.0,4.000000000000006,7.0,55.0,2341.9014077671404,100.0,18.0,25.0,80.0,2509.9014077671404,1243.0,990.0,975.3243830641479,14.67561693585206,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.821327523333778,12.821327523333778,12.821327523333778,12.821327523333778,,0.9271989764861147,0.9271989764861147,0.9271989764861147,0.9271989764861147,32.063104734027455,32.063104734027455,32.063104734027455,32.063104734027455,0.6895291340651066,0.6895291340651066,0.6895291340651066,0.6895291340651066,0.97,0.97,0.97,0.97,31.10121159200664,31.10121159200664,31.10121159200664,31.10121159200664,124.40484636802653,0.03254024599598976,3.141536524445114e-05,4036.981563379165,3573.2680912123824,0.0825574774883204,0.0730743986239732,13.369975822769762,12.398034326497935,975.7476762609838,974.775734764712,130.28246530167073,119.82061900044609,20900.014189828456,7,0.6911380353779252,1958-04-15
1957,30,3334.0717446291483,0.06614285714285714,61.99217408292667,0.018712049208655913,70.0,14.0,18.0,25.0,168.0,295.0,0.0886064650547932,3039.0717446291483,1100.0,,275.0,275.0,275.0,275.0,1939.0717446291485,29.999999999999993,4.0,6.999999999999998,55.0,1843.0717446291485,100.0,18.0,25.0,80.0,2011.0717446291485,1243.0,990.0,974.2679956745824,15.732004325417604,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.877714912899322,13.877714912899322,13.877714912899322,13.877714912899322,,0.9342662894773959,0.9342662894773959,0.9342662894773959,0.9342662894773959,34.968283446463325,34.968283446463325,34.968283446463325,34.968283446463325,0.7520060956228672,0.7520060956228672,0.7520060956228672,0.7520060956228672,0.97,0.97,0.97,0.97,33.919234943069426,33.919234943069426,33.919234943069426,33.919234943069426,135.6769397722777,0.040784376557529325,3.42618534778479e-05,3488.168641405712,3139.322872631896,0.0939693086594443,0.0845715991188765,14.29562089492194,13.550305609264884,974.5954049782168,973.8500896925598,140.13313651480587,132.1930879527395,22793.725881742655,7,0.7537607765126539,1958-04-22
1957,31,2848.1664094024386,0.09757142857142857,65.52141166717657,0.022866278705917627,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.11049178067238548,2534.59498083101,1100.0,,275.0,275.0,275.0,275.0,1434.5949808310104,33.57142857142858,4.000000000000002,7.714285714285714,56.42857142857143,1332.8806951167244,100.0,18.0,25.0,80.0,1525.1664094024386,1243.0,990.0,973.147298229592,16.85270177040791,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.99841235788963,14.99841235788963,14.99841235788963,14.99841235788963,,0.9406998672422245,0.9406998672422245,0.9406998672422245,0.9406998672422245,38.05256665295332,38.05256665295332,38.05256665295332,38.05256665295332,0.8183347667301789,0.8183347667301789,0.8183347667301789,0.8183347667301789,0.9720384855006958,0.9720384855006958,0.9720384855006958,0.9720384855006958,36.98996088611266,36.98996088611266,36.98996088611266,36.98996088611266,147.95984354445065,0.052119910337596845,3.7363596854659264e-05,3049.547329305057,2680.67299096166,0.1197460492504328,0.0967356686565103,15.402706816194923,14.512320482262654,973.6333901052192,972.7430037712868,152.58508323189855,142.45478540256434,24857.253715467712,7,0.8219991308025038,1958-04-29
1957,32,2484.2106366793623,0.126,47.85892540354897,0.019272696697936187,62.142857142857146,13.714285714285714,15.857142857142858,21.285714285714285,195.14285714285714,308.14285714285717,0.12400530114235032,2176.0677795365054,1100.0,,275.0,275.0,275.0,275.0,1076.0677795365052,37.85714285714285,4.285714285714286,9.142857142857142,58.12338318753711,966.6586820632538,100.0,18.0,25.0,79.40909747325138,1161.801539206111,1243.0,990.0,972.268784295433,17.731215704567052,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.876926292048768,15.876926292048768,15.876926292048768,15.876926292048768,,0.9444531782122659,0.9444531782122659,0.9444531782122659,0.9444531782122659,40.44130084257365,40.44130084257365,40.44130084257365,40.44130084257365,0.8697053944639495,0.8697053944639495,0.8697053944639495,0.8697053944639495,0.9769705394463949,0.9769705394463949,0.9769705394463949,0.9769705394463949,39.510954097497304,39.510954097497304,39.510954097497304,39.510954097497304,158.04381638998922,0.06377882804508675,3.991005464393667e-05,2645.619049709331,2345.660513136817,0.1331371267461786,0.1157314123285157,16.2113576247377,15.487319777838453,972.6583908096432,971.934352962744,161.88909174650485,153.55604465531198,26551.361153518188,7,0.8780212021666067,1958-05-06
1957,33,2176.546057832219,0.15757142857142856,39.741649120221545,0.0182120704214431,55.0,13.0,13.0,17.0,178.0,276.0,0.12696604103617057,1900.5460578322186,1100.0,,275.0,275.0,275.0,275.0,800.5460578322188,45.0,5.0,12.0,49.30899631575261,689.2370615164662,100.0,18.0,25.0,66.30899631575261,867.2370615164662,1243.0,990.0,971.5261456568363,18.473854343163616,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.619564930645332,16.619564930645332,16.619564930645332,16.619564930645332,,0.946858694791936,0.946858694791936,0.946858694791936,0.946858694791936,42.440365046979124,42.440365046979124,42.440365046979124,42.440365046979124,0.9126960225156798,0.9126960225156798,0.9126960225156798,0.9126960225156798,0.9799323659512783,0.9799323659512783,0.9799323659512783,0.9799323659512783,41.58874215065713,41.58874215065713,41.58874215065713,41.58874215065713,166.35496860262853,0.07655922838968542,4.2008830455209227e-05,2301.531632213161,2067.468969295266,0.1334965622696042,0.1199201419337423,16.88285445469998,16.317875613174095,971.8278349743076,971.2628561327816,169.14168212760887,163.11017992122387,27947.634725241594,7,0.924194270014603,1958-05-13
1957,34,1893.1030308526329,0.18714285714285714,45.135934739425366,0.02400562286670444,55.0,13.0,13.0,17.0,178.0,276.0,0.14617937572685502,1617.1030308526329,1100.0,,275.0,275.0,275.0,275.0,517.1030308526327,45.0,4.999999999999999,12.0,31.850549001792594,423.25248185084007,100.0,18.0,25.0,48.8505490017926,601.25248185084,1243.0,990.0,970.7508311623678,19.249168837632187,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.394879425113903,17.394879425113903,17.394879425113903,17.394879425113903,,0.9492841779006457,0.9492841779006457,0.9492841779006457,0.9492841779006457,44.53456805943288,44.53456805943288,44.53456805943288,44.53456805943288,0.9577326464394167,0.9577326464394167,0.9577326464394167,0.9577326464394167,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.64387669824422,43.64387669824422,43.64387669824422,43.64387669824422,174.57550679297688,0.0925511049282544,4.408472393762042e-05,2028.446564081993,1751.5174261192883,0.1575776500331563,0.1360647132082122,17.84850044155789,16.97704646728377,971.168664120198,970.2972101459238,179.40271551555136,170.13606645591824,29328.685141220114,7,0.9698639266276493,1958-05-20
1957,35,1600.6554382731977,0.21814285714285714,36.94202567480985,0.023108607797325986,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.16029437541681832,1343.5125811303405,1100.0,,275.0,275.0,275.0,275.0,243.51258113034055,44.01007865607149,5.285714285714286,11.027390855030202,15.015999463856032,168.17339786966855,98.43865008464293,18.0,23.741676569315917,30.873142320998888,329.60196929823996,1240.180326653959,990.0,969.8098098774981,20.190190122501967,0.9189855158979311,0.648,988.433014484102,0.28,0.28,0.28,0.28,18.343204606604026,18.343204606604026,18.343204606604026,18.343204606604026,,0.9516680509659736,0.9516680509659736,0.9516680509659736,0.9516680509659736,47.079767396771224,47.079767396771224,47.079767396771224,47.079767396771224,1.0124681160595963,1.0124681160595963,1.0124681160595963,1.0124681160595963,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.138172048835806,46.138172048835806,46.138172048835806,46.138172048835806,184.55268819534322,0.11566208920501131,4.6604214190743236e-05,1716.4923972873114,1492.9232463956196,0.1779318525244773,0.1389742588247591,18.69271622175083,17.961658227015022,970.1840523604668,969.4617520268166,188.1567005691599,180.6099463378388,31004.85161681766,7,1.0252927121963513,1958-05-27
1957,36,1328.8300344304703,0.2542857142857143,39.48017922142172,0.02968987053996707,53.0,12.0,12.0,13.0,120.0,210.0,0.15858471301901853,1118.8300344304703,1074.8364840697056,,268.70912101742636,268.70912101742636,268.70912101742636,268.70912101742636,43.993550360764665,11.103134138669176,2.1900115712283674,2.5139171634722666,2.7234102604282886,25.46307722696656,64.10313413866918,14.190011571228368,14.513917163472268,15.72341026042829,145.46307722696656,1167.6435469430755,990.0,968.9356039267101,21.06439607328993,0.797767351340659,0.5913820891568375,988.6108505595026,0.28,0.28,0.28,0.28,19.395246632792418,19.395246632792418,19.395246632792418,19.395246632792418,,0.953551704187003,0.953551704187003,0.953551704187003,0.953551704187003,48.707012970154835,48.707012970154835,48.707012970154835,48.707012970154835,1.0474626445194588,1.0474626445194588,1.0474626445194588,1.0474626445194588,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.626463022751786,47.626463022751786,47.626463022751786,47.626463022751786,190.50585209100714,0.14379499298519657,4.9267537688051216e-05,1454.6784350498776,1216.5619918456675,0.1726175907249948,0.1443618018526545,20.0272246207488,18.846939929405124,969.3381918670842,968.5806234029436,192.8,185.05200537803327,32004.983151289198,7,1.0583658449500397,1958-06-03
1957,37,1138.6543738642497,0.29071428571428576,19.503044577834967,0.01716705115440321,53.0,12.0,12.0,13.0,120.0,210.0,0.18466556611230292,928.6543738642497,928.6543738642497,,232.16359346606245,232.16359346606245,232.16359346606245,232.16359346606245,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1005.6543738642497,990.0,968.3357708892876,21.664229110712363,0.5790653402926422,0.38846871695029683,989.0324659427571,0.2559208511791843,0.2559208511791843,0.2559208511791843,0.2559208511791843,20.440774202290232,20.440774202290232,20.440774202290232,20.440774202290232,,0.9549217114628462,0.9549217114628462,0.9549217114628462,0.9549217114628462,44.42335328690826,44.42335328690826,44.42335328690826,44.42335328690826,0.9553409309012529,0.9553409309012529,0.9553409309012529,0.9553409309012529,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.5348862211701,43.5348862211701,43.5348862211701,43.5348862211701,174.1395448846804,0.15294326339278083,5.211063004915593e-05,1195.2983332432605,1080.0406798008228,0.1944371206820908,0.1756883567554193,20.73035581880257,20.15205615632009,968.5137947616216,968.1515564222312,182.2765548988256,165.43683971149568,29255.443540626304,7,0.9674419160260022,1958-06-10
1957,38,999.043767907034,0.33185714285714285,19.84523196950306,0.01988125717111947,53.0,12.0,12.0,13.0,120.0,210.0,0.2105851632626785,789.043767907034,789.043767907034,,242.98083373403625,242.98083373403625,242.98083373403625,60.10126670492517,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,866.043767907034,990.0,967.8801787785278,22.11982122147221,0.4477360657632822,0.3202021667728742,989.2320617674638,0.26300836904504177,0.26300836904504177,0.26300836904504177,0.0718509957659347,21.088874619890998,21.088874619890998,21.088874619890998,21.280031993170105,,0.9556763634467945,0.9556763634467945,0.9556763634467945,0.27251403325012635,48.0459833291363,48.0459833291363,48.0459833291363,11.732588395047369,1.0332469533147592,1.0332469533147592,1.0332469533147592,0.2523137289257499,0.9795170871782892,0.9795170871782892,0.9795170871782892,0.9652313728925749,45.86435777506082,45.86435777506082,45.86435777506082,11.478178968020847,149.07125229320332,0.14923838132656758,5.25233452843273e-05,1059.9978690640885,941.1240560143012,0.2231374266314672,0.1981136058182992,21.37986833879152,20.82815212282058,968.0885647313444,967.6644962240572,162.1620870339483,143.70975494783937,25043.970385258155,7,0.8281736238511295,1958-06-17
1957,39,854.0595955680798,0.37700000000000006,19.63353702472138,0.022847271353404086,53.0,12.0,12.0,13.0,120.0,210.0,0.24631641884458114,644.0595955680798,644.0595955680798,,214.68653185602656,214.68653185602656,214.68653185602656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,721.0595955680798,990.0,967.3162383822722,22.68376161772772,0.3362922882842847,0.23123180983947722,989.4324759018763,0.23232681800563584,0.23232681800563584,0.23232681800563584,0.01,21.883910701598307,21.883910701598307,21.883910701598307,22.10623751960394,,0.955424866868405,0.955424866868405,0.955424866868405,0.0,44.00098711116284,44.00098711116284,44.00098711116284,0.0,0.9462577873368353,0.9462577873368353,0.9462577873368353,0.0,0.9797490706687952,0.9797490706687952,0.9797490706687952,0.96,43.1106709292264,43.1106709292264,43.1106709292264,0.0,129.3320127876792,0.15139514994093614,5.5804193917479415e-05,906.4211780013768,803.6892968412517,0.2612950064475975,0.2316803767350645,22.170330835218778,21.586167551047293,967.5256847120056,967.114757187365,138.20716330572293,120.42145634519308,21727.778148330108,7,0.7185111821537734,1958-06-24
1957,40,750.0581683798304,0.41557142857142854,11.907939224918712,0.015790628924739956,50.0,10.0,9.0,9.0,108.0,186.0,0.24814237929158361,564.0581683798304,564.0581683798304,,213.78569924762027,213.78569924762027,136.48676988458988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,633.0581683798304,990.0,966.9002326735192,23.099767326480723,0.28628194382202576,0.1777908564777267,989.5359271997002,0.22318571077276775,0.22318571077276775,0.1460428536299106,0.01,22.41250881540819,22.41250881540819,22.489651672551048,22.625694526180958,,0.9518174570338801,0.9518174570338801,0.6801766298184005,0.0,44.731850018932924,44.731850018932924,28.533094332203802,0.0,0.9619752692243642,0.9619752692243642,0.6136149318753505,0.0,0.9770757789018207,0.9770757789018207,0.9713614931875351,0.96,41.61824733376831,41.61824733376831,27.84681876233974,0.0,111.08331342987637,0.1479039521797149,5.4623610764766035e-05,779.3663976124346,720.3337222668207,0.2582136504933796,0.2386554008099468,22.51134035064601,22.272713255142413,967.0174655904495,966.7813348890672,120.9621749509381,96.4,18661.996656219228,7,0.6171295190548687,1958-07-01
1957,41,686.4109554384726,0.44357142857142856,7.646771211650178,0.011122055741728587,54.57142857142857,10.571428571428571,10.142857142857142,10.142857142857142,124.0,209.42857142857142,0.3058546763503477,476.9823840099012,476.9823840099012,,238.4911920049506,238.4911920049506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.57142857142857,10.571428571428571,10.142857142857142,10.142857142857142,124.0,552.2680982956155,990.0,966.6456438217538,23.35435617824614,0.24036974258694022,0.12549778204899392,989.634132475364,0.25977221462751793,0.25977221462751793,0.01,0.01,22.728716438982644,22.728716438982644,22.97848865361016,22.97848865361016,,0.9557621170137455,0.9557621170137455,0.0,0.0,50.782690760062565,50.782690760062565,0.0,0.0,1.0921008765604852,1.0921008765604852,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.50930077506049,47.50930077506049,0.0,0.0,95.01860155012098,0.13845272719929244,5.5569814191452475e-05,712.0837013457431,666.8063237852695,0.3404286850661309,0.2612052482713546,22.864894815671715,22.55453985395158,966.7483348053828,966.567225295141,96.4,92.5202564040411,15963.125060420327,7,0.5278811197228944,1958-07-08
1957,42,636.4873653217247,0.46585714285714286,7.3112214454746765,0.011504917947190914,58.0,11.0,11.0,11.0,136.0,227.0,0.356840319514668,409.48736532172467,409.48736532172467,,204.74368266086236,204.74368266086236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,489.48736532172467,990.0,966.4459494612869,23.554050538713113,0.2084950696841919,0.09227803643185399,989.6992268938839,0.21890397159216413,0.21890397159216413,0.01,0.01,23.03437346100489,23.03437346100489,23.24327743259705,23.24327743259705,,0.9552139142255334,0.9552139142255334,0.0,0.0,44.176024635106664,44.176024635106664,0.0,0.0,0.9500220351635841,0.9500220351635841,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,43.29250414240453,43.29250414240453,0.0,0.0,86.58500828480906,0.13600201691938846,5.874047842715402e-05,659.9420006160087,615.6277736669467,0.368729303175991,0.3439696212517338,23.149307804744584,22.90412641428344,966.539768002464,966.3625110946678,91.1918528674882,82.43334591080435,14546.28139184792,7,0.4810278238044947,1958-07-15
1957,43,592.5248594868951,0.48714285714285716,6.24795451808263,0.010612781136829686,58.0,11.0,11.0,11.0,136.0,227.0,0.3833058616294804,365.5248594868952,365.5248594868952,,182.7624297434476,182.7624297434476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,445.5248594868952,990.0,966.2649784412494,23.73502155875074,0.19277130896744168,0.07152773367781451,989.7357009573547,0.1892292801536542,0.1892292801536542,0.01,0.01,23.28149323595182,23.28149323595182,23.460722516105477,23.460722516105477,,0.95053306753527,0.95053306753527,0.0,0.0,39.66204510039565,39.66204510039565,0.0,0.0,0.8529472064601216,0.8529472064601216,0.0,0.0,0.9752947206460121,0.9752947206460121,0.96,0.96,38.68640211049997,38.68640211049997,0.0,0.0,77.37280422099994,0.13053492374264705,5.879566578008566e-05,608.7950640130589,571.8920920403683,0.3969280274362959,0.372867674884977,23.40390499108179,23.18688723656724,966.3351802560522,966.1735144141816,80.95665304507357,72.83213905918515,12998.63110912799,7,0.42984891233888856,1958-07-22
1957,44,562.064028089382,0.5062857142857143,2.9848240831101975,0.005342560619980785,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.35989842868653205,359.6354566608105,359.6354566608105,,179.81772833040526,179.81772833040526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,434.49259951795335,990.0,966.1292881264022,23.870711873597834,0.18887768212838316,0.0687479355439025,989.7423743823276,0.18525393324604705,0.18525393324604705,0.01,0.01,23.427832322679496,23.427832322679496,23.603086255925543,23.603086255925543,,0.9497074290825295,0.9497074290825295,0.0,0.0,39.24049536955767,39.24049536955767,0.0,0.0,0.8438816208507026,0.8438816208507026,0.0,0.0,0.9746500508011734,0.9746500508011734,0.96,0.96,38.25349096429794,38.25349096429794,0.0,0.0,76.50698192859588,0.13617799126222693,5.907584288169554e-05,571.8920920403683,550.9983234585969,0.4033203210697383,0.3269204364618143,23.467945506550794,23.396967811989228,966.1735144141816,966.0794924555636,81.03278497221987,70.9297312022171,12853.172964004109,7,0.42503878849219934,1958-07-29
1957,45,543.4920084544162,0.5215714285714286,2.6398714991808316,0.004895616428377886,54.0,9.0,8.0,6.0,107.0,184.0,0.33859953293749545,359.4920084544163,359.4920084544163,,179.74600422720815,179.74600422720815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,430.4920084544163,990.0,966.0457140380448,23.954285961955147,0.187465749416415,0.06868022799048443,989.7438540225932,0.18515710570673097,0.18515710570673097,0.01,0.01,23.512982878841537,23.512982878841537,23.68813998454827,23.68813998454827,,0.949767107528829,0.949767107528829,0.0,0.0,39.36553671882065,39.36553671882065,0.0,0.0,0.8465706821251751,0.8465706821251751,0.0,0.0,0.9746570682125176,0.9746570682125176,0.96,0.96,38.36888714666596,38.36888714666596,0.0,0.0,76.73777429333191,0.14118244319956547,5.929413766599702e-05,550.9983234585969,532.5192229643311,0.3455274327483283,0.333939310096333,23.5788188349542,23.467945506550794,966.0794924555636,965.9963365033394,78.40455972848982,74.30029437432384,12891.946081279762,7,0.42632096829628846,1958-08-05
1957,46,513.089864648424,0.542,5.405448539088208,0.010644016032119457,54.0,9.0,8.0,6.0,107.0,184.0,0.35882732911447557,329.0898646484241,329.0898646484241,,164.54493232421206,164.54493232421206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,400.08986464842417,990.0,965.9089043909179,24.091095609082135,0.17673588958523107,0.054330416114056146,989.7689336943006,0.16463565863768626,0.16463565863768626,0.01,0.01,23.695393644745145,23.695393644745145,23.85002930338283,23.85002930338283,,0.9453773148253408,0.9453773148253408,0.0,0.0,36.14685116645738,36.14685116645738,0.0,0.0,0.7773516379883307,0.7773516379883307,0.0,0.0,0.970145357305172,0.970145357305172,0.96,0.96,35.06791893450262,35.06791893450262,0.0,0.0,70.13583786900524,0.13665037599177818,5.9202395199846826e-05,527.3375978981461,494.6810831907137,0.3719568147081596,0.3489225891220051,23.805845063779373,23.609908227958137,965.9730191905415,965.8260648743582,73.1422465831196,66.31800917880383,11782.82076199288,7,0.38964354371669574,1958-08-12
1957,47,481.954237933178,0.5611428571428572,3.1697678300724386,0.006589482646475771,56.857142857142854,9.714285714285714,9.428571428571429,6.714285714285714,114.14285714285714,196.85714285714286,0.40868120691797255,285.09709507603515,285.09709507603515,,161.8694552794609,123.22763979657422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.857142857142854,9.714285714285714,9.428571428571429,6.714285714285714,114.14285714285714,361.09709507603515,990.0,965.7687940706992,24.23120592930073,0.16297413138122813,0.03356582887588854,989.8034600397428,0.15707159943966092,0.11850017086823235,0.01,0.01,23.877594369603948,23.916165798175378,24.024665969043607,24.024665969043607,,0.9384445830433267,0.8041445584381977,0.0,0.0,35.5683193843524,27.086208767109202,0.0,0.0,0.7649100942871484,0.5824991132711655,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.15933678981021,26.273622504095922,0.0,0.0,59.43295929390614,0.12321127336770532,5.7833290622239375e-05,489.3436243127323,472.4927083802066,0.42751982499898,0.3760138905629397,23.934367687234584,23.808584601691532,965.8020463094072,965.7262171877107,65.2105173434086,48.2,9984.73716137623,7,0.3301831071883674,1958-08-19
1957,48,464.1615800529375,0.5814285714285715,2.4053646311167216,0.005203540512759672,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,194.0,0.41768318933331205,270.1615800529375,270.1615800529375,,248.04335462705257,22.118225425884965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,346.0187229100803,990.0,965.6887271102381,24.311272889761785,0.15765250600982153,0.026516265784986472,989.8158312282052,0.261645318610659,0.030216747182087556,0.01,0.01,23.865458799356293,24.096887370784863,24.117104117966953,24.117104117966953,,0.9438512576935072,0.13462611912653014,0.0,0.0,54.780835998531586,4.903102685962669,0.0,0.0,1.1780824945920771,0.10544306851532619,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,46.070295319669505,4.756009605383788,0.0,0.0,50.82630492505329,0.10961817432147473,5.208078586575363e-05,470.1789493868897,455.65515596238953,0.4398375761907169,0.3204177503305834,23.985824004602385,23.8209052087436,965.715805272241,965.6504482018308,66.58413447537303,48.2,8538.819227408954,7,0.28236836069474053,1958-08-26
1957,49,444.2926958088409,0.6027142857142856,2.879752977669682,0.0064998213139699995,48.0,8.0,7.0,4.0,79.0,146.0,0.32867654094129106,298.2926958088409,298.2926958088409,,149.14634790442045,149.14634790442045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,361.2926958088409,990.0,965.5993171311396,24.400682868860276,0.16304316494870535,0.03979415242177286,989.7971626826295,0.1438475696709676,0.1438475696709676,0.01,0.01,24.053997981818842,24.053997981818842,24.187845551489808,24.187845551489808,,0.9403444933586461,0.9403444933586461,0.0,0.0,33.08432994379613,33.08432994379613,0.0,0.0,0.7114909665332501,0.7114909665332501,0.0,0.0,0.97,0.97,0.96,0.96,32.09180004548224,32.09180004548224,0.0,0.0,64.18360009096448,0.14444910995492874,5.976973300495326e-05,453.0726139176065,435.49688511870175,0.3352492405547408,0.32224415141223,24.10677223928463,24.00131907874509,965.6388267626292,965.559735983034,66.04403768695353,62.305464499097226,10782.844815282031,7,0.35657555606091373,1958-09-02
1957,50,419.3741730783564,0.6302857142857142,3.9274769807325844,0.009378248951271928,48.0,8.0,7.0,4.0,79.0,146.0,0.3482173626350872,273.3741730783564,273.3741730783564,,213.5359172960311,59.83825578232534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,336.3741730783564,990.0,965.4871837788526,24.512816221147414,0.15424864513442924,0.028032609692984187,989.8177187451727,0.21613878816328208,0.06185307387756778,0.01,0.01,24.11439617815674,24.268681892442455,24.32053496632002,24.32053496632002,,0.938777620519363,0.40122894856047353,0.0,0.0,47.41120654416625,13.277988472035657,0.0,0.0,1.0195958396594893,0.28554813918356253,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.422505960731726,12.879648817874587,0.0,0.0,53.30215477860632,0.1269558692692367,5.4077211033270866e-05,426.6328809909446,408.00454625357366,0.3578391499325632,0.3422145983237023,24.18493373765468,24.04566394914352,965.5198479644592,965.436020458141,60.40291087746662,48.2,8954.762002805863,7,0.29612308210336846,1958-09-09
1957,51,391.9434462909459,0.6617142857142857,3.881086270624613,0.009927794117788087,48.0,8.0,7.0,4.0,79.0,146.0,0.37266146349292617,245.9434462909459,245.9434462909459,,245.9434462909459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,308.9434462909459,990.0,965.3591454781508,24.640854521849146,0.14456749056274384,0.017437557640098612,989.8379949517972,0.27179447328800405,0.01,0.01,0.01,24.207055000358306,24.46884947364631,24.46884947364631,24.46884947364631,,0.9535494307713496,0.0,0.0,0.0,55.66479810975121,0.0,0.0,0.0,1.1970924324677679,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1230293324682126,5.449736732602269e-05,408.00454625357366,380.8369423592014,0.3833661700347713,0.3578391499325632,24.279926615192917,24.111077444962888,965.436020458141,965.304184711796,48.2,48.2,8097.600000000001,7,0.26777777777777784,1958-09-16
1957,52,377.53779993198657,0.6801428571428572,1.1181167109645733,0.002982035418802243,48.0,8.0,7.0,4.0,79.0,146.0,0.38674501204646716,231.5377999319865,231.5377999319865,,231.5377999319865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,294.53779993198657,990.0,965.2876889996598,24.7123110003401,0.139483291001173,0.015430712994218814,989.8450859960046,0.25507602990818173,0.01,0.01,0.01,24.302320966436515,24.547396996344695,24.547396996344695,24.547396996344695,,0.9576071755102331,0.0,0.0,0.0,52.84286913834042,0.0,0.0,0.0,1.1364057879212994,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1276788327441076,5.783739056040751e-05,380.8369423592014,373.01012538244936,0.3914102863837956,0.3833661700347713,24.333054508990735,24.279926615192917,965.304184711796,965.2650506269122,48.2,48.2,8097.600000000001,7,0.26777777777777784,1958-09-23
1957,53,373.01012538244936,0.6880000000000001,0.0,0.0,48.0,8.0,7.0,4.0,79.0,146.0,0.3914102863837956,227.01012538244936,227.01012538244936,,227.01012538244936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,290.01012538244936,990.0,965.2650506269122,24.73494937308783,0.1378853341732674,0.0150458606575081,989.8470688051692,0.2489636692663066,0.01,0.01,0.01,24.333054508990735,24.572018178257043,24.572018178257043,24.572018178257043,,0.9584899606112292,0.0,0.0,0.0,51.92399810567687,0.0,0.0,0.0,1.1166451205521906,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1292190123541023,5.897925859620716e-05,373.01012538244936,373.01012538244936,0.3914102863837956,0.3914102863837956,24.333054508990735,24.333054508990735,965.2650506269122,965.2650506269122,48.2,48.2,1156.8000000000002,1,0.26777777777777784,1958-09-30
1958,1,357.8512594915066,0.7004285714285715,2.718259238516534,0.0075645740410537,44.0,7.0,6.0,3.0,60.0,120.0,0.33543688751397654,237.85125949150662,237.85125949150662,,237.85125949150662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,294.8512594915066,990.0,965.1892562974574,24.810743702542492,0.13959392060538306,0.015987522260992613,989.8444185571336,0.26352885657790165,0.01,0.01,0.01,24.391633403098236,24.645162259676134,24.645162259676134,24.645162259676134,,0.9567904568466192,0.0,0.0,0.0,54.433626649385594,0.0,0.0,0.0,1.1706156268685075,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13473381648478058,5.632942354456352e-05,370.3647452958713,353.9823107128336,0.3389999905880873,0.3240049208899088,24.41784538202276,24.30699379574159,965.2518237264792,965.169911553564,48.2,48.2,8097.600000000001,7,0.26777777777777784,1958-10-01
1958,2,353.9823107128336,0.7040000000000001,0.0,0.0,44.0,7.0,6.0,3.0,60.0,120.0,0.3389999905880873,233.9823107128336,233.9823107128336,,233.9823107128336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,290.9823107128336,990.0,965.169911553564,24.830088446435862,0.1382284485401858,0.0156384964105908,989.8461330550492,0.2583761194623254,0.01,0.01,0.01,24.41784538202276,24.666221501485087,24.666221501485087,24.666221501485087,,0.9575735588422193,0.0,0.0,0.0,53.6538894354322,0.0,0.0,0.0,1.1538470846329507,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1361649962195484,5.722179958005915e-05,353.9823107128336,353.9823107128336,0.3389999905880873,0.3389999905880873,24.41784538202276,24.41784538202276,965.169911553564,965.169911553564,48.2,48.2,8097.600000000001,7,0.26777777777777784,1958-10-08
1958,3,331.346184150501,0.7379999999999999,4.336536696285399,0.012975007943981858,44.0,7.0,6.0,3.0,60.0,120.0,0.3624009300839553,211.34618415050105,211.34618415050105,,211.34618415050105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,268.346184150501,990.0,965.0567309207526,24.943269079247507,0.13023945714916105,0.013714425652792543,989.856046117198,0.22781734860317643,0.01,0.01,0.01,24.571497847842398,24.789315196445575,24.789315196445575,24.789315196445575,,0.9565092469145585,0.0,0.0,0.0,48.711026348212364,0.0,0.0,0.0,1.047548953724997,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.15287577101879,0.0,0.0,0.0,47.15287577101879,0.1423445042296909,6.2035388864911e-05,350.2192051008483,323.62655383883583,0.3707977561685476,0.3426425457320226,24.623898165950617,24.44338908336352,965.1510960255042,965.0181327691942,48.2,46.04288170931521,7921.683129531158,7,0.2619604209501044,1958-10-15
1958,4,341.20882228413336,0.7228571428571428,5.895825053296976,0.016974529410323815,44.0,7.0,6.0,3.0,60.0,120.0,0.3519623390721664,221.20882228413333,221.20882228413333,,221.20882228413333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,278.20882228413336,990.0,965.1060441114206,24.89395588857935,0.13372028815288473,0.014552749894151286,989.851726961953,0.24113191008358,0.01,0.01,0.01,24.50455094044875,24.735682850532328,24.735682850532328,24.735682850532328,,0.9576475533485473,0.0,0.0,0.0,50.903313120500904,0.0,0.0,0.0,1.0946949058172237,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.956277160664854,0.0,0.0,0.0,47.956277160664854,0.14062314474921894,6.030749666532147e-05,360.34880084276085,325.6607962357874,0.368481565441843,0.3330106822038859,24.61008986886823,24.37463008613778,965.2017440042138,965.028303981179,48.2,46.49394012465395,8056.654562991696,7,0.26642376200369366,1958-10-22
1958,5,375.6638603391425,0.6822857142857144,2.926877359491503,0.007827633752390071,42.857142857142854,7.0,6.0,3.0,57.714285714285715,116.57142857142857,0.31042651878622335,259.09243176771395,259.09243176771395,,259.09243176771395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.0,6.0,3.0,57.714285714285715,314.9495746248568,990.0,965.2783193016957,24.721680698304322,0.14668723960288438,0.021291627794360928,989.8320211326027,0.28,0.01,0.01,0.01,24.27370183090711,24.543701830907114,24.543701830907114,24.543701830907114,,0.9492336302750399,0.0,0.0,0.0,58.538720585914085,0.0,0.0,0.0,1.2588972169013781,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12832191684919522,5.1713929819640504e-05,380.8369423592014,370.3647452958713,0.3240049208899088,0.299340708109342,24.30699379574159,24.24175024604105,965.304184711796,965.2518237264792,48.2,48.2,8097.600000000001,7,0.26777777777777784,1958-10-29
1958,6,393.5798382297207,0.6602857142857143,3.152205012140842,0.00795845016927797,42.0,7.0,6.0,3.0,56.0,114.0,0.28982569306173195,279.5798382297207,279.5798382297207,,197.37598925405695,82.20384897566373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,334.5798382297207,990.0,965.3672772531247,24.632722746875174,0.15361536869382916,0.03096168364442813,989.8154229476617,0.19811805326000317,0.08240376754571746,0.01,0.01,24.250027641276926,24.365741926991213,24.438145694536928,24.438145694536928,,0.940287826570487,0.5359159594785327,0.0,0.0,44.168391909317286,18.345823506932383,0.0,0.0,0.9498578905229523,0.39453383885876087,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.45259165886727,17.795448801724408,0.0,0.0,56.248040460591675,0.1425718933340008,5.571619531825021e-05,402.90237744418727,380.8369423592014,0.299340708109342,0.2829469528652559,24.28662273257217,24.20858218666055,965.4130606984988,965.304184711796,62.54017400655492,48.2,9449.670797379402,7,0.31248911366995374,1958-11-05
1958,7,400.8642528224201,0.6518571428571429,1.358749747844789,0.0033925450671766855,42.0,7.0,6.0,3.0,56.0,114.0,0.28439536641244717,286.8642528224201,286.8642528224201,,143.43212641121005,143.43212641121005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,341.8642528224201,990.0,965.4034920134137,24.596507986586257,0.1561862646158625,0.03439992733218224,989.8094138080518,0.13613337065513356,0.13613337065513356,0.01,0.01,24.269788423983055,24.269788423983055,24.395921794638188,24.395921794638188,,0.937663491343301,0.937663491343301,0.0,0.0,32.010896880681194,32.010896880681194,0.0,0.0,0.6884063845307784,0.6884063845307784,0.0,0.0,0.97,0.97,0.96,0.96,31.050569974260757,31.050569974260757,0.0,0.0,62.101139948521514,0.154916040173573,6.013409564035758e-05,402.90237744418727,398.1467533267305,0.2863265844753689,0.2829469528652559,24.28662273257217,24.257162692541225,965.4130606984988,965.3907337666336,62.54017400655492,61.51576120447697,10432.991511351614,7,0.34500633304734174,1958-11-12
1958,8,419.3041556820208,0.63,4.579518226759343,0.010894045154112313,42.0,7.0,6.0,3.0,56.0,114.0,0.27197574328443064,305.3041556820208,305.3041556820208,,152.6520778410104,152.6520778410104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,360.3041556820208,990.0,965.4868687005691,24.513131299430906,0.1626942784666873,0.04310356148191376,989.7942021600513,0.148580305085364,0.148580305085364,0.01,0.01,24.158753154396937,24.158753154396937,24.297333459482296,24.297333459482296,,0.9413469602581052,0.9413469602581052,0.0,0.0,34.04552934424364,34.04552934424364,0.0,0.0,0.7321619213815838,0.7321619213815838,0.0,0.0,0.97,0.97,0.96,0.96,33.02416346391634,33.02416346391634,0.0,0.0,66.04832692783268,0.157499084749292,6.009396501754114e-05,426.6328809909446,402.90237744418727,0.2829469528652559,0.2672086589650826,24.257162692541225,24.11478130802878,965.5198479644592,965.4130606984988,67.60308931599215,62.54017400655492,11096.118923875889,7,0.3669351495990704,1958-11-19
1958,9,460.7082220457863,0.5845714285714285,10.1706321903968,0.02183315826756844,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,117.42857142857143,0.254887571517426,343.2796506172148,343.2796506172148,,171.6398253086074,171.6398253086074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,399.13679347435766,990.0,965.673186999206,24.326813000794004,0.1763995211971288,0.061027995091325345,989.7625724837116,0.17421376416662,0.17421376416662,0.01,0.01,23.91517172033894,23.91517172033894,24.079385484505554,24.079385484505554,,0.9473450631491865,0.9473450631491865,0.0,0.0,38.132441575563,38.132441575563,0.0,0.0,0.8200525070013548,0.8200525070013548,0.0,0.0,0.9726163367256812,0.9726163367256812,0.96,0.96,37.09176996971844,37.09176996971844,0.0,0.0,74.18353993943687,0.16101922278125752,6.0027843716489e-05,489.3436243127323,435.49688511870175,0.2617699549537018,0.2464518141806034,24.061597894640883,23.755461552698566,965.8020463094072,965.559735983034,78.54443152011677,69.47062678205373,12462.834709825396,7,0.412130777441316,1958-11-26
1958,10,548.9861997017058,0.5168571428571429,11.128931083795587,0.02076364345628347,44.0,8.0,6.0,4.0,64.0,126.0,0.22965513155989845,422.98619970170574,422.98619970170574,,211.49309985085287,211.49309985085287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,480.98619970170574,990.0,966.0704378986576,23.92956210134235,0.20528671618210823,0.09864948625920508,989.6960637975587,0.2280156847986514,0.2280156847986514,0.01,0.01,23.397610214102368,23.397610214102368,23.615625898901015,23.615625898901015,,0.9564090240035633,0.9564090240035633,0.0,0.0,46.410286992290956,46.410286992290956,0.0,0.0,0.9980706880062572,0.9980706880062572,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.48208125244514,45.48208125244514,0.0,0.0,90.96416250489027,0.1656744878772487,5.9741480140516345e-05,563.9275439778775,523.0192327708844,0.2409089228563722,0.223432959332348,23.553410224663203,23.307963178997262,966.1376739479005,965.953586547469,93.92282813716908,85.78920617264983,15281.979300821566,7,0.5053564583605015,1958-12-03
1958,11,637.0031971120771,0.4662857142857143,15.604316121475124,0.024779295808635998,44.0,8.0,6.0,4.0,64.0,126.0,0.19845968163264835,511.00319711207715,511.00319711207715,,255.5015985560386,255.5015985560386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,569.0031971120771,990.0,966.4461313131012,23.55386868689886,0.2498801344426413,0.14474945637731346,989.6053704091801,0.27173703328137255,0.27173703328137255,0.01,0.01,22.887502062797523,22.887502062797523,23.149239096078897,23.149239096078897,,0.952322505710659,0.952322505710659,0.0,0.0,54.56749855223352,54.56749855223352,0.0,0.0,1.1734945925211513,1.1734945925211513,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15183740721735955,5.267616150390899e-05,673.1577568282033,577.9502839498093,0.2180118316386919,0.187177520754851,23.22301580110943,22.690441176434742,966.5926310273128,966.200776277774,96.4,96.4,16195.200000000003,7,0.5355555555555557,1958-12-10
1958,12,698.1893559933989,0.4387142857142858,5.56084921679139,0.007944147531648,44.0,8.0,6.0,4.0,64.0,126.0,0.18050830253721736,572.1893559933989,572.1893559933989,,190.72978533113294,190.72978533113294,190.72978533113294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,630.1893559933989,990.0,966.6927574239735,23.307242576026415,0.2846516259939281,0.18322248980359038,989.5321258842026,0.19998521019702944,0.19998521019702944,0.19998521019702944,0.01,22.639383250031898,22.639383250031898,22.639383250031898,22.829368460228924,,0.9523013241102942,0.9523013241102942,0.9523013241102942,0.0,40.3255823776758,40.3255823776758,40.3255823776758,0.0,0.8672168253263611,0.8672168253263611,0.8672168253263611,0.0,0.976721682532636,0.976721682532636,0.976721682532636,0.96,39.38783548035555,39.38783548035555,39.38783548035555,0.0,118.16350644106667,0.169235100917124,5.736459032451843e-05,712.0837013457431,682.3088631722309,0.1846671013684232,0.176945490764466,22.729684339975076,22.56037597088178,966.7483348053828,966.6292354526888,120.97532075400107,114.94487749259712,19851.4690820992,7,0.6564639246725926,1958-12-17
1958,13,853.1896656652456,0.37871428571428567,56.28932458523957,0.06245073465740901,44.0,8.0,6.0,4.0,64.0,126.0,0.14969320984942222,727.1896656652456,727.1896656652456,,232.01942812814872,232.01942812814872,232.01942812814872,31.13138128079954,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,785.1896656652456,990.0,967.3127586626608,22.68724133733906,0.38933901614726374,0.2806588323442133,989.3300021515086,0.24862049952025836,0.24862049952025836,0.24862049952025836,0.042384507586222246,21.768622989327323,21.768622989327323,21.768622989327323,21.974858981261356,,0.9554796385716647,0.9554796385716647,0.9554796385716647,0.13641107222266233,47.235430032331465,47.235430032331465,47.235430032331465,6.123824064241575,1.0158156996200316,1.0158156996200316,1.0158156996200316,0.13169514116648548,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9628571428571429,44.82784832687275,44.82784832687275,44.82784832687275,6.001347582956742,140.484892563575,0.16513133041263747,5.3996557094941124e-05,997.6786758623872,739.6475434553279,0.1703514073897684,0.1262931673778497,22.40363996693348,21.005738393290613,967.8907147034496,966.8585901738212,168.0377323227888,126.1653204886572,23601.461950680598,7,0.7804716253531944,1958-12-24
1958,14,915.1956011845484,0.3552857142857143,10.578749736831858,0.011544715757105915,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,146.57142857142858,0.16013140732114176,768.6241726131199,768.6241726131199,,256.2080575377066,256.2080575377066,256.2080575377066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,831.767029755977,990.0,967.5607824047381,22.43921759526183,0.41637238469681387,0.31101409954474996,989.2726135157585,0.28,0.28,0.28,0.01,21.43183111102029,21.43183111102029,21.43183111102029,21.701831111020287,,0.9563463486758358,0.9563463486758358,0.9563463486758358,0.0,51.4988375760672,51.4988375760672,51.4988375760672,0.0,1.107501883356284,1.107501883356284,1.107501883356284,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.15801304209713343,5.226540808684845e-05,924.6839937244496,905.4211927358452,0.1656687530659139,0.1390082260410387,21.48861559567044,21.38461547144297,967.5987359748976,967.5216847709434,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1958-12-31
1958,15,859.6077773223066,0.375,12.528072882323206,0.0147165281507753,49.0,8.0,7.0,5.0,81.0,150.0,0.17470720624782063,709.6077773223066,709.6077773223066,,236.5359257741022,236.5359257741022,236.5359257741022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,773.6077773223066,990.0,967.3384311092892,22.661568890710814,0.3695948903162681,0.2748754953279586,989.3555296143558,0.2614749945477336,0.2614749945477336,0.2614749945477336,0.01,21.75562351051884,21.75562351051884,21.75562351051884,22.007098505066576,,0.9567885889710747,0.9567885889710747,0.9567885889710747,0.0,48.26998217183592,48.26998217183592,48.26998217183592,0.0,1.0380641327276543,1.0380641327276543,1.0380641327276543,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.95515113650289,46.95515113650289,46.95515113650289,0.0,140.8654534095087,0.16393076452297314,5.5182992129511664e-05,905.4211927358452,817.7246825595828,0.1834358228376827,0.1656687530659139,21.99673192246481,21.48861559567044,967.5216847709434,967.1708987302384,144.60000000000002,135.05609452170808,23665.39617279746,7,0.7825858522750483,1959-01-07
