WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1958,16,820.3701316056997,0.38971428571428574,4.626930302663205,0.005592938113508657,49.0,8.0,7.0,5.0,81.0,150.0,0.18285353222330933,670.3701316056997,670.3701316056997,,223.45671053523324,223.45671053523324,223.45671053523324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,734.3701316056997,990.0,967.1814805264229,22.818519473577258,0.3438565348367267,0.2488072479126074,989.4073362172505,0.2441665592225648,0.2441665592225648,0.2441665592225648,0.01,21.981689131605354,21.981689131605354,21.981689131605354,22.215855690827915,,0.9567715065400725,0.9567715065400725,0.9567715065400725,0.0,46.088843253277496,46.088843253277496,46.088843253277496,0.0,0.9911579194253225,0.9911579194253225,0.9911579194253225,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.167066388211936,45.167066388211936,45.167066388211936,0.0,135.5011991646358,0.1651706727467496,5.614764290057862e-05,834.6935677067364,817.7246825595828,0.1834358228376827,0.1797066681753817,21.99673192246481,21.90024191795644,967.2387742708268,967.1708987302384,137.9054511553984,135.05609452170808,22764.201459658816,7,0.7527844398035323,1959-01-14
1958,17,837.2937546816919,0.38185714285714284,3.973371647108528,0.004735528306183785,46.0,7.0,6.0,4.0,76.0,139.0,0.16603066508465375,698.2937546816919,698.2937546816919,,232.76458489389728,232.76458489389728,232.76458489389728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,757.2937546816919,990.0,967.2491750187266,22.75082498127329,0.35688380408658754,0.26746022812737014,989.375655967786,0.2567321896067613,0.2567321896067613,0.2567321896067613,0.01,21.869748759452584,21.869748759452584,21.869748759452584,22.116480949059344,,0.9568929220485799,0.9568929220485799,0.9568929220485799,0.0,47.76933516512472,47.76933516512472,47.76933516512472,0.0,1.0272975304327898,1.0272975304327898,1.0272975304327898,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.81394846182223,46.81394846182223,46.81394846182223,0.0,140.44184538546668,0.16773348536034424,5.586881555119569e-05,847.0875422650073,819.2739407352476,0.1696624206980831,0.1640916588483065,21.972214650043032,21.814058441563542,967.28835016906,967.177095762941,142.04612612456785,137.47854114664466,23594.230024758403,7,0.7802324743637038,1959-01-21
1958,18,882.0553602444305,0.36642857142857144,8.333378638691135,0.009302461415982372,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.16862498284117097,733.1982173872876,733.1982173872876,,244.3994057957625,244.3994057957625,244.3994057957625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,794.3410745301447,990.0,967.4282214409777,22.57177855902231,0.3838146511454635,0.290344766434223,989.3258405824203,0.2713835497198322,0.2713835497198322,0.2713835497198322,0.01,21.626235591722764,21.626235591722764,21.626235591722764,21.8876191414426,,0.9567291570200418,0.9567291570200418,0.9567291570200418,0.0,49.58276018851554,49.58276018851554,49.58276018851554,0.0,1.0662959180325924,1.0662959180325924,1.0662959180325924,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.92370626318859,47.92370626318859,47.92370626318859,0.0,143.77111878956575,0.16311615190257833,5.449993163218397e-05,905.4211927358452,847.0875422650073,0.178922253311187,0.1535197111744135,21.814058441563542,21.477801514158926,967.5216847709434,967.28835016906,144.60000000000002,142.04612612456785,24153.54795664705,7,0.7987284377198098,1959-01-28
1958,19,932.2564306641347,0.3498571428571428,10.193678896271422,0.010733191244634942,49.0,8.0,7.0,5.0,93.0,162.0,0.17389712610460964,770.2564306641347,770.2564306641347,,256.75214355471155,256.75214355471155,256.75214355471155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,834.2564306641347,990.0,967.6290257226565,22.37097427734349,0.41865022034692595,0.3114582551452685,989.2698915245079,0.27915415335175153,0.27915415335175153,0.27915415335175153,0.01,21.36171164849954,21.36171164849954,21.36171164849954,21.63086580185129,,0.956402693293196,0.956402693293196,0.956402693293196,0.0,51.43216313523377,51.43216313523377,51.43216313523377,0.0,1.1060680244136294,1.1060680244136294,1.1060680244136294,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.15521928663411458,5.220205013419224e-05,976.7769450097452,905.4211927358452,0.178922253311187,0.1658515803711805,21.509574722498947,21.12015308278066,967.8071077800388,967.5216847709434,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1959-02-04
1958,20,1055.6148273482272,0.31714285714285717,14.751962113011084,0.014179449601870729,49.0,8.0,7.0,5.0,93.0,162.0,0.15359077251597197,893.6148273482274,893.6148273482274,,223.40370683705683,223.40370683705683,223.40370683705683,223.40370683705683,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,957.6148273482274,990.0,968.0745052136082,21.92549478639184,0.5315248291682281,0.37150957643654203,989.0969655943952,0.24409500423002672,0.24409500423002672,0.24409500423002672,0.24409500423002672,20.778365376557012,20.778365376557012,20.778365376557012,20.778365376557012,,0.9549546266653977,0.9549546266653977,0.9549546266653977,0.9549546266653977,43.463772307877875,43.463772307877875,43.463772307877875,43.463772307877875,0.9347047808145781,0.9347047808145781,0.9347047808145781,0.9347047808145781,0.9797900301825017,0.9797900301825017,0.9797900301825017,0.9797900301825017,42.58585312909848,42.58585312909848,42.58585312909848,42.58585312909848,170.34341251639393,0.16137252699354038,5.2961541043701476e-05,1080.0406798008228,997.6786758623872,0.1623769294858068,0.14999435024047,21.06276280084831,20.65889834331864,968.1515564222312,967.8907147034496,174.12408904154162,161.13084460323736,28617.69330275418,7,0.9463522917577442,1959-02-11
1958,21,1090.7855521921363,0.3037142857142857,3.9530199470164655,0.0036005317219973284,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,147.71428571428572,0.1354881033968573,943.0712664778506,943.0712664778506,,235.76781661946265,235.76781661946265,235.76781661946265,235.76781661946265,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,1001.9284093349935,990.0,968.1853260211753,21.81467397882472,0.5720723586974596,0.39544649297527973,989.0324811483273,0.2607865524362746,0.2607865524362746,0.2607865524362746,0.2607865524362746,20.586368574715742,20.586368574715742,20.586368574715742,20.586368574715742,,0.9553959974104912,0.9553959974104912,0.9553959974104912,0.9553959974104912,45.47414536253863,45.47414536253863,45.47414536253863,45.47414536253863,0.9779386099470673,0.9779386099470673,0.9779386099470673,0.9779386099470673,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.56466245528785,44.56466245528785,44.56466245528785,44.56466245528785,178.2586498211514,0.16341258823355462,5.250798109008233e-05,1107.711819429938,1080.0406798008228,0.14999435024047,0.1236783769902395,20.65889834331864,20.488702877234843,968.2385228610656,968.1515564222312,182.6450780267429,174.12408904154162,29947.45316995344,7,0.9903258323397301,1959-02-18
1958,22,1125.1869803440393,0.29328571428571426,8.424518323662856,0.007354348754327901,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.13901326448344206,968.4726946297536,968.4726946297536,,242.1181736574384,242.1181736574384,242.1181736574384,242.1181736574384,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,1028.6155517726108,990.0,968.2934447953669,21.70655520463304,0.5979814685169502,0.4077407842008008,988.9942777472824,0.26935953443754185,0.26935953443754185,0.26935953443754185,0.26935953443754185,20.431473417477772,20.431473417477772,20.431473417477772,20.431473417477772,,0.9554077991522085,0.9554077991522085,0.9554077991522085,0.9554077991522085,46.3497814795734,46.3497814795734,46.3497814795734,46.3497814795734,0.9967694941843744,0.9967694941843744,0.9967694941843744,0.9967694941843744,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.422785849981935,45.422785849981935,45.422785849981935,45.422785849981935,181.69114339992774,0.16153716164538243,5.211357465499751e-05,1166.683447695578,1107.711819429938,0.1622733568683279,0.1226459749829454,20.488702877234843,20.26033640630901,968.423862264186,968.2385228610656,183.9866916543334,177.44887974155634,30524.112091187864,7,1.0093952411107099,1959-02-25
1958,23,1304.3031368580544,0.25857142857142856,42.81244121170065,0.03189378836461726,49.0,9.0,9.0,9.0,107.0,183.0,0.14115046087411529,1121.3031368580544,1063.6584210117685,,265.9146052529421,265.9146052529421,265.9146052529421,265.9146052529421,57.644715846286054,15.434923915125776,2.8323827265563457,2.8349860252271832,2.8349860252271832,33.70743715414957,64.43492391512578,11.832382726556345,11.834986025227183,11.834986025227183,140.70743715414957,1151.7607136786776,990.0,968.8585719885631,21.14142801143701,0.7755099069611806,0.5662948663564169,988.6581952266824,0.27998787998896996,0.27998787998896996,0.27998787998896996,0.27998787998896996,19.519635358130426,19.519635358130426,19.519635358130426,19.519635358130426,,0.9538382314941252,0.9538382314941252,0.9538382314941252,0.9538382314941252,48.50557061268601,48.50557061268601,48.50557061268601,48.50557061268601,1.0431305508104518,1.0431305508104518,1.0431305508104518,1.0431305508104518,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.428348340276145,47.428348340276145,47.428348340276145,47.428348340276145,189.71339336110458,0.14621524102486663,4.959941799728328e-05,1466.3705361774826,1182.7486219934508,0.1547243400643871,0.1247979248662771,20.173105483601933,18.79275304575796,969.3759663476504,968.4743528119794,192.8,185.17988620828208,31871.85008466557,7,1.053963296450581,1959-03-04
1958,24,2060.792115287048,0.16999999999999998,172.14773656398688,0.08201312161079137,49.0,9.0,9.0,9.0,107.0,183.0,0.09176010515057072,1877.792115287048,1100.0,,275.0,275.0,275.0,275.0,777.7921152870482,50.99999999999999,8.999999999999998,15.657867944150889,38.25207124362532,663.8821760992721,100.0,18.0,24.65786794415089,47.25207124362532,770.8821760992721,1242.6578679441511,990.0,971.1381570391458,18.861842960854315,0.9254031761143857,0.648,988.4265968238855,0.28,0.28,0.28,0.28,17.008439784739952,17.008439784739952,17.008439784739952,17.008439784739952,,0.9478952055779752,0.9478952055779752,0.9478952055779752,0.9478952055779752,43.489251324714665,43.489251324714665,43.489251324714665,43.489251324714665,0.9352527166605303,0.9352527166605303,0.9352527166605303,0.9352527166605303,0.9789056640979802,0.9789056640979802,0.9789056640979802,0.9789056640979802,42.57606356167342,42.57606356167342,42.57606356167342,42.57606356167342,170.3042542466937,0.0863878235366048,4.300612480977113e-05,2671.4046921253907,1559.6365373841434,0.1173350300621525,0.0685032861323619,18.47462696768352,15.425078572006642,972.7206320154752,969.6772872746257,185.90821809002117,152.84165492137132,28611.11471344454,7,0.9461347458149649,1959-03-11
1958,25,3728.880813904495,0.05142857142857143,237.810071581606,0.06629309075410736,54.714285714285715,10.142857142857142,10.714285714285714,11.285714285714286,128.14285714285714,215.0,0.057742464733841634,3513.880813904495,1100.0,,275.0,275.0,275.0,275.0,2413.880813904495,45.285714285714285,7.857142857142859,14.285714285714286,68.71428571428571,2277.7379567616376,100.0,18.0,25.0,80.0,2405.880813904495,1243.0,990.0,975.07424093446,14.92575906554001,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.071469653021728,13.071469653021728,13.071469653021728,13.071469653021728,,0.9281705639113172,0.9281705639113172,0.9281705639113172,0.9281705639113172,32.74007875176806,32.74007875176806,32.74007875176806,32.74007875176806,0.7040877150917861,0.7040877150917861,0.7040877150917861,0.7040877150917861,0.9700934022300718,0.9700934022300718,0.9700934022300718,0.9700934022300718,31.761379348717465,31.761379348717465,31.761379348717465,31.761379348717465,127.04551739486986,0.0350661539333595,3.208220136234087e-05,4336.075193196632,2931.535401286021,0.0624246256482935,0.0527823087244186,14.79717686023966,11.850692983931909,976.2950176035498,973.348533727242,145.61369699053793,113.9014632078144,21343.646922338135,7,0.7058084299714992,1959-03-18
1958,26,4347.468197194845,0.02885714285714286,59.62619735774582,0.014005637400053771,59.0,11.0,12.0,13.0,144.0,239.0,0.0550110699006695,4108.468197194844,1100.0,,275.0,275.0,275.0,275.0,3008.468197194845,41.0,7.0,13.0,67.0,2880.468197194845,100.0,18.0,25.0,80.0,3024.468197194845,1243.0,990.0,976.3158668008665,13.684133199133482,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.8298437866152,11.8298437866152,11.8298437866152,11.8298437866152,,0.9182609205043422,0.9182609205043422,0.9182609205043422,0.9182609205043422,29.2976052898749,29.2976052898749,29.2976052898749,29.2976052898749,0.6300560277392452,0.6300560277392452,0.6300560277392452,0.6300560277392452,0.97,0.97,0.97,0.97,28.418677131178658,28.418677131178658,28.418677131178658,28.418677131178658,113.67470852471463,0.026177882153053444,2.8705734475938037e-05,4432.218100140775,4110.977625580697,0.0581370228124848,0.0539233391949752,12.262621532669046,11.67475146422416,976.4709591232576,975.8830890548128,118.3555413814253,111.9954822320941,19097.351032152055,7,0.6315261584706368,1959-03-25
1958,27,3894.6756681537663,0.04114285714285714,67.36149769180474,0.017594147164714528,70.0,14.0,18.0,25.0,168.0,295.0,0.07584767097940424,3599.6756681537663,1100.0,,275.0,275.0,275.0,275.0,2499.6756681537663,30.0,4.000000000000006,7.0,55.0,2403.6756681537663,100.0,18.0,25.0,80.0,2571.6756681537663,1243.0,990.0,975.4521423683102,14.547857631689826,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.693568219171544,12.693568219171544,12.693568219171544,12.693568219171544,,0.926143654288263,0.926143654288263,0.926143654288263,0.926143654288263,31.70740525011954,31.70740525011954,31.70740525011954,31.70740525011954,0.6818796827982697,0.6818796827982697,0.6818796827982697,0.6818796827982697,0.97,0.97,0.97,0.97,30.756183092615952,30.756183092615952,30.756183092615952,30.756183092615952,123.02473237046381,0.031661668226857,3.106685160870298e-05,4076.122635680716,3639.447141738064,0.0810562672052214,0.0723726998343205,13.22973926332256,12.32640616418607,975.8193044232956,974.9159713241592,128.79945923906055,119.04521898703663,20668.15503823792,7,0.6834707353914656,1959-04-01
1958,28,3416.978509492076,0.061714285714285715,58.791770462671984,0.01734231103698053,70.0,14.0,18.0,25.0,168.0,295.0,0.08640577707709156,3121.978509492076,1100.0,,275.0,275.0,275.0,275.0,2021.9785094920758,30.0,4.0,6.999999999999996,55.0,1925.9785094920758,100.0,18.0,25.0,80.0,2093.978509492076,1243.0,990.0,974.4445496986856,15.55545030131444,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.701160888796158,13.701160888796158,13.701160888796158,13.701160888796158,,0.9332069653327771,0.9332069653327771,0.9332069653327771,0.9332069653327771,34.48382688048431,34.48382688048431,34.48382688048431,34.48382688048431,0.7415876748491249,0.7415876748491249,0.7415876748491249,0.7415876748491249,0.97,0.97,0.97,0.97,33.44931207406977,33.44931207406977,33.44931207406977,33.44931207406977,133.7972482962791,0.039208185968107455,3.378718391320179e-05,3537.052200710891,3227.9047484993603,0.0913905530010277,0.0834027838041829,14.10181719185218,13.44671901930869,974.698991568173,974.0438933956297,138.06178165552473,131.09507251291538,22477.93771377489,7,0.7433180460904395,1959-04-08
1958,29,2963.5488032268304,0.08928571428571427,60.72791248651499,0.0203948389901713,67.71428571428571,13.857142857142858,17.428571428571427,24.142857142857142,160.71428571428572,283.85714285714283,0.09569663324479678,2679.6916603696877,1100.0,,275.0,275.0,275.0,275.0,1579.6916603696877,32.285714285714285,4.142857142857143,7.571428571428571,55.857142857142854,1479.8345175125448,100.0,18.0,25.0,80.0,1640.5488032268306,1243.0,990.0,973.4258074560648,16.574192543935233,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.719903131416952,14.719903131416952,14.719903131416952,14.719903131416952,,0.9392885916775617,0.9392885916775617,0.9392885916775617,0.9392885916775617,37.28959002394015,37.28959002394015,37.28959002394015,37.28959002394015,0.8019266671815087,0.8019266671815087,0.8019266671815087,0.8019266671815087,0.9707679253803062,0.9707679253803062,0.9707679253803062,0.9707679253803062,36.2000997853956,36.2000997853956,36.2000997853956,36.2000997853956,144.8003991415824,0.048959129099598146,3.656575735898545e-05,3139.322872631896,2802.809361093756,0.1026782525331155,0.077422318839166,15.107894888289907,14.29562089492194,973.8500896925598,973.0378156991918,149.21417483213756,140.13313651480587,24326.467055785844,7,0.80444666189768,1959-04-15
1958,30,2597.054578591561,0.1167142857142857,47.90940912911966,0.018382567705157556,54.0,13.0,14.0,19.0,117.0,217.0,0.08366084122224708,2380.054578591561,1100.0,,275.0,275.0,275.0,275.0,1280.0545785915613,46.0,5.0,11.0,61.0,1157.0545785915608,100.0,18.0,25.0,80.0,1274.0545785915608,1243.0,990.0,972.5411662241866,17.458833775813464,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.60454436329518,15.60454436329518,15.60454436329518,15.60454436329518,,0.9434181774531806,0.9434181774531806,0.9434181774531806,0.9434181774531806,39.703842507021285,39.703842507021285,39.703842507021285,39.703842507021285,0.8538460754198125,0.8538460754198125,0.8538460754198125,0.8538460754198125,0.9753846075419812,0.9753846075419812,0.9753846075419812,0.9753846075419812,38.727296436698396,38.727296436698396,38.727296436698396,38.727296436698396,154.90918574679358,0.05975752235288149,3.91184812491903e-05,2742.499149867776,2467.4434971899177,0.0879452762533908,0.0791249105803596,15.91739869771297,15.253471260214695,972.892239327267,972.2283118897687,158.5154845900088,150.87635112487357,26024.743205461324,7,0.8606065874821867,1959-04-22
1958,31,2323.7278719890087,0.1407142857142857,33.66492971941826,0.014453664610346514,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.11184353929295827,2064.585014846152,1100.0,,275.0,275.0,275.0,275.0,964.5850148461517,45.285714285714285,5.0,11.714285714285714,57.710276460742435,844.8747383854094,100.0,18.0,25.0,75.281705032171,1005.4461669568379,1243.0,990.0,971.881412104801,18.11858789519894,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.264298482680655,16.264298482680655,16.264298482680655,16.264298482680655,,0.9457928954480419,0.9457928954480419,0.9457928954480419,0.9457928954480419,41.4862905310722,41.4862905310722,41.4862905310722,41.4862905310722,0.8921782909907999,0.8921782909907999,0.8921782909907999,0.8921782909907999,0.9791466208343327,0.9791466208343327,0.9791466208343327,0.9791466208343327,40.62145263724979,40.62145263724979,40.62145263724979,40.62145263724979,162.48581054899915,0.06999110339717543,4.103177034065636e-05,2423.365591149523,2231.78898915399,0.1236676053790479,0.089544887817387,16.486219924006576,16.023793643327707,972.121916944154,971.6594906634753,164.96058897486978,159.7442344823899,27297.616172231857,7,0.9026989474944397,1959-04-29
1958,32,2112.256038764807,0.16471428571428573,30.279088579703025,0.014384111450462629,55.0,13.0,13.0,17.0,178.0,276.0,0.13076620848128725,1836.2560387648066,1100.0,,275.0,275.0,275.0,275.0,736.2560387648066,45.0,5.0,12.0,45.349103836962726,628.906934927844,100.0,18.0,25.0,62.349103836962726,806.906934927844,1243.0,990.0,971.3709628521909,18.629037147809072,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.774747735290788,16.774747735290788,16.774747735290788,16.774747735290788,,0.9473242432058724,0.9473242432058724,0.9473242432058724,0.9473242432058724,42.85758276655283,42.85758276655283,42.85758276655283,42.85758276655283,0.921668446592534,0.921668446592534,0.921668446592534,0.921668446592534,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.00043111122177,42.00043111122177,42.00043111122177,42.00043111122177,168.0017244448871,0.07961716903397807,4.242467789012301e-05,2195.2181702718217,2019.8353690960687,0.1366447999786821,0.12572782229013,16.9978321103533,16.574494314411794,971.57121627307,971.1478784771284,170.3555761222517,165.89026351988875,28224.289706741034,7,0.9333429135827062,1959-05-06
1958,33,1895.1577675193764,0.18685714285714286,30.291622386923535,0.015994911719385257,55.0,13.0,13.0,17.0,178.0,276.0,0.1457949751559333,1619.1577675193764,1100.0,,275.0,275.0,275.0,275.0,519.1577675193764,45.0,5.0,12.0,31.977108868947106,425.18065865042934,100.0,18.0,25.0,48.9771088689471,603.1806586504293,1243.0,990.0,970.7607895657623,19.239210434237766,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.38492102171948,17.38492102171948,17.38492102171948,17.38492102171948,,0.9492509933205883,0.9492509933205883,0.9492509933205883,0.9492509933205883,44.50704017234059,44.50704017234059,44.50704017234059,44.50704017234059,0.9571406488675395,0.9571406488675395,0.9571406488675395,0.9571406488675395,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.616899368893776,43.616899368893776,43.616899368893776,43.616899368893776,174.4675974755751,0.09219896589855235,4.405747410999372e-05,2004.1930578689712,1807.794012387604,0.1526722613908202,0.1377112843078434,17.666683778229498,17.03558941331525,971.1101211741664,970.4790268092522,177.4648359327228,170.75598987917485,29310.55637589662,7,0.9692644304198618,1959-05-13
1958,34,1662.3460313076062,0.2112857142857143,35.4510678576372,0.021349746893975015,55.0,13.0,13.0,17.0,178.0,276.0,0.16625160817242265,1386.3460313076062,1100.0,,275.0,275.0,275.0,275.0,286.34603130760604,43.79917678888607,5.0,11.378379694954122,17.637255551555445,208.53121927221036,98.79917678888606,18.0,24.378379694954123,34.63725555155544,386.53121927221036,1241.1775564838401,990.0,970.0091179473014,19.990882052698502,0.9215686745444598,0.648,988.4304313254555,0.28,0.28,0.28,0.28,18.14131337815405,18.14131337815405,18.14131337815405,18.14131337815405,,0.9513724013422848,0.9513724013422848,0.9513724013422848,0.9513724013422848,46.54706801669625,46.54706801669625,46.54706801669625,46.54706801669625,1.0010122154128227,1.0010122154128227,1.0010122154128227,1.0010122154128227,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.616126656362326,45.616126656362326,45.616126656362326,45.616126656362326,182.4645066254493,0.10995592268950603,4.6076895612487206e-05,1751.5174261192883,1559.6365373841434,0.1769643076347219,0.1575776500331563,18.498875841070657,17.84850044155789,970.2972101459238,969.6772872746257,186.15815988727616,179.40271551555136,30654.037113075487,7,1.0136917034747184,1959-05-20
1958,35,1442.2632561938146,0.2382857142857143,29.1496181805111,0.020242123281791084,52.142857142857146,12.142857142857142,11.857142857142858,14.714285714285714,152.28571428571428,243.14285714285714,0.16772706158259684,1199.1203990509573,1100.0,,275.0,275.0,275.0,275.0,99.12039905095733,22.339113115902972,4.75113499127752,4.952434542189123,5.92165838020618,61.15605802138153,74.48197025876013,16.893992134134663,16.809577399331978,20.635944094491894,213.44177230709582,1208.1855397922268,990.0,969.2980812892416,20.70191871075844,0.8570180391994977,0.648,988.4949819608004,0.28,0.28,0.28,0.28,18.916900671558913,18.916900671558913,18.916900671558913,18.916900671558913,,0.9524506324093854,0.9524506324093854,0.9524506324093854,0.9524506324093854,48.59205024925973,48.59205024925973,48.59205024925973,48.59205024925973,1.0449903279410695,1.0449903279410695,1.0449903279410695,1.0449903279410695,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.59478288234034,47.59478288234034,47.59478288234034,47.59478288234034,190.37913152936136,0.132241671196787,4.807553826499025e-05,1528.006983766956,1355.589210120566,0.1951707972451002,0.115651076780013,19.20657434684753,18.617511593630496,969.5750994860164,969.0180574480818,192.8,187.3812049642431,31983.69409693271,7,1.0576618418297854,1959-05-27
1958,36,1218.8826115700726,0.2725714285714286,31.902106910737626,0.026106083609440073,45.0,10.0,9.0,9.0,88.0,161.0,0.13245178864478846,1057.8826115700726,1044.036706096222,,261.0091765240555,261.0091765240555,261.0091765240555,261.0091765240555,13.845905473850605,3.869973579647684,0.8599941288105966,0.773994715929537,0.773994715929537,7.56794833353325,48.869973579647684,10.859994128810596,9.773994715929536,9.773994715929536,95.56794833353327,1113.5406685206096,990.0,968.5879167792201,21.41208322077976,0.718319978812932,0.5293296316533022,988.7523503895337,0.27861501869129623,0.27861501869129623,0.27861501869129623,0.27861501869129623,19.885818591622233,19.885818591622233,19.885818591622233,19.885818591622233,,0.9546263884188618,0.9546263884188618,0.9546263884188618,0.9546263884188618,48.55333627852395,48.55333627852395,48.55333627852395,48.55333627852395,1.0441577694306226,1.0441577694306226,1.0441577694306226,1.0441577694306226,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.35411374767038,47.35411374767038,47.35411374767038,47.35411374767038,189.4164549906815,0.15568751273261686,5.0449334450049616e-05,1327.7083044595877,1132.2744617454025,0.1421916729905029,0.1212615748950453,20.40125413346566,19.31093321395153,968.9299403854444,968.3157197369142,192.8,181.9466994571268,31821.964438434494,7,1.0523136388371195,1959-06-03
1958,37,1088.4597791473645,0.30514285714285716,15.64932678650637,0.014705162613890401,51.857142857142854,11.714285714285714,11.571428571428571,12.428571428571429,115.42857142857143,203.0,0.18690147546861316,885.4597791473645,885.4597791473645,,231.0402920992204,231.0402920992204,231.0402920992204,192.33890284970337,0.0,0.0,0.0,0.0,0.0,0.0,51.857142857142854,11.714285714285714,11.571428571428571,12.428571428571429,115.42857142857143,960.6026362902218,990.0,968.1780164487488,21.82198355125115,0.5342587149403013,0.36756253310732445,989.0981787519524,0.25037180456138525,0.25037180456138525,0.25037180456138525,0.21180037598995669,20.66979049864213,20.66979049864213,20.66979049864213,20.70836192721356,,0.9549557621845094,0.9549557621845094,0.9549557621845094,0.8183592633111775,44.73584978632194,44.73584978632194,44.73584978632194,37.133979310280345,0.9620612857273537,0.9620612857273537,0.9620612857273537,0.7985802002210827,0.9798642208808673,0.9798642208808673,0.9798642208808673,0.9770070780237246,43.271391662733045,43.271391662733045,43.271391662733045,36.38567737701876,166.19985236521794,0.15255300641193426,5.2110741830276814e-05,1125.7884692412713,1022.729174239858,0.2053329515666571,0.1430108802842033,20.946795997726756,20.43394140506183,968.295335189044,967.971434547611,181.01804167000677,144.60000000000002,27921.575197356608,7,0.9233325131400995,1959-06-10
1958,38,887.5303126075756,0.36614285714285716,31.29141105694374,0.03518114713753577,53.0,12.0,12.0,13.0,120.0,210.0,0.23769739321747377,677.5303126075756,677.5303126075756,,225.84343753585853,225.84343753585853,225.84343753585853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,754.5303126075756,990.0,967.4501212504302,22.549878749569725,0.3598439547897891,0.25328974617437555,989.3868662990359,0.24665371572032083,0.24665371572032083,0.24665371572032083,0.01,21.69009133288524,21.69009133288524,21.69009133288524,21.926745048605564,,0.9556705189623511,0.9556705189623511,0.9556705189623511,0.0,45.85051233942563,45.85051233942563,45.85051233942563,0.0,0.9860325234285081,0.9860325234285081,0.9860325234285081,0.0,0.9797490706687952,0.9797490706687952,0.9797490706687952,0.96,44.74115781178447,44.74115781178447,44.74115781178447,0.0,134.22347343535338,0.15121586874145634,5.512443023763344e-05,971.4321659369264,803.6892968412517,0.2612950064475975,0.2161756706887087,22.170330835218778,21.204267093088877,967.7857286637476,967.114757187365,144.60000000000002,120.42145634519308,22549.54353713937,7,0.745685963529741,1959-06-17
1958,39,715.3602693149742,0.4308571428571429,20.535328032177567,0.028596318065590987,53.0,12.0,12.0,13.0,120.0,210.0,0.2942663746560556,505.3602693149742,505.3602693149742,,239.38379961285622,239.38379961285622,26.592670089261702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,582.3602693149742,990.0,966.7614410772597,23.23855892274014,0.25747082703953744,0.14096326726648686,989.601565905694,0.2594804108921522,0.2594804108921522,0.03625724747764616,0.01,22.580644417541958,22.580644417541958,22.803867580956467,22.830124828434116,,0.9546303703409686,0.9546303703409686,0.13587690091332982,0.0,50.60613942804389,50.60613942804389,5.549125572837844,0.0,1.088304073721374,1.088304073721374,0.11933603382446976,0.0,0.9790764605253041,0.9790764605253041,0.9619336033824469,0.96,46.600142105854964,46.600142105854964,5.402269205765165,0.0,98.6025534174751,0.13789870725253156,5.431270048619982e-05,768.4460718744957,659.9420006160087,0.3182097817747317,0.2732787734703882,22.87667135215084,22.3707340382836,966.973784287498,966.539768002464,113.44765332106849,94.77022060125718,16565.228974135818,7,0.5477919634304173,1959-06-24
1958,40,609.3815766887338,0.47928571428571426,12.57855836794863,0.0207040862409276,50.0,10.0,9.0,9.0,108.0,186.0,0.3057471973570567,423.38157668873384,423.38157668873384,,211.69078834436692,211.69078834436692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,492.38157668873384,990.0,966.3343045627108,23.66569543728919,0.21048418122800208,0.09883610419708236,989.6906797145749,0.22828256426489535,0.22828256426489535,0.01,0.01,23.12809258759924,23.12809258759924,23.346375151864134,23.346375151864134,,0.9559824427613284,0.9559824427613284,0.0,0.0,45.88874138325193,45.88874138325193,0.0,0.0,0.9868546534032674,0.9868546534032674,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.905339947712164,44.905339947712164,0.0,0.0,89.81067989542431,0.14731068332524577,5.894761870257218e-05,647.6489852382476,571.8920920403683,0.32523618107115,0.287192606241137,23.346290060277163,22.910308859444577,966.490595940953,966.1735144141816,96.4,82.52463047350801,15088.194222431288,7,0.4989482216412463,1959-07-01
1958,41,542.7583088584649,0.521,6.9818370384977015,0.0129240079780438,50.0,10.0,9.0,9.0,108.0,186.0,0.34302121453786405,356.7583088584649,356.7583088584649,,178.37915442923244,178.37915442923244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,425.7583088584649,990.0,966.042412389863,23.95758761013693,0.18579507995732644,0.06738992178119538,989.7468149982615,0.18331185847946377,0.18331185847946377,0.01,0.01,23.521090749918955,23.521090749918955,23.694402608398413,23.694402608398413,,0.9492965796184544,0.9492965796184544,0.0,0.0,39.05704229968772,39.05704229968772,0.0,0.0,0.8399363935416714,0.8399363935416714,0.0,0.0,0.9741291870933191,0.9741291870933191,0.96,0.96,38.05299272393935,38.05299272393935,0.0,0.0,76.1059854478787,0.14014299552814496,5.9252222123668086e-05,563.9275439778775,523.0192327708844,0.3556274575498829,0.3298296066334661,23.639523844977703,23.39407679931176,966.1376739479005,965.953586547469,80.80134292747374,71.7400283457884,12785.805555243624,7,0.4228110302659928,1959-07-08
1958,42,498.8825122201087,0.5507142857142857,6.208019308798222,0.012490538080763586,50.0,10.0,9.0,9.0,108.0,186.0,0.3730544378182956,312.8825122201087,312.8825122201087,,156.44125611005435,156.44125611005435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,381.8825122201087,990.0,965.8449713049904,24.155028695009555,0.1703099499969088,0.04668054576789126,989.7830095042352,0.15369569574857334,0.15369569574857334,0.01,0.01,23.78434250349619,23.78434250349619,23.928038199244764,23.928038199244764,,0.9428657064658612,0.9428657064658612,0.0,0.0,34.404177239830545,34.404177239830545,0.0,0.0,0.7398747793511945,0.7398747793511945,0.0,0.0,0.97,0.97,0.96,0.96,33.37205192263563,33.37205192263563,0.0,0.0,66.74410384527125,0.1337433411144656,5.925789164627065e-05,516.7730027239134,479.5630976092969,0.387853028990849,0.3599259230253767,23.90025765863961,23.67700079443723,965.9254785122577,965.7580339392418,70.45146545903366,62.71180657510008,11213.00944600557,7,0.3708005769181736,1959-07-15
1958,43,465.9480225650365,0.5785714285714285,3.415420235272474,0.007338993423216743,50.0,10.0,9.0,9.0,108.0,186.0,0.399274742892387,279.9480225650365,279.9480225650365,,178.7536969081714,101.19432565686509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,348.9480225650365,990.0,965.6967661015426,24.30323389845736,0.15868634674492849,0.031135466650697198,989.8101781866044,0.17554091106533928,0.09839805392248216,0.01,0.01,23.937871173996395,24.015014031139252,24.103412085061734,24.103412085061734,,0.9378052782450297,0.669543475797031,0.0,0.0,39.343445518393864,22.290282971424794,0.0,0.0,0.8460956025461045,0.4793609241166622,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,35.39300305371062,21.62157448228205,0.0,0.0,57.014577535992665,0.12223300815677104,5.648637373694132e-05,477.3484869166725,455.65515596238953,0.4082034353526611,0.3896524344330199,24.0022446683956,23.86902298606421,965.748068191125,965.6504482018308,62.241448693941535,48.2,9578.449026046768,7,0.31674765297773705,1959-07-22
1958,44,435.4420179007192,0.6107142857142858,4.146039281634988,0.009466426248811156,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.38605991324958167,267.1563036150048,267.1563036150048,,227.40953813060267,39.74676548440217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,331.58487504357623,990.0,965.5594890805532,24.4405109194468,0.15255835326123485,0.025097775306282242,989.8223438714325,0.2372295619753715,0.04437241911822863,0.01,0.01,24.025625228903937,24.218482371761077,24.252854790879304,24.252854790879304,,0.9416539809393606,0.26743881545801906,0.0,0.0,50.461909024256364,8.805880174303098,0.0,0.0,1.0852023446076637,0.18937376718931395,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,42.970275197645435,8.541703769074006,0.0,0.0,51.51197896671944,0.11836494480692165,5.348585854082665e-05,445.541354005931,426.6328809909446,0.4226954637730415,0.3559152896300331,24.148211488241493,23.94207618762627,965.6049360930268,965.5198479644592,60.27833940487939,48.2,8654.012466408867,7,0.28617766092621916,1959-07-29
1958,45,411.09639201727924,0.64,4.069446809173444,0.009945572231224387,47.0,8.0,6.0,5.0,89.0,155.0,0.3772044803775271,256.09639201727924,256.09639201727924,,256.09639201727924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,317.09639201727924,990.0,965.4498013893153,24.550198610684657,0.1474449180696016,0.020372352230963585,989.8321827296994,0.2782737609343913,0.01,0.01,0.01,24.10410757944971,24.3723813403841,24.3723813403841,24.3723813403841,,0.9484347241643881,0.0,0.0,0.0,57.40360383064318,0.0,0.0,0.0,1.2344861038847994,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11729842551094712,5.2339343587696924e-05,422.4698189706656,398.1467533267305,0.3893036894182649,0.3668901138965444,24.17922605355304,24.04218110675501,965.501114185368,965.3907337666336,48.2,48.2,8097.600000000001,7,0.26777777777777784,1959-08-05
1958,46,384.1547867138183,0.6714285714285715,3.004284640861296,0.007800023503577157,47.0,8.0,6.0,5.0,89.0,155.0,0.40356337213084886,229.1547867138183,229.1547867138183,,229.1547867138183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,290.1547867138183,990.0,965.3207739335691,24.679226066430942,0.13793638964548952,0.015228156870674529,989.8468354534838,0.2518589620636547,0.01,0.01,0.01,24.274202557851147,24.516061519914796,24.516061519914796,24.516061519914796,,0.9576735922173922,0.0,0.0,0.0,52.240491566871825,0.0,0.0,0.0,1.1234514315456308,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12549519055939945,5.84599557385263e-05,391.8169121240828,377.11676084070143,0.4110132884427108,0.3955929292580247,24.32197619204287,24.222192579047267,965.3590845606204,965.2855838042036,48.2,48.2,8097.600000000001,7,0.26777777777777784,1959-08-12
1958,47,359.60388123492896,0.7002857142857143,4.642471015924132,0.012962746307245443,47.0,8.0,6.0,5.0,89.0,155.0,0.4313481579455027,204.60388123492902,204.60388123492902,,204.60388123492902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,265.603881234929,990.0,965.1980194061746,24.801980593825387,0.12927161336529816,0.013141329904968914,989.8575870567298,0.21871523966715414,0.01,0.01,0.01,24.44085241088795,24.6495676505551,24.6495676505551,24.6495676505551,,0.9553256109600807,0.0,0.0,0.0,46.849460792595096,0.0,0.0,0.0,1.00751528586226,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.805038325267034,0.0,0.0,0.0,45.805038325267034,0.12731767640224118,6.219729461056285e-05,373.01012538244936,344.6194637292325,0.4497714618979951,0.4155383177362213,24.54256560339379,24.3498517502858,965.2650506269122,965.1230973186462,48.2,42.5716211026084,7695.246438644861,7,0.2544724351403724,1959-08-19
1958,48,334.6581663482458,0.7318571428571429,2.708381070492156,0.008134894892068043,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.4470125953845511,184.94388063396008,184.94388063396008,,184.94388063396008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,244.37245206253147,990.0,965.0732908317412,24.926709168258803,0.12177838326648407,0.011470229853886543,989.8667513868796,0.19217423885584609,0.01,0.01,0.01,24.601286316282586,24.783460555138426,24.783460555138426,24.783460555138426,,0.9502358490833621,0.0,0.0,0.0,42.4059260000612,0.0,0.0,0.0,0.9119553978507786,0.0,0.0,0.0,0.9790857415478952,0.96,0.96,0.96,41.520409155848675,0.0,0.0,0.0,41.520409155848675,0.12415091087598687,6.235144528296894e-05,340.5953058875766,325.6607962357874,0.4674143344470588,0.3623402060178123,24.630862307514917,24.569881309263952,965.102976529438,965.028303981179,46.960821716109294,39.50565720367904,6975.428738182577,7,0.23066893975471484,1959-08-26
1958,49,312.2596544754102,0.767,3.336572052809369,0.01070872682944547,40.0,6.0,4.0,3.0,65.0,118.0,0.3781230514876047,194.2596544754102,194.2596544754102,,194.2596544754102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,244.2596544754102,990.0,964.9612982723769,25.038701727622993,0.1217385719913249,0.012262070630409816,989.8659993573783,0.20475053354180378,0.01,0.01,0.01,24.699950551459455,24.89470108500126,24.89470108500126,24.89470108500126,,0.9529004358027399,0.0,0.0,0.0,44.83999497638193,0.0,0.0,0.0,0.9643009672340198,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,43.94319507685429,0.0,0.0,0.0,43.94319507685429,0.14067333778615915,6.283531140432093e-05,323.62655383883583,302.30479186612183,0.3903345338047346,0.3646177935657385,24.767523476000097,24.62279282108473,965.0181327691942,964.9115239593306,46.50980407841554,41.67743878203259,7382.45677291152,7,0.24412886153807936,1959-09-02
1958,50,293.4236069601883,0.7954285714285714,2.997502552413607,0.010361576392417185,40.0,6.0,4.0,3.0,65.0,118.0,0.40244805111941506,175.42360696018824,175.42360696018824,,175.42360696018824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,225.42360696018824,990.0,964.8743529398025,25.12564706019751,0.1150906419446557,0.010661006591615943,989.8742483514637,0.17932186939625414,0.01,0.01,0.01,24.820573542264977,24.98989541166123,24.98989541166123,24.98989541166123,,0.9472039695781015,0.0,0.0,0.0,40.44777956729013,0.0,0.0,0.0,0.8698447218772071,0.0,0.0,0.0,0.9765678830896094,0.96,0.96,0.96,39.50662134532757,0.0,0.0,0.0,39.50662134532757,0.13455700615604557,6.254505665767664e-05,302.30479186612183,281.3222739992266,0.4194477682926891,0.3903345338047346,24.89127387193363,24.767523476000097,964.9115239593306,964.8252890959968,41.67743878203259,36.517407442730736,6637.112386015031,7,0.21948122969626424,1959-09-09
1958,51,269.72537310381773,0.8385714285714286,2.076604469389435,0.007639901248619671,40.0,6.0,4.0,3.0,65.0,118.0,0.43753931593492235,151.72537310381773,151.72537310381773,,151.72537310381773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,201.72537310381773,990.0,964.7789014924152,25.221098507584706,0.10672653648784951,0.008646656713824457,989.8846268067983,0.14732925369015396,0.01,0.01,0.01,24.958396060692923,25.095725314383078,25.095725314383078,25.095725314383078,,0.9397042250899369,0.0,0.0,0.0,34.89858017762447,0.0,0.0,0.0,0.7505071005940744,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.85162277229573,0.0,0.0,0.0,33.85162277229573,0.12549070589078262,6.197484405396924e-05,275.9224808516464,266.78604271350054,0.4423019990094433,0.4276563462164736,24.9754087286136,24.92252756344997,964.8036899234066,964.767144170854,35.25853919743934,33.18286633718755,5687.072625745683,7,0.1880645709571985,1959-09-16
1958,52,257.6784570613351,0.8621428571428572,2.941516967173133,0.011569810675518872,40.0,6.0,4.0,3.0,65.0,118.0,0.4582683113407683,139.67845706133514,139.67845706133514,,139.67845706133514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,189.67845706133514,990.0,964.7295694293795,25.270430570620583,0.10247476790467738,0.007622668850213443,989.8899025632452,0.1310659170328024,0.01,0.01,0.01,25.0292672168329,25.150333133865704,25.150333133865704,25.150333133865704,,0.9348747203935076,0.0,0.0,0.0,32.05517667086089,0.0,0.0,0.0,0.6893586380830298,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.09352137073506,0.0,0.0,0.0,31.09352137073506,0.1205891464177462,6.183113681322131e-05,266.78604271350054,246.1954239432886,0.4792940425536968,0.4423019990094433,25.102194988595908,24.9754087286136,964.767144170854,964.6771725436598,33.18286633718755,28.471196942068374,5223.71159028349,7,0.17274178539297255,1959-09-23
1958,53,243.27968621428656,0.884,2.915737729001989,0.0119851261499644,40.0,6.0,4.0,3.0,65.0,118.0,0.4850384421166294,125.27968621428656,125.27968621428656,,125.27968621428656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.27968621428656,990.0,964.6596781172858,25.340321882714196,0.0973929763044801,0.0063987733282143,989.8962082503672,0.1116275763892868,0.01,0.01,0.01,25.1249025566922,25.22653013308149,25.22653013308149,25.22653013308149,,0.928843936163494,0.0,0.0,0.0,28.672561486287297,0.0,0.0,0.0,0.6166142255115548,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.81238464169868,0.0,0.0,0.0,27.81238464169868,0.1143226755776101,6.16673192113315e-05,243.27968621428656,243.27968621428656,0.4850384421166294,0.4850384421166294,25.1249025566922,25.1249025566922,964.6596781172858,964.6596781172858,27.81238464169868,27.81238464169868,667.4972314007682,1,0.15451324800943708,1959-09-30
1959,1,233.54860133225222,0.9005714285714286,2.4143736402579594,0.01036021962671313,37.0,5.0,3.0,2.0,50.0,97.0,0.41558666447412057,136.54860133225222,136.54860133225222,,136.54860133225222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,181.54860133225222,990.0,964.6012916079935,25.398708392006483,0.09960547906094683,0.007356631113241386,989.8930378898258,0.12684061179854048,0.01,0.01,0.01,25.164905670033733,25.281746281832273,25.281746281832273,25.281746281832273,,0.9333751202464076,0.0,0.0,0.0,31.455050725425146,0.0,0.0,0.0,0.6764527037725838,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.511399203662393,0.0,0.0,0.0,30.511399203662393,0.13058286334328909,6.20665230785544e-05,243.27968621428656,226.3790707324809,0.4284848404322142,0.398718041400958,25.22074148911097,25.089120639572183,964.6596781172858,964.5582744243948,32.728950232937706,28.87979060976382,5125.9150662152815,7,0.16950777335367995,1959-10-01
1959,2,213.79268949832604,0.9329999999999999,2.8260610670505337,0.013291418440891557,37.0,5.0,3.0,2.0,50.0,97.0,0.45428850692444517,116.79268949832604,116.79268949832604,,116.79268949832604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.79268949832604,990.0,964.48275613699,25.51724386301003,0.09263297926368382,0.005677378607357672,989.901689642129,0.10017013082274014,0.01,0.01,0.01,25.318763374316227,25.408933505138968,25.408933505138968,25.408933505138968,,0.9225531566786904,0.0,0.0,0.0,26.759623360722063,0.0,0.0,0.0,0.5754757711983239,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.956834659900405,0.0,0.0,0.0,25.956834659900405,0.12126779027965293,6.17214176236987e-05,224.67104686473823,206.5966432631272,0.4695139207874647,0.431742324405504,25.374805695367545,25.23404346339388,964.5480262811884,964.4395798595788,28.49190094970825,24.27215601974541,4360.748222863267,7,0.14420463699944666,1959-10-08
1959,3,203.14684997179734,0.9465714285714285,0.7752186349296925,0.0038380628576136716,37.0,5.0,3.0,2.0,50.0,97.0,0.47754363358856977,106.14684997179734,106.14684997179734,,106.14684997179734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.14684997179734,990.0,964.4188810998309,25.581118900169226,0.08887571842123833,0.004772482247602743,989.9063517993311,0.08579824746192635,0.01,0.01,0.01,25.401672452038472,25.477470699500394,25.477470699500394,25.477470699500394,,0.26213795003677054,0.0,0.0,0.0,7.149383216419855,0.0,0.0,0.0,0.15375017669720117,0.0,0.0,0.0,0.9628571428571429,0.96,0.96,0.96,6.93490171992726,0.0,0.0,0.0,6.93490171992726,0.0335673494515338,1.7576830197652505e-05,206.5966432631272,201.1701128186193,0.4821789809675056,0.4695139207874647,25.41706714720183,25.374805695367545,964.4395798595788,964.4070206769117,24.27215601974541,0.0,1165.0634889477794,7,0.03852723177737366,1959-10-15
1959,4,198.02120785712376,0.9595714285714285,0.8517727210066985,0.004333750315634243,37.0,5.0,3.0,2.0,50.0,97.0,0.48992842371938633,101.02120785712376,101.02120785712376,,101.02120785712376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,146.02120785712376,990.0,964.4066321278711,25.593367872128884,0.08706671365821687,0.004336802667855457,989.9085964836739,0.078878630607117,0.01,0.01,0.01,25.423085725195637,25.491964355802747,25.491964355802747,25.491964355802747,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.1701128186193,195.20770377157243,0.4969066185702751,0.4821789809675056,25.425987467737457,25.41706714720183,964.4095845924568,964.401814881952,0.0,0.0,0.0,7,0.0,1959-10-22
1959,5,199.93904396705764,0.9545714285714285,2.4114675107771575,0.011782412026908844,32.42857142857143,4.428571428571429,2.4285714285714284,2.0,38.57142857142857,79.85714285714286,0.401264657242704,120.08190110991481,120.08190110991481,,120.08190110991481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.42857142857143,4.428571428571429,2.4285714285714284,2.0,38.57142857142857,159.3676153956291,990.0,964.4170067756415,25.582993224358376,0.09177709223444708,0.005956961594342715,989.9022659461713,0.10461056649838496,0.01,0.01,0.01,25.380648604031148,25.475259170529537,25.475259170529537,25.475259170529537,,0.5332207638289441,0.0,0.0,0.0,18.118803532793006,0.0,0.0,0.0,0.38965168887726886,0.0,0.0,0.0,0.9657142857142856,0.96,0.96,0.96,17.575239426809215,0.0,0.0,0.0,17.575239426809215,0.08627156830221185,3.571463133526145e-05,209.2745177174335,194.7956741845264,0.4979576697792255,0.3201536466588096,25.42516361549696,25.30384194395598,964.4556471063046,964.4070206769117,32.03613081832758,0.0,2952.6402237039483,7,0.09764021903782898,1959-10-29
