WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1959,6,223.61789379354983,0.9188571428571429,3.5406580475985714,0.015904522087348428,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,70.71428571428571,0.31633734425557325,152.9036080792641,152.9036080792641,,152.9036080792641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,189.18932236497838,990.0,964.5417073627613,25.45829263723871,0.10230213646149969,0.008746806686737387,989.8889510568517,0.14891987090700654,0.01,0.01,0.01,25.198323823183475,25.337243694090482,25.337243694090482,25.337243694090482,,0.9393327345245448,0.0,0.0,0.0,35.49973797589554,0.0,0.0,0.0,0.7634352252880763,0.0,0.0,0.0,0.9703360324038321,0.96,0.96,0.96,34.44743001572237,0.0,0.0,0.0,34.44743001572237,0.15401937850013,6.256730959177312e-05,229.3650854576809,212.05144921368185,0.4139385172135244,0.2921107188842909,25.282215389405906,25.14737796212465,964.576190512746,964.472308695282,36.658880581982615,29.427924329275104,5787.168242641357,7,0.19137461119845758,1959-11-05
1959,7,236.31578484909113,0.8948571428571429,2.6583770499354835,0.011265350496396586,36.0,5.0,3.0,2.0,47.0,93.0,0.39365460949039177,143.31578484909113,143.31578484909113,,143.31578484909113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,187.31578484909113,990.0,964.6178947090946,25.38210529090543,0.10164090451941055,0.007931841712172715,989.8904272537684,0.135976309546273,0.01,0.01,0.01,25.136556235127564,25.26253254467384,25.26253254467384,25.26253254467384,,0.9361627431454692,0.0,0.0,0.0,33.07467680098272,0.0,0.0,0.0,0.7112833720641446,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.082436496953235,0.0,0.0,0.0,32.082436496953235,0.1357342103891737,6.218191528775223e-05,243.27968621428656,229.3650854576809,0.4054671172572994,0.3822760603122588,25.190687811564587,25.082321842612224,964.6596781172858,964.576190512746,33.67283329528473,30.496642283817277,5389.849331488144,7,0.1782357583164069,1959-11-12
1959,8,255.8697422936772,0.8631428571428571,9.992563975454512,0.03377146818483636,36.0,5.0,3.0,2.0,47.0,93.0,0.3655103164588129,162.8697422936772,162.8697422936772,,162.8697422936772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,206.8697422936772,990.0,964.7200727220653,25.279927277934657,0.10854217730572202,0.009593928094962513,989.8818638945993,0.1623741520964642,0.01,0.01,0.01,24.999417020437516,25.15179117253398,25.15179117253398,25.15179117253398,,0.9428171133087456,0.0,0.0,0.0,37.65219462672387,0.0,0.0,0.0,0.8097246156284703,0.0,0.0,0.0,0.9714285714285714,0.96,0.96,0.96,36.56487079362189,0.0,0.0,0.0,36.56487079362189,0.14240373274993812,6.233555518653481e-05,306.020121877383,243.27968621428656,0.3822760603122588,0.3039015847371745,25.082321842612224,24.699723377357824,964.9301006093868,964.6596781172858,48.2,33.67283329528473,6142.898293328479,7,0.20313817107567722,1959-11-19
1959,9,270.8833891888809,0.8350000000000001,15.763643281497568,0.06288159037217884,34.57142857142857,5.0,3.0,2.0,43.857142857142854,88.42857142857143,0.32816636494806134,182.45481776030945,182.45481776030945,,182.45481776030945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,3.0,2.0,43.857142857142854,225.02624633173804,990.0,964.7805739264016,25.21942607359834,0.11495037856893783,0.011258659509626259,989.8737909619214,0.18881400397641776,0.01,0.01,0.01,24.90440303154336,25.083217035519773,25.083217035519773,25.083217035519773,,0.9489837286110889,0.0,0.0,0.0,42.29889174293073,0.0,0.0,0.0,0.909653585869478,0.0,0.0,0.0,0.9776286177752452,0.96,0.96,0.96,41.36685924397633,0.0,0.0,0.0,41.36685924397633,0.15227738149827513,6.294162877859667e-05,283.6079686159883,239.64129376144416,0.3880800280296381,0.2715015391695843,25.110657396788664,24.80862125517977,964.834431874464,964.6378477625686,47.09180901807812,32.841731214842824,6949.632352988024,7,0.2298158846887574,1959-11-26
1959,10,309.38885674590523,0.7701428571428571,6.857656947378286,0.0219932122862345,31.0,5.0,3.0,2.0,36.0,77.0,0.24925939175532852,232.38885674590523,232.38885674590523,,232.38885674590523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,271.38885674590523,990.0,964.9482982916219,25.05170170837812,0.1313133107125547,0.015758006612664056,989.8529286826748,0.25533558292349934,0.01,0.01,0.01,24.649294808129365,24.894630391052864,24.894630391052864,24.894630391052864,,0.9576629182596353,0.0,0.0,0.0,53.786331502254065,0.0,0.0,0.0,1.1566953011237433,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1560299049689199,5.7770386819064136e-05,331.6115672476363,290.5219447532691,0.2650402194759972,0.2321993790478937,24.76860363817594,24.503609109272105,965.0580578362382,964.8620877790132,48.2,48.2,8097.600000000001,7,0.26777777777777784,1959-12-03
1959,11,374.13221997366685,0.6825714285714286,14.154897280580439,0.0377688675704081,37.0,5.0,3.857142857142857,2.857142857142857,51.42857142857143,100.14285714285714,0.2677648308528967,273.9893628308097,273.9893628308097,,192.31762330187544,81.67173952893428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.857142857142857,2.857142857142857,51.42857142857143,319.8465056879526,990.0,965.2704537871938,24.729546212806277,0.14841551851128268,0.02884158890425454,989.8227428925844,0.19559060208327042,0.08168541979263269,0.01,0.01,24.356698503307474,24.47060368559811,24.54228910539074,24.54228910539074,,0.9428096674174106,0.5356314822232363,0.0,0.0,43.40569438218436,18.265420038025812,0.0,0.0,0.933455793165255,0.3928047320005551,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.3746002940279,17.717457436885038,0.0,0.0,56.092057730912934,0.14940292638910133,5.6721264955091146e-05,402.90237744418727,344.6194637292325,0.3017821421767193,0.2198623001780478,24.45632215540129,24.24498683048764,965.4130606984988,965.1230973186462,64.8207899601374,48.2,9423.465698793372,7,0.3116225429495163,1959-12-10
1959,12,433.5279360983542,0.614,9.146352553227539,0.02081675978354281,38.0,5.0,4.0,3.0,54.0,104.0,0.24023420474803261,329.5279360983542,329.5279360983542,,164.7639680491771,164.7639680491771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,376.5279360983542,990.0,965.5508757124426,24.449124287557424,0.16842015394803583,0.05453718583842311,989.7770426602136,0.16493135686638905,0.16493135686638905,0.01,0.01,24.061235590904563,24.061235590904563,24.216166947770947,24.216166947770947,,0.9451763555494824,0.9451763555494824,0.0,0.0,36.7447251490213,36.7447251490213,0.0,0.0,0.7902091429897053,0.7902091429897053,0.0,0.0,0.9714202408518132,0.9714202408518132,0.96,0.96,35.698583096139274,35.698583096139274,0.0,0.0,71.39716619227855,0.16460926985091104,6.018216385863515e-05,462.56506724863937,420.28892993659525,0.2474488205427857,0.2248332339893224,24.14066871473887,23.88701480678588,965.6815428026188,965.4913001847146,77.82911638383496,68.50352776275128,11994.723920302797,7,0.3966509232904364,1959-12-17
1959,13,483.52234361642866,0.5627142857142857,8.607362514065796,0.01746098437513597,38.0,5.0,4.0,3.0,54.0,104.0,0.2153230066532013,379.52234361642866,379.52234361642866,,189.76117180821433,189.76117180821433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,426.52234361642866,990.0,965.775850546274,24.224149453726113,0.18606473152898592,0.0781345461869543,989.7358007222841,0.19867758194108934,0.19867758194108934,0.01,0.01,23.761272594069133,23.761272594069133,23.949950176010223,23.949950176010223,,0.9522128864479863,0.9522128864479863,0.0,0.0,42.102366060242865,42.102366060242865,0.0,0.0,0.9054272271019972,0.9054272271019972,0.0,0.0,0.9787901458958689,0.9787901458958689,0.96,0.96,41.2110706966345,41.2110706966345,0.0,0.0,82.422141393269,0.1704175366263048,6.0328866588060814e-05,516.7730027239134,467.1571483252964,0.22262315876537,0.2012489031969848,23.859462637056403,23.56177093282774,965.9254785122577,965.7022071674638,89.34188173803994,78.87112802885919,13846.91975406919,7,0.45790078551816105,1959-12-24
1959,14,539.7090237266593,0.5245714285714286,4.486450457262273,0.008371882394547859,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.2180473591387479,421.9947380123736,421.9947380123736,,210.9973690061868,210.9973690061868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,472.42330944094505,990.0,966.0286906067698,23.971309393230058,0.202264606529773,0.09818151634184029,989.6995538771283,0.22734644815835217,0.22734644815835217,0.01,0.01,23.443516822200078,23.443516822200078,23.660863270358426,23.660863270358426,,0.9563849682976215,0.9563849682976215,0.0,0.0,46.39450599470809,46.39450599470809,0.0,0.0,0.9977313117141525,0.9977313117141525,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.46661587481393,45.46661587481393,0.0,0.0,90.93323174962786,0.1685016545366905,5.985736544848273e-05,548.1781559247493,527.3375978981461,0.2253439778793446,0.1972171155906985,23.498384090455783,23.395929352057653,966.0668017016612,965.9730191905415,92.11793648826448,89.0100322401492,15276.78293393748,7,0.5051846208312659,1959-12-31
1959,15,552.6882879942425,0.5137142857142857,2.0928456119094756,0.0037338139796558286,41.0,6.0,4.0,3.0,66.0,120.0,0.2171325742583676,432.6882879942424,432.6882879942424,,216.34414399712128,216.34414399712128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,483.6882879942424,990.0,966.087097295974,23.912902704025914,0.2062403669777698,0.10322887193328238,989.690530761089,0.23456459439611363,0.23456459439611363,0.01,0.01,23.36886887071879,23.36886887071879,23.593433465114902,23.593433465114902,,0.9570816707193431,0.9570816707193431,0.0,0.0,47.45338154324562,47.45338154324562,0.0,0.0,1.0205028288870026,1.0205028288870026,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.50431391238071,46.50431391238071,0.0,0.0,93.00862782476142,0.16828246510485206,5.971024234735377e-05,562.8280752081156,550.9983234585969,0.217786506584565,0.2132089803011832,23.379008541370425,23.30803084680897,966.1327263384364,966.0794924555636,95.00726773637892,92.67552117282516,15625.44947455992,7,0.5167145990264524,1960-01-07
1959,16,578.3210341642164,0.49514285714285716,3.7719657012524004,0.006496905734140744,41.0,6.0,4.0,3.0,66.0,120.0,0.20757762548466266,458.3210341642163,458.3210341642163,,229.16051708210816,229.16051708210816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,509.3210341642163,990.0,966.2024446537389,23.797555346261106,0.21682455751828678,0.1153275281255101,989.6678479143562,0.25186669806084605,0.25186669806084605,0.01,0.01,23.213536562556474,23.213536562556474,23.455403260617317,23.455403260617317,,0.9573296059580587,0.9573296059580587,0.0,0.0,49.939579697530405,49.939579697530405,0.0,0.0,1.0739694558608688,1.0739694558608688,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.00103824805414,48.00103824805414,0.0,0.0,96.00207649610827,0.16604701860182378,5.821233138594658e-05,589.2318351168824,562.8280752081156,0.2132089803011832,0.203654984079732,23.30803084680897,23.146583977390044,966.251543258026,966.1327263384364,96.4,95.00726773637892,16128.348851346189,7,0.5333448694228237,1960-01-14
1959,17,622.6065881268352,0.473,11.08206980976958,0.0173779481146039,41.0,6.0,4.0,3.0,66.0,120.0,0.192987423524374,502.60658812683516,502.60658812683516,,251.30329406341758,251.30329406341758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,553.6065881268352,990.0,966.3904263525073,23.60957364749267,0.24113039317701915,0.1383150582485247,989.6205545485744,0.2745798279012032,0.2745798279012032,0.01,0.01,22.955548368165896,22.955548368165896,23.220128196067098,23.220128196067098,,0.953887511618344,0.953887511618344,0.0,0.0,53.946412857737094,53.946412857737094,0.0,0.0,1.1601379109190773,1.1601379109190773,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15503323023124713,5.338276466129571e-05,666.8063237852695,601.777842158206,0.1994091367166893,0.1799623004754877,23.069495824454066,22.720259412883,966.567225295141,966.3071113686328,96.4,96.4,16195.200000000003,7,0.5355555555555557,1960-01-21
1959,18,686.3062935486914,0.4437142857142858,8.874615892306029,0.012873983188010415,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.1853593300777657,559.0205792629771,559.0205792629771,,199.32373744890265,199.32373744890265,160.37310436517188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,611.7348649772629,990.0,966.6452251741947,23.35477482580526,0.27416412048315547,0.17442574694766871,989.5514101325691,0.20721797660726773,0.20721797660726773,0.16864654803583917,0.01,22.69896698176716,22.69896698176716,22.737538410338583,22.896184958374423,,0.9510975316032917,0.9510975316032917,0.8155699012211862,0.0,42.18960745265229,42.18960745265229,33.97858254825043,0.0,0.9073033860785438,0.9073033860785438,0.7307222053387189,0.0,0.9759293633910148,0.9759293633910148,0.9730722205338719,0.96,40.023583871770256,40.023583871770256,33.13786958605597,0.0,113.1850373295965,0.16492565520571306,5.621337525063285e-05,705.8654488603318,673.1577568282033,0.2007888324402697,0.1752619637140807,22.77558047601433,22.61598882088696,966.7234617954412,966.5926310273128,117.25101785158586,96.4,19015.08627137221,7,0.6288057629422027,1960-01-28
1959,19,749.5850630922795,0.415,13.583859939753083,0.018078981187801598,43.0,7.0,5.0,4.0,78.0,137.0,0.18286308466030204,612.5850630922795,612.5850630922795,,204.19502103075982,204.19502103075982,204.19502103075982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,667.5850630922795,990.0,966.898340252369,23.101659747630915,0.3059032380777204,0.21020682214564265,989.4838899397765,0.21816327839152574,0.21816327839152574,0.21816327839152574,0.01,22.367386409016003,22.367386409016003,22.367386409016003,22.575549687407523,,0.9546570063170571,0.9546570063170571,0.9546570063170571,0.0,42.75662860632654,42.75662860632654,42.75662860632654,0.0,0.9194973893833663,0.9194973893833663,0.9194973893833663,0.0,0.9796076332602387,0.9796076332602387,0.9796076332602387,0.96,41.88536650725215,41.88536650725215,41.88536650725215,0.0,125.65609952175645,0.1676252606892387,5.698340397265992e-05,768.4460718744957,720.3337222668207,0.1901896242881344,0.1782818665021104,22.533718020294323,22.2601372405147,966.973784287498,966.7813348890672,129.0791488131684,120.1705719224927,21110.22471965508,7,0.6980894417875357,1960-02-04
1959,20,807.4055665181814,0.39442857142857146,10.595050912492345,0.013137653633391958,43.0,7.0,5.0,4.0,78.0,137.0,0.1697801352450938,670.4055665181814,670.4055665181814,,223.46852217272718,223.46852217272718,223.46852217272718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,725.4055665181814,990.0,967.1296222660727,22.870377733927334,0.3387620607775493,0.24883091843414523,989.4124070207882,0.24418250493318167,0.24418250493318167,0.24418250493318167,0.01,22.038602249782453,22.038602249782453,22.038602249782453,22.272784754715637,,0.9566392909868764,0.9566392909868764,0.9566392909868764,0.0,46.198520278436334,46.198520278436334,46.198520278436334,0.0,0.9935165651276632,0.9935165651276632,0.9935165651276632,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.27454987286761,45.27454987286761,45.27454987286761,0.0,135.82364961860281,0.16822059677732135,5.628511066375732e-05,834.6935677067364,779.3663976124346,0.175783816725606,0.1641320902668486,22.198041099810798,21.883434757347217,967.2387742708268,967.0174655904495,140.4145789084098,131.00021088636572,22818.373135925274,7,0.7545758312144601,1960-02-11
1959,21,852.7338762521432,0.37700000000000006,7.2022685458522995,0.0082781174952411,39.0,6.428571428571429,5.0,4.0,64.28571428571429,118.71428571428571,0.13956427149487474,734.0195905378575,734.0195905378575,,244.6731968459525,244.6731968459525,244.6731968459525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,6.428571428571429,5.0,4.0,64.28571428571429,784.448161966429,990.0,967.3109355050085,22.68906449499148,0.3770305218103592,0.28995695817413647,989.3330125200155,0.26946284977834806,0.26946284977834806,0.26946284977834806,0.01,21.75261416522867,21.75261416522867,21.75261416522867,22.012077015007016,,0.9566571133381137,0.9566571133381137,0.9566571133381137,0.0,49.92101161111366,49.92101161111366,49.92101161111366,0.0,1.0735701421744872,1.0735701421744872,1.0735701421744872,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.670901791493876,47.670901791493876,47.670901791493876,0.0,143.01270537448164,0.16775527699557607,5.4193892408388094e-05,885.1094475277025,834.6935677067364,0.1641320902668486,0.1186293969556953,21.883434757347217,21.5508786036024,967.4404377901108,967.2387742708268,144.60000000000002,140.4145789084098,24026.134502912915,7,0.7945150298582313,1960-02-18
1959,22,934.740248238801,0.35000000000000003,16.081318333526387,0.01689819235243666,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,111.85714285714286,0.11947536092401723,822.8831053816582,822.8831053816582,,243.83548839290708,243.83548839290708,243.83548839290708,91.37664020293688,0.0,0.0,0.0,0.0,0.0,0.0,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,872.4545339530868,990.0,967.638960992955,22.36103900704482,0.45360200378731613,0.3372754230047225,989.209122573208,0.2587156071311077,0.2587156071311077,0.2587156071311077,0.10442989284539336,21.31144597312169,21.31144597312169,21.31144597312169,21.465731687407406,,0.9551673447281325,0.9551673447281325,0.9551673447281325,0.40907376069789686,48.71521885290054,48.71521885290054,48.71521885290054,18.080132337848138,1.0476391151161406,1.0476391151161406,1.0476391151161406,0.388820050276304,0.979957412100254,0.979957412100254,0.979957412100254,0.9685288406716825,45.25961043403252,45.25961043403252,45.25961043403252,17.71675329117537,153.49558459327292,0.16407027273739905,5.176751065607867e-05,997.6786758623872,885.1094475277025,0.1327936262802067,0.1102437339581533,21.5508786036024,21.012777961216923,967.8907147034496,967.4404377901108,167.50207604266325,144.60000000000002,25787.258211669847,7,0.852753247740405,1960-02-25
1959,23,1153.070446309852,0.2894285714285714,44.77139206581233,0.03813450527706334,41.0,8.0,7.0,6.0,67.0,129.0,0.11246737017217244,1024.070446309852,1012.3449576922702,,253.08623942306758,253.08623942306758,253.08623942306758,253.08623942306758,11.725488617581927,3.7267056846578224,0.7271620848112823,0.636266824209872,0.5453715636084617,6.089982460294489,44.72670568465782,8.727162084811281,7.636266824209872,6.5453715636084615,73.08998246029448,1073.4350922859492,990.0,968.3810785455453,21.61892145445477,0.6673931173784622,0.4930650176573714,988.8395418649642,0.27191818164677517,0.27191818164677517,0.27191818164677517,0.27191818164677517,20.186545137772168,20.186545137772168,20.186545137772168,20.186545137772168,,0.9549751664950666,0.9549751664950666,0.9549751664950666,0.9549751664950666,47.77515802429078,47.77515802429078,47.77515802429078,47.77515802429078,1.0274227532105547,1.0274227532105547,1.0274227532105547,1.0274227532105547,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.56310989148128,46.56310989148128,46.56310989148128,46.56310989148128,186.25243956592507,0.1619932112846649,5.120463111047714e-05,1311.0784203230735,1042.8375986738165,0.1237009484161773,0.0983922837874275,20.790441128734063,19.361566988953516,968.8776750353012,968.0346324529748,192.8,174.4635026111013,31290.409847075418,7,1.0347357753662505,1960-03-03
1959,24,1934.456971778843,0.18328571428571427,162.72161142292097,0.08524113136554834,47.857142857142854,8.857142857142858,8.714285714285714,8.571428571428571,101.28571428571429,175.28571428571428,0.09266393459377624,1759.1712574931285,1100.0,,275.0,275.0,275.0,275.0,659.1712574931286,52.12069272340437,9.142857142857144,14.747809255447338,32.34767298059309,550.8122253908265,99.97783558054722,18.0,23.462094969733048,40.91910155202165,652.0979396765407,1241.4399305502805,990.0,970.7824039758015,19.217596024198524,0.9222483110916639,0.648,988.4297516889083,0.28,0.28,0.28,0.28,17.36734771310686,17.36734771310686,17.36734771310686,17.36734771310686,,0.9488434509282211,0.9488434509282211,0.9488434509282211,0.9488434509282211,44.450508464862004,44.450508464862004,44.450508464862004,44.450508464862004,0.9559249132228388,0.9559249132228388,0.9559249132228388,0.9559249132228388,0.9795688359833357,0.9795688359833357,0.9795688359833357,0.9795688359833357,43.54389913241632,43.54389913241632,43.54389913241632,43.54389913241632,174.17559652966528,0.09454443507352428,4.398373649739023e-05,2450.1297002835204,1414.1459885179058,0.1179765543912295,0.0746899235492814,18.959473347986066,15.95919062128016,972.1865199662016,969.2072408859808,190.90865403317716,158.99956312358978,29261.500216983768,7,0.967642202942585,1960-03-10
1959,25,3034.896653066931,0.08614285714285715,148.29127730317026,0.0490585053454732,53.285714285714285,9.857142857142858,10.285714285714286,10.714285714285714,122.85714285714286,207.0,0.06808007302977959,2827.896653066931,1100.0,,275.0,275.0,275.0,275.0,1727.8966530669309,46.71428571428572,8.142857142857142,14.714285714285714,68.51451095788698,1589.8107135376154,100.0,18.0,25.0,79.2287966721727,1712.6678563947582,1243.0,990.0,973.5738880054687,16.42611199453126,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.571822582012981,14.571822582012981,14.571822582012981,14.571822582012981,,0.9382041054926552,0.9382041054926552,0.9382041054926552,0.9382041054926552,36.87815568746055,36.87815568746055,36.87815568746055,36.87815568746055,0.7930786169346353,0.7930786169346353,0.7930786169346353,0.7930786169346353,0.9714339520079391,0.9714339520079391,0.9714339520079391,0.9714339520079391,35.82773492327858,35.82773492327858,35.82773492327858,35.82773492327858,143.3109396931143,0.04794127213380429,3.6189631235634925e-05,3488.168641405712,2616.898726339248,0.0759143029821861,0.0617501960376238,15.55664469631799,13.550305609264884,974.5954049782168,972.5890658911636,154.35273281112987,132.1930879527395,24076.237868443204,7,0.7961718871839684,1960-03-17
1959,26,3825.8165320967864,0.04357142857142857,76.97906226986684,0.020281104730477274,59.0,11.0,12.0,13.0,144.0,239.0,0.06256915405458714,3586.8165320967864,1100.0,,275.0,275.0,275.0,275.0,2486.8165320967864,41.0,7.0,13.0,67.0,2358.8165320967864,100.0,18.0,25.0,80.0,2502.8165320967864,1243.0,990.0,975.309781127476,14.690218872524058,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.835929460005776,12.835929460005776,12.835929460005776,12.835929460005776,,0.9272943991888043,0.9272943991888043,0.9272943991888043,0.9272943991888043,32.10300736218152,32.10300736218152,32.10300736218152,32.10300736218152,0.6903872551006778,0.6903872551006778,0.6903872551006778,0.6903872551006778,0.97,0.97,0.97,0.97,31.139917141316072,31.139917141316072,31.139917141316072,31.139917141316072,124.55966856526427,0.032645134436009145,3.145446175890512e-05,4027.02207729478,3573.2680912123824,0.0668855495583341,0.0593490662361981,13.369975822769762,12.416260186032304,975.7294504014494,974.775734764712,130.28246530167073,120.0180745617934,20926.024318964402,7,0.6919981586959127,1960-03-24
1959,27,4283.047190113122,0.030142857142857145,86.75872085791116,0.02008582750112136,68.42857142857143,13.571428571428571,17.142857142857142,23.285714285714285,164.57142857142858,287.0,0.06701007636428631,3996.047190113122,1100.0,,275.0,275.0,275.0,275.0,2896.047190113122,31.571428571428573,4.428571428571426,7.857142857142857,56.71428571428573,2795.4757615416934,100.0,18.0,25.0,80.0,2960.047190113122,1243.0,990.0,976.1979763579069,13.802023642093006,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.947734229574724,11.947734229574724,11.947734229574724,11.947734229574724,,0.919374344563232,0.919374344563232,0.919374344563232,0.919374344563232,29.626662125153796,29.626662125153796,29.626662125153796,29.626662125153796,0.6371325188205118,0.6371325188205118,0.6371325188205118,0.6371325188205118,0.97,0.97,0.97,0.97,28.737862261399183,28.737862261399183,28.737862261399183,28.737862261399183,114.95144904559673,0.026904062179140244,2.9028143698383014e-05,4542.047335439719,4076.122635680716,0.0709032445194155,0.0586341534250936,12.32640616418607,11.47376396362708,976.6719466238546,975.8193044232956,119.04521898703663,109.8261046388724,19311.843439660253,7,0.6386191613644263,1960-03-31
1959,28,4580.855610353645,0.02242857142857143,28.269099444288653,0.006180831801637314,70.0,14.0,18.0,25.0,168.0,295.0,0.06440223443854672,4285.855610353645,1100.0,,275.0,275.0,275.0,275.0,3185.8556103536453,30.0,4.0,7.0,55.0,3089.8556103536457,100.0,18.0,25.0,80.0,3257.8556103536457,1243.0,990.0,976.7429657669471,13.25703423305283,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.402744820534547,11.402744820534547,11.402744820534547,11.402744820534547,,0.9140274482053455,0.9140274482053455,0.9140274482053455,0.9140274482053455,28.108764055689218,28.108764055689218,28.108764055689218,28.108764055689218,0.6044895495847143,0.6044895495847143,0.6044895495847143,0.6044895495847143,0.97,0.97,0.97,0.97,27.26550113401854,27.26550113401854,27.26550113401854,27.26550113401854,109.06200453607414,0.02381077358596387,2.7540910236382362e-05,4629.081161917657,4525.162733396875,0.0651910256890483,0.0637275497407335,11.504662785365412,11.314492061172446,976.8312185263092,976.6410478021164,110.15906404661662,108.11299253288864,18322.416762060457,7,0.605900025200412,1960-04-07
1959,29,4174.892368681458,0.032857142857142856,80.18324879457623,0.019113270705639812,70.0,14.0,18.0,25.0,168.0,295.0,0.07077949203420408,3879.8923686814574,1100.0,,275.0,275.0,275.0,275.0,2779.8923686814574,30.0,4.000000000000004,7.0,55.0,2683.8923686814574,100.0,18.0,25.0,80.0,2851.8923686814574,1243.0,990.0,975.9988477652856,14.001152234714434,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.146862822196152,12.146862822196152,12.146862822196152,12.146862822196152,,0.9212416784734495,0.9212416784734495,0.9212416784734495,0.9212416784734495,30.18185288225172,30.18185288225172,30.18185288225172,30.18185288225172,0.6490721049946606,0.6490721049946606,0.6490721049946606,0.6490721049946606,0.97,0.97,0.97,0.97,29.27639729578417,29.27639729578417,29.27639729578417,29.27639729578417,117.10558918313667,0.0281306886916344,2.957211848059007e-05,4479.24156045041,3970.811432946144,0.0742921201325152,0.0658593639165859,12.527562551000615,11.58869853185749,976.5570120556242,975.6181480364812,121.22526134861936,111.06562681914426,19673.73898276696,7,0.6505866065729815,1960-04-14
1959,30,3627.0004795907307,0.052,79.08262487695583,0.021708332992745345,70.0,14.0,18.0,25.0,168.0,295.0,0.08151663167528003,3332.0004795907307,1100.0,,275.0,275.0,275.0,275.0,2232.000479590731,30.000000000000018,4.0,6.999999999999998,55.0,2136.000479590731,100.0,18.0,25.0,80.0,2304.000479590731,1243.0,990.0,974.8895962543709,15.110403745629194,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.256114333110911,13.256114333110911,13.256114333110911,13.256114333110911,,0.9303394798516349,0.9303394798516349,0.9303394798516349,0.9303394798516349,33.26296746679713,33.26296746679713,33.26296746679713,33.26296746679713,0.7153326336945619,0.7153326336945619,0.7153326336945619,0.7153326336945619,0.97,0.97,0.97,0.97,32.26507844279321,32.26507844279321,32.26507844279321,32.26507844279321,129.06031377117284,0.03571354576893331,3.259098832605375e-05,3901.198240068088,3417.233058807453,0.0863271526768353,0.0756177927515037,13.700621486675432,12.675076221623245,975.4706343658584,974.4450891008064,133.78882896773248,122.82879197236832,21682.13271355704,7,0.7170017431731825,1960-04-21
1959,31,3024.297524080081,0.08542857142857142,90.71807818707028,0.029823711478726058,67.14285714285714,14.0,17.428571428571427,23.857142857142858,187.42857142857142,309.85714285714283,0.10298072005919792,2714.4403812229384,1100.0,,275.0,275.0,275.0,275.0,1614.4403812229382,32.857142857142854,4.0,7.571428571428574,56.142857142857146,1513.8689526515097,100.0,18.0,25.0,80.0,1701.297524080081,1243.0,990.0,973.5649103460015,16.435089653998585,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.580800241480304,14.580800241480304,14.580800241480304,14.580800241480304,,0.9384397654761516,0.9384397654761516,0.9384397654761516,0.9384397654761516,36.905296029805335,36.905296029805335,36.905296029805335,36.905296029805335,0.7936622802108674,0.7936622802108674,0.7936622802108674,0.7936622802108674,0.9707044795689576,0.9707044795689576,0.9707044795689576,0.9707044795689576,35.82503470015542,35.82503470015542,35.82503470015542,35.82503470015542,143.30013880062168,0.0476129218776064,3.618690373753072e-05,3313.0406406455268,2782.206511497961,0.1153760508694845,0.089042071015018,15.157625904555603,13.921410182304358,974.2243004051774,972.988084682926,149.7814817515398,136.137847950212,24074.42331850444,7,0.7961118822256759,1960-04-28
1959,32,2526.9841678382204,0.12228571428571429,62.363714051592005,0.02470178238544177,63.57142857142857,13.857142857142858,16.428571428571427,22.142857142857142,198.57142857142858,314.57142857142856,0.12460829011791738,2212.4127392667915,1100.0,,275.0,275.0,275.0,275.0,1112.4127392667917,36.42857142857142,4.142857142857141,8.571428571428573,57.38935234126599,1005.8805297826684,100.0,18.0,25.0,79.53220948412313,1204.451958354097,1243.0,990.0,972.3720307499543,17.62796925004568,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.773679837527398,15.773679837527398,15.773679837527398,15.773679837527398,,0.9440515999694438,0.9440515999694438,0.9440515999694438,0.9440515999694438,40.1615610861731,40.1615610861731,40.1615610861731,40.1615610861731,0.8636894857241526,0.8636894857241526,0.8636894857241526,0.8636894857241526,0.9763689485724153,0.9763689485724153,0.9763689485724153,0.9763689485724153,39.21398044225073,39.21398044225073,39.21398044225073,39.21398044225073,156.85592176900292,0.062298745886210476,3.961008125479872e-05,2716.0232486595064,2345.660513136817,0.1339878732339518,0.1176640858531183,16.2113576247377,15.317378607958831,972.8283319795228,971.934352962744,161.88909174650485,151.60749134534873,26351.794857192494,7,0.8714217876055719,1960-05-05
1959,33,2204.4468959362493,0.1542857142857143,34.80059680849789,0.015804698128438786,55.0,13.0,13.0,17.0,178.0,276.0,0.12531026975499152,1928.4468959362493,1100.0,,275.0,275.0,275.0,275.0,828.4468959362495,45.0,5.0,12.0,51.02752619897189,715.4193697372775,100.0,18.0,25.0,68.0275261989719,893.4193697372776,1243.0,990.0,971.5934925074324,18.406507492567666,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.552218080049382,16.552218080049382,16.552218080049382,16.552218080049382,,0.9466566542401481,0.9466566542401481,0.9466566542401481,0.9466566542401481,42.259283508983636,42.259283508983636,42.259283508983636,42.259283508983636,0.9088017958921212,0.9088017958921212,0.9088017958921212,0.9088017958921212,0.9799153407172417,0.9799153407172417,0.9799153407172417,0.9799153407172417,41.41057068086685,41.41057068086685,41.41057068086685,41.41057068086685,165.6422827234674,0.07522771392765307,4.182885927360288e-05,2301.531632213161,2102.056335477332,0.1313000014994014,0.1199201419337423,16.799367708743347,16.317875613174095,971.8278349743076,971.3463428787384,168.26078368381846,163.11017992122387,27827.90349754252,7,0.9202349040192632,1960-05-12
1959,34,1986.9078619426775,0.178,32.90781828838002,0.01675177245735303,55.0,13.0,13.0,17.0,178.0,276.0,0.13908466789435447,1710.9078619426775,1100.0,,275.0,275.0,275.0,275.0,610.9078619426775,45.0,4.999999999999999,12.0,37.6283828008171,511.27947914186046,100.0,18.0,25.0,54.6283828008171,689.2794791418604,1243.0,990.0,971.0381441994226,18.961855800577286,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.107566388059002,17.107566388059002,17.107566388059002,17.107566388059002,,0.9483587780691674,0.9483587780691674,0.9483587780691674,0.9483587780691674,43.7558333840122,43.7558333840122,43.7558333840122,43.7558333840122,0.9409856641723053,0.9409856641723053,0.9409856641723053,0.9409856641723053,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.88071671633195,42.88071671633195,42.88071671633195,42.88071671633195,171.5228668653278,0.08647498294062166,4.331385526902218e-05,2067.468969295266,1871.701607458672,0.1474594021291367,0.1334965622696042,17.46021308646138,16.88285445469998,971.2628561327816,970.6854975010204,175.26693775593515,169.14168212760887,28815.841633375076,7,0.952904815918488,1960-05-19
1959,35,1769.0616915313014,0.19942857142857143,27.712757734561364,0.015793939206897714,54.714285714285715,12.857142857142858,12.857142857142858,16.428571428571427,169.71428571428572,266.57142857142856,0.15058574068089214,1502.4902629598728,1100.0,,275.0,275.0,275.0,275.0,402.49026295987267,45.285714285714285,5.142857142857143,12.142857142857142,24.80738068822567,315.1114537002184,100.0,18.0,25.0,41.235952116797094,484.8257394145041,1243.0,990.0,970.3538916187935,19.646108381206545,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.79181896868826,17.79181896868826,17.79181896868826,17.79181896868826,,0.9505485694306993,0.9505485694306993,0.9505485694306993,0.9505485694306993,45.61095850554941,45.61095850554941,45.61095850554941,45.61095850554941,0.9808808280763313,0.9808808280763313,0.9808808280763313,0.9808808280763313,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.69873933543842,44.69873933543842,44.69873933543842,44.69873933543842,178.79495734175367,0.10123319627596017,4.51502417529681e-05,1860.314920798596,1677.712303316742,0.1616085724394385,0.125170447629693,18.086947761381424,17.49700084336311,970.6487097441186,970.0587628261004,181.91438045420156,175.65833209745514,30037.55283341462,7,0.9933053185652982,1960-05-26
1959,36,1560.0507142104234,0.22285714285714286,30.191681019894208,0.019448438015298716,53.0,12.0,12.0,13.0,120.0,210.0,0.1348285724896824,1350.0507142104234,1100.0,,275.0,275.0,275.0,275.0,250.0507142104233,45.80446971181933,5.999999999999999,11.984760472917168,15.47932992731192,170.78215409837486,98.80446971181934,18.0,23.98476047291717,28.47932992731192,290.78215409837486,1240.7892301847367,990.0,969.6786253843721,20.32137461562786,0.9205627796071578,0.648,988.4314372203927,0.28,0.28,0.28,0.28,18.4728118360207,18.4728118360207,18.4728118360207,18.4728118360207,,0.9518410147950258,0.9518410147950258,0.9518410147950258,0.9518410147950258,47.42094167535843,47.42094167535843,47.42094167535843,47.42094167535843,1.0198051973195361,1.0198051973195361,1.0198051973195361,1.0198051973195361,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.47252284185125,46.47252284185125,46.47252284185125,46.47252284185125,185.890091367405,0.11940499687399184,4.694194226449622e-05,1645.7136786211431,1466.3705361774826,0.1432107334531049,0.1276042137390192,18.79979107122753,18.19032793347489,969.9553826540068,969.3759663476504,189.2610936678805,182.97900564039583,31229.535349724043,7,1.0327227298189168,1960-06-02
1959,37,1364.708935514973,0.24985714285714286,25.022500331445148,0.018374174580601983,53.0,12.0,12.0,13.0,120.0,210.0,0.1541532237342556,1154.7089355149733,1095.529496765604,,273.882374191401,273.882374191401,273.882374191401,273.882374191401,59.17943874936899,14.935763112935984,2.985896807208441,3.3816822142496563,3.6634890654371275,34.21260754953778,67.93576311293599,14.985896807208443,15.381682214249656,16.663489065437126,154.21260754953778,1193.8328388999983,990.0,969.0491988556283,20.95080114437165,0.8359847624005085,0.6379413677226095,988.5260738698769,0.28,0.28,0.28,0.28,19.196875014248516,19.196875014248516,19.196875014248516,19.196875014248516,,0.9530409264027273,0.9530409264027273,0.9530409264027273,0.9530409264027273,49.13814101533205,49.13814101533205,49.13814101533205,49.13814101533205,1.0567342153834849,1.0567342153834849,1.0567342153834849,1.0567342153834849,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.00249797722057,48.00249797722057,48.00249797722057,48.00249797722057,192.00999190888228,0.14097662259440227,4.86882131931566e-05,1446.688358904274,1291.2130338573666,0.1626377634778411,0.1451591137147565,19.51524426732871,18.87751150188544,969.3123777749216,968.8152409635516,192.8,190.06290875657453,32257.678640692226,7,1.0667221772715683,1960-06-09
1959,38,1170.1428302608895,0.2812857142857143,24.88239766192799,0.021071661583294342,55.57142857142857,12.0,12.571428571428571,13.857142857142858,129.42857142857142,223.42857142857142,0.19154901030452617,946.714258832318,946.714258832318,,236.6785647080795,236.6785647080795,236.6785647080795,236.6785647080795,0.0,0.0,0.0,0.0,0.0,0.0,55.57142857142857,12.0,12.571428571428571,13.857142857142858,129.42857142857142,1026.8571159751752,990.0,968.4347346093913,21.56526539060862,0.6035135126143659,0.39886519807476317,988.9976212893109,0.2616996806062055,0.2616996806062055,0.2616996806062055,0.2616996806062055,20.301186999313305,20.301186999313305,20.301186999313305,20.301186999313305,,0.9548290732748115,0.9548290732748115,0.9548290732748115,0.9548290732748115,44.969763483083334,44.969763483083334,44.969763483083334,44.969763483083334,0.9670916878082437,0.9670916878082437,0.9670916878082437,0.9670916878082437,0.9798859856665146,0.9798859856665146,0.9798859856665146,0.9798859856665146,44.06563902618342,44.06563902618342,44.06563902618342,44.06563902618342,176.26255610473368,0.15055830542429888,5.1743532166926305e-05,1216.5619918456675,1117.0362502238706,0.2300731063548684,0.1726175907249948,20.621391704479823,20.0272246207488,968.5806234029436,968.2678282149892,185.05200537803327,162.46480546778884,29612.109425595256,7,0.979236422804076,1960-06-16
1959,39,1046.1169791739158,0.31828571428571434,20.03704360201792,0.019439566023956627,62.0,12.0,14.0,16.0,153.0,257.0,0.24600742256775018,789.1169791739158,789.1169791739158,,243.21306189536827,243.21306189536827,243.21306189536827,59.4777934878109,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,877.1169791739158,990.0,968.0420954380171,21.95790456198285,0.45786820450488497,0.3201381833318599,989.2219936121634,0.2619235391020283,0.2619235391020283,0.2619235391020283,0.0710093069228304,20.917974635044065,20.917974635044065,20.917974635044065,21.108888867223264,,0.9554638815253791,0.9554638815253791,0.9554638815253791,0.2723925442045571,47.688097075287985,47.688097075287985,47.688097075287985,11.541724119021202,1.025550474737376,1.025550474737376,1.025550474737376,0.24820912083916566,0.9791066263696308,0.9791066263696308,0.9791066263696308,0.9648209120839165,45.5126784076204,45.5126784076204,45.5126784076204,11.274846203262758,147.81288142612397,0.14130104981838754,5.206535718515938e-05,1096.498822347363,976.7769450097452,0.2631102231814408,0.2343823766721604,21.2502604641976,20.721601428891173,968.2032820130916,967.8071077800388,159.0034176157079,140.59447629151046,24832.56407958883,7,0.8211826745895776,1960-06-23
1959,40,876.1392250936005,0.37014285714285716,26.07458700238114,0.030028665535320916,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,231.28571428571428,0.2646554283883185,644.8535108078862,644.8535108078862,,214.95117026929537,214.95117026929537,214.95117026929537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,725.9963679507434,990.0,967.4045569003745,22.59544309962561,0.3397439194526619,0.23176214521966793,989.4284939353277,0.2326840798635488,0.2326840798635488,0.2326840798635488,0.01,21.79125295508973,21.79125295508973,21.79125295508973,22.013937034953273,,0.9549995798053076,0.9549995798053076,0.9549995798053076,0.0,43.82558380527284,43.82558380527284,43.82558380527284,0.0,0.9424856732316738,0.9424856732316738,0.9424856732316738,0.0,0.9788895627543498,0.9788895627543498,0.9788895627543498,0.96,42.904973945646816,42.904973945646816,42.904973945646816,0.0,128.71492183694045,0.14688034214431603,5.5492853235398333e-05,952.4350838829192,794.2548359930772,0.2858024776344938,0.2412009325968717,22.25093997916489,21.39711524306602,967.7097403355316,967.0770193439724,140.56379607930756,114.80057348418752,21624.106868605995,7,0.7150828990941136,1960-06-30
1959,41,708.9150161249632,0.4332857142857143,20.00553577365674,0.028130281388385473,58.0,11.0,11.0,11.0,136.0,227.0,0.32104643513348213,481.9150161249632,481.9150161249632,,240.9575080624816,240.9575080624816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,561.9150161249632,990.0,966.7356600644998,23.264339935500193,0.24585199098971625,0.12803914590723225,989.626108863103,0.2623676392008373,0.2623676392008373,0.01,0.01,22.62808115940243,22.62808115940243,22.880448798603272,22.880448798603272,,0.9557136966057698,0.9557136966057698,0.0,0.0,51.06441221485176,51.06441221485176,0.0,0.0,1.0981594024699304,1.0981594024699304,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.55901474471135,47.55901474471135,0.0,0.0,95.1180294894227,0.13439541967832627,5.505909988774354e-05,760.52821131929,654.21608557748,0.3469801568691572,0.2984767647293748,22.936851680116305,22.345307048012472,966.9421128452772,966.51686434231,96.4,90.08055272376198,15979.828954223014,7,0.5284334971634594,1960-07-07
1959,42,589.8813452968362,0.4891428571428572,13.05543005276635,0.021786436878661473,58.0,11.0,11.0,11.0,136.0,227.0,0.38547762054369245,362.88134529683623,362.88134529683623,,181.44067264841811,181.44067264841811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,442.88134529683623,990.0,966.2510718956564,23.748928104343513,0.19183833078991303,0.07027999498010666,989.73788167423,0.18744490807536443,0.18744490807536443,0.01,0.01,23.29936487049809,23.29936487049809,23.47680977857345,23.47680977857345,,0.950049087908783,0.950049087908783,0.0,0.0,39.379612819753625,39.379612819753625,0.0,0.0,0.846873393973196,0.846873393973196,0.0,0.0,0.9744589972620471,0.9744589972620471,0.96,0.96,38.38440112598004,38.38440112598004,0.0,0.0,76.76880225196008,0.12999665191147985,5.875921217585748e-05,630.1125986840717,562.8280752081156,0.4033203210697383,0.360253072981031,23.45828846690133,23.069642266214693,966.4204503947362,966.1327263384364,85.35041123115005,70.9297312022171,12897.158778329293,7,0.42649334584422266,1960-07-14
1959,43,533.9963216980892,0.5281428571428571,7.244322173486061,0.013588897041786186,58.0,11.0,11.0,11.0,136.0,227.0,0.4254522743938684,306.99632169808916,306.99632169808916,,153.49816084904458,153.49816084904458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,386.99632169808916,990.0,966.0029834476414,23.99701655235864,0.17211477202696893,0.04390226384149803,989.7839829641315,0.14972251714621015,0.14972251714621015,0.01,0.01,23.631276999343925,23.631276999343925,23.770999516490132,23.770999516490132,,0.9418586582125997,0.9418586582125997,0.0,0.0,33.50315113422049,33.50315113422049,0.0,0.0,0.7204978738542039,0.7204978738542039,0.0,0.0,0.97,0.97,0.96,0.96,32.49805660019387,32.49805660019387,0.0,0.0,64.99611320038774,0.12164503016207671,5.881337249455315e-05,556.2195342976412,512.1178199937132,0.4432573738652302,0.408112239867018,23.762546500540576,23.49793925655208,966.1029879043392,965.9045301899716,69.57757450886172,60.44252379778312,10919.347017665139,7,0.36108951777993187,1960-07-21
1959,44,475.6226365829238,0.5688571428571428,7.551053885279763,0.015725839490194373,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,208.57142857142858,0.43793858351667014,267.05120801149525,267.05120801149525,,206.72288368942802,60.32832432206721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,343.19406515435236,990.0,965.7403018646231,24.259698135376862,0.15665559664765824,0.025297359018119987,989.8180470443342,0.2159311173081163,0.06251466640621929,0.01,0.01,23.86181406240299,24.015230513304882,24.0677451797111,24.0677451797111,,0.943646637302027,0.40155315234424116,0.0,0.0,45.66558063794129,13.293558650958028,0.0,0.0,0.9820554975901353,0.2858829817410328,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.43760903428643,12.894751891429285,0.0,0.0,53.33236092571571,0.11241275973742813,5.5339689036246015e-05,494.6810831907137,459.2604427967548,0.4804306944295468,0.3913403614516022,24.018366463069157,23.71035044984509,965.8260648743582,965.6666719925854,61.16415288837739,48.2,8959.836635520242,7,0.296290894031754,1960-07-28
1959,45,444.66163038666707,0.602,3.394793954007582,0.007630151937026543,54.0,9.0,8.0,6.0,107.0,184.0,0.4138936662753032,260.661630386667,260.661630386667,,260.661630386667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,331.66163038666707,990.0,965.6009773367399,24.399022663260048,0.1525854426032863,0.0220322895425068,989.8253822678543,0.28,0.01,0.01,0.01,23.944404931114285,24.21440493111428,24.21440493111428,24.21440493111428,,0.9453720277008832,0.0,0.0,0.0,57.85739591381388,0.0,0.0,0.0,1.2442450734153525,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.10842214518733485,5.139951502667088e-05,455.65515596238953,435.49688511870175,0.4225058922059748,0.4038141511015573,23.99320656754466,23.885865165681903,965.6504482018308,965.559735983034,48.2,48.2,8097.600000000001,7,0.26777777777777784,1960-08-04
1959,46,418.14909481423956,0.6324285714285713,3.9274769807325844,0.009377266532575314,54.0,9.0,8.0,6.0,107.0,184.0,0.440152071917452,234.1490948142396,234.1490948142396,,234.1490948142396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,305.14909481423956,990.0,965.481670926664,24.518329073335945,0.1432283461999282,0.015652673059210316,989.8411189807409,0.2586012779992234,0.01,0.01,0.01,24.100846776077585,24.34944805407681,24.34944805407681,24.34944805407681,,0.9563396614968507,0.0,0.0,0.0,52.92143643318132,0.0,0.0,0.0,1.1380954071651896,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11530070579576732,5.722958946143353e-05,430.9578316629287,408.00454625357366,0.4509753670382989,0.4269559258036981,24.164634997725404,24.020306322232223,965.5393102424832,965.436020458141,48.2,48.2,8097.600000000001,7,0.26777777777777784,1960-08-11
1959,47,389.49782567094206,0.6648571428571428,4.4125407732674615,0.011315442962499601,54.0,9.0,8.0,6.0,107.0,184.0,0.4726239122596705,205.4978256709421,205.4978256709421,,205.4978256709421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,276.49782567094206,990.0,965.34728181568,24.6527181843199,0.13311642436129403,0.013217315182030042,989.8536662604566,0.21992206465577183,0.01,0.01,0.01,24.28646238012083,24.4963844447766,24.4963844447766,24.4963844447766,,0.9556137615111477,0.0,0.0,0.0,46.77112524526403,0.0,0.0,0.0,1.0058306504357855,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.7559326985692,0.0,0.0,0.0,45.7559326985692,0.11743362994782991,6.185818847290738e-05,402.90237744418727,377.11676084070143,0.4879125488610244,0.4566863098877814,24.37029688155256,24.19671708328597,965.4130606984988,965.2855838042036,48.2,43.10523861515272,7686.996693359624,7,0.25419962610316216,1960-08-18
1959,48,361.0347304425162,0.6987142857142857,4.642471015924132,0.0129936462667599,54.0,9.0,8.0,6.0,107.0,184.0,0.5100793162778976,177.03473044251618,177.03473044251618,,177.03473044251618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,248.03473044251618,990.0,965.2051736522125,24.794826347787453,0.1230709098330129,0.010797952087613829,989.8661311380794,0.18149688609739686,0.01,0.01,0.01,24.479460599769425,24.65095748586682,24.65095748586682,24.65095748586682,,0.9481528208644435,0.0,0.0,0.0,40.29816602160505,0.0,0.0,0.0,0.8666272262710765,0.0,0.0,0.0,0.9761395795225781,0.96,0.96,0.96,39.346480541415765,0.0,0.0,0.0,39.346480541415765,0.10887172808205008,6.171985858322479e-05,373.01012538244936,344.6194637292325,0.5339222515434264,0.4932841965384821,24.590886328622062,24.398172439795488,965.2650506269122,965.1230973186462,42.18355768707941,35.43558544321965,6610.208730957849,7,0.21859155856342094,1960-08-25
