WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1959,49,332.36116001447874,0.7355714285714285,2.708381070492156,0.008123530672746944,46.0,7.0,6.0,4.0,75.0,138.0,0.41532529267069496,194.3611600144787,194.3611600144787,,194.3611600144787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,253.3611600144787,990.0,965.0618058000724,24.93819419992761,0.12495077719381073,0.012270698601230643,989.8627785242049,0.2048875660195463,0.01,0.01,0.01,24.596085158113024,24.790972724132565,24.790972724132565,24.790972724132565,,0.9531053308795118,0.0,0.0,0.0,44.68437466321325,0.0,0.0,0.0,0.960954293832543,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,43.79068716994898,0.0,0.0,0.0,43.79068716994898,0.13173027081120475,6.258468358421992e-05,340.5953058875766,325.6607962357874,0.4237538002581194,0.4051729357818892,24.64156676529743,24.540192343861545,965.102976529438,965.028303981179,45.6468943331944,42.271659217792326,7356.83544455143,7,0.24328159538860547,1960-09-01
1959,50,312.2596544754102,0.767,3.336572052809369,0.01070872682944547,46.0,7.0,6.0,4.0,75.0,138.0,0.4422117042821139,174.2596544754102,174.2596544754102,,174.2596544754102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,233.2596544754102,990.0,964.9612982723769,25.038701727622993,0.1178562842198234,0.010562070630409814,989.8715816451497,0.17775053354180376,0.01,0.01,0.01,24.73253283923097,24.900283372772773,24.900283372772773,24.900283372772773,,0.9469795943394196,0.0,0.0,0.0,40.02678339544361,0.0,0.0,0.0,0.8607910407622281,0.0,0.0,0.0,0.9758227091042604,0.96,0.96,0.96,39.06530511017502,0.0,0.0,0.0,39.06530511017502,0.1250318846605017,6.226079287878797e-05,323.62655383883583,302.30479186612183,0.4564929293648591,0.4264174195938298,24.80010584200533,24.655375062379814,965.0181327691942,964.9115239593306,41.809512865455766,36.62864793048097,6562.971258509402,7,0.21702947283430563,1960-09-08
1959,51,283.6904207773674,0.8111428571428572,4.577506567008713,0.016173554914054443,45.142857142857146,6.857142857142857,5.714285714285714,3.857142857142857,73.57142857142857,135.14285714285714,0.47624197275755925,148.54756363451028,148.54756363451028,,148.54756363451028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.142857142857146,6.857142857142857,5.714285714285714,3.857142857142857,73.57142857142857,206.261849348796,990.0,964.8347616831096,25.165238316890527,0.10832765032869321,0.008376542908933329,989.8832958067624,0.14303921090658886,0.01,0.01,0.01,24.905494912746317,25.038534123652905,25.038534123652905,25.038534123652905,,0.9385511710555302,0.0,0.0,0.0,34.05480532867889,0.0,0.0,0.0,0.7323614049178255,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.033161168818516,0.0,0.0,0.0,33.033161168818516,0.11647155228102594,6.176750030437262e-05,294.72326674738565,270.26224589706084,0.500140472693842,0.4366129631178473,24.95528867713447,24.84629206429061,964.8788930669896,964.7810489835882,34.87512057026967,30.58961638715391,5549.571076361512,7,0.18351756204899178,1960-09-15
1959,52,264.9597413933352,0.8502857142857143,1.9399224155415027,0.007442465499157157,40.0,6.0,4.0,3.0,65.0,118.0,0.44543043675546545,146.9597413933352,146.9597413933352,,146.9597413933352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.9597413933352,990.0,964.7598389655733,25.24016103442661,0.10504456847654979,0.008241578018433443,989.8867138535051,0.1408956508810025,0.01,0.01,0.01,24.98597923705065,25.11687488793165,25.11687488793165,25.11687488793165,,0.9379348308212687,0.0,0.0,0.0,33.77640843747445,0.0,0.0,0.0,0.7263743749994506,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.76311618435022,0.0,0.0,0.0,32.76311618435022,0.1236341807177573,6.192648323055177e-05,266.78604271350054,256.6827889882703,0.4597113833190906,0.4423019990094433,25.033885677387037,24.9754087286136,964.767144170854,964.7267311559532,33.18286633718755,30.86151940735473,5504.203518970836,7,0.18201731213527897,1960-09-22
1959,53,249.7991800258312,0.875,3.4418044812195627,0.0137782857448277,40.0,6.0,4.0,3.0,65.0,118.0,0.4723794529181316,131.7991800258312,131.7991800258312,,131.7991800258312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,181.7991800258312,990.0,964.698795080155,25.301204919844963,0.0996939163806142,0.0069529303021956,989.8933531533172,0.1204288930348721,0.01,0.01,0.01,25.074129180127297,25.18455807316217,25.18455807316217,25.18455807316217,,0.93156973121068,0.0,0.0,0.0,30.192052341101,0.0,0.0,0.0,0.6492914481957205,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.286290770867968,0.0,0.0,0.0,29.286290770867968,0.1172393390876604,6.172330334749548e-05,249.7991800258312,249.7991800258312,0.4723794529181316,0.4723794529181316,25.074129180127297,25.074129180127297,964.698795080155,964.698795080155,29.286290770867968,29.286290770867968,1405.7419570016625,2,0.16270161539371095,1960-09-29
1960,1,242.84237201411477,0.8854285714285715,2.1473285714034445,0.009044816065446529,37.0,5.0,3.0,2.0,50.0,97.0,0.3997791319122973,145.84237201411477,145.84237201411477,,145.84237201411477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,190.84237201411477,990.0,964.6570542320848,25.342945767915257,0.10288555110924455,0.008146601621199729,989.8889678472696,0.13938720221905493,0.01,0.01,0.01,25.092526412965757,25.22191361518481,25.22191361518481,25.22191361518481,,0.9371623292692106,0.0,0.0,0.0,33.63543207667099,0.0,0.0,0.0,0.7233426253047524,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.62636911437085,0.0,0.0,0.0,32.62636911437085,0.13427191482370934,6.21389935460899e-05,249.7991800258312,234.76788002600708,0.413174067888906,0.3883119231615149,25.155410010087557,25.03834726300728,964.698795080155,964.608607280156,34.208667091263166,30.787832490725968,5481.230011214303,7,0.18125760619094916,1960-10-01
1960,2,230.17856252549115,0.9068571428571428,2.0339120277738028,0.009051841403901344,37.0,5.0,3.0,2.0,50.0,97.0,0.4216903243799875,133.17856252549117,133.17856252549117,,133.17856252549117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,178.17856252549115,990.0,964.5810713751529,25.418928624847013,0.09841608344638661,0.007070177814666714,989.894513738739,0.12229105940941302,0.01,0.01,0.01,25.19115130417655,25.30344236358596,25.30344236358596,25.30344236358596,,0.9319117512721414,0.0,0.0,0.0,30.662740796259726,0.0,0.0,0.0,0.6594137805647253,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.742858572371937,0.0,0.0,0.0,29.742858572371937,0.1291513635248964,6.203383117654062e-05,234.76788002600708,220.53049583159049,0.4398484646498716,0.413174067888906,25.26628979460746,25.155410010087557,964.608607280156,964.5231829749896,30.787832490725968,27.540403494878607,4996.8002401584845,7,0.16523810317984405,1960-10-08
1960,3,213.00840746096108,0.9357142857142857,2.76576900185302,0.013488507615634185,37.0,5.0,3.0,2.0,50.0,97.0,0.45618082018885175,116.0084074609611,116.0084074609611,,116.0084074609611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.00840746096108,990.0,964.4780504447657,25.52194955523422,0.09235618078470224,0.005610714634181628,989.902033104581,0.09911135007229745,0.01,0.01,0.01,25.324871309743006,25.4139826598153,25.4139826598153,25.4139826598153,,0.6611059402764775,0.0,0.0,0.0,19.79878792330778,0.0,0.0,0.0,0.42578038544747926,0.0,0.0,0.0,0.9671428571428571,0.96,0.96,0.96,19.204824285608545,0.0,0.0,0.0,19.204824285608545,0.08814511327104117,4.4176378118050026e-05,220.53049583159049,201.1701128186193,0.4821789809675056,0.4398484646498716,25.41706714720183,25.26628979460746,964.5231829749896,964.4070206769117,27.540403494878607,0.0,3226.410479982236,7,0.10669346825338083,1960-10-15
1960,4,201.1701128186193,0.952,0.0,0.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4821789809675056,104.17011281861927,104.17011281861927,,104.17011281861927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,149.1701128186193,990.0,964.4070206769117,25.592979323088343,0.088178063991737,0.004604459589582601,989.9072174764186,0.083129652305136,0.01,0.01,0.01,25.41706714720183,25.490196799506965,25.490196799506965,25.490196799506965,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.1701128186193,201.1701128186193,0.4821789809675056,0.4821789809675056,25.41706714720183,25.41706714720183,964.4070206769117,964.4070206769117,0.0,0.0,0.0,7,0.0,1960-10-22
1960,5,223.05068684004465,0.9171428571428571,4.799681029626823,0.021309802114560374,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.42694540559271993,128.33640112575895,128.33640112575895,,128.33640112575895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,172.76497255433037,990.0,964.5383041210401,25.461695878959713,0.0965054525783361,0.006658594095689486,989.8968359533261,0.1157541415197745,0.01,0.01,0.01,25.242777690765898,25.348531832285666,25.348531832285666,25.348531832285666,,0.6670487097953056,0.0,0.0,0.0,22.69571001718584,0.0,0.0,0.0,0.48807978531582447,0.0,0.0,0.0,0.9671428571428571,0.96,0.96,0.96,22.01483871667026,0.0,0.0,0.0,22.01483871667026,0.09499956628156721,4.437376589174005e-05,234.76788002600708,201.1701128186193,0.4821789809675056,0.39613596199658,25.41706714720183,25.14861121312748,964.608607280156,964.4070206769117,31.72865038971032,0.0,3698.492904400604,7,0.122304659537057,1960-10-29
1960,6,241.8821953235025,0.8865714285714287,3.13070128032332,0.012558010559261498,36.0,5.0,3.0,2.0,47.0,93.0,0.3849305875882901,148.8821953235025,148.8821953235025,,148.8821953235025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,192.8821953235025,990.0,964.6493838036587,25.350616196341303,0.1036054828527603,0.008404986602497685,989.8879895305447,0.1434909636867283,0.01,0.01,0.01,25.095114763199312,25.228605726886038,25.228605726886038,25.228605726886038,,0.9381697854908578,0.0,0.0,0.0,34.37697974637484,0.0,0.0,0.0,0.7392898870188139,0.0,0.0,0.0,0.9701980301263173,0.96,0.96,0.96,33.35316472253778,0.0,0.0,0.0,33.35316472253778,0.13778469650759523,6.222485446720408e-05,256.6827889882703,234.76788002600708,0.39613596199658,0.3623149038023341,25.14861121312748,24.99130488614029,964.7267311559532,964.608607280156,36.76171099920748,31.72865038971032,5603.331673386347,7,0.18529535956965432,1960-11-05
1960,7,289.89913343869637,0.8015714285714285,6.517428982550216,0.022870013409914285,36.0,5.0,3.0,2.0,47.0,93.0,0.32133567557732545,196.8991334386964,196.8991334386964,,196.8991334386964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,240.8991334386964,990.0,964.8605843016974,25.13941569830261,0.12055251525397104,0.012486426342289145,989.8669610584037,0.20831383014224011,0.01,0.01,0.01,24.79806292656409,24.99637675670633,24.99637675670633,24.99637675670633,,0.9532614156215509,0.0,0.0,0.0,45.647918122631886,0.0,0.0,0.0,0.9816756585512233,0.0,0.0,0.0,0.9797513714947416,0.96,0.96,0.96,44.724755868749135,0.0,0.0,0.0,44.724755868749135,0.15414997206583167,6.309254379003013e-05,302.30479186612183,270.26224589706084,0.3441102166945746,0.307636539354579,24.912707772216358,24.724942781216185,964.9115239593306,964.7810489835882,47.56996921503804,40.14847269106543,7513.758985949855,7,0.2484708659374952,1960-11-12
1960,8,323.3090643888645,0.7495714285714286,5.470073431636398,0.01674427213624557,38.857142857142854,5.714285714285714,3.7142857142857144,2.7142857142857144,51.285714285714285,102.28571428571429,0.3162399283304095,221.0233501031502,221.0233501031502,,221.0233501031502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.857142857142854,5.714285714285714,3.7142857142857144,2.7142857142857144,51.285714285714285,269.30906438886444,990.0,965.0165453219442,24.9834546780557,0.13057928746039785,0.014536984758767715,989.8548837277809,0.24088152263925275,0.01,0.01,0.01,24.59745688319728,24.828338405836536,24.828338405836536,24.828338405836536,,0.9576728304894447,0.0,0.0,0.0,51.054913448824,0.0,0.0,0.0,1.097955127931699,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.10999560214829,0.0,0.0,0.0,48.10999560214829,0.1490280673608007,6.05443047749582e-05,340.5953058875766,302.30479186612183,0.3275380179488837,0.3009432071210847,24.724942781216185,24.486154930244577,965.102976529438,964.9115239593306,48.2,47.56996921503804,8082.479261160914,7,0.2672777533452683,1960-11-19
1960,9,354.7049451412796,0.7060000000000001,2.821927850740606,0.007831100989210615,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.3085484140971596,245.2763737127082,245.2763737127082,,245.2763737127082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,296.41923085556533,990.0,965.1735247257064,24.82647527429362,0.14014730634893527,0.017319771448215216,989.842532922203,0.2711070125959873,0.01,0.01,0.01,24.39790118390052,24.6590081964965,24.6590081964965,24.6590081964965,,0.9550559671986957,0.0,0.0,0.0,56.04199339592689,0.0,0.0,0.0,1.205204159052191,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13597575733145043,5.465098574043081e-05,360.34880084276085,340.5953058875766,0.3274605041671544,0.2941594359467658,24.486154930244577,24.356257464161644,965.2017440042138,965.102976529438,48.2,48.2,8097.600000000001,7,0.26777777777777784,1960-11-26
1960,10,370.96066251390897,0.687857142857143,2.926877359491503,0.0078536794822177,42.0,7.0,5.0,3.0,61.0,118.0,0.31818984687421964,252.96066251390897,252.96066251390897,,252.96066251390897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,306.96066251390897,990.0,965.2548033125695,24.74519668743049,0.14386770464833873,0.019003844102307172,989.8371284512494,0.2778846114102017,0.01,0.01,0.01,24.30444052726965,24.572325138679847,24.572325138679847,24.572325138679847,,0.9521881685148733,0.0,0.0,0.0,57.405054215584684,0.0,0.0,0.0,1.2345172949588101,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12997246287574057,5.296344541608569e-05,380.8369423592014,360.34880084276085,0.3274605041671544,0.3098438908500207,24.372113017164764,24.245402901175083,965.304184711796,965.2017440042138,48.2,48.2,8097.600000000001,7,0.26777777777777784,1960-12-03
1960,11,380.8369423592014,0.675,0.0,0.0,38.57142857142857,5.285714285714286,4.142857142857143,3.0,55.0,106.0,0.2783343426279846,274.8369423592014,274.8369423592014,,156.19253849097223,118.64440386822915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.57142857142857,5.285714285714286,4.142857142857143,3.0,55.0,322.8369423592014,990.0,965.304184711796,24.695815288204017,0.14947093639632694,0.028723036793543,989.82180602681,0.15088423093639508,0.1123128023649665,0.01,0.01,24.366737084077776,24.405308512649203,24.50762131501417,24.50762131501417,,0.937007444347965,0.8017259045103027,0.0,0.0,34.99554090058923,26.54094121357534,0.0,0.0,0.7525922774320266,0.5707729293242009,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,32.63042726288237,25.74471297716808,0.0,0.0,58.37514024005044,0.15328119136349863,5.8941543005075946e-05,380.8369423592014,380.8369423592014,0.3098438908500207,0.2730827512576453,24.38695944789489,24.245402901175083,965.304184711796,965.304184711796,60.07099694672552,48.2,9807.023560328475,7,0.3243063346669469,1960-12-10
1960,12,392.67557520077105,0.6607142857142857,3.152205012140842,0.007962281893740273,38.0,5.0,4.0,3.0,54.0,104.0,0.2650052262319187,288.67557520077105,288.67557520077105,,144.33778760038552,144.33778760038552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,335.67557520077105,990.0,965.3627559379801,24.637244062019914,0.154002088268154,0.03525487149476385,989.810743040237,0.13735601326052044,0.13735601326052044,0.01,0.01,24.310631088996498,24.310631088996498,24.437987102257015,24.437987102257015,,0.9379865179712853,0.9379865179712853,0.0,0.0,32.277916894467786,32.277916894467786,0.0,0.0,0.694148750418662,0.694148750418662,0.0,0.0,0.97,0.97,0.96,0.96,31.30957938763375,31.30957938763375,0.0,0.0,62.6191587752675,0.1594351545347569,6.025572171383539e-05,402.90237744418727,380.8369423592014,0.2730827512576453,0.2581270447191808,24.38695944789489,24.24498683048764,965.4130606984988,965.304184711796,64.8207899601374,60.07099694672552,10520.01867424494,7,0.3478842154181528,1960-12-17
1960,13,428.4894102341349,0.6197142857142858,6.09128236596339,0.014172984093889842,38.0,5.0,4.0,3.0,54.0,104.0,0.2429439131558543,324.4894102341349,324.4894102341349,,162.24470511706744,162.24470511706744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,371.4894102341349,990.0,965.5282023460535,24.471797653946428,0.16664190184108366,0.052159001630511605,989.7811990965284,0.16153035190804102,0.16153035190804102,0.01,0.01,24.09146639856676,24.09146639856676,24.2429967504748,24.2429967504748,,0.9444284376387266,0.9444284376387266,0.0,0.0,36.200920413552545,36.200920413552545,0.0,0.0,0.7785144174957537,0.7785144174957537,0.0,0.0,0.9705110719226584,0.9705110719226584,0.96,0.96,35.134242674591526,35.134242674591526,0.0,0.0,70.26848534918305,0.1639434673227094,6.015414027317973e-05,445.541354005931,408.00454625357366,0.2548991204999081,0.2334238989600403,24.21437416954405,23.989155912062667,965.6049360930268,965.436020458141,73.96044782239638,65.90621688240289,11805.105538662754,7,0.3903804741621281,1960-12-24
1960,14,464.1831281097301,0.5798571428571428,4.543876130105933,0.009773176911280356,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.2535734093465121,346.46884239544437,346.46884239544437,,173.23442119772218,173.23442119772218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,396.8974138240158,990.0,965.6888240764937,24.311175923506262,0.17560917463767867,0.0625332936106497,989.7618575317517,0.1763664686169249,0.1763664686169249,0.01,0.01,23.896666986640987,23.896666986640987,24.063033455257912,24.063033455257912,,0.9478720406836632,0.9478720406836632,0.0,0.0,38.48156154817609,38.48156154817609,0.0,0.0,0.8275604634016364,0.8275604634016364,0.0,0.0,0.9727560463401635,0.9727560463401635,0.96,0.96,37.434777798046575,37.434777798046575,0.0,0.0,74.86955559609315,0.16129679838757904,6.002410726509898e-05,477.3484869166725,453.0726139176065,0.2633570550662329,0.2295437790881638,23.951060970226813,23.82090248075901,965.748068191125,965.6388267626292,77.29567047318503,72.38395718656899,12578.08534014365,7,0.41594197553385087,1960-12-31
1960,15,539.4474630417803,0.5225714285714286,17.476078097900704,0.03243308318375215,41.0,6.0,4.0,3.0,66.0,120.0,0.22310090912214878,419.44746304178034,419.44746304178034,,209.72373152089017,209.72373152089017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,470.44746304178034,990.0,966.0275135836879,23.972486416312012,0.20165248990606432,0.09697920255572026,989.7013683075382,0.2256270375532017,0.2256270375532017,0.01,0.01,23.448227686297038,23.448227686297038,23.66385472385024,23.66385472385024,,0.955699091099536,0.955699091099536,0.0,0.0,46.074181964351475,46.074181964351475,0.0,0.0,0.9908426228892792,0.9908426228892792,0.0,0.0,0.9798832594230189,0.9798832594230189,0.96,0.96,45.044118686025556,45.044118686025556,0.0,0.0,90.08823737205111,0.16693021368362299,5.969244756808119e-05,577.9502839498093,494.6810831907137,0.2425805313314084,0.2076303158463732,23.716908098599006,23.216702091261688,966.200776277774,965.8260648743582,96.4,81.21344120739332,15134.823878504587,7,0.5004902076225062,1961-01-07
1960,16,586.7981718564997,0.49142857142857144,9.244727378769133,0.015508679092283442,41.0,6.0,4.0,3.0,66.0,120.0,0.20474053676640566,466.7981718564997,466.7981718564997,,233.39908592824986,233.39908592824986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,517.7981718564997,990.0,966.2392083469125,23.760791653087512,0.22179703060726097,0.11932873711626783,989.6588742322764,0.2575887660031373,0.2575887660031373,0.01,0.01,23.162077119360827,23.162077119360827,23.40966588536396,23.40966588536396,,0.9567887367304901,0.9567887367304901,0.0,0.0,50.71274589152481,50.71274589152481,0.0,0.0,1.090596685839243,1.090596685839243,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.958051060895095,47.958051060895095,0.0,0.0,95.91610212179019,0.16361622132650758,5.7168781123907546e-05,608.7950640130589,562.8280752081156,0.2132089803011832,0.1971106651374327,23.30803084680897,23.02939036549024,966.3351802560522,966.1327263384364,96.4,95.00726773637892,16113.90515646075,7,0.5328672340099455,1961-01-14
1960,17,687.6768051222296,0.4438571428571429,18.2912428708453,0.026610780839439657,41.0,6.0,4.0,3.0,66.0,120.0,0.17475899412788684,567.6768051222296,567.6768051222296,,227.9834286871246,227.9834286871246,111.70994774798037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,618.6768051222296,990.0,966.6507072204888,23.349292779511124,0.2781091567056194,0.1802081058216493,989.5416827374727,0.23795128660263068,0.23795128660263068,0.12223700088834492,0.01,22.653024230381195,22.653024230381195,22.76873851609548,22.880975516983824,,0.9512675632602475,0.9512675632602475,0.5447705737258489,0.0,48.18361985005391,48.18361985005391,23.586925887773134,0.0,1.036206878495783,1.036206878495783,0.5072457180166265,0.0,0.9791087762137936,0.9791087762137936,0.970537347642365,0.96,43.73726544341953,43.73726544341953,23.080122586276673,0.0,110.55465347311574,0.1603504847982204,5.3948395074298924e-05,720.3337222668207,654.21608557748,0.1834256335872196,0.1665894519312126,22.786185553225977,22.507324248314,966.7813348890672,966.51686434231,123.93483951861526,96.4,18573.181783483444,7,0.6141925192950874,1961-01-21
1960,18,754.0325565633646,0.4134285714285714,8.433239335087706,0.011091176347896756,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.16872656232119151,626.7468422776502,626.7468422776502,,208.9156140925501,208.9156140925501,208.9156140925501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,679.461127991936,990.0,966.9161302262535,23.083869773746578,0.312652288808653,0.21966689064147032,989.4676808205498,0.22453607902494263,0.22453607902494263,0.22453607902494263,0.01,22.327014515271514,22.327014515271514,22.327014515271514,22.54155059429645,,0.9553431182015876,0.9553431182015876,0.9553431182015876,0.0,43.69755772873916,43.69755772873916,43.69755772873916,0.0,0.9397324242739604,0.9397324242739604,0.9397324242739604,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,42.82360657416437,42.82360657416437,42.82360657416437,0.0,128.47081972249313,0.17041326500571063,5.694441736287751e-05,779.3663976124346,720.3337222668207,0.1801379593300632,0.1577850738657488,22.507324248314,22.198041099810798,967.0174655904495,966.7813348890672,131.09989423787735,123.93483951861526,21583.097713378844,7,0.7137267762360728,1961-01-28
1960,19,821.0127245913135,0.38842857142857146,7.903881442043114,0.009598937687916429,43.0,7.0,5.0,4.0,78.0,137.0,0.16699042686312862,684.0127245913135,684.0127245913135,,228.0042415304378,228.0042415304378,228.0042415304378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,739.0127245913135,990.0,967.1840508983651,22.81594910163481,0.3464948747117374,0.25792050002699735,989.3955846252612,0.2503057260660911,0.2503057260660911,0.2503057260660911,0.01,21.961228000830026,21.961228000830026,21.961228000830026,22.201533726896113,,0.956690283038711,0.956690283038711,0.956690283038711,0.0,46.971493200861005,46.971493200861005,46.971493200861005,0.0,1.0101396387281938,1.0101396387281938,1.0101396387281938,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.03206333684379,46.03206333684379,46.03206333684379,0.0,138.09619001053136,0.16820118926040775,5.6090503963581614e-05,834.6935677067364,779.3663976124346,0.175783816725606,0.1641320902668486,22.198041099810798,21.883434757347217,967.2387742708268,967.0174655904495,140.4145789084098,131.00021088636572,23200.159921769267,7,0.767201055614063,1961-02-04
1960,20,869.2341723177523,0.37157142857142855,10.103946432729831,0.011499097643271,43.0,7.0,5.0,4.0,78.0,137.0,0.15774378166933126,732.2341723177523,732.2341723177523,,244.07805743925073,244.07805743925073,244.07805743925073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,787.2341723177523,990.0,967.376936689271,22.62306331072903,0.37896586178671005,0.2895204120272149,989.331513726186,0.2705086015295667,0.2705086015295667,0.2705086015295667,0.01,21.68406843538553,21.68406843538553,21.68406843538553,21.944577036915096,,0.9567441080956677,0.9567441080956677,0.9567441080956677,0.0,49.64792814648931,49.64792814648931,49.64792814648931,0.0,1.0676973794943938,1.0676973794943938,1.0676973794943938,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.76737505676857,47.76737505676857,47.76737505676857,0.0,143.30212517030571,0.16494993847943143,5.440797120808156e-05,905.4211927358452,834.6935677067364,0.1641320902668486,0.151310794466868,21.883434757347217,21.478663541329382,967.5216847709434,967.2387742708268,144.60000000000002,140.4145789084098,24074.757028611362,7,0.7961229176128096,1961-02-11
1960,21,932.8428270714367,0.3512857142857143,16.75828307200181,0.016952433015656788,43.0,7.0,5.0,4.0,78.0,137.0,0.14715845181159587,795.8428270714367,795.8428270714367,,244.8028311645648,244.8028311645648,244.8028311645648,61.4343335777423,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,850.8428270714367,990.0,967.628588144093,22.3714118559069,0.433826998390043,0.32418792830257537,989.2419850733074,0.26650777890138067,0.26650777890138067,0.26650777890138067,0.07365063604423781,21.346889150312883,21.346889150312883,21.346889150312883,21.53974629317003,,0.9557985240935024,0.9557985240935024,0.9557985240935024,0.27273341968064624,49.0194499343104,49.0194499343104,49.0194499343104,12.098701883161056,1.054181719017428,1.054181719017428,1.054181719017428,0.2601871372722807,0.9798417666637792,0.9798417666637792,0.9798417666637792,0.9655560523780649,46.27875870695061,46.27875870695061,46.27875870695061,11.850187278379183,150.68646339923103,0.16140041898801047,5.256530472403164e-05,1022.729174239858,905.4211927358452,0.151310794466868,0.1339553064982477,21.478663541329382,20.90336470857285,967.971434547611,967.5216847709434,169.95537375078263,144.60000000000002,25315.32585107081,7,0.8371470188846167,1961-02-18
1960,22,1098.5347195015333,0.303,21.355843635097894,0.019107655998288887,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.14223290349893286,941.8204337872476,941.8204337872476,,235.4551084468119,235.4551084468119,235.4551084468119,235.4551084468119,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,1001.9632909301047,990.0,968.2096805470048,21.79031945299518,0.5748703037515693,0.3948410899530278,989.0302886062954,0.26036439640319603,0.26036439640319603,0.26036439640319603,0.26036439640319603,20.560243662887377,20.560243662887377,20.560243662887377,20.560243662887377,,0.9553274757024436,0.9553274757024436,0.9553274757024436,0.9553274757024436,45.33757848936323,45.33757848936323,45.33757848936323,45.33757848936323,0.9750016879432953,0.9750016879432953,0.9750016879432953,0.9750016879432953,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.43082691957597,44.43082691957597,44.43082691957597,44.43082691957597,177.72330767830388,0.16194160121798618,5.243758298482324e-05,1172.2200796855432,1025.1570830002852,0.1622733568683279,0.1214833327374914,20.89151804163655,20.23027351945698,968.4412631075832,967.9790651180008,185.47029643720305,170.33336892525807,29857.51568995505,7,0.9873517093239104,1961-02-25
1960,23,1365.9651186460385,0.24971428571428572,50.82670058305897,0.03694500436223307,49.0,9.0,9.0,9.0,107.0,183.0,0.13482148426772853,1182.9651186460385,1084.3441916958645,,271.08604792396613,271.08604792396613,271.08604792396613,271.08604792396613,98.62092695017415,24.320558734839103,4.414563266165783,4.850209522139712,4.850209522139712,60.185385904889834,73.32055873483911,13.414563266165782,13.85020952213971,13.85020952213971,167.18538590488984,1184.929523219009,990.0,969.054918795923,20.945081204077074,0.8249349738335463,0.6127744313156952,988.5622905948507,0.28,0.28,0.28,0.28,19.227371798927788,19.227371798927788,19.227371798927788,19.227371798927788,,0.9531797291010787,0.9531797291010787,0.9531797291010787,0.9531797291010787,48.69248276659142,48.69248276659142,48.69248276659142,48.69248276659142,1.0471501670234713,1.0471501670234713,1.0471501670234713,1.0471501670234713,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.553844537639186,47.553844537639186,47.553844537639186,47.553844537639186,190.21537815055675,0.14012907897971286,4.8761867365146947e-05,1528.006983766956,1186.6620966242278,0.1542140770490534,0.1197638505217134,20.146624735729432,18.58084415554103,969.5750994860164,968.486652303676,192.8,185.6528059880572,31956.183529293536,7,1.0567521008364265,1961-03-04
1960,24,1942.1072887516837,0.18157142857142855,119.40341342904162,0.06027806993967759,49.0,9.0,9.0,9.0,107.0,183.0,0.09589002701752274,1759.1072887516837,1100.0,,275.0,275.0,275.0,275.0,659.1072887516837,51.0,9.0,16.0,32.41511256155821,550.6921761901255,100.0,18.0,25.0,41.4151125615582,657.6921761901255,1243.0,990.0,970.8398405435988,19.16015945640129,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.305870043883004,17.305870043883004,17.305870043883004,17.305870043883004,,0.9489377886543087,0.9489377886543087,0.9489377886543087,0.9489377886543087,44.29413483387977,44.29413483387977,44.29413483387977,44.29413483387977,0.9525620394382746,0.9525620394382746,0.9525620394382746,0.9525620394382746,0.9798084609446527,0.9798084609446527,0.9798084609446527,0.9798084609446527,43.40035564460354,43.40035564460354,43.40035564460354,43.40035564460354,173.60142257841417,0.0915060666774067,4.383874307535711e-05,2363.830877770248,1617.3520421001313,0.1131479079609499,0.0774167059585159,18.28195783608132,16.167498123898298,971.9782124635834,969.8637527514004,183.9228608488187,161.3869364766293,29165.038993173577,7,0.9644523476578564,1961-03-11
1960,25,3133.56921079022,0.08142857142857142,209.56044180311997,0.06627142048691492,49.0,9.0,9.0,9.0,107.0,183.0,0.059670433986653934,2950.56921079022,1100.0,,275.0,275.0,275.0,275.0,1850.5692107902198,51.0,8.999999999999998,15.999999999999998,68.9967591028301,1705.5724516873895,100.0,18.0,25.0,77.9967591028301,1812.5724516873895,1243.0,990.0,973.7804538145707,16.219546185429344,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.365256772911062,14.365256772911062,14.365256772911062,14.365256772911062,,0.9367221167801086,0.9367221167801086,0.9367221167801086,0.9367221167801086,36.30706826973456,36.30706826973456,36.30706826973456,36.30706826973456,0.7807971670910657,0.7807971670910657,0.7807971670910657,0.7807971670910657,0.9719465239692132,0.9719465239692132,0.9719465239692132,0.9719465239692132,35.29499756833151,35.29499756833151,35.29499756833151,35.29499756833151,141.17999027332604,0.04658070378484166,3.565151269528435e-05,3830.753970392087,2496.800686844093,0.0732937959222161,0.0477712746405558,15.8465365157891,12.82435098355572,975.321359603926,972.2991740716926,157.69555777056516,124.45563867265712,23718.238365918776,7,0.7843332792962558,1961-03-18
1960,26,4679.273396741408,0.023,206.75087290361074,0.044647982857786414,49.0,9.0,9.0,9.0,107.0,183.0,0.03946379397237749,4496.273396741408,1100.0,,275.0,275.0,275.0,275.0,3396.2733967414074,51.0,9.0,16.0,71.0,3249.273396741407,100.0,18.0,25.0,80.0,3356.273396741407,1243.0,990.0064309283209,976.9062991384772,13.100131789843788,0.9238871279744655,0.648,988.4345438003464,0.28,0.28,0.28,0.28,11.248244661869347,11.248244661869347,11.248244661869347,11.248244661869347,,0.9065065491763946,0.9065065491763946,0.9065065491763946,0.9065065491763946,27.528763993286425,27.528763993286425,27.528763993286425,27.528763993286425,0.592016429963149,0.592016429963149,0.592016429963149,0.592016429963149,0.97,0.97,0.97,0.97,26.702901073487833,26.702901073487833,26.702901073487833,26.702901073487833,106.81160429395133,0.02321981504993447,2.6972627346957405e-05,5278.010080717362,3988.051260004569,0.0458870731766347,0.0346721581053,12.491030536519675,10.247599215195551,977.9381355243048,975.654680050962,120.82877743490737,94.61868148105113,17944.349521383825,7,0.593397801633063,1961-03-25
1960,27,5726.844811679882,0.007999999999999943,86.88160117635327,0.015390884140152257,70.0,14.0,18.0,25.0,168.0,295.0,0.05155679449106817,5431.844811679882,157.14285714285714,,275.0,275.0,275.0,275.0,5274.701954537025,972.8571428571429,4.0,7.000000000000004,55.0,4235.844811679881,1042.857142857143,18.0,25.0,80.0,4403.844811679881,1243.0,990.0656325711033,978.629341009987,11.43629156111628,0.9017722505683022,0.648,988.5158603205349,0.28,0.28,0.28,0.28,9.60651931054793,9.60651931054793,9.60651931054793,9.60651931054793,1.0,0.8360482468044061,0.8360482468044061,0.8360482468044061,0.8360482468044061,21.673976930283885,21.673976930283885,21.673976930283885,21.673976930283885,0.46610703075879323,0.46610703075879323,0.46610703075879323,0.46610703075879323,0.9664377722855305,0.9664377722855305,0.9664377722855305,0.9664377722855305,20.948744065169755,20.948744065169755,20.948744065169755,20.948744065169755,83.79497626067902,0.014667783194764642,inf,5886.181288951835,5396.855655881256,0.0546614582286487,0.0501173826490368,10.077849628681834,9.378935733320503,978.8747191849858,978.1211577100572,92.394012123631,79.57005056430032,14077.556011794075,7,0.4655276458926612,1961-04-01
1960,28,5975.972152300013,0.006142857142857129,25.10208025571007,0.0041846114196165,78.0,14.0,19.142857142857142,26.142857142857142,197.14285714285714,334.42857142857144,0.05593982611620785,5641.543580871441,0.0,,275.0,275.0,275.0,275.0,5641.543580871441,1122.0,4.0,5.857142857142849,53.857142857142854,4455.829295157156,1200.0,18.0,25.0,80.0,4652.9721523000135,1243.0,990.0858883677871,979.0101820680155,11.075706299771616,0.8942056622208343,0.648,988.5436827055663,0.28,0.28,0.28,0.28,9.253500637550756,9.253500637550756,9.253500637550756,9.253500637550756,1.0,0.8038331643113468,0.8038331643113468,0.8038331643113468,0.8038331643113468,20.061413315899266,20.061413315899266,20.061413315899266,20.061413315899266,0.4314282433526723,0.4314282433526723,0.4314282433526723,0.4314282433526723,0.9631428243352672,0.9631428243352672,0.9631428243352672,0.9631428243352672,19.32215091244257,19.32215091244257,19.32215091244257,19.32215091244257,77.28860364977027,0.012935209793561985,inf,6061.895850741806,5905.397022681663,0.0610207813859854,0.0494536552441365,9.3514895044585,9.146527755356916,979.1267508549198,978.9043114149296,79.06679211900968,75.36505389973638,12984.485413161405,7,0.4293811313876126,1961-04-08
1960,29,5894.307551320133,0.0069999999999999715,61.72878167398916,0.010581241925340728,84.0,14.0,20.0,27.0,219.0,364.0,0.06179379973460608,5530.307551320133,0.0,,275.0,275.0,275.0,275.0,5530.307551320133,1116.0,4.0,4.999999999999992,53.0,4352.307551320132,1200.0,18.0,25.0,80.0,4571.307551320132,1243.0,990.0792484640751,978.8810959322776,11.19815253179742,0.8966860098881713,0.648,988.534562454187,0.28,0.28,0.28,0.28,9.373466521909211,9.373466521909211,9.373466521909211,9.373466521909211,1.0,0.8149935905332139,0.8149935905332139,0.8149935905332139,0.8149935905332139,20.613248100526622,20.613248100526622,20.613248100526622,20.613248100526622,0.44329565807584137,0.44329565807584137,0.44329565807584137,0.44329565807584137,0.9643295658075841,0.9643295658075841,0.9643295658075841,0.9643295658075841,19.879836265434644,19.879836265434644,19.879836265434644,19.879836265434644,79.51934506173858,0.013515640639337844,inf,6081.317073546183,5668.636824632636,0.0642129688778553,0.0598554549282433,9.689658979142536,9.124614389052086,979.1508331711972,978.5397007099342,85.39321862480318,74.97515427605317,13359.249970372079,7,0.4417741392318809,1961-04-15
1960,30,5287.016558548938,0.013571428571428571,100.16370546655097,0.019058181310163343,84.0,14.0,20.0,27.0,219.0,364.0,0.06896173796420414,4923.016558548938,785.7142857142857,,275.0,275.0,275.0,275.0,4137.302272834652,330.2857142857143,4.0,5.0,53.0,3745.0165585489376,414.2857142857143,18.0,25.0,80.0,3964.016558548938,1243.0,990.0293154865406,977.950658694029,12.078656792511472,0.9153385611486792,0.648,988.4659769253919,0.28,0.28,0.28,0.28,10.23531823136278,10.23531823136278,10.23531823136278,10.23531823136278,1.0,0.879578857124861,0.879578857124861,0.879578857124861,0.879578857124861,24.291714454533118,24.291714454533118,24.291714454533118,24.291714454533118,0.522402461387809,0.522402461387809,0.522402461387809,0.522402461387809,0.9697537997056948,0.9697537997056948,0.9697537997056948,0.9697537997056948,23.557350295932746,23.557350295932746,23.557350295932746,23.557350295932746,94.22940118373099,0.017885979907917543,inf,5574.353728560048,4967.490886366779,0.0732764303602436,0.065299049490716,10.69520226543054,9.824325470103505,978.3945047419824,977.4505083220512,100.5909632566989,87.98927914213188,15830.539398866806,7,0.5234966732429499,1961-04-22
1960,31,4427.683076473194,0.026857142857142857,130.1351453769282,0.029370497068596856,74.71428571428571,14.0,18.571428571428573,24.857142857142858,214.71428571428572,346.85714285714283,0.07849278343384211,4080.8259336160513,1100.0,,275.0,275.0,275.0,275.0,2980.8259336160513,25.285714285714285,4.000000000000002,6.428571428571429,55.14285714285713,2889.968790758908,100.0,18.0,25.0,80.0,3104.683076473194,1243.0,990.0,976.4626600299459,13.537339970054095,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.683050557535813,11.683050557535813,11.683050557535813,11.683050557535813,,0.9164921785255312,0.9164921785255312,0.9164921785255312,0.9164921785255312,28.883761208262122,28.883761208262122,28.883761208262122,28.883761208262122,0.6211561550163898,0.6211561550163898,0.6211561550163898,0.6211561550163898,0.97,0.97,0.97,0.97,28.01724837201426,28.01724837201426,28.01724837201426,28.01724837201426,112.06899348805705,0.02546576169348147,2.830025088082248e-05,4838.446655269836,4056.5448687282815,0.0838151705460093,0.0750205063946838,12.362233477709056,10.931353208337985,977.2143573791436,975.7834771097728,119.43294144258331,103.8039234269364,18827.590905993584,7,0.6226055193780947,1961-04-29
1960,32,3804.4413320527083,0.04428571428571428,69.03953964512844,0.01833533052570963,71.0,14.0,18.0,24.0,213.0,340.0,0.0895040005276277,3464.4413320527083,1100.0,,275.0,275.0,275.0,275.0,2364.4413320527083,29.000000000000025,4.0,7.0,56.0,2268.4413320527083,100.0,18.0,25.0,80.0,2481.4413320527083,1243.0,990.0,975.264486060716,14.73551393928413,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.881224526765848,12.881224526765848,12.881224526765848,12.881224526765848,,0.9276739999897102,0.9276739999897102,0.9276739999897102,0.9276739999897102,32.2293303164005,32.2293303164005,32.2293303164005,32.2293303164005,0.6931038777720537,0.6931038777720537,0.6931038777720537,0.6931038777720537,0.97,0.97,0.97,0.97,31.26245040690848,31.26245040690848,31.26245040690848,31.26245040690848,125.04980162763393,0.03295321006448983,3.157823273425099e-05,4027.02207729478,3573.2680912123824,0.0951509910034879,0.0844296339761814,13.369975822769762,12.416260186032304,975.7294504014494,974.775734764712,130.28246530167073,120.0180745617934,21008.3666734425,7,0.6947211201535218,1961-05-06
1960,33,3354.527744675397,0.06514285714285714,60.71160928554881,0.018292831563422686,71.0,14.0,18.0,24.0,213.0,340.0,0.10149709753848694,3014.527744675397,1100.0,,275.0,275.0,275.0,275.0,1914.5277446753973,29.0,4.0,7.0,56.0,1818.5277446753973,100.0,18.0,25.0,80.0,2031.5277446753973,1243.0,990.0,974.311720353467,15.688279646532871,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.833990234014589,13.833990234014589,13.833990234014589,13.833990234014589,,0.9340039414040876,0.9340039414040876,0.9340039414040876,0.9340039414040876,34.84829948438356,34.84829948438356,34.84829948438356,34.84829948438356,0.7494257953630873,0.7494257953630873,0.7494257953630873,0.7494257953630873,0.97,0.97,0.97,0.97,33.80285049985205,33.80285049985205,33.80285049985205,33.80285049985205,135.2114019994082,0.04039504620437987,3.4144293434193987e-05,3496.366435549196,3148.286826213541,0.1079952427361644,0.0972438119022825,14.273983765586964,13.53293409310365,974.612776494378,973.8717268218948,139.90164712576322,132.0088562542921,22715.515535900577,7,0.7511744555522677,1961-05-13
1960,34,2898.1485945115187,0.094,61.75193965057633,0.02135707498456263,71.0,14.0,18.0,24.0,213.0,340.0,0.11755500919086882,2558.1485945115187,1100.0,,275.0,275.0,275.0,275.0,1458.1485945115182,29.0,3.999999999999999,7.0,56.0,1362.1485945115185,100.0,18.0,25.0,80.0,1575.1485945115185,1243.0,990.0,973.2679448833036,16.73205511669635,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.877765704178065,14.877765704178065,14.877765704178065,14.877765704178065,,0.9401108249178561,0.9401108249178561,0.9401108249178561,0.9401108249178561,37.72290028737198,37.72290028737198,37.72290028737198,37.72290028737198,0.811245167470365,0.811245167470365,0.811245167470365,0.811245167470365,0.9715130589905774,0.9715130589905774,0.9715130589905774,0.9715130589905774,36.64940710001214,36.64940710001214,36.64940710001214,36.64940710001214,146.59762840004856,0.05074167499755774,3.701960313132539e-05,3122.545576863084,2716.0232486595064,0.1251830227034349,0.1088855203649468,15.317378607958831,14.336117815743224,973.8095927717384,972.8283319795228,151.60749134534873,140.5665593399153,24628.401571208156,7,0.8144312688891586,1961-05-20
1960,35,2482.1616878184454,0.12642857142857142,59.21308806376361,0.02394937775575026,69.85714285714286,13.714285714285714,17.142857142857142,22.0,203.85714285714286,326.57142857142856,0.13156716748351965,2155.590259247017,1100.0,,275.0,275.0,275.0,275.0,1055.590259247017,30.142857142857142,4.2857142857142865,7.857142857142856,55.57735868830714,957.7271862729955,100.0,18.0,25.0,77.57735868830716,1161.5843291301383,1243.0,990.0,972.2638385568032,17.736161443196856,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.88187203067857,15.88187203067857,15.88187203067857,15.88187203067857,,0.9444505024720875,0.9444505024720875,0.9444505024720875,0.9444505024720875,40.45405312991447,40.45405312991447,40.45405312991447,40.45405312991447,0.8699796372024616,0.8699796372024616,0.8699796372024616,0.8699796372024616,0.9769979637202463,0.9769979637202463,0.9769979637202463,0.9769979637202463,39.52496244361334,39.52496244361334,39.52496244361334,39.52496244361334,158.09984977445336,0.06392650261579104,3.9924204488498325e-05,2671.4046921253907,2301.531632213161,0.1410175174258589,0.1239513379554381,16.317875613174095,15.425078572006642,972.7206320154752,971.8278349743076,163.11017992122387,152.84165492137132,26560.774762108165,7,0.8783324987469632,1961-05-27
1960,36,2162.188819946659,0.15942857142857142,33.43752327398501,0.015487884755355914,67.0,13.0,15.0,17.0,181.0,293.0,0.1356330763877772,1869.188819946659,1100.0,,275.0,275.0,275.0,275.0,769.1888199466588,33.0,5.0,10.0,44.628702863799326,676.5601170828595,100.0,18.0,25.0,61.628702863799326,857.5601170828595,1243.0,990.0,971.4914902550437,18.508509744956314,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.65422033243803,16.65422033243803,16.65422033243803,16.65422033243803,,0.946962660997314,0.946962660997314,0.946962660997314,0.946962660997314,42.533448524210726,42.533448524210726,42.533448524210726,42.533448524210726,0.9146978177249618,0.9146978177249618,0.9146978177249618,0.9146978177249618,0.9799829747659634,0.9799829747659634,0.9799829747659634,0.9799829747659634,41.6820679911718,41.6820679911718,41.6820679911718,41.6820679911718,166.7282719646872,0.07720345319508266,4.210309898098162e-05,2276.101843596241,2067.468969295266,0.1417191766122972,0.1287288619462914,16.88285445469998,16.379257861559694,971.766452725922,971.2628561327816,169.14168212760887,163.81484107225424,28010.34969006745,7,0.9262681775815956,1961-06-03
1960,37,1918.1026931616145,0.18457142857142858,37.0964224153803,0.01936988884382277,62.714285714285715,12.142857142857142,14.142857142857142,16.142857142857142,157.0,262.14285714285717,0.13674186774330402,1655.9598360187574,1100.0,,275.0,275.0,275.0,275.0,555.9598360187575,37.285714285714285,5.857142857142857,10.857142857142858,34.21972392841272,467.7401120903447,100.0,18.0,25.0,50.36258107126986,624.7401120903448,1243.0,990.0,970.8300573633753,19.169942636624633,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.31565322410635,17.31565322410635,17.31565322410635,17.31565322410635,,0.9490278316794097,0.9490278316794097,0.9490278316794097,0.9490278316794097,44.31948361827158,44.31948361827158,44.31948361827158,44.31948361827158,0.9531071745864856,0.9531071745864856,0.9531071745864856,0.9531071745864856,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.433093945906144,43.433093945906144,43.433093945906144,43.433093945906144,173.73237578362458,0.09079363395075657,4.387181206657187e-05,2041.65817572948,1807.794012387604,0.1435108009181369,0.1282311596634629,17.666683778229498,16.945156370203648,971.200554217278,970.4790268092522,177.4648359327228,169.79933994063046,29187.039131648933,7,0.9651798654645811,1961-06-10
1960,38,1654.2361587261325,0.21228571428571427,35.4510678576372,0.021388766440166313,64.14285714285714,12.428571428571429,14.428571428571429,16.428571428571427,165.0,272.42857142857144,0.16515609154189748,1381.807587297561,1100.0,,275.0,275.0,275.0,275.0,281.8075872975611,35.857142857142854,5.571428571428571,10.361554393350634,17.159619050278696,212.8578424253603,100.0,18.0,24.79012582192206,33.58819047885012,377.8578424253603,1242.7901258219222,990.0,969.9829168204998,20.017083179500187,0.9257457682333727,0.648,988.4262542317665,0.28,0.28,0.28,0.28,18.163337411266838,18.163337411266838,18.163337411266838,18.163337411266838,,0.9514108861759573,0.9514108861759573,0.9514108861759573,0.9514108861759573,46.605433203611916,46.605433203611916,46.605433203611916,46.605433203611916,1.0022673807228368,1.0022673807228368,1.0022673807228368,1.0022673807228368,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.67332453953968,45.67332453953968,45.67332453953968,45.67332453953968,182.69329815815868,0.1106063192078837,4.613467125206027e-05,1751.5174261192883,1559.6365373841434,0.1878642831049765,0.1467299132555115,18.47222882285061,17.84850044155789,970.2972101459238,969.6772872746257,185.88350039933684,179.40271551555136,30692.47409057066,7,1.014962767545326,1961-06-17
1960,39,1415.2083152378198,0.24242857142857144,38.34621478953958,0.02738174594252776,67.0,13.0,15.0,17.0,181.0,293.0,0.2076513837529614,1122.2083152378198,1077.956232725712,,269.489058181428,269.489058181428,269.489058181428,269.489058181428,44.25208251210792,10.119076888434234,1.821964270907554,2.2654649750225895,2.5675269716922684,27.478049406051273,77.11907688843424,14.821964270907554,17.26546497502259,19.56752697169227,208.47804940605127,1187.1627388600762,990.0,969.2115197982458,20.788480201754187,0.8280795343953845,0.5988523496625505,988.5730681159421,0.27991384270383735,0.27991384270383735,0.27991384270383735,0.27991384270383735,19.081634474992374,19.081634474992374,19.081634474992374,19.081634474992374,,0.952898438729955,0.952898438729955,0.952898438729955,0.952898438729955,48.024116282493324,48.024116282493324,48.024116282493324,48.024116282493324,1.0327766942471681,1.0327766942471681,1.0327766942471681,1.0327766942471681,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.063633956843454,47.063633956843454,47.063633956843454,47.063633956843454,188.25453582737381,0.1333531783422241,4.854369112823999e-05,1528.006983766956,1291.2130338573666,0.2269184033286068,0.1917530502888636,19.794696340138884,18.58412351703211,969.5750994860164,968.8152409635516,192.24700011082223,181.2963943892484,31626.7620189988,7,1.045858532374299,1961-06-24
