WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1960,40,1185.7307048755806,0.278,23.63208065944218,0.01982181702917457,63.0,12.0,13.0,13.0,155.0,256.0,0.21615736056187917,929.7307048755805,929.7307048755805,,232.43267621889512,232.43267621889512,232.43267621889512,232.43267621889512,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1017.7307048755804,990.0,968.4837250724661,21.516274927533896,0.592452729207797,0.3889896611597809,989.0185576096325,0.2562841128955084,0.2562841128955084,0.2562841128955084,0.2562841128955084,20.278548424270806,20.278548424270806,20.278548424270806,20.278548424270806,,0.95466742785663,0.95466742785663,0.95466742785663,0.95466742785663,44.1096275301011,44.1096275301011,44.1096275301011,44.1096275301011,0.9485941404322817,0.9485941404322817,0.9485941404322817,0.9485941404322817,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.22743497949908,43.22743497949908,43.22743497949908,43.22743497949908,172.90973991799632,0.14582782950499196,5.168328520004222e-05,1246.0803627849048,1125.7884692412713,0.227396182315255,0.2054442134276616,20.576949869614968,19.96539915722796,968.6733954258954,968.295335189044,181.4190545552608,164.12038871109743,29048.83630622338,7,0.9606096662110906,1961-07-01
1960,41,1043.1403028036752,0.31857142857142856,21.28736060450373,0.02053539098735126,63.0,12.0,13.0,13.0,155.0,256.0,0.24579603775422454,787.1403028036751,787.1403028036751,,242.57199918721906,242.57199918721906,242.57199918721906,59.424305242018,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,875.1403028036751,990.0,968.032455925653,21.967544074346993,0.4560595187724611,0.3189890257341891,989.2249514554933,0.26138067341850424,0.26138067341850424,0.26138067341850424,0.07093709779101,20.93111485642182,20.93111485642182,20.93111485642182,21.121558432049316,,0.955454769329137,0.955454769329137,0.955454769329137,0.2723897195773298,47.59006815045709,47.59006815045709,47.59006815045709,11.535134314584932,1.0234423258162815,1.0234423258162815,1.0234423258162815,0.24806740461472968,0.9790924547471872,0.9790924547471872,0.9790924547471872,0.964806740461473,45.48655447015233,45.48655447015233,45.48655447015233,11.267793579084255,147.72745698954125,0.14164687146101482,5.2182174146303494e-05,1089.4560494851628,976.7769450097452,0.2620864479939644,0.2349796488999957,21.248227450612383,20.75422921505437,968.1811475840964,967.8071077800388,158.00646388682208,140.77735726833995,24818.21277424293,7,0.8207080943863403,1961-07-08
1960,42,908.1125467253771,0.35842857142857143,22.500429182071084,0.02574814141207833,63.0,12.0,13.0,13.0,155.0,256.0,0.2825712427888626,652.1125467253771,652.1125467253771,,217.37084890845904,217.37084890845904,217.37084890845904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,740.1125467253771,990.0,967.5324501869015,22.467549813098508,0.34722775808748985,0.2366111812125519,989.4161610606999,0.23595064602641966,0.23595064602641966,0.23595064602641966,0.01,21.647760227772043,21.647760227772043,21.647760227772043,21.873710873798462,,0.9552216790643492,0.9552216790643492,0.9552216790643492,0.0,44.05266446136404,44.05266446136404,44.05266446136404,0.0,0.9473691282013773,0.9473691282013773,0.9473691282013773,0.0,0.9790657793696819,0.9790657793696819,0.9790657793696819,0.96,43.13535489920374,43.13535489920374,43.13535489920374,0.0,129.40606469761124,0.14241833753893365,5.5150450651907446e-05,952.4350838829192,819.2739407352476,0.3124717963935919,0.2687847227932119,22.15303018344834,21.3950822294808,967.7097403355316,967.177095762941,136.95636970562452,113.33740710245156,21740.21886919869,7,0.7189225816533957,1961-07-15
1960,43,753.9894662831914,0.4135714285714286,15.312891341357794,0.02029936148474456,63.0,12.0,13.0,13.0,155.0,256.0,0.3398803774371298,497.98946628319146,497.98946628319146,,248.99473314159573,248.99473314159573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,585.9894662831914,990.0,966.9159578651327,23.084042134867268,0.2595332639374491,0.1357242333398386,989.6047425027227,0.2728805757280609,0.2728805757280609,0.01,0.01,22.415904061861948,22.415904061861948,22.678784637590013,22.678784637590013,,0.9557367838843815,0.9557367838843815,0.0,0.0,52.29651299977173,52.29651299977173,0.0,0.0,1.1246561935434778,1.1246561935434778,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.10500983544922,48.10500983544922,0.0,0.0,96.21001967089845,0.12771940968764955,5.378495979097701e-05,794.2548359930772,712.0837013457431,0.359508298696058,0.3223146884336141,22.651318558776055,22.200010748560743,967.0770193439724,966.7483348053828,96.4,95.07013769628912,16163.283304710942,7,0.5345001092827693,1961-07-22
1960,44,650.0027707114948,0.46014285714285713,14.755519618954882,0.022673101808802342,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,225.14285714285714,0.3454396311737439,424.8599135686376,424.8599135686376,,212.4299567843188,212.4299567843188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,507.14562785435186,990.0,966.500011082846,23.49998891715404,0.2160595960901893,0.0995338792043969,989.6844065247053,0.22928044165883035,0.22928044165883035,0.01,0.01,22.955115000200603,22.955115000200603,23.174395441859428,23.174395441859428,,0.9563352421654386,0.9563352421654386,0.0,0.0,45.73108366444327,45.73108366444327,0.0,0.0,0.983464164826737,0.983464164826737,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.81646199115441,44.81646199115441,0.0,0.0,89.63292398230882,0.1381261855106391,5.8607177415078244e-05,691.9065967426677,608.7950640130589,0.383919574347707,0.3118973465629552,23.15009482295023,22.76663656601655,966.6676263869706,966.3351802560522,94.0728589419105,86.4103100206919,15058.331229027879,7,0.49796068879060446,1961-07-29
1960,45,581.2181033339281,0.4944285714285715,8.256677222065994,0.014377061808972342,58.0,10.0,10.0,7.0,117.0,202.0,0.3479283442272346,379.218103333928,379.218103333928,,189.609051666964,189.609051666964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,457.21810333392796,990.0,966.214726257419,23.78527374258103,0.1968982175253108,0.07799094477361398,989.7251108377011,0.19847221975040136,0.19847221975040136,0.01,0.01,23.31191236053167,23.31191236053167,23.500384580282077,23.500384580282077,,0.9521687992903848,0.9521687992903848,0.0,0.0,41.26954724547126,41.26954724547126,0.0,0.0,0.887517145063898,0.887517145063898,0.0,0.0,0.977502198607753,0.977502198607753,0.96,0.96,40.34654384843136,40.34654384843136,0.0,0.0,80.69308769686272,0.13875166681178824,5.9106826608820454e-05,608.7950640130589,550.9983234585969,0.3666072860840177,0.3318029529813451,23.49247374784577,23.15009482295023,966.3351802560522,966.0794924555636,86.45650132903573,74.12438359038387,13556.438733072935,7,0.4482949316492373,1961-08-05
1960,46,522.2875184112143,0.5354285714285715,8.807814163694948,0.01718549397753643,58.0,10.0,10.0,7.0,117.0,202.0,0.38737145676441415,320.2875184112143,320.2875184112143,,160.14375920560715,160.14375920560715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,398.2875184112143,990.0,965.9502938328504,24.049706167149566,0.17609978567703521,0.050175708690093086,989.7737245056329,0.15869407492756962,0.15869407492756962,0.01,0.01,23.664736597854862,23.664736597854862,23.81343067278243,23.81343067278243,,0.9439544746360718,0.9439544746360718,0.0,0.0,35.0788099816618,35.0788099816618,0.0,0.0,0.7543830103583183,0.7543830103583183,0.0,0.0,0.970479781166613,0.970479781166613,0.96,0.96,34.04468181632094,34.04468181632094,0.0,0.0,68.08936363264188,0.13024312312247555,5.905638216618588e-05,550.9983234585969,489.3436243127323,0.4127978581180099,0.3666072860840177,23.862397690200915,23.49247374784577,966.0794924555636,965.8020463094072,74.12438359038387,61.19941999604574,11439.013090283835,7,0.378274242403566,1961-08-12
1960,47,470.82389102967784,0.5721428571428572,4.812638335763252,0.010286562834703259,55.142857142857146,9.285714285714286,8.571428571428571,6.285714285714286,109.85714285714286,189.14285714285714,0.40164537977399617,281.6810338868207,281.6810338868207,,160.2444566550096,121.43657723181111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.142857142857146,9.285714285714286,8.571428571428571,6.285714285714286,109.85714285714286,354.6810338868207,990.0,965.7187075096335,24.2812924903665,0.16070970431753534,0.031953447994579345,989.8073368476879,0.15465366497723068,0.11608223640580209,0.01,0.01,23.933975673077178,23.972547101648605,24.078629338054405,24.078629338054405,,0.9375604732420448,0.8034568092857227,0.0,0.0,35.261500654615176,26.727782957865113,0.0,0.0,0.7583118420347349,0.574791031351938,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,32.811663754843444,25.92594946912916,0.0,0.0,58.73761322397261,0.12467573573739887,5.7872101569832085e-05,486.0250263913084,455.65515596238953,0.4231709234165055,0.3894239990089718,24.018366463069157,23.882309048835182,965.7871126187608,965.6504482018308,61.655969724588495,48.2,9867.919021627398,7,0.3263200734665145,1961-08-19
1960,48,439.9800236183959,0.6071428571428571,5.0523180036848965,0.011692065251352027,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.402925577355358,262.55145218982443,262.55145218982443,,242.38795719435333,20.16349499547109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,331.8371664755387,990.0,965.5799101062828,24.420089893717254,0.15264739473537695,0.02356173972764743,989.823790865537,0.25678275475965723,0.02757786110102883,0.01,0.01,23.987098004494595,24.216302898153224,24.23388075925425,24.23388075925425,,0.9443622543386531,0.13383158026196626,0.0,0.0,53.829494056143496,4.480751969413573,0.0,0.0,1.1576235280891074,0.0963602574067435,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.66061512461688,4.346329410331166,0.0,0.0,50.00694453494805,0.11394409587535377,5.289820579287493e-05,455.65515596238953,420.28892993659525,0.4355340706900914,0.3283455503356195,24.187431197329055,23.885865165681903,965.6504482018308,965.4913001847146,60.84861174463632,48.2,8401.166681871273,7,0.2778163585274892,1961-08-26
1960,49,407.1847720002864,0.6438571428571428,4.450713366464803,0.011116953665838257,46.0,7.0,6.0,4.0,75.0,138.0,0.3392188956323968,269.1847720002864,269.1847720002864,,208.86794115679928,60.3168308434871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,328.1847720002864,990.0,965.4309708203224,24.569029179677646,0.15135835140284976,0.026055212384135114,989.822586436213,0.21678486449585047,0.06249915021013614,0.01,0.01,24.174830751394797,24.32911646568051,24.381615615890645,24.381615615890645,,0.9427311134351701,0.40141722260263163,0.0,0.0,46.74191959587256,13.40377070894135,0.0,0.0,1.0052025719542486,0.28825313352562043,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.54451473053025,13.00165758767311,0.0,0.0,53.54617231820337,0.13122501413650323,5.511776282389422e-05,420.28892993659525,389.1339363713416,0.3546336803385602,0.3283455503356195,24.21180744872683,24.105889720855515,965.4913001847146,965.3456696818566,60.84861174463632,48.2,8995.756949458166,7,0.2974787351011298,1961-09-02
1960,50,379.187371145594,0.6775714285714286,2.3034015698417534,0.0060943512869388716,46.0,7.0,6.0,4.0,75.0,138.0,0.36395665454524284,241.18737114559394,241.18737114559394,,241.18737114559394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,300.187371145594,990.0,965.2959368557279,24.70406314427206,0.14147719997072244,0.01625092654737547,989.842271873482,0.26810295104655185,0.01,0.01,0.01,24.278232066707464,24.536335017754016,24.536335017754016,24.536335017754016,,0.9557445399027606,0.0,0.0,0.0,54.88391505762984,0.0,0.0,0.0,1.1802992485511794,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12712109238464278,5.552016663929849e-05,380.8369423592014,373.01012538244936,0.3699631474038615,0.362359804553414,24.320162784883397,24.26703489108568,965.304184711796,965.2650506269122,48.2,48.2,8097.600000000001,7,0.26777777777777784,1961-09-09
1960,51,350.77642214016777,0.7097142857142857,4.630688499267535,0.013133677667874698,46.0,7.0,6.0,4.0,75.0,138.0,0.3938324976836496,212.77642214016777,212.77642214016777,,212.77642214016777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,271.77642214016777,990.0,965.1538821107008,24.846117889299162,0.13145009456511433,0.01383599588191423,989.8547139095529,0.22974816988922647,0.01,0.01,0.01,24.471083628962905,24.690831798852127,24.690831798852127,24.690831798852127,,0.956508200461058,0.0,0.0,0.0,48.83770000424298,0.0,0.0,0.0,1.0502731183708167,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.867906891500056,0.0,0.0,0.0,46.867906891500056,0.13365307173935098,6.128501787111474e-05,370.3647452958713,340.5953058875766,0.4051729357818892,0.3726056590233951,24.540192343861545,24.338119442450918,965.2518237264792,965.102976529438,48.2,45.6468943331944,7873.808357772009,7,0.26037726050833365,1961-09-16
1960,52,330.8645873186354,0.7382857142857142,2.4241074355343977,0.007411933885561857,46.0,7.0,6.0,4.0,75.0,138.0,0.4173212175516984,192.8645873186354,192.8645873186354,,192.8645873186354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,251.86458731863542,990.0,965.0543229365932,24.945677063406833,0.12442259025554583,0.012143489922083972,989.8634339198223,0.20286719288015775,0.01,0.01,0.01,24.606243790349048,24.799110983229205,24.799110983229205,24.799110983229205,,0.9525980617252554,0.0,0.0,0.0,44.33506090169327,0.0,0.0,0.0,0.9534421699288874,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,43.448359683659405,0.0,0.0,0.0,43.448359683659405,0.13126476486490682,6.257705012934083e-05,340.5953058875766,323.62655383883583,0.4264174195938298,0.4051729357818892,24.655375062379814,24.540192343861545,965.102976529438,965.0181327691942,45.6468943331944,41.809512865455766,7299.32442685478,7,0.24137977602033,1961-09-23
1960,53,323.62655383883583,0.7509999999999999,0.0,0.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4264174195938298,185.62655383883583,185.62655383883583,,185.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,244.62655383883583,990.0,965.0181327691942,24.981867230805847,0.1218680636673136,0.011528257076301,989.8666036792564,0.1930958476824283,0.01,0.01,0.01,24.655375062379814,24.838470910062245,24.838470910062245,24.838470910062245,,0.9505142163342644,0.0,0.0,0.0,42.662768230056905,0.0,0.0,0.0,0.9174788866678903,0.0,0.0,0.0,0.98,0.96,0.96,0.96,41.809512865455766,0.0,0.0,0.0,41.809512865455766,0.1291906129750918,6.256515209467809e-05,323.62655383883583,323.62655383883583,0.4264174195938298,0.4264174195938298,24.655375062379814,24.655375062379814,965.0181327691942,965.0181327691942,41.809512865455766,41.809512865455766,1003.4283087709384,1,0.23227507147475426,1961-09-30
1961,1,299.60584228035094,0.7865714285714286,5.716940746121078,0.01924012120115436,41.0,6.0,4.0,3.0,56.0,110.0,0.3677292930284519,189.605842280351,189.605842280351,,189.605842280351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,240.605842280351,990.0,964.9028297616725,25.097170238327603,0.12044899689131836,0.011866496593829786,989.8676845065148,0.19846788707847382,0.01,0.01,0.01,24.766386857763962,24.95485474484244,24.95485474484244,24.95485474484244,,0.9513760404328558,0.0,0.0,0.0,43.8142119381321,0.0,0.0,0.0,0.9422411169490774,0.0,0.0,0.0,0.9789068072489479,0.96,0.96,0.96,42.8941225597992,0.0,0.0,0.0,42.8941225597992,0.14302595152755154,6.283308168010105e-05,320.2150422476492,283.6079686159883,0.3878593416708348,0.343519152716529,24.86338792195297,24.63129354722151,965.0010752112382,964.834431874464,47.603452677911896,39.11609423321339,7206.212590046265,7,0.23830068088777331,1961-10-01
1961,2,276.5686444530362,0.8264285714285714,2.403132271783964,0.008868296325549944,41.0,6.0,4.0,3.0,56.0,110.0,0.3980330837635739,166.56864445303617,166.56864445303617,,166.56864445303617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,217.56864445303617,990.0,964.8062745778121,25.19372542218785,0.1123182929074097,0.009908334778508042,989.877773372314,0.16736767001159886,0.01,0.01,0.01,24.904131124490334,25.061498794501926,25.061498794501926,25.061498794501926,,0.9443735645340422,0.0,0.0,0.0,38.420260144934616,0.0,0.0,0.0,0.8262421536545078,0.0,0.0,0.0,0.9733630804550676,0.96,0.96,0.96,37.40202901630206,0.0,0.0,0.0,37.40202901630206,0.13515440258319106,6.236276194253384e-05,283.6079686159883,266.78604271350054,0.4123154228054132,0.3878593416708348,24.960752259529727,24.86338792195297,964.834431874464,964.767144170854,39.11609423321339,35.04314855020329,6283.540874738746,7,0.207789050090567,1961-10-08
1961,3,266.78604271350054,0.8470000000000001,0.0,0.0,41.0,6.0,4.0,3.0,56.0,110.0,0.4123154228054132,156.78604271350054,156.78604271350054,,156.78604271350054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.7860427135005,990.0,964.7671441708541,25.232855829145933,0.1088655983223408,0.0090768136306475,989.882057588047,0.15416115766322566,0.01,0.01,0.01,24.960752259529727,25.10491341719295,25.10491341719295,25.10491341719295,,0.941299043588926,0.0,0.0,0.0,36.12695726825082,0.0,0.0,0.0,0.7769238122204477,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.04314855020329,0.0,0.0,0.0,35.04314855020329,0.131353005553727,6.208593419504574e-05,266.78604271350054,266.78604271350054,0.4123154228054132,0.4123154228054132,24.960752259529727,24.960752259529727,964.767144170854,964.767144170854,35.04314855020329,35.04314855020329,5887.248956434153,7,0.1946841586122405,1961-10-15
1961,4,266.78604271350054,0.8470000000000001,0.0,0.0,41.0,6.0,4.0,3.0,56.0,110.0,0.4123154228054132,156.78604271350054,156.78604271350054,,156.78604271350054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.7860427135005,990.0,964.7671441708541,25.232855829145933,0.1088655983223408,0.0090768136306475,989.882057588047,0.15416115766322566,0.01,0.01,0.01,24.960752259529727,25.10491341719295,25.10491341719295,25.10491341719295,,0.941299043588926,0.0,0.0,0.0,36.12695726825082,0.0,0.0,0.0,0.7769238122204477,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.04314855020329,0.0,0.0,0.0,35.04314855020329,0.131353005553727,6.208593419504574e-05,266.78604271350054,266.78604271350054,0.4123154228054132,0.4123154228054132,24.960752259529727,24.960752259529727,964.767144170854,964.767144170854,35.04314855020329,35.04314855020329,5887.248956434153,7,0.1946841586122405,1961-10-22
1961,5,274.83218528844634,0.8285714285714285,5.302864998362257,0.01931093267311353,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.39205993497255104,167.11789957416065,167.11789957416065,,167.11789957416065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,217.54647100273206,990.0,964.7993287411538,25.20067125884621,0.11231046695743895,0.009955021463803601,989.8777345115788,0.16810916442511686,0.01,0.01,0.01,24.91029660599986,25.06840577042498,25.06840577042498,25.06840577042498,,0.9445317308406883,0.0,0.0,0.0,38.562362436403546,0.0,0.0,0.0,0.8292981169119044,0.0,0.0,0.0,0.9730440725161955,0.96,0.96,0.96,37.526583485090846,0.0,0.0,0.0,37.526583485090846,0.1365039128595316,6.236825956699471e-05,283.6079686159883,266.78604271350054,0.4070120842624,0.3767920630425851,24.95395343243741,24.86338792195297,964.834431874464,964.767144170854,39.57123745542535,35.83284720889157,6304.466025495262,7,0.2084810193616158,1961-10-29
1961,6,289.6654519358471,0.8019999999999999,5.108267997188883,0.017426487785897872,40.0,6.0,4.0,3.0,53.0,106.0,0.3663110721216508,183.66545193584713,183.66545193584713,,183.66545193584713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,233.6654519358471,990.0,964.8598510811353,25.140148918864707,0.11799949481381479,0.011361563414546971,989.8706389417717,0.19044836011339358,0.01,0.01,0.01,24.820339500522977,25.000787860636372,25.000787860636372,25.000787860636372,,0.9497038143817101,0.0,0.0,0.0,42.45967603160614,0.0,0.0,0.0,0.913111312507659,0.0,0.0,0.0,0.9788350292787869,0.96,0.96,0.96,41.56289943780565,0.0,0.0,0.0,41.56289943780565,0.14339392803044723,6.285486598301306e-05,306.020121877383,281.3222739992266,0.3767920630425851,0.3463824514208656,24.86981856356441,24.720848894545693,964.9301006093868,964.8252890959968,45.37360805665372,39.57123745542535,6982.567105551349,7,0.23090499687669808,1961-11-05
1961,7,330.8645873186354,0.7382857142857142,4.939312001456228,0.014964025373966985,40.0,6.0,4.0,3.0,53.0,106.0,0.32055108014840605,224.8645873186354,224.8645873186354,,224.8645873186354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.8645873186354,990.0,965.0543229365932,24.945677063406833,0.13254000387256157,0.014863489922083972,989.8525965062054,0.2460671928801578,0.01,0.01,0.01,24.552206376732048,24.78827356961221,24.78827356961221,24.78827356961221,,0.9578911579253531,0.0,0.0,0.0,51.860061949762915,0.0,0.0,0.0,1.115270149457267,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14576001946370915,5.961357714907198e-05,340.5953058875766,323.62655383883583,0.3275380179488837,0.3112197912527555,24.60133764876285,24.486154930244577,965.102976529438,965.0181327691942,48.2,48.2,8097.600000000001,7,0.26777777777777784,1961-11-12
1961,8,371.61365197952347,0.6864285714285714,9.699390124648005,0.025614147014888945,40.0,6.0,4.0,3.0,53.0,106.0,0.2860495436810432,265.61365197952347,265.61365197952347,,205.12228722346754,60.49136475605588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,315.61365197952347,990.0,965.2580682598975,24.74193174010241,0.14692161310555926,0.02585048432837713,989.827227902566,0.21185476227534578,0.06273477099210402,0.01,0.01,24.357304880393126,24.50642487167637,24.559159642668476,24.559159642668476,,0.9445424375648066,0.40139017977879554,0.0,0.0,46.35477924960514,13.523948865037857,0.0,0.0,0.9968769731097878,0.29083761000081415,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.661087541943864,13.118230399086723,0.0,0.0,53.77931794103059,0.14443722897855246,5.6180161809033404e-05,391.8169121240828,340.5953058875766,0.3112197912527555,0.2705345193635524,24.486154930244577,24.236915452960574,965.3590845606204,965.102976529438,61.97623167971825,48.2,9034.92541409314,7,0.2987739885612811,1961-11-19
1961,9,416.0144720591202,0.6342857142857143,7.9493104434893995,0.019280636652214057,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2630072742928126,306.58590063054874,306.58590063054874,,153.29295031527437,153.29295031527437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,357.7287577734059,990.0,965.472065124266,24.52793487573399,0.1617853406383123,0.04370854509761894,989.7945061142642,0.14944548292562038,0.14944548292562038,0.01,0.01,24.172995507072464,24.172995507072464,24.312440989998088,24.312440989998088,,0.9415887890957949,0.9415887890957949,0.0,0.0,34.21769557318174,34.21769557318174,0.0,0.0,0.7358644209286397,0.7358644209286397,0.0,0.0,0.97,0.97,0.96,0.96,33.19116470598629,33.19116470598629,0.0,0.0,66.38232941197258,0.1595765090080765,6.0144932714066706e-05,422.4698189706656,402.90237744418727,0.2807592386927761,0.25220745170707,24.24692789946086,24.142609783712093,965.501114185368,965.4130606984988,68.0540052284009,64.36279265274796,11152.231341211393,7,0.3687907189554032,1961-11-26
1961,10,445.92178737549494,0.6011428571428572,5.255803403727035,0.011714761285148199,42.0,7.0,5.0,3.0,61.0,118.0,0.2647146696519577,327.92178737549494,327.92178737549494,,163.96089368774747,163.96089368774747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,381.92178737549494,990.0,965.6066480431897,24.393351956810324,0.17032381141782804,0.05377908364123357,989.775897104941,0.16384720647845907,0.16384720647845907,0.01,0.01,24.005401855272826,24.005401855272826,24.15924906175128,24.15924906175128,,0.9450624847973025,0.9450624847973025,0.0,0.0,36.478659104579236,36.478659104579236,0.0,0.0,0.7844872925715966,0.7844872925715966,0.0,0.0,0.9704417188248817,0.9704417188248817,0.96,0.96,35.401048822236675,35.401048822236675,0.0,0.0,70.80209764447335,0.15875666935888696,5.997546962563096e-05,459.2604427967548,440.0331111664572,0.2681616383076285,0.2569348217351712,24.040733506366383,23.92537084275465,965.6666719925854,965.580149000249,73.67990736730418,69.53466333996644,11894.752404271523,7,0.39334498691374087,1961-12-03
1961,11,471.1572771014212,0.5724285714285714,5.06009148485126,0.010480807341718258,42.0,7.0,5.0,3.0,61.0,118.0,0.25059769655444286,353.1572771014212,353.1572771014212,,176.5786385507106,176.5786385507106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,407.1572771014212,990.0,965.7202077469564,24.279792253043638,0.17923019871927562,0.06569023479187076,989.7550795664889,0.1808811620434593,0.1808811620434593,0.01,0.01,23.85399065748905,23.85399065748905,24.024871819532503,24.024871819532503,,0.9487987566451191,0.9487987566451191,0.0,0.0,39.191510399027884,39.191510399027884,0.0,0.0,0.8428281806242557,0.8428281806242557,0.0,0.0,0.9742828180624254,0.9742828180624254,0.96,0.96,38.18694391904701,38.18694391904701,0.0,0.0,76.37388783809402,0.16205989879172128,6.006932518447232e-05,494.6810831907137,459.2604427967548,0.2569348217351712,0.2385375224758849,23.92537084275465,23.71284944346486,965.8260648743582,965.6666719925854,81.69577963521785,73.67990736730418,12830.813156799795,7,0.4242993768783001,1961-12-10
1961,12,500.8229840530561,0.5491428571428572,4.6652163867760645,0.008970495971541216,42.0,7.0,5.0,3.0,61.0,118.0,0.23572975456170536,382.8229840530561,382.8229840530561,,191.41149202652804,191.41149202652804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,436.8229840530561,990.0,965.8537034282388,24.146296571761294,0.1897001471352582,0.07969244847304238,989.7306074043917,0.20090551423581277,0.20090551423581277,0.01,0.01,23.675998461917185,23.675998461917185,23.866903976153,23.866903976153,,0.9526748224660551,0.9526748224660551,0.0,0.0,42.33872047666937,42.33872047666937,0.0,0.0,0.9105101177778359,0.9105101177778359,0.0,0.0,0.9797628932900826,0.9797628932900826,0.96,0.96,41.482059750280264,41.482059750280264,0.0,0.0,82.96411950056053,0.16563559028891733,6.020165491745247e-05,527.3375978981461,494.6810831907137,0.2385375224758849,0.2237655734586772,23.71284944346486,23.51691260764363,965.9730191905415,965.8260648743582,88.40626613452321,81.69577963521785,13937.97207609417,7,0.46091177500311403,1961-12-17
1961,13,548.112463270059,0.5171428571428571,5.227135154247337,0.009483167083656258,42.0,7.0,5.0,3.0,61.0,118.0,0.21540400064128445,430.11246327005904,430.11246327005904,,215.05623163502952,215.05623163502952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,484.11246327005904,990.0,966.0665060847151,23.933493915284753,0.20639007159341832,0.10201308266346783,989.6915968457431,0.23282591270728983,0.23282591270728983,0.01,0.01,23.392264848320604,23.392264848320604,23.61509076102789,23.61509076102789,,0.9569170869459798,0.9569170869459798,0.0,0.0,47.20681088475278,47.20681088475278,0.0,0.0,1.015200234080705,1.015200234080705,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.262674667057716,46.262674667057716,0.0,0.0,92.52534933411543,0.16879102844702695,5.9759587865910466e-05,563.9275439778775,527.3375978981461,0.2237655734586772,0.2092467396921989,23.51691260764363,23.297375454890005,966.1376739479005,965.9730191905415,95.64919727280046,88.40626613452321,15544.258688131395,7,0.5140297185228636,1961-12-24
1961,14,626.1206023221629,0.47114285714285714,16.70188907387111,0.02661383693165486,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.21744002607194313,490.1206023221628,490.1206023221628,,245.06030116108144,245.06030116108144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,548.4063166078771,990.0,966.4037132546542,23.59628674534588,0.23817513008334176,0.13213625001470689,989.6296886199019,0.26713474911804125,0.26713474911804125,0.01,0.01,22.958840616129766,22.958840616129766,23.215975365247807,23.215975365247807,,0.9548581337474525,0.9548581337474525,0.0,0.0,52.65805071566371,52.65805071566371,0.0,0.0,1.1324311981863164,1.1324311981863164,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15433112967602497,5.4809040820930136e-05,666.8063237852695,589.2318351168824,0.2309822500301651,0.2002607343450698,23.141448526628448,22.739202604558585,966.567225295141,966.251543258026,96.4,96.4,16195.200000000003,7,0.5355555555555557,1961-12-31
1961,15,717.3513483360541,0.4295714285714286,14.51996401274661,0.019976917353342442,46.0,7.0,6.0,4.0,76.0,139.0,0.19420111149203598,578.3513483360541,578.3513483360541,,218.4377499215522,218.4377499215522,141.47584849294975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,637.3513483360541,990.0,966.7694053933441,23.230594606655814,0.2887217157133376,0.18733870068848416,989.5239395835981,0.22992096689405359,0.22992096689405359,0.15277810975119643,0.01,22.52461322335993,22.52461322335993,22.601756080502785,22.744534190253983,,0.9523890755415939,0.9523890755415939,0.6810851504168909,0.0,45.964685936351984,45.964685936351984,29.708678683327488,0.0,0.9884878695989674,0.9884878695989674,0.6388963157704836,0.0,0.9785744200784947,0.9785744200784947,0.9728601343642092,0.96,42.82896408512512,42.82896408512512,29.057535513696553,0.0,114.71546368394681,0.15951150246431048,5.4960291535200646e-05,768.4460718744957,673.1577568282033,0.2064894871819388,0.1808845214875427,22.705944658262723,22.26123666021008,966.973784287498,966.5926310273128,128.66548466758326,96.4,19272.19789890306,7,0.6373081315774822,1962-01-07
1961,16,885.6273128728681,0.36642857142857144,28.656087527810172,0.0323544668167738,46.0,7.0,6.0,4.0,76.0,139.0,0.1574334084440802,746.6273128728681,746.6273128728681,,248.87577095762268,248.87577095762268,248.87577095762268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,805.6273128728681,990.0,967.4425092514915,22.557490748508535,0.3967890319568769,0.2965590315778033,989.3066519364653,0.27068551883859143,0.27068551883859143,0.27068551883859143,0.01,21.593457166135273,21.593457166135273,21.593457166135273,21.854142684973862,,0.9565524966634149,0.9565524966634149,0.9565524966634149,0.0,50.371019573495424,50.371019573495424,50.371019573495424,0.0,1.0832477327633423,1.0832477327633423,1.0832477327633423,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.50955655529764,47.50955655529764,47.50955655529764,0.0,142.52866966589292,0.16124536078803403,5.318432023295953e-05,952.4350838829192,817.7246825595828,0.1699838624962527,0.1459417049541267,21.98102418155085,21.223972877160094,967.7097403355316,967.1708987302384,144.60000000000002,137.22214651460575,23944.816503870014,7,0.7918259425882941,1962-01-14
1961,17,1059.181761336589,0.3141428571428571,25.041661875903237,0.023746125434280115,46.0,7.0,6.0,4.0,76.0,139.0,0.13144376521834816,920.1817613365891,920.1817613365891,,230.0454403341473,230.0454403341473,230.0454403341473,230.0454403341473,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,979.1817613365891,990.0,968.0847113528907,21.915288647109314,0.5523865783194264,0.38436797248690907,989.0632454491937,0.25306134445109885,0.25306134445109885,0.25306134445109885,0.25306134445109885,20.725472751851886,20.725472751851886,20.725472751851886,20.725472751851886,,0.9552459590332046,0.9552459590332046,0.9552459590332046,0.9552459590332046,44.645143748229806,44.645143748229806,44.645143748229806,44.645143748229806,0.9601106182415011,0.9601106182415011,0.9601106182415011,0.9601106182415011,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.7522408732652,43.7522408732652,43.7522408732652,43.7522408732652,175.0089634930608,0.16525517659619635,5.2854317296358105e-05,1127.726717014242,989.4775076349576,0.1404781805826358,0.1232568120475278,21.07444416926537,20.38296176374844,968.301426824902,967.8579100305398,185.07978391052944,164.39742386871836,29401.505866834217,7,0.9722720194058935,1962-01-21
1961,18,1243.9736433380078,0.2681428571428571,32.55178472947484,0.025825881280275458,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.11956185637675522,1095.1165004808652,1070.5621198664358,,267.64052996660894,267.64052996660894,267.64052996660894,267.64052996660894,24.55438061442942,7.426942284611369,1.2125620056508357,1.0609917549444812,0.7578512535317721,14.096033315690963,54.71265657032565,8.641133434222263,7.4895631835159096,5.186422682103201,97.38174760140525,1141.4054730544997,990.0,968.6668445017953,21.33315549820465,0.7591546726529171,0.5817647696994804,988.6590805576476,0.28,0.28,0.28,0.28,19.712236055852262,19.712236055852262,19.712236055852262,19.712236055852262,,0.9542809510055267,0.9542809510055267,0.9542809510055267,0.9542809510055267,49.34994103676536,49.34994103676536,49.34994103676536,49.34994103676536,1.0612890545540936,1.0612890545540936,1.0612890545540936,1.0612890545540936,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.014571624901656,48.014571624901656,48.014571624901656,48.014571624901656,192.05828649960662,0.15482839559716957,4.9865827076049586e-05,1355.589210120566,1151.4124173518942,0.1254634175400488,0.1142564052894013,20.236621657049085,19.207493430205066,969.0180574480818,968.3758675973916,192.8,188.13035377503317,32265.79213193392,7,1.0669904805533703,1962-01-28
1961,19,1573.396120045499,0.222,63.72866582806172,0.039745053569652855,49.0,8.0,7.0,5.0,93.0,162.0,0.10363483094275626,1411.396120045499,1100.0,,275.0,275.0,275.0,275.0,311.3961200454987,49.66093816159663,9.416655287270633,12.69539751835137,9.610991359428974,230.01213771885114,98.66093816159663,17.416655287270636,19.69539751835137,14.610991359428974,323.01213771885114,1235.7729909672187,990.0,969.7217413109163,20.278258689083763,0.9089196343076811,0.648,988.4430803656923,0.28,0.28,0.28,0.28,18.441339054776048,18.441339054776048,18.441339054776048,18.441339054776048,,0.9517191714572613,0.9517191714572613,0.9517191714572613,0.9517191714572613,47.334758944323156,47.334758944323156,47.334758944323156,47.334758944323156,1.0179518052542615,1.0179518052542615,1.0179518052542615,1.0179518052542615,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.3880637654367,46.3880637654367,46.3880637654367,46.3880637654367,185.55225506174676,0.11892932669524638,4.685663006609767e-05,1801.689870916998,1399.6225280663384,0.1157454933394167,0.0899155857037413,19.03973901615379,17.686404850672915,970.4593057368088,969.1603189368298,191.74706766666492,177.67492170277532,31172.778850373463,7,1.030845861454149,1962-02-04
1961,20,1925.5040098328857,0.18357142857142855,37.96844262546688,0.0193801738775761,49.0,8.0,7.0,5.0,93.0,162.0,0.08435270291874393,1763.5040098328857,1100.0,,275.0,275.0,275.0,275.0,663.5040098328856,51.0,10.0,18.0,20.478518822002638,564.025491010883,100.0,18.0,25.0,25.478518822002638,657.025491010883,1243.0,990.0,970.8465843225341,19.15341567746587,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.299126264947585,17.299126264947585,17.299126264947585,17.299126264947585,,0.9489783028316188,0.9489783028316188,0.9489783028316188,0.9489783028316188,44.27510210937492,44.27510210937492,44.27510210937492,44.27510210937492,0.9521527335349443,0.9521527335349443,0.9521527335349443,0.9521527335349443,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.389600067187416,43.389600067187416,43.389600067187416,43.389600067187416,173.55840026874966,0.09045569702790439,4.3827878855744865e-05,2067.468969295266,1807.794012387604,0.0896119795120031,0.0783566778538981,17.666683778229498,16.88285445469998,971.2628561327816,970.4790268092522,177.4648359327228,169.14168212760887,29157.811245149947,7,0.9642133348263872,1962-02-11
1961,21,2239.1262781560513,0.15028571428571427,49.08271527376064,0.0216512167160479,49.0,8.0,7.0,5.0,93.0,162.0,0.07250870580423273,2077.1262781560513,1100.0,,275.0,275.0,275.0,275.0,977.1262781560511,51.0,9.999999999999998,18.0,30.158218461606513,867.9680596944446,100.0,18.0,25.0,35.158218461606516,960.9680596944446,1243.0,990.0,971.6772013610664,18.322798638933655,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.46850922641537,16.46850922641537,16.46850922641537,16.46850922641537,,0.9464055276792461,0.9464055276792461,0.9464055276792461,0.9464055276792461,42.03474291984188,42.03474291984188,42.03474291984188,42.03474291984188,0.9039729660181048,0.9039729660181048,0.9039729660181048,0.9039729660181048,0.9795230881792197,0.9795230881792197,0.9795230881792197,0.9795230881792197,41.17447379805068,41.17447379805068,41.17447379805068,41.17447379805068,164.6978951922027,0.07377440184624594,4.1590377573788566e-05,2411.0479762115906,2094.7380107984795,0.0773366402695143,0.0671906994793798,16.81703263038193,16.05352581731583,972.092184770166,971.3286779570998,168.447135697283,160.0837800799014,27669.246392290057,7,0.9149883066233484,1962-02-18
1961,22,3031.7097452295156,0.08714285714285715,182.5574021106252,0.05880630642783213,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.06395661053696348,2836.7097452295156,1100.0,,275.0,275.0,275.0,275.0,1736.7097452295154,46.71428571428571,8.714285714285714,15.857142857142858,54.823049527123494,1610.6009814166778,100.0,18.0,25.0,63.251620955694925,1725.4581242738207,1243.0,990.0,973.5562294990984,16.443770500901582,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.589481088383298,14.589481088383298,14.589481088383298,14.589481088383298,,0.9381888908169174,0.9381888908169174,0.9381888908169174,0.9381888908169174,36.92626586716994,36.92626586716994,36.92626586716994,36.92626586716994,0.7941132444552673,0.7941132444552673,0.7941132444552673,0.7941132444552673,0.9719051823104018,0.9719051823104018,0.9719051823104018,0.9719051823104018,35.89334563947985,35.89334563947985,35.89334563947985,35.89334563947985,143.5733825579194,0.0484700634023794,3.625590468634328e-05,3688.949790985967,2554.4498794101723,0.0765401157859479,0.0552611440165221,15.707383292353684,13.12484079229725,975.0208697951844,972.438327295128,156.08865136951553,127.69176904797622,24120.328269730457,7,0.7976299030995522,1962-02-25
1961,23,4253.299821165842,0.031,106.18118702211548,0.025675069859071257,59.0,11.0,12.0,13.0,144.0,239.0,0.056279876757034844,4014.299821165843,1100.0,,275.0,275.0,275.0,275.0,2914.299821165843,41.0,7.000000000000002,13.0,67.0,2786.299821165843,100.0,18.0,25.0,80.0,2930.299821165843,1243.0,990.0,976.1410532295941,13.858946770405916,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.004657357887634,12.004657357887634,12.004657357887634,12.004657357887634,,0.9199188009185775,0.9199188009185775,0.9199188009185775,0.9199188009185775,29.785543358487,29.785543358487,29.785543358487,29.785543358487,0.6405493195373548,0.6405493195373548,0.6405493195373548,0.6405493195373548,0.97,0.97,0.97,0.97,28.89197705773239,28.89197705773239,28.89197705773239,28.89197705773239,115.56790823092956,0.02724559180912217,2.9183815209830696e-05,4432.218100140775,3939.808872901526,0.0606628411961479,0.0539233391949752,12.593258452047596,11.67475146422416,976.4709591232576,975.552452135434,121.93889497798722,111.9954822320941,19415.408582796168,7,0.6420439346162754,1962-03-04
1961,24,4471.311876770649,0.025714285714285714,26.101962402380973,0.005841953317433814,68.0,14.0,17.0,21.0,195.0,315.0,0.07045458371579076,4156.311876770649,1100.0,,275.0,275.0,275.0,275.0,3056.31187677065,32.0,4.0,8.0,59.0,2953.31187677065,100.0,18.0,25.0,80.0,3148.31187677065,1243.0,990.0,976.5425007344903,13.457499265509748,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.603209852991466,11.603209852991466,11.603209852991466,11.603209852991466,,0.9160320985299147,0.9160320985299147,0.9160320985299147,0.9160320985299147,28.665686497667803,28.665686497667803,28.665686497667803,28.665686497667803,0.6164663762939312,0.6164663762939312,0.6164663762939312,0.6164663762939312,0.97,0.97,0.97,0.97,27.80571590273777,27.80571590273777,27.80571590273777,27.80571590273777,111.22286361095107,0.024878232438486143,2.808658171993714e-05,4515.173590483621,4415.415344009801,0.071340966921118,0.0697647595795448,11.705500507943812,11.522942916896769,976.622767670585,976.440210079538,112.3281205832402,110.35614109190507,18685.441086639777,7,0.617904797838617,1962-03-11
1961,25,4347.899484096695,0.02885714285714286,33.898819818365546,0.007766188647336014,62.857142857142854,12.285714285714286,14.142857142857142,16.428571428571427,165.85714285714286,271.57142857142856,0.06252392683246548,4076.328055525267,1100.0,,275.0,275.0,275.0,275.0,2976.328055525267,37.142857142857146,5.714285714285714,10.857142857142858,63.57142857142857,2859.0423412395526,100.0,18.0,25.0,80.0,3024.8994840966952,1243.0,990.0,976.3166560558969,13.68334394410309,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.829054531584807,11.829054531584807,11.829054531584807,11.829054531584807,,0.9182905453158482,0.9182905453158482,0.9182905453158482,0.9182905453158482,29.29576700813896,29.29576700813896,29.29576700813896,29.29576700813896,0.6300164947986872,0.6300164947986872,0.6300164947986872,0.6300164947986872,0.97,0.97,0.97,0.97,28.41689399789479,28.41689399789479,28.41689399789479,28.41689399789479,113.66757599157916,0.026149103566458342,2.8703933331206855e-05,4432.218100140775,4305.170852711009,0.07316782789274,0.0539233391949752,11.907247927020622,11.67475146422416,976.4709591232576,976.2384626604612,114.51550090336367,111.9954822320941,19096.1527665853,7,0.6314865332865509,1962-03-18
1961,26,4760.431518333328,0.020571428571428574,107.76233537056929,0.022116287095835456,59.0,11.0,12.0,13.0,144.0,239.0,0.05033929704870772,4521.431518333328,1100.0,,275.0,275.0,275.0,275.0,3421.4315183333283,41.0,7.0,13.0,67.0,3293.4315183333283,100.0,18.0,25.0,80.0,3437.4315183333283,1243.0,990.0041350111849,977.0635008077882,12.940634203396598,0.924744771844035,0.648,988.4313902393407,0.28,0.28,0.28,0.28,11.08788943155258,11.08788943155258,11.08788943155258,11.08788943155258,,0.9065937626070152,0.9065937626070152,0.9065937626070152,0.9065937626070152,27.121833943989962,27.121833943989962,27.121833943989962,27.121833943989962,0.583265246107311,0.583265246107311,0.583265246107311,0.583265246107311,0.97,0.97,0.97,0.97,26.308178925670262,26.308178925670262,26.308178925670262,26.308178925670262,105.23271570268103,0.02222077773945014,2.6573918106737636e-05,5186.55444773476,4501.386000873192,0.0530947579153705,0.046080688520369,11.548174205883784,10.378227182300948,977.7972938495116,976.597536381598,110.62827304577466,96.34571554205294,17679.096238050413,7,0.5846261983482279,1962-03-25
1961,27,5432.431022967436,0.011428571428571429,66.1177647758897,0.012208832253099001,70.0,14.0,18.0,25.0,168.0,295.0,0.05431978116914677,5137.431022967436,471.42857142857144,,275.0,275.0,275.0,275.0,4666.002451538864,658.5714285714286,4.0,7.0,55.0,3941.431022967435,728.5714285714286,18.0,25.0,80.0,4109.431022967436,1243.0,990.0416946691845,978.1759437753699,11.865750893814623,0.910714295778804,0.648,988.4829803734056,0.28,0.28,0.28,0.28,10.027036598035812,10.027036598035812,10.027036598035812,10.027036598035812,1.0,0.8719534209743978,0.8719534209743978,0.8719534209743978,0.8719534209743978,23.582475589394537,23.582475589394537,23.582475589394537,23.582475589394537,0.5071500126751514,0.5071500126751514,0.5071500126751514,0.5071500126751514,0.9697631959991618,0.9697631959991618,0.9697631959991618,0.9697631959991618,22.869586892602623,22.869586892602623,22.869586892602623,22.869586892602623,91.47834757041049,0.01685095553636184,inf,5551.009983023717,5278.010080717362,0.055892276727123,0.053143482159495,10.247599215195551,9.857667823380073,978.3585553738563,977.9381355243048,94.61868148105113,88.6388517683662,15368.362391828963,7,0.5082130420578361,1962-04-01
1961,28,5511.573206888432,0.010428571428571428,36.14722369843263,0.006566177524908344,78.0,14.0,19.142857142857142,26.142857142857142,197.14285714285714,334.42857142857144,0.06069672499494959,5177.14463545986,157.14285714285714,,275.0,275.0,275.0,275.0,5020.001778317003,964.8571428571429,4.0,5.857142857142857,53.857142857142854,3991.430349745574,1042.857142857143,18.0,25.0,80.0,4188.573206888431,1243.0,990.0481294827325,978.2978227386081,11.750306744124357,0.908310559901566,0.648,988.4918189228309,0.28,0.28,0.28,0.28,9.913996184222768,9.913996184222768,9.913996184222768,9.913996184222768,1.0,0.8650798228902067,0.8650798228902067,0.8650798228902067,0.8650798228902067,23.131649004148876,23.131649004148876,23.131649004148876,23.131649004148876,0.49745481729352425,0.49745481729352425,0.49745481729352425,0.49745481729352425,0.9694472782066317,0.9694472782066317,0.9694472782066317,0.9694472782066317,22.425102447332048,22.425102447332048,22.425102447332048,22.425102447332048,89.70040978932819,0.0162795885633522,inf,5569.845470794792,5434.01921081911,0.0669854091195109,0.0529637674055443,10.024768156566523,9.83076470766443,978.387562025024,978.1783895846614,91.70289274170072,88.11451670935821,15069.668844607135,7,0.49833560994071213,1962-04-08
1961,29,5337.231862997894,0.012857142857142857,24.924859292644214,0.004681787773218986,84.0,14.0,20.0,27.0,219.0,364.0,0.0682073386372577,4973.231862997894,1100.0,,275.0,275.0,275.0,275.0,3873.231862997894,16.0,4.0,5.0,53.0,3795.231862997894,100.0,18.0,25.0,80.0,4014.231862997894,1243.0,990.0339543110848,978.0293370690168,12.004617242068077,0.9136057201111164,0.648,988.4723485909736,0.28,0.28,0.28,0.28,10.16301152195692,10.16301152195692,10.16301152195692,10.16301152195692,,0.879265783086258,0.879265783086258,0.879265783086258,0.879265783086258,24.100436571115587,24.100436571115587,24.100436571115587,24.100436571115587,0.5182889585186148,0.5182889585186148,0.5182889585186148,0.5182889585186148,0.97,0.97,0.97,0.97,23.377423473982116,23.377423473982116,23.377423473982116,23.377423473982116,93.50969389592846,0.017524082283348515,2.3613559064628402e-05,5396.328800163887,5259.545195770601,0.0692075049174795,0.0674532656329142,10.273972991252297,10.078602147570765,978.1203463522525,977.9096996014867,94.96631301394808,92.4038254660285,15709.628574515984,7,0.5194982994218249,1962-04-15
1961,30,4863.160267743486,0.019,102.49969433298313,0.021184342137132658,84.0,14.0,20.0,27.0,219.0,364.0,0.07497981246076017,4499.160267743486,1100.0,,275.0,275.0,275.0,275.0,3399.1602677434857,16.0,4.000000000000004,5.0,53.0,3321.1602677434857,100.0,18.0,25.0,80.0,3540.1602677434857,1243.0,990.0045498205527,977.2500149067844,12.75453491376842,0.9245898190777371,0.648,988.431960001475,0.28,0.28,0.28,0.28,10.901945094690703,10.901945094690703,10.901945094690703,10.901945094690703,,0.9034992585102924,0.9034992585102924,0.9034992585102924,0.9034992585102924,26.573210416753856,26.573210416753856,26.573210416753856,26.573210416753856,0.5714668906828786,0.5714668906828786,0.5714668906828786,0.5714668906828786,0.97,0.97,0.97,0.97,25.77601410425124,25.77601410425124,25.77601410425124,25.77601410425124,103.10405641700495,0.021275878845680957,2.603637788308206e-05,5168.2234116951895,4542.047335439719,0.0801400718922188,0.0704303918395445,11.47376396362708,10.404409779202838,977.7690640540104,976.6719466238546,109.8261046388724,96.69345358686736,17321.481478056834,7,0.5728003134278054,1962-04-22
