WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1961,31,4309.480380166875,0.029285714285714286,72.15225315150772,0.01704260799653377,74.71428571428571,14.0,18.571428571428573,24.857142857142858,214.71428571428572,346.85714285714283,0.08055156124974004,3962.6232373097323,1100.0,,275.0,275.0,275.0,275.0,2862.6232373097323,25.285714285714285,3.999999999999996,6.428571428571429,55.142857142857146,2771.766094452589,100.0,18.0,25.0,80.0,2986.480380166875,1243.0,990.0,976.2463490957053,13.753650904294643,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.89936149177636,11.89936149177636,11.89936149177636,11.89936149177636,,0.9188937314182575,0.9188937314182575,0.9188937314182575,0.9188937314182575,29.49177928684492,29.49177928684492,29.49177928684492,29.49177928684492,0.6342318126203209,0.6342318126203209,0.6342318126203209,0.6342318126203209,0.97,0.97,0.97,0.97,28.607025908239574,28.607025908239574,28.607025908239574,28.607025908239574,114.4281036329583,0.026633453002709046,2.8895985765898563e-05,4532.094174508177,4036.981563379165,0.0842213407869522,0.077002948422794,12.398034326497935,11.491978248131746,976.65373233935,975.7476762609838,119.82061900044609,110.02235388142545,19223.921410336996,7,0.6357116868497684,1962-04-29
1961,32,3858.4453433268727,0.04242857142857143,56.7906316630144,0.014964856224053014,71.0,14.0,18.0,24.0,213.0,340.0,0.0882018534486512,3518.4453433268727,1100.0,,275.0,275.0,275.0,275.0,2418.4453433268727,29.000000000000025,4.0,7.000000000000002,56.0,2322.4453433268727,100.0,18.0,25.0,80.0,2535.4453433268727,1243.0,990.0,975.3797289665472,14.620271033452923,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.76598162093464,12.76598162093464,12.76598162093464,12.76598162093464,,0.9267953749041308,0.9267953749041308,0.9267953749041308,0.9267953749041308,31.91010663052657,31.91010663052657,31.91010663052657,31.91010663052657,0.6862388522693886,0.6862388522693886,0.6862388522693886,0.6862388522693886,0.97,0.97,0.97,0.97,30.95280343161077,30.95280343161077,30.95280343161077,30.95280343161077,123.81121372644309,0.032140424687061526,3.126545801172805e-05,4007.5068144801726,3639.447141738064,0.0934207825416111,0.0848407790029179,13.22973926332256,12.451973116983,975.6937374704988,974.9159713241592,128.79945923906055,120.40516320650892,20800.283906042438,7,0.6878400762580171,1962-05-06
1961,33,3473.6194096920976,0.05857142857142857,43.89000136764188,0.012696352570537214,71.0,14.0,18.0,24.0,213.0,340.0,0.09794133957094293,3133.6194096920976,1100.0,,275.0,275.0,275.0,275.0,2033.6194096920974,29.0,4.0,6.999999999999996,56.0,1937.6194096920974,100.0,18.0,25.0,80.0,2150.6194096920976,1243.0,990.0,974.564574463395,15.435425536604871,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.581136124086589,13.581136124086589,13.581136124086589,13.581136124086589,,0.9324868167445197,0.9324868167445197,0.9324868167445197,0.9324868167445197,34.15522087256017,34.15522087256017,34.15522087256017,34.15522087256017,0.7345208789797886,0.7345208789797886,0.7345208789797886,0.7345208789797886,0.97,0.97,0.97,0.97,33.130564246383365,33.130564246383365,33.130564246383365,33.130564246383365,132.52225698553346,0.03818867755838381,3.346521641048825e-05,3600.306705040052,3332.217132164571,0.1020341671970037,0.0944363988556962,13.880774283609158,13.312679712515974,974.8330308749656,974.2649363038726,135.70505415380822,129.67625875542265,22263.739173569622,7,0.7362347610307415,1962-05-13
1961,34,3032.2648537448777,0.08442857142857142,65.59496155424578,0.02144358524253933,71.0,14.0,18.0,24.0,213.0,340.0,0.11230318688509107,2692.2648537448777,1100.0,,275.0,275.0,275.0,275.0,1592.264853744878,29.0,3.999999999999998,7.0,56.00000000000001,1496.264853744878,100.0,18.0,25.0,80.0,1709.264853744878,1243.0,990.0,973.587841384415,16.412158615584953,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.557869203066671,14.557869203066671,14.557869203066671,14.557869203066671,,0.9383472152184,0.9383472152184,0.9383472152184,0.9383472152184,36.8424298831785,36.8424298831785,36.8424298831785,36.8424298831785,0.7923103200683548,0.7923103200683548,0.7923103200683548,0.7923103200683548,0.9703694188411005,0.9703694188411005,0.9703694188411005,0.9703694188411005,35.75110400428344,35.75110400428344,35.75110400428344,35.75110400428344,143.00441601713376,0.047275365503291346,3.611222626695297e-05,3251.016842748816,2873.0524012848505,0.1183410368178281,0.1045826633468073,14.938342722311376,14.052841563561602,974.09286902392,973.2073678651705,147.26310696095322,137.53908149989147,24024.74189087847,7,0.7944689778729653,1962-05-20
1961,35,2660.8909072848014,0.112,57.94412915641897,0.022009717205738584,69.85714285714286,13.714285714285714,17.142857142857142,22.0,203.85714285714286,326.57142857142856,0.12266442525392252,2334.319478713373,1100.0,,275.0,275.0,275.0,275.0,1234.319478713373,30.14285714285715,4.285714285714289,7.857142857142857,57.90567501327577,1134.128089414383,100.0,18.0,25.0,79.90567501327577,1337.9852322715258,1243.0,990.0,972.6952539141357,17.30474608586428,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.450456673345998,15.450456673345998,15.450456673345998,15.450456673345998,,0.9428018266933841,0.9428018266933841,0.9428018266933841,0.9428018266933841,39.286428395787695,39.286428395787695,39.286428395787695,39.286428395787695,0.844869427866402,0.844869427866402,0.844869427866402,0.844869427866402,0.9744869427866403,0.9744869427866403,0.9744869427866403,0.9744869427866403,38.28535927328464,38.28535927328464,38.28535927328464,38.28535927328464,153.14143709313856,0.05771898371647034,3.867208007402489e-05,2802.809361093756,2467.4434971899177,0.1299247833238172,0.115219405478885,15.91739869771297,15.107894888289907,973.0378156991918,972.2283118897687,158.5154845900088,149.21417483213756,25727.76143164728,7,0.8507857616285476,1962-05-27
1961,36,2273.657901911291,0.1462857142857143,44.60493427511334,0.01956051929703047,67.0,13.0,15.0,17.0,181.0,293.0,0.12901751531775169,1980.6579019112908,1100.0,,275.0,275.0,275.0,275.0,880.6579019112908,33.00000000000001,5.0,10.0,51.096192261064665,781.5617096502262,100.0,18.0,25.0,68.09619226106466,962.5617096502262,1243.0,990.0,971.7605535563376,18.23944644366239,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.385157031144107,16.385157031144107,16.385157031144107,16.385157031144107,,0.9461554710934325,0.9461554710934325,0.9461554710934325,0.9461554710934325,41.81070094799031,41.81070094799031,41.81070094799031,41.81070094799031,0.8991548590965658,0.8991548590965658,0.8991548590965658,0.8991548590965658,0.9795200318139052,0.9795200318139052,0.9795200318139052,0.9795200318139052,40.95470040357526,40.95470040357526,40.95470040357526,40.95470040357526,163.81880161430104,0.07216577602511116,4.136838424603562e-05,2395.739198274402,2155.2089572641244,0.135949694813788,0.1223004575001491,16.671068276844125,16.090478039922772,972.055232547559,971.4746423106376,166.90791239117544,160.5060167860122,27521.558671202572,7,0.9101044534127835,1962-06-03
1961,37,1999.7075014973848,0.1762857142857143,42.12771949507549,0.021314786636219243,67.0,13.0,15.0,17.0,181.0,293.0,0.1468515832567283,1706.7075014973848,1100.0,,275.0,275.0,275.0,275.0,606.7075014973849,33.0,5.0,10.0,35.20145913124759,523.5060423661372,100.0,18.0,25.0,52.20145913124759,704.5060423661372,1243.0,990.0,971.0650215132546,18.93497848674544,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.080689074227156,17.080689074227156,17.080689074227156,17.080689074227156,,0.9482824803027585,0.9482824803027585,0.9482824803027585,0.9482824803027585,43.683806156119736,43.683806156119736,43.683806156119736,43.683806156119736,0.9394366915294567,0.9394366915294567,0.9394366915294567,0.9394366915294567,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.81013003299735,42.81013003299735,42.81013003299735,42.81013003299735,171.2405201319894,0.0858923448311831,4.3242555588886214e-05,2155.2089572641244,1860.314920798596,0.1575002150035011,0.135949694813788,17.49700084336311,16.671068276844125,971.4746423106376,970.6487097441186,175.65833209745514,166.90791239117544,28768.40738217422,7,0.9513362229554967,1962-06-10
1961,38,1665.3246128897429,0.21071428571428572,44.1656087960121,0.026499322448496558,67.0,13.0,15.0,17.0,181.0,293.0,0.17650994983775828,1372.3246128897429,1100.0,,275.0,275.0,275.0,275.0,272.3246128897429,32.99999999999999,5.0,9.456201743927519,15.800404160838326,209.06800698497707,100.0,18.0,24.45620174392752,32.80040416083832,390.0680069849771,1242.4562017439275,990.0,970.0187410570283,19.981258942971586,0.9248807932361264,0.648,988.4271192067638,0.28,0.28,0.28,0.28,18.128378149735475,18.128378149735475,18.128378149735475,18.128378149735475,,0.9512389155246109,0.9512389155246109,0.9512389155246109,0.9512389155246109,46.5076664674228,46.5076664674228,46.5076664674228,46.5076664674228,1.000164870267157,1.000164870267157,1.000164870267157,1.000164870267157,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.577513138074345,45.577513138074345,45.577513138074345,45.577513138074345,182.31005255229738,0.10993714776096263,4.6037892058660955e-05,1807.794012387604,1551.1556592265113,0.1888914231509849,0.162075987635907,18.500753240545208,17.666683778229498,970.4790268092522,969.649887514424,186.1775115622672,177.4648359327228,30628.08882878596,7,1.012833625290541,1962-06-17
1961,39,1392.963134053515,0.24557142857142855,37.13466076702067,0.026594081321728,67.0,13.0,15.0,17.0,181.0,293.0,0.21082455901173552,1099.963134053515,1070.78722120536,,267.69680530134,267.69680530134,267.69680530134,267.69680530134,29.175912848154926,6.671625122274334,1.2944944267099456,1.4936474154345523,1.6928004041591598,18.023345479576932,73.67162512227434,14.294494426709946,16.493647415434552,18.69280040415916,199.02334547957693,1175.2469881697787,990.0,969.1398222279051,20.860177772094826,0.8088483106439235,0.5827220737417588,988.6084296156142,0.27991384270383735,0.27991384270383735,0.27991384270383735,0.27991384270383735,19.188693545005282,19.188693545005282,19.188693545005282,19.188693545005282,,0.9531273048683924,0.9531273048683924,0.9531273048683924,0.9531273048683924,47.983913753382545,47.983913753382545,47.983913753382545,47.983913753382545,1.0319121237286568,1.0319121237286568,1.0319121237286568,1.0319121237286568,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.02423547831489,47.02423547831489,47.02423547831489,47.02423547831489,188.09694191325957,0.13525488318593595,4.882769410824734e-05,1492.9232463956196,1291.2130338573666,0.2269184033286068,0.1962592522471553,19.794696340138884,18.724372121988125,969.4617520268166,968.8152409635516,192.0759498475338,181.2963943892484,31600.28624142761,7,1.04498301062922,1962-06-24
1961,40,1166.1951457919306,0.2824285714285714,23.63208065944218,0.0200505776002377,63.0,12.0,13.0,13.0,155.0,256.0,0.21967330973948362,910.1951457919305,910.1951457919305,,227.54878644798262,227.54878644798262,227.54878644798262,227.54878644798262,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,998.1951457919305,990.0,968.4223276010604,21.577672398939676,0.5691873105631963,0.3795344505632943,989.0512782388735,0.24969086170477656,0.24969086170477656,0.24969086170477656,0.24969086170477656,20.379259776108377,20.379259776108377,20.379259776108377,20.379259776108377,,0.9545494441801211,0.9545494441801211,0.9545494441801211,0.9545494441801211,43.40033976188098,43.40033976188098,43.40033976188098,43.40033976188098,0.9333406400404513,0.9333406400404513,0.9333406400404513,0.9333406400404513,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.53233296664336,42.53233296664336,42.53233296664336,42.53233296664336,170.12933186657344,0.1458826780444727,5.1933568076792135e-05,1208.137555230546,1125.7884692412713,0.227396182315255,0.2118964011106733,20.576949869614968,20.171421578877336,968.5541466021532,968.295335189044,176.24904013675695,164.12038871109743,28581.72775358434,7,0.9451629548142969,1962-07-01
1961,41,1043.5087192254357,0.3202857142857143,22.050900472049275,0.021432736477577628,63.0,12.0,13.0,13.0,155.0,256.0,0.245654237806851,787.5087192254357,787.5087192254357,,252.61690048834356,252.61690048834356,252.61690048834356,29.65801776040504,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,875.5087192254358,990.0,968.033243586864,21.966756413135954,0.4563966248034032,0.31924557989545294,989.2243577953012,0.2696018203582064,0.2696018203582064,0.2696018203582064,0.04039546683368966,20.921512388078916,20.921512388078916,20.921512388078916,21.15071874160343,,0.9558108067873216,0.9558108067873216,0.9558108067873216,0.13619043333982297,49.538348445631634,49.538348445631634,49.538348445631634,5.75892594001599,1.065340826787777,1.065340826787777,1.065340826787777,0.12384786967776322,0.9795276441106334,0.9795276441106334,0.9795276441106334,0.9623847869677763,46.71722405322934,46.71722405322934,46.71722405322934,5.624705583126324,145.77637774281433,0.13976656883164956,5.1483365691419585e-05,1086.4244972913411,971.4321659369264,0.2635284366490925,0.235635334658097,21.28047257536884,20.74078402371944,968.17161984863,967.7857286637476,157.49175632753708,139.94288787216317,24490.43146079281,7,0.8098687652378574,1962-07-08
1961,42,909.8268587865517,0.35785714285714293,17.763517667417013,0.019878062013793642,63.0,12.0,13.0,13.0,155.0,256.0,0.2818566391355228,653.8268587865517,653.8268587865517,,217.9422862621839,217.9422862621839,217.9422862621839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,741.8268587865517,990.0,967.5393074351462,22.460692564853826,0.3484743267624048,0.2377563416694166,989.4137693315681,0.23672208645394827,0.23672208645394827,0.23672208645394827,0.01,21.637739809968046,21.637739809968046,21.637739809968046,21.864461896421993,,0.955399393109304,0.955399393109304,0.955399393109304,0.0,44.16240359731984,44.16240359731984,44.16240359731984,0.0,0.9497291096197814,0.9497291096197814,0.9497291096197814,0.0,0.9795904992862627,0.9795904992862627,0.9795904992862627,0.96,43.262563754169996,43.262563754169996,43.262563754169996,0.0,129.78769126251,0.1426023676117072,5.516587004622372e-05,957.9333972550564,847.0875422650073,0.3022119760083918,0.2672419614281787,21.99487397496874,21.36191083021077,967.7317335890202,967.28835016906,137.824069535859,118.77177382447604,21804.332132101677,7,0.7210427292361666,1962-07-15
1961,43,781.1828016792418,0.4034285714285714,16.94149600472523,0.021805238271541672,63.0,12.0,13.0,13.0,155.0,256.0,0.3283644816472503,525.1828016792418,525.1828016792418,,235.40169825766893,235.40169825766893,54.379405163903996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,613.1828016792418,990.0,967.0247312067169,22.975268793283053,0.27498696865209055,0.15271355708687215,989.5722994742611,0.2539135961729615,0.2539135961729615,0.06412648268555611,0.01,22.29365467137115,22.29365467137115,22.483441784858552,22.537568267544113,,0.9542764302042757,0.9542764302042757,0.2719835090150204,0.0,49.142769652281906,49.142769652281906,11.224004141266905,0.0,1.0568337559630516,1.0568337559630516,0.24137643314552484,0.0,0.9784233576002668,0.9784233576002668,0.9641376433145524,0.96,45.36629722018051,45.36629722018051,10.937725791609084,0.0,101.67032023197011,0.13001838706576535,5.377555740795795e-05,834.6935677067364,728.4970702319307,0.3514084139260815,0.3066993803526515,22.557511393214146,22.06534971044779,967.2387742708268,966.8139882809276,116.3548345213392,96.4,17080.61379897098,7,0.564835112399834,1962-07-22
1961,44,682.4175919695864,0.44585714285714284,11.549726427669011,0.017105801166661844,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,225.14285714285714,0.3290150063718463,457.27473482672934,457.27473482672934,,228.63736741336467,228.63736741336467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,539.5604491124436,990.0,966.6296703678782,23.37032963212169,0.23314811069685165,0.11483367483821617,989.6520182144649,0.25116044600804227,0.25116044600804227,0.01,0.01,22.77118740057855,22.77118740057855,23.012347846586596,23.012347846586596,,0.9574109958723742,0.9574109958723742,0.0,0.0,48.883763321624635,48.883763321624635,0.0,0.0,1.0512637273467662,1.0512637273467662,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.63955764648025,47.63955764648025,0.0,0.0,95.2791152929605,0.13981626175144576,5.788455928162994e-05,720.3337222668207,647.6489852382476,0.3643318980364237,0.3029365391337376,22.93263889051075,22.604167295449223,966.7813348890672,966.490595940953,96.4,93.333647967024,16006.891369217366,7,0.5293284182942251,1962-07-29
1961,45,603.5133756823265,0.4817142857142857,9.235070556568546,0.015184423191333786,58.0,10.0,10.0,7.0,117.0,202.0,0.3349805476624611,401.51337568232657,401.51337568232657,,200.75668784116328,200.75668784116328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,479.51337568232657,990.0,966.3113011571276,23.68869884287244,0.2049744404996514,0.08851431332205813,989.7065112461781,0.2135215285855704,0.2135215285855704,0.01,0.01,23.181688560465155,23.181688560465155,23.385210089050727,23.385210089050727,,0.9545257318050228,0.9545257318050228,0.0,0.0,43.55996146969975,43.55996146969975,0.0,0.0,0.9367733649397796,0.9367733649397796,0.0,0.0,0.9798809999503192,0.9798809999503192,0.96,0.96,42.6838281823201,42.6838281823201,0.0,0.0,85.3676563646402,0.14140351014114957,5.906622186758559e-05,636.9257883620418,583.0034913422678,0.346481630041235,0.3171484083247372,23.300444948041893,22.993925072018776,966.4477031534482,966.22351571104,91.99014582589945,81.19772667124691,14341.766269259551,7,0.47426475758133435,1962-08-05
1961,46,557.5123674920239,0.51,4.9750479167883634,0.008913529572837128,58.0,10.0,10.0,7.0,117.0,202.0,0.3623736156210731,355.5123674920239,355.5123674920239,,177.75618374601194,177.75618374601194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,433.5123674920239,990.0,966.108805653714,23.891194346285925,0.1885317278329434,0.06680183745623523,989.7446664347108,0.18247084805711614,0.18247084805711614,0.01,0.01,23.45338993293957,23.45338993293957,23.625860780996693,23.625860780996693,,0.9492636434153808,0.9492636434153808,0.0,0.0,38.81049210874868,38.81049210874868,0.0,0.0,0.8346342388978212,0.8346342388978212,0.0,0.0,0.973463423889782,0.973463423889782,0.96,0.96,37.7815969921297,37.7815969921297,0.0,0.0,75.5631939842594,0.13552458762445838,5.9040109324314355e-05,563.9275439778775,548.1781559247493,0.3684933407447366,0.3582020459137643,23.509394558533,23.414899316499497,966.1376739479005,966.0668017016612,76.98141057356308,73.49659641995356,12694.616589355575,7,0.41979552213477433,1962-08-12
1961,47,514.2017239094897,0.5407142857142857,7.642438962005087,0.0149025434939563,58.0,10.0,10.0,7.0,117.0,202.0,0.39315166572608484,312.2017239094897,312.2017239094897,,156.10086195474486,156.10086195474486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,390.2017239094897,990.0,965.9139077575926,24.08609224240732,0.17324605792083128,0.04635921368527907,989.7803947283938,0.1532361636389055,0.1532361636389055,0.01,0.01,23.71325080716228,23.71325080716228,23.856486970801182,23.856486970801182,,0.9427094450494716,0.9427094450494716,0.0,0.0,34.220513338722704,34.220513338722704,0.0,0.0,0.7359250180370474,0.7359250180370474,0.0,0.0,0.97,0.97,0.96,0.96,33.193897938561015,33.193897938561015,0.0,0.0,66.38779587712204,0.12904663109909292,5.907081208808025e-05,527.3375978981461,494.6810831907137,0.4083438944078709,0.3830563206665491,23.83037330507436,23.634436469253234,965.9730191905415,965.8260648743582,69.1107501476051,62.32938609226405,11153.149707356502,7,0.36882108820623355,1962-08-19
1961,48,473.2292556607946,0.5691428571428572,5.06009148485126,0.010725069378504886,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,194.0,0.40953844114738874,279.2292556607946,279.2292556607946,,216.8982587961706,62.33099686462398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,355.0863985179375,990.0,965.7295316504734,24.27046834952648,0.1608527700730346,0.030796208671895014,989.8083510212551,0.21950398862438522,0.06521827433867093,0.01,0.01,23.859315382157167,24.013601096442876,24.068819370781547,24.068819370781547,,0.9395016470044009,0.40230154858388467,0.0,0.0,47.661296541696245,13.732854072723454,0.0,0.0,1.0249741191762634,0.2953301951123324,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.8637255933989,13.32086845054175,0.0,0.0,54.18459404394064,0.11457507194078942,5.372062738900952e-05,486.0250263913084,459.2604427967548,0.42751982499898,0.3179024065536864,23.96419253226425,23.808584601691532,965.7871126187608,965.6666719925854,67.33745815680922,48.2,9103.01179938203,7,0.30102552246633696,1962-08-26
1961,49,450.90026972209915,0.595,2.7467616614710875,0.006175969210468514,48.0,8.0,7.0,4.0,79.0,146.0,0.3239188529186648,304.90026972209915,304.90026972209915,,152.45013486104958,152.45013486104958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,367.90026972209915,990.0,965.6290512137494,24.370948786250587,0.16537518279474542,0.04291292730883078,989.7917118898965,0.14830768206241693,0.14830768206241693,0.01,0.01,24.014352994084586,24.014352994084586,24.152660676147,24.152660676147,,0.9414765858367345,0.9414765858367345,0.0,0.0,33.80170243979392,33.80170243979392,0.0,0.0,0.726918332038579,0.726918332038579,0.0,0.0,0.97,0.97,0.96,0.96,32.78765136660011,32.78765136660011,0.0,0.0,65.57530273320022,0.1454071993716326,5.9742968436243035e-05,459.2604427967548,440.0331111664572,0.3317932134992692,0.3179024065536864,24.079555195876097,23.96419253226425,965.6666719925854,965.580149000249,67.33745815680922,63.27900285160939,11016.650859177635,7,0.3643072374066678,1962-09-02
1961,50,425.59364785745794,0.6237142857142857,2.8205973185517093,0.006634389489369943,48.0,8.0,7.0,4.0,79.0,146.0,0.3431642244265219,279.59364785745794,279.59364785745794,,218.16508962489905,61.4285582325589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,342.59364785745794,990.0,965.5151714153586,24.484828584641473,0.15644369075454076,0.0309682017887201,989.8125881074567,0.21828569647109738,0.06399998218538308,0.01,0.01,24.07913099562707,24.23341670991278,24.287416692098166,24.287416692098166,,0.9373156846323435,0.4019420845579788,0.0,0.0,48.258937109973424,13.629876954787747,0.0,0.0,1.0378266045155573,0.29311563343629565,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.763837789001265,13.220980646144113,0.0,0.0,53.98481843514537,0.12663786511395297,5.351530024280719e-05,440.0331111664572,420.28892993659525,0.3473800749927568,0.3317932134992692,24.18493373765468,24.04566394914352,965.580149000249,965.4913001847146,63.27900285160939,48.2,9069.449497104422,7,0.2999156579730298,1962-09-09
1961,51,395.9185925459832,0.657,5.635998225341983,0.01436424151806737,48.0,8.0,7.0,4.0,79.0,146.0,0.36898770498075334,249.91859254598316,249.91859254598316,,249.91859254598316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,312.9185925459832,990.0,965.3787637120315,24.621236287968436,0.14597044301232073,0.01863817662655803,989.8353913803611,0.27415139205283484,0.01,0.01,0.01,24.182476276276706,24.446627668329537,24.446627668329537,24.446627668329537,,0.9516914396352496,0.0,0.0,0.0,56.394128022839546,0.0,0.0,0.0,1.2127769467277323,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12181648890460482,5.365618013725092e-05,402.90237744418727,380.8369423592014,0.3833661700347713,0.3623706589326961,24.279926615192917,24.13824614195991,965.4130606984988,965.304184711796,48.2,48.2,8097.600000000001,7,0.26777777777777784,1962-09-16
1961,52,371.52485577808403,0.6864285714285715,2.926877359491503,0.008056768843666299,48.0,8.0,7.0,4.0,79.0,146.0,0.39324792869645425,225.524855778084,225.524855778084,,225.524855778084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,288.52485577808403,990.0,965.2576242788904,24.742375721109607,0.13736113644668416,0.014919612741137098,989.847719250812,0.24695855530041338,0.01,0.01,0.01,24.343136416621345,24.580094971921756,24.580094971921756,24.580094971921756,,0.9571745559124034,0.0,0.0,0.0,51.52860651859354,0.0,0.0,0.0,1.1081420756686782,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.179963976839225,0.0,0.0,0.0,48.179963976839225,0.1297700843012582,5.9454208866158185e-05,380.8369423592014,360.34880084276085,0.4051629966813945,0.3833661700347713,24.418998706674326,24.279926615192917,965.304184711796,965.2017440042138,48.2,48.15324927929152,8094.233948108989,7,0.2676664665379957,1962-09-23
1961,53,360.34880084276085,0.7000000000000001,0.0,0.0,48.0,8.0,7.0,4.0,79.0,146.0,0.4051629966813945,214.34880084276085,214.34880084276085,,214.34880084276085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,277.34880084276085,990.0,965.2017440042138,24.798255995786235,0.1334167599024881,0.0139696480716346,989.8526135920258,0.2318708811377271,0.01,0.01,0.01,24.418998706674326,24.64086958781205,24.64086958781205,24.64086958781205,,0.9572203269357862,0.0,0.0,0.0,49.135968652338285,0.0,0.0,0.0,1.056687497899748,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.15324927929152,0.0,0.0,0.0,48.15324927929152,0.1336295532735887,6.240250715185056e-05,360.34880084276085,360.34880084276085,0.4051629966813945,0.4051629966813945,24.418998706674326,24.418998706674326,965.2017440042138,965.2017440042138,48.15324927929152,48.15324927929152,1155.6779827029964,1,0.2675180515516195,1962-09-30
1962,1,342.50773514832764,0.7185714285714286,2.821927850740605,0.00818429415592013,44.0,7.0,6.0,3.0,60.0,120.0,0.35042082035622807,222.50773514832758,222.50773514832758,,222.50773514832758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,279.50773514832764,990.0,965.1125386757418,24.887461324258343,0.13417871480380333,0.014663157487607829,989.8511581277086,0.24288544245024227,0.01,0.01,0.01,24.49573400951669,24.728619451966928,24.728619451966928,24.728619451966928,,0.958183858378839,0.0,0.0,0.0,51.21639744233556,0.0,0.0,0.0,1.101427901985711,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14075236284308495,6.0198272087380006e-05,353.9823107128336,340.5953058875766,0.3523242919842515,0.3389999905880873,24.508715447432344,24.41784538202276,965.169911553564,965.102976529438,48.2,48.2,8097.600000000001,7,0.26777777777777784,1962-10-01
1962,2,329.9703393891669,0.7397142857142857,2.9114662342753457,0.00890551696606603,44.0,7.0,6.0,3.0,60.0,120.0,0.3638825601869438,209.9703393891669,209.9703393891669,,209.9703393891669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,266.9703393891669,990.0,965.0498516969458,24.95014830305417,0.12975387884478914,0.013597478848079143,989.856648642307,0.22595995817537531,0.01,0.01,0.01,24.58083698718596,24.796796945361336,24.796796945361336,24.796796945361336,,0.9565093404197953,0.0,0.0,0.0,48.413647370058094,0.0,0.0,0.0,1.0411537068829697,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.923619921452364,0.0,0.0,0.0,46.923619921452364,0.14220650279621116,6.21102408220496e-05,340.5953058875766,320.2150422476492,0.3747481665998498,0.3523242919842515,24.647055271328767,24.508715447432344,965.102976529438,965.0010752112382,48.2,45.285635906882185,7883.168146803998,7,0.26068677734140205,1962-10-08
1962,3,302.835553296302,0.780142857142857,2.558607197361052,0.008382227439272628,44.0,7.0,6.0,3.0,60.0,120.0,0.3962619024635296,182.83555329630198,182.83555329630198,,182.83555329630198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,239.83555329630198,990.0,964.9141777664815,25.08582223351854,0.12017717092630954,0.011291022030185616,989.8685318070436,0.18932799695000765,0.01,0.01,0.01,24.76502604361196,24.944354040561965,24.944354040561965,24.944354040561965,,0.9495424134273833,0.0,0.0,0.0,42.16505345499702,0.0,0.0,0.0,0.9067753431182156,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,41.321752385897085,0.0,0.0,0.0,41.321752385897085,0.1364477983474282,6.277914053183486e-05,306.020121877383,302.30479186612183,0.396950373360747,0.3921310770802252,24.76862881559171,24.743409411733463,964.9301006093868,964.9115239593306,42.04859773710103,41.20061149402976,6942.05440083071,7,0.22956529103276158,1962-10-15
1962,4,285.83257465273346,0.8091428571428573,2.670974750019078,0.009335920292677772,44.0,7.0,6.0,3.0,60.0,120.0,0.41997310545678923,165.83257465273346,165.83257465273346,,165.83257465273346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,222.83257465273346,990.0,964.843330298611,25.15666970138911,0.11417615459259133,0.009845768845482328,989.875978076562,0.16637397578119018,0.01,0.01,0.01,24.866273802169815,25.022647777951,25.022647777951,25.022647777951,,0.9442140830758335,0.0,0.0,0.0,38.1853162592406,0.0,0.0,0.0,0.8211895969729162,0.0,0.0,0.0,0.9721189596972916,0.96,0.96,0.96,37.12417464223157,0.0,0.0,0.0,37.12417464223157,0.12983940050414156,6.217795850384454e-05,299.18021087320443,283.6079686159883,0.4231192818227289,0.4010960472611512,24.87914969140934,24.78901846673268,964.8967208434927,964.834431874464,40.43830910528067,36.57181889839005,6236.861339894904,7,0.20624541467906427,1962-10-22
1962,5,297.47414255811873,0.7887142857142857,2.670974750019078,0.008924403486406085,41.714285714285715,6.428571428571429,4.857142857142857,3.0,56.0,112.0,0.3772105358529189,185.4741425581187,185.4741425581187,,185.4741425581187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.714285714285715,6.428571428571429,4.857142857142857,3.0,56.0,238.4741425581187,990.0,964.8915428501368,25.10845714986319,0.11969664675932644,0.011515302117440044,989.8687880511234,0.1928900924534602,0.01,0.01,0.01,24.78435510853299,24.967245200986444,24.967245200986444,24.967245200986444,,0.9503000102349441,0.0,0.0,0.0,42.847866688450736,0.0,0.0,0.0,0.92145949867636,0.0,0.0,0.0,0.9776854029646705,0.96,0.96,0.96,41.90287036309165,0.0,0.0,0.0,41.90287036309165,0.14068238781324247,6.272964664159493e-05,302.30479186612183,283.6079686159883,0.4231192818227289,0.3506394964686599,24.87914969140934,24.746068298404055,964.9115239593306,964.834431874464,44.52327176793493,36.57181889839005,7039.682220999397,7,0.23279372423939804,1962-10-29
1962,6,318.065383276812,0.7587142857142856,3.0459659961020003,0.009506335505315742,40.0,6.0,4.0,3.0,53.0,106.0,0.3335302910905634,212.065383276812,212.065383276812,,212.065383276812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,262.065383276812,990.0,964.990326916384,25.009673083615976,0.12802276764751552,0.013775557578528972,989.858201674774,0.22878826742369623,0.01,0.01,0.01,24.639086490966285,24.857874758389983,24.857874758389983,24.857874758389983,,0.9568073481133998,0.0,0.0,0.0,49.027891382729145,0.0,0.0,0.0,1.0543632555425622,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.270982832084094,0.0,0.0,0.0,47.270982832084094,0.1486049885552563,6.194657527370468e-05,323.62655383883583,302.30479186612183,0.3506394964686599,0.3275380179488837,24.746068298404055,24.60133764876285,965.0181327691942,964.9115239593306,48.2,44.52327176793493,7941.525115790128,7,0.2626165712893561,1962-11-05
1962,7,331.3710157140453,0.7377142857142857,2.4241074355343977,0.0072239277871009285,40.0,6.0,4.0,3.0,53.0,106.0,0.32005036473319964,225.3710157140453,225.3710157140453,,225.3710157140453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,275.3710157140453,990.0,965.0568550785703,24.943144921429784,0.13271873816616783,0.014906536335693815,989.8523747254983,0.2467508712139612,0.01,0.01,0.01,24.548768775713988,24.78551964692795,24.78551964692795,24.78551964692795,,0.9579742154505791,0.0,0.0,0.0,51.974327139812885,0.0,0.0,0.0,1.1177274653723202,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14553233566170018,5.947528275790963e-05,340.5953058875766,323.62655383883583,0.3275380179488837,0.3112197912527555,24.60133764876285,24.486154930244577,965.102976529438,965.0181327691942,48.2,48.2,8097.600000000001,7,0.26777777777777784,1962-11-12
1962,8,371.15353410089267,0.6862857142857143,11.03749514972172,0.028527365695117195,40.0,6.0,4.0,3.0,53.0,106.0,0.28686251607655155,265.15353410089267,265.15353410089267,,222.6541263646805,42.49940773621217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,315.15353410089267,990.0,965.2544921153661,24.745507884633817,0.14675922323019278,0.02563330868966344,989.82760746808,0.23577990601284246,0.04808848615817213,0.01,0.01,24.337335446701122,24.525026866555788,24.563115352713965,24.563115352713965,,0.9481666829988988,0.26845680483729006,0.0,0.0,50.45081183657352,9.494830752302985,0.0,0.0,1.0849636954101833,0.2041899086516771,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,43.63855725830532,9.209985829733895,0.0,0.0,52.848543088039214,0.14189905347858114,5.5241874197333136e-05,417.8577719356288,340.5953058875766,0.3112197912527555,0.2536748317710586,24.486154930244577,24.157196564033143,965.4803599737104,965.102976529438,67.5405122261202,48.2,8878.55523879059,7,0.29360301715577347,1962-11-19
1962,9,430.7122485096653,0.617,10.187637120572706,0.023681283934397158,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.25418011645610084,321.2836770810939,321.2836770810939,,160.64183854054696,160.64183854054696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,372.426534223951,990.0,965.5382051182935,24.461794881706528,0.16697264197307352,0.05064589558227626,989.7823814624446,0.15936648202973838,0.15936648202973838,0.01,0.01,24.08480986212147,24.08480986212147,24.234176344151205,24.234176344151205,,0.9439040380078364,0.9439040380078364,0.0,0.0,35.810719792428564,35.810719792428564,0.0,0.0,0.7701230062887863,0.7701230062887863,0.0,0.0,0.9705412064101134,0.9705412064101134,0.96,0.96,34.756880844893786,34.756880844893786,0.0,0.0,69.51376168978757,0.1613798118267113,6.0105485211576905e-05,459.2604427967548,402.90237744418727,0.2630910263483958,0.2393861697581512,24.24692789946086,23.92537084275465,965.6666719925854,965.4130606984988,73.67990736730418,64.36279265274796,11678.31196388431,7,0.3861875649432642,1962-11-26
1962,10,504.2714915218647,0.5498571428571429,13.917065772237615,0.027080199735131354,42.0,7.0,5.0,3.0,61.0,118.0,0.23481707737861912,386.2714915218647,386.2714915218647,,193.13574576093228,193.13574576093228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,440.2714915218647,990.0,965.8692217118484,24.130778288151628,0.19091723241724456,0.08132014399832006,989.7277626235845,0.20323325677725862,0.20323325677725862,0.01,0.01,23.65530765495881,23.65530765495881,23.84854091173607,23.84854091173607,,0.9527474246324615,0.9527474246324615,0.0,0.0,42.67461825110753,42.67461825110753,0.0,0.0,0.9177337258302695,0.9177337258302695,0.0,0.0,0.977798127400065,0.977798127400065,0.96,0.96,41.7366499833807,41.7366499833807,0.0,0.0,83.4732999667614,0.16536289069776605,6.003093621715039e-05,542.0087505502821,459.2604427967548,0.2569348217351712,0.2177086622313732,23.92537084275465,23.4288867036468,966.0390393774762,965.6666719925854,91.32365754784696,73.67990736730418,14023.514394415917,7,0.46374055537089676,1962-12-03
1962,11,623.2145616275908,0.47671428571428576,30.30577926851382,0.04675432290965946,43.714285714285715,7.857142857142857,5.857142857142857,3.857142857142857,63.57142857142857,124.85714285714286,0.2026651890750021,498.3574187704479,498.3574187704479,,208.1923030203339,208.1923030203339,81.97281272978014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.714285714285715,7.857142857142857,5.857142857142857,3.857142857142857,63.57142857142857,555.7859901990194,990.0,966.3819614672532,23.61803853274676,0.2445562283375931,0.14042471554476207,989.6150190561176,0.22355960907745073,0.22355960907745073,0.09173472575663177,0.01,23.00949797978696,23.00949797978696,23.141322863107778,23.223057588864407,,0.9546994465583036,0.9546994465583036,0.4081800069831977,0.0,44.889265404889905,44.889265404889905,17.326338220361293,0.0,0.9653605463417183,0.9653605463417183,0.3726094240937912,0.0,0.9786895138379504,0.9786895138379504,0.9672609424093791,0.96,43.43685582198146,43.43685582198146,16.927310600463365,0.0,103.80102224442628,0.1664077698030728,5.8000647799996276e-05,712.0837013457431,532.5192229643311,0.2286758319137932,0.176945490764466,23.485823214639687,22.56037597088178,966.7483348053828,965.9963365033394,120.97532075400107,89.43866759035355,17438.571737063616,7,0.5766723458023683,1962-12-10
1962,12,823.4729602541126,0.38871428571428573,39.034863905901865,0.04643331821880536,44.0,8.0,6.0,4.0,64.0,126.0,0.15417907473032338,697.4729602541126,697.4729602541126,,222.58701773642974,222.58701773642974,222.58701773642974,29.711907044823445,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,755.4729602541126,990.0,967.1938918410164,22.806108158983584,0.3639148326819486,0.2639849025128435,989.3721002648052,0.24110111155401867,0.24110111155401867,0.24110111155401867,0.0404682173676545,21.93710731223474,21.93710731223474,21.93710731223474,22.137740206421103,,0.9558559134921983,0.9558559134921983,0.9558559134921983,0.13628870713910965,45.74811995389353,45.74811995389353,45.74811995389353,5.902739096542796,0.9838305366428715,0.9838305366428715,0.9838305366428715,0.12694062573210316,0.9798369197160675,0.9798369197160675,0.9798369197160675,0.9626940625732103,44.3931435756409,44.3931435756409,44.3931435756409,5.777945972037033,138.9573766989597,0.1689454734626791,5.5508253283456286e-05,957.9333972550564,739.6475434553279,0.1703514073897684,0.1315331528904317,22.40363996693348,21.2337377239713,967.7317335890202,966.8585901738212,161.78248721703693,126.1653204886572,23344.83928542523,7,0.7719854261053317,1962-12-17
1962,13,1042.8887311687952,0.319,22.588414220414652,0.021535063212825573,44.0,8.0,6.0,4.0,64.0,126.0,0.12105994605457895,916.8887311687952,916.8887311687952,,229.2221827921988,229.2221827921988,229.2221827921988,229.2221827921988,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,974.8887311687952,990.0,968.0284514135852,21.97154858641482,0.5473306858344474,0.38277414588569686,989.0698951682799,0.25194994676946836,0.25194994676946836,0.25194994676946836,0.25194994676946836,20.7894938079252,20.7894938079252,20.7894938079252,20.7894938079252,,0.9551854043563107,0.9551854043563107,0.9551854043563107,0.9551854043563107,44.616075337037536,44.616075337037536,44.616075337037536,44.616075337037536,0.9594854911190867,0.9594854911190867,0.9594854911190867,0.9594854911190867,0.9799998178781825,0.9799998178781825,0.9799998178781825,0.9799998178781825,43.72374620860668,43.72374620860668,43.72374620860668,43.72374620860668,174.89498483442668,0.1677350968409476,5.301408159949699e-05,1089.4560494851628,971.4321659369264,0.1297054024132252,0.1156540459429666,21.156301854043534,20.555932856528877,968.1811475840964,967.7857286637476,181.88044387182492,164.049462791134,29382.357452183685,7,0.9716388046357038,1962-12-24
1962,14,1138.099696701504,0.28842857142857137,7.467277099944015,0.006611471505693972,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,146.57142857142858,0.12875683860797593,991.5282681300753,991.5282681300753,,247.8820670325189,247.8820670325189,247.8820670325189,247.8820670325189,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,1054.6711252729326,990.0,968.3340276182047,21.665972381795296,0.6320491502451245,0.4188996817749565,988.9490511679797,0.2771407904939005,0.2771407904939005,0.2771407904939005,0.2771407904939005,20.337882759281275,20.337882759281275,20.337882759281275,20.337882759281275,,0.9555071974585917,0.9555071974585917,0.9555071974585917,0.9555071974585917,47.24144565864568,47.24144565864568,47.24144565864568,47.24144565864568,1.0159450679278643,1.0159450679278643,1.0159450679278643,1.0159450679278643,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.29661674547277,46.29661674547277,46.29661674547277,46.29661674547277,185.1864669818911,0.16272181215604328,5.188024117174446e-05,1141.726989184771,1125.7884692412713,0.132476713966307,0.1119215584832895,20.37609759818252,20.324772123888867,968.345427680295,968.295335189044,187.0051150572204,183.79515589018828,31111.326452957703,7,1.0288137054549504,1962-12-31
1962,15,1206.0325620602412,0.2735714285714286,22.252350616727426,0.01789559398207624,49.0,8.0,7.0,5.0,81.0,150.0,0.12452003907783622,1056.032562060241,1049.2477844171176,,262.3119461042794,262.3119461042794,262.3119461042794,262.3119461042794,6.784777643123269,2.2163606967536014,0.3618548076332411,0.3166229566790859,0.22615925477077564,3.6637799272865657,51.216360696753604,8.361854807633241,7.316622956679085,5.226159254770776,84.66377992728657,1116.1426228781836,990.0,968.5475309093321,21.452469090667837,0.7221330329991876,0.5338075149385147,988.7440594520623,0.28,0.28,0.28,0.28,19.916528542730155,19.916528542730155,19.916528542730155,19.916528542730155,,0.9548046187988657,0.9548046187988657,0.9548046187988657,0.9548046187988657,48.90360718950207,48.90360718950207,48.90360718950207,48.90360718950207,1.051690477193593,1.051690477193593,1.051690477193593,1.051690477193593,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.77052787895553,47.77052787895553,47.77052787895553,47.77052787895553,191.0821115158221,0.1585795896583317,5.061016512927103e-05,1297.4934435018629,1151.4124173518942,0.1302747805560247,0.1156075206015363,20.27016440356712,19.415058764531267,968.834979393863,968.3758675973916,192.8,186.4078146429353,32101.79473465811,7,1.0615672861990115,1963-01-07
1962,16,1579.1697221866618,0.22228571428571428,76.40038422659111,0.04798504367893137,49.0,8.0,7.0,5.0,81.0,150.0,0.09601520384540056,1429.1697221866618,1100.0,,275.0,275.0,275.0,275.0,329.1697221866619,47.34067325573314,9.12002786985038,13.249028347164847,10.972324072888728,248.48766864102478,96.34067325573314,17.120027869850382,20.24902834716485,15.972324072888728,329.4876686410248,1233.7097294727484,990.0,969.7406744455642,20.259325554435673,0.906984092012266,0.648,988.4450159079877,0.28,0.28,0.28,0.28,18.424341462423403,18.424341462423403,18.424341462423403,18.424341462423403,,0.951678201010263,0.951678201010263,0.951678201010263,0.951678201010263,47.28974722449813,47.28974722449813,47.28974722449813,47.28974722449813,1.0169838112795297,1.0169838112795297,1.0169838112795297,1.0169838112795297,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.282750489519465,46.282750489519465,46.282750489519465,46.282750489519465,185.13100195807786,0.11885586326288866,4.675025301971663e-05,1832.2961330880007,1327.7083044595877,0.1129766225730236,0.0818644962958047,19.301205569324765,17.58752308058203,970.5581875068996,968.9299403854444,192.8,176.62181726586016,31102.008328957083,7,1.028505566433766,1963-01-14
1962,17,2185.7169045730093,0.156,82.67883473194141,0.03818767913514453,49.0,8.0,7.0,5.0,81.0,150.0,0.06906113624473188,2035.7169045730093,1100.0,,275.0,275.0,275.0,275.0,935.7169045730091,51.0,10.0,18.0,31.190563485766972,825.5263410872423,100.0,18.0,25.0,36.19056348576697,906.5263410872423,1243.0,990.0,971.5343986891133,18.465601310886637,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.611311898368353,16.611311898368353,16.611311898368353,16.611311898368353,,0.9468492939434442,0.9468492939434442,0.9468492939434442,0.9468492939434442,42.42016012084667,42.42016012084667,42.42016012084667,42.42016012084667,0.9122615079751971,0.9122615079751971,0.9122615079751971,0.9122615079751971,0.9795060629451832,0.9795060629451832,0.9795060629451832,0.9795060629451832,41.55147109248066,41.55147109248066,41.55147109248066,41.55147109248066,166.20588436992264,0.07669731858687168,4.1971182921697634e-05,2411.0479762115906,1881.0436962338129,0.079742964132267,0.0622136106290554,17.43003095349556,16.05352581731583,972.092184770166,970.7156796339862,174.94589178428407,160.0837800799014,27922.588574147005,7,0.923366024277348,1963-01-21
1962,18,2819.0412079915563,0.10014285714285716,101.64251437878478,0.03621064674942686,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,95.14285714285714,170.14285714285714,0.060170561278382315,2648.8983508486995,1100.0,,275.0,275.0,275.0,275.0,1548.8983508486995,48.42857142857142,9.142857142857142,16.714285714285715,56.67578413556108,1417.936852427424,100.0,18.0,25.0,62.96149842127537,1513.0797095702812,1243.0,990.0,973.0769960192899,16.923003980710032,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.06871456819175,15.06871456819175,15.06871456819175,15.06871456819175,,0.9409325698424136,0.9409325698424136,0.9409325698424136,0.9409325698424136,38.24200462165087,38.24200462165087,38.24200462165087,38.24200462165087,0.8224087015408789,0.8224087015408789,0.8224087015408789,0.8224087015408789,0.9726294123976287,0.9726294123976287,0.9726294123976287,0.9726294123976287,37.19829753895554,37.19829753895554,37.19829753895554,37.19829753895554,148.79319015582217,0.05318745044222815,3.757403791813691e-05,3122.545576863084,2496.800686844093,0.0680376097596244,0.0535177319164742,15.8465365157891,14.336117815743224,973.8095927717384,972.2991740716926,157.69555777056516,140.5665593399153,24997.25594617812,7,0.8266288341990119,1963-01-28
1962,19,3570.124298650815,0.055,101.17262764700044,0.028715755664976157,55.0,10.0,10.0,8.0,114.0,197.0,0.0553703505200739,3373.124298650815,1100.0,,275.0,275.0,275.0,275.0,2273.1242986508155,45.0,8.0,15.0,72.0,2133.1242986508155,100.0,18.0,25.0,80.0,2247.1242986508155,1243.0,990.0,974.7690729185695,15.230927081430455,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.376637668912172,13.376637668912172,13.376637668912172,13.376637668912172,,0.9311265947644135,0.9311265947644135,0.9311265947644135,0.9311265947644135,33.59465782572853,33.59465782572853,33.59465782572853,33.59465782572853,0.7224657596930867,0.7224657596930867,0.7224657596930867,0.7224657596930867,0.97,0.97,0.97,0.97,32.58681809095667,32.58681809095667,32.58681809095667,32.58681809095667,130.34727236382668,0.03671411700778117,3.2915977869653204e-05,3830.753970392087,3251.016842748816,0.0605964255274148,0.0514259076731666,14.052841563561602,12.82435098355572,975.321359603926,974.09286902392,137.53908149989147,124.45563867265712,21898.341757122882,7,0.7241515131323705,1963-02-04
1962,20,4122.810641886069,0.034428571428571426,67.77384033127451,0.016421866867644058,55.0,10.0,10.0,8.0,114.0,197.0,0.047863028246587884,3925.810641886069,1100.0,,275.0,275.0,275.0,275.0,2825.8106418860693,45.0,8.0,15.0,71.99999999999999,2685.810641886069,100.0,18.0,25.0,80.0,2799.810641886069,1243.0,990.0,975.8978552349141,14.10214476508598,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.247855352567697,12.247855352567697,12.247855352567697,12.247855352567697,,0.9221909472846896,0.9221909472846896,0.9221909472846896,0.9221909472846896,30.464041009412323,30.464041009412323,30.464041009412323,30.464041009412323,0.6551406668690822,0.6551406668690822,0.6551406668690822,0.6551406668690822,0.97,0.97,0.97,0.97,29.550119779129954,29.550119779129954,29.550119779129954,29.550119779129954,118.20047911651982,0.028752016401293202,2.9848605837505e-05,4305.170852711009,3905.3241765826656,0.0504439557620499,0.0457589272853009,12.666333165675695,11.907247927020622,976.2384626604612,975.479377421806,122.73363731122784,114.51550090336367,19857.68049157533,7,0.6566693284251102,1963-02-11
