WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1962,21,4485.82367264661,0.02514285714285714,31.4274115265524,0.007062927965886429,55.0,10.0,10.0,8.0,114.0,197.0,0.043924905513598275,4288.82367264661,1100.0,,275.0,275.0,275.0,275.0,3188.8236726466102,45.0,8.0,15.0,72.0,3048.82367264661,100.0,18.0,25.0,80.0,3162.82367264661,1243.0,990.0,976.5690573209433,13.430942679056718,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.576653266538434,11.576653266538434,11.576653266538434,11.576653266538434,,0.9157665326653844,0.9157665326653844,0.9157665326653844,0.9157665326653844,28.59200454845085,28.59200454845085,28.59200454845085,28.59200454845085,0.6148818182462547,0.6148818182462547,0.6148818182462547,0.6148818182462547,0.97,0.97,0.97,0.97,27.73424441199732,27.73424441199732,27.73424441199732,27.73424441199732,110.93697764798928,0.024739468455929257,2.801438829494679e-05,4525.162733396875,4352.723084314373,0.0452590243358039,0.0435343459686187,11.820227343186476,11.504662785365412,976.6410478021164,976.3254832442952,113.57096402545936,110.15906404661662,18637.4122448622,7,0.6163165424888294,1963-02-18
1962,22,5118.258167843084,0.015571428571428571,157.95447041686097,0.03071614980265719,60.57142857142857,11.714285714285714,13.0,13.571428571428571,148.71428571428572,247.57142857142858,0.047934924393348434,4870.686739271655,942.8571428571429,,275.0,275.0,275.0,275.0,3927.8295964145123,196.57142857142858,6.285714285714286,12.0,66.42857142857143,3646.543882128798,257.14285714285717,18.0,25.0,80.0,3795.258167843084,1243.0,990.0212241456738,977.6640308639153,12.357193281758555,0.9183610957086719,0.648,988.4548630499652,0.28,0.28,0.28,0.28,10.510832186049866,10.510832186049866,10.510832186049866,10.510832186049866,1.0,0.8883728754809771,0.8883728754809771,0.8883728754809771,0.8883728754809771,25.211779210392727,25.211779210392727,25.211779210392727,25.211779210392727,0.5421888002234995,0.5421888002234995,0.5421888002234995,0.5421888002234995,0.9697147022343201,0.9697147022343201,0.9697147022343201,0.9697147022343201,24.44905760115204,24.44905760115204,24.44905760115204,24.44905760115204,97.79623040460817,0.019288724670434656,inf,5630.844026314902,4594.912800663202,0.0593468429946908,0.0383782266429732,11.377020162268057,9.743639212556989,978.481499800525,976.7686904252135,108.78490532289707,86.42854987611256,16429.766707974173,7,0.543312391136712,1963-02-25
1962,23,6388.756773688501,0.004999999999999985,156.64581226727336,0.02502861360760943,68.0,14.0,17.0,21.0,195.0,315.0,0.04941166408313399,6073.756773688501,0.0,,275.0,275.0,275.0,275.0,6073.756773688501,1132.0,4.0,8.0,59.0,4870.756773688501,1200.0,18.0,25.0,80.0,5065.756773688501,1243.0,990.1194506469983,979.5263580537228,10.593092593275596,0.8816684140070069,0.648,988.5897822329914,0.28,0.28,0.28,0.28,8.78342417926856,8.78342417926856,8.78342417926856,8.78342417926856,1.0,0.8002991264896127,0.8002991264896127,0.8002991264896127,0.8002991264896127,18.95876686440291,18.95876686440291,18.95876686440291,18.95876686440291,0.4077154164387723,0.4077154164387723,0.4077154164387723,0.4077154164387723,0.9609731577658164,0.9609731577658164,0.9609731577658164,0.9609731577658164,18.220145084935044,18.220145084935044,18.220145084935044,18.220145084935044,72.88058033974019,0.011454935320567114,inf,6727.364712185816,5866.99193481021,0.0536902050488654,0.0468236840838159,9.406344283672498,8.395665511919079,979.9519322431104,978.8451675796076,80.0744082151144,70.25377492259092,12243.937497076351,7,0.4048921129985566,1963-03-04
1962,24,7051.406794857301,0.0032857142857142855,58.43668269101324,0.008363496158886872,68.0,14.0,17.0,21.0,195.0,315.0,0.04467949704514816,6736.406794857301,0.0,,275.0,275.0,275.0,275.0,6736.406794857301,1132.0,3.999999999999988,8.0,59.0,5533.4067948573,1200.0,18.0,25.0,80.0,5728.4067948573,1243.0,990.1733287322695,980.3308141927971,9.842514539472404,0.8615421608381073,0.648,988.6637865714313,0.28,0.28,0.28,0.28,8.052972378634282,8.052972378634282,8.052972378634282,8.052972378634282,1.0,0.8221370401700211,0.8221370401700211,0.8221370401700211,0.8221370401700211,17.854781391599413,17.854781391599413,17.854781391599413,17.854781391599413,0.38397379336772935,0.38397379336772935,0.38397379336772935,0.38397379336772935,0.96,0.96,0.96,0.96,17.140590135935437,17.140590135935437,17.140590135935437,17.140590135935437,68.56236054374175,0.009725800391770628,inf,7115.411678283417,6871.062280614712,0.0458444396419906,0.0442701018918406,8.233528581315086,7.992447619052286,980.3984869775863,980.1301172279622,69.53188730117428,68.10318117336355,11518.476571348614,7,0.3809020030207875,1963-03-11
1962,25,6800.780110100104,0.004,61.17593554428836,0.008969247639915428,68.0,14.0,17.0,21.0,195.0,315.0,0.04632666539828343,6485.780110100104,0.0,,275.0,275.0,275.0,275.0,6485.780110100104,1132.0,4.000000000000012,8.0,59.0,5282.780110100104,1200.0,18.0,25.0,80.0,5477.780110100104,1243.0,990.152951028412,980.042967336524,10.109983691887853,0.8691542878239431,0.648,988.635796740588,0.28,0.28,0.28,0.28,8.31282940406391,8.31282940406391,8.31282940406391,8.31282940406391,1.0,0.8118048737653852,0.8118048737653852,0.8118048737653852,0.8118048737653852,18.198698378939994,18.198698378939994,18.198698378939994,18.198698378939994,0.3913698576116128,0.3913698576116128,0.3913698576116128,0.3913698576116128,0.96,0.96,0.96,0.96,17.470750443782393,17.470750443782393,17.470750443782393,17.470750443782393,69.88300177512957,0.010278520981173685,inf,6912.3525182703015,6666.170316733907,0.0472535181420828,0.0455705925251079,8.46471241060519,8.186939954446844,980.1813171226552,979.87605119275,70.55360358973108,69.31983476664318,11740.34429822177,7,0.3882388987507199,1963-03-18
1962,26,6384.382431658743,0.004857142857142858,53.99981056839091,0.0083950136535813,68.0,14.0,17.0,21.0,195.0,315.0,0.049349651706106626,6069.382431658743,0.0,,275.0,275.0,275.0,275.0,6069.382431658743,1132.0,4.0,8.0,59.0,4866.382431658743,1200.0,18.0,25.0,80.0,5061.382431658743,1243.0,990.1190949823709,979.5266342152569,10.592460767114094,0.8818012731518429,0.648,988.5892937092191,0.28,0.28,0.28,0.28,8.782659493962234,8.782659493962234,8.782659493962234,8.782659493962234,1.0,0.7902302760372543,0.7902302760372543,0.7902302760372543,0.7902302760372543,18.716258603722313,18.716258603722313,18.716258603722313,18.716258603722313,0.40250018502628626,0.40250018502628626,0.40250018502628626,0.40250018502628626,0.9602806790426648,0.9602806790426648,0.9602806790426648,0.9602806790426648,17.97288151097642,17.97288151097642,17.97288151097642,17.97288151097642,71.8915260439057,0.011263928227048485,inf,6564.701612692248,6288.171642755171,0.0500940524361994,0.0479839021762963,8.891216111686363,8.579201642437825,979.7502299997384,979.4073328370164,72.34230527206438,71.04076777798073,12077.776375376156,7,0.39939736691058714,1963-03-25
1962,27,6182.641350256986,0.0054285714285714284,35.095845198371926,0.005720344655689329,84.0,14.0,20.0,27.0,219.0,364.0,0.05888852307349426,5818.641350256986,0.0,,275.0,275.0,275.0,275.0,5818.641350256986,1116.0,4.0,4.999999999999992,53.0,4640.641350256986,1200.0,18.0,25.0,80.0,4859.641350256986,1243.0,990.1026920202654,979.2764752743186,10.826216745946747,0.8879286283908888,0.648,988.5667633918745,0.28,0.28,0.28,0.28,9.01028811755583,9.01028811755583,9.01028811755583,9.01028811755583,1.0,0.787242790251573,0.787242790251573,0.787242790251573,0.787242790251573,19.131228767707217,19.131228767707217,19.131228767707217,19.131228767707217,0.41142427457434866,0.41142427457434866,0.41142427457434866,0.41142427457434866,0.9611424274574348,0.9611424274574348,0.9611424274574348,0.9611424274574348,18.38806507355142,18.38806507355142,18.38806507355142,18.38806507355142,73.55226029420568,0.011902598540654372,inf,6288.171642755171,6042.500726366568,0.060239959659695,0.0578864605929415,9.168411674265572,8.891216111686363,979.4073328370164,979.1027009006943,75.75555776568636,72.34230527206438,12356.779729426555,7,0.40862366830114266,1963-04-01
1962,28,5765.499363726414,0.008142857142857101,66.87814254378853,0.011600490753518043,84.0,14.0,20.0,27.0,219.0,364.0,0.06317362338623687,5401.499363726414,0.0,,275.0,275.0,275.0,275.0,5401.499363726414,1116.0,4.0,4.999999999999996,53.0,4223.499363726415,1200.0,18.0,25.0,80.0,4442.499363726415,1243.0,990.0687754567665,978.6888690201387,11.37990643662785,0.9005982201212009,0.648,988.5201772366454,0.28,0.28,0.28,0.28,9.55130821650663,9.55130821650663,9.55130821650663,9.55130821650663,1.0,0.8315382033816118,0.8315382033816118,0.8315382033816118,0.8315382033816118,21.43045665949386,21.43045665949386,21.43045665949386,21.43045665949386,0.4608700356880399,0.4608700356880399,0.4608700356880399,0.4608700356880399,0.966087003568804,0.966087003568804,0.966087003568804,0.966087003568804,20.705645055637273,20.705645055637273,20.705645055637273,20.705645055637273,82.82258022254909,0.014390966640970127,inf,5963.201577601545,5574.353728560048,0.065299049490716,0.0610410356354923,9.824325470103505,9.26892606629312,978.9933304295064,978.3945047419824,87.98927914213188,77.5636853815751,13914.19347738825,7,0.46012544568082836,1963-04-08
1962,29,5287.57801747431,0.013571428571428571,86.69469174189557,0.016640925618322942,84.0,14.0,20.0,27.0,219.0,364.0,0.06892387934316964,4923.57801747431,942.8571428571429,,275.0,275.0,275.0,275.0,3980.7208746171677,173.14285714285714,4.0,5.0,53.0,3745.578017474311,257.14285714285717,18.0,25.0,80.0,3964.578017474311,1243.0,990.0293611370814,977.9515233407741,12.077837796307222,0.9153215083091518,0.648,988.4660396287721,0.28,0.28,0.28,0.28,10.234516287998034,10.234516287998034,10.234516287998034,10.234516287998034,1.0,0.8807464774002208,0.8807464774002208,0.8807464774002208,0.8807464774002208,24.318218046853655,24.318218046853655,24.318218046853655,24.318218046853655,0.5229724311151324,0.5229724311151324,0.5229724311151324,0.5229724311151324,0.9698815979995808,0.9698815979995808,0.9698815979995808,0.9698815979995808,23.585964290893006,23.585964290893006,23.585964290893006,23.585964290893006,94.34385716357203,0.01788821950420903,inf,5551.009983023717,4967.490886366779,0.0732764303602436,0.0655736525629024,10.69520226543054,9.857667823380073,978.3585553738563,977.4505083220512,100.5909632566989,88.6388517683662,15849.768003480101,7,0.5241325397976224,1963-04-15
1962,30,4554.794331022854,0.024428571428571428,105.81378710134206,0.023376219114134327,84.0,14.0,20.0,27.0,219.0,364.0,0.08006816638074964,4190.794331022854,1100.0,,275.0,275.0,275.0,275.0,3090.7943310228543,16.0,4.000000000000002,5.0,53.0,3012.7943310228543,100.0,18.0,25.0,80.0,3231.7943310228543,1243.0,990.0,976.6952736257717,13.304726374228201,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.45043696170992,11.45043696170992,11.45043696170992,11.45043696170992,,0.9141121802241831,0.9141121802241831,0.9141121802241831,0.9141121802241831,28.232945821750395,28.232945821750395,28.232945821750395,28.232945821750395,0.6071601251989333,0.6071601251989333,0.6071601251989333,0.6071601251989333,0.97,0.97,0.97,0.97,27.385957447097883,27.385957447097883,27.385957447097883,27.385957447097883,109.54382978839153,0.02413426625676047,2.766258327989685e-05,4856.042745855138,4226.794376657384,0.0861172717580496,0.0749581540052733,12.050676878198688,10.899152362566811,977.2465582249148,976.095033709283,116.06937259887366,103.3632901952466,18403.363404449778,7,0.6085768321577307,1963-04-22
1962,31,3956.785050931848,0.039,60.52567984412248,0.015219464850970286,74.71428571428571,14.0,18.571428571428573,24.857142857142858,214.71428571428572,346.85714285714283,0.08766334716779996,3609.927908074705,1100.0,,275.0,275.0,275.0,275.0,2509.927908074705,25.285714285714278,4.0,6.428571428571429,55.142857142857146,2419.0707652175624,100.0,18.0,25.0,80.0,2633.785050931848,1243.0,990.0,975.58119806436,14.418801935640042,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.56451252312176,12.56451252312176,12.56451252312176,12.56451252312176,,0.9250806127080959,0.9250806127080959,0.9250806127080959,0.9250806127080959,31.348058449532363,31.348058449532363,31.348058449532363,31.348058449532363,0.6741517946135991,0.6741517946135991,0.6741517946135991,0.6741517946135991,0.97,0.97,0.97,0.97,30.407616696046386,30.407616696046386,30.407616696046386,30.407616696046386,121.63046678418554,0.030773979428583946,3.07147643394408e-05,4110.977625580697,3803.114617748527,0.0897315355257276,0.0848407790029179,12.882920087966996,12.262621532669046,975.8830890548128,975.2627904995148,125.09509096592912,118.3555413814253,20433.918419743175,7,0.6757248154676976,1963-04-29
1962,32,3471.560533611761,0.058857142857142865,74.9214364063321,0.021516866681032542,69.28571428571429,14.0,17.714285714285715,23.714285714285715,209.85714285714286,334.57142857142856,0.09640934942785169,3136.989105040332,1100.0,,275.0,275.0,275.0,275.0,2036.9891050403323,30.714285714285722,4.0,7.285714285714282,56.285714285714285,1938.7033907546179,100.0,18.0,25.0,80.0,2148.560533611761,1243.0,990.0,974.5602116069391,15.439788393060828,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.585498980542548,13.585498980542548,13.585498980542548,13.585498980542548,,0.9325129938832554,0.9325129938832554,0.9325129938832554,0.9325129938832554,34.16745747766568,34.16745747766568,34.16745747766568,34.16745747766568,0.7347840317777565,0.7347840317777565,0.7347840317777565,0.7347840317777565,0.97,0.97,0.97,0.97,33.14243375333571,33.14243375333571,33.14243375333571,33.14243375333571,132.56973501334284,0.038246636165234785,3.347720581145021e-05,3639.447141738064,3278.6645629042023,0.0988083361276172,0.0934207825416111,13.994254727994276,13.22973926332256,974.9159713241592,974.1514558594874,136.91419986483592,128.79945923906055,22271.715482241594,7,0.7364985278519046,1963-05-06
1962,33,2985.889496305809,0.08742857142857142,72.78792688663854,0.024451029556312984,65.0,14.0,17.0,23.0,202.0,321.0,0.10776774328585022,2664.889496305809,1100.0,,275.0,275.0,275.0,275.0,1564.8894963058094,35.0,4.000000000000001,8.0,57.0,1460.8894963058094,100.0,18.0,25.0,80.0,1662.8894963058094,1243.0,990.0,973.4775932965588,16.522406703441106,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.668117290922824,14.668117290922824,14.668117290922824,14.668117290922824,,0.9389496988243499,0.9389496988243499,0.9389496988243499,0.9389496988243499,37.145878703808116,37.145878703808116,37.145878703808116,37.145878703808116,0.7988361011571637,0.7988361011571637,0.7988361011571637,0.7988361011571637,0.9708599281674067,0.9708599281674067,0.9708599281674067,0.9708599281674067,36.06438793504764,36.06438793504764,36.06438793504764,36.06438793504764,144.25755174019056,0.04849583522467882,3.6428674681866315e-05,3210.822806441037,2769.1490746977324,0.1159200864023685,0.0999743739692085,15.189143855452672,14.138014640499565,974.0076959469822,972.956566732029,150.1413005652234,138.4482982320496,24235.268692352016,7,0.8014308430010587,1963-05-13
1962,34,2539.7126580077966,0.12142857142857144,54.90240903248449,0.021596827709307074,65.0,14.0,17.0,23.0,202.0,321.0,0.12662711090224463,2218.7126580077966,1100.0,,275.0,275.0,275.0,275.0,1118.7126580077966,35.00000000000001,4.0,8.000000000000002,57.0,1014.7126580077964,100.0,18.0,25.0,80.0,1216.7126580077966,1243.0,990.0,972.402754691743,17.597245308257033,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.74295589573875,15.74295589573875,15.74295589573875,15.74295589573875,,0.943947490573417,0.943947490573417,0.943947490573417,0.943947490573417,40.07867821805265,40.07867821805265,40.07867821805265,40.07867821805265,0.8619070584527453,0.8619070584527453,0.8619070584527453,0.8619070584527453,0.9761907058452746,0.9761907058452746,0.9761907058452746,0.9761907058452746,39.12553234701261,39.12553234701261,39.12553234701261,39.12553234701261,156.50212938805043,0.061788149034268755,3.952073974445718e-05,2704.817472781681,2384.832211470341,0.1346006643385998,0.1186771393005969,16.11680524944981,15.34442703249144,972.8012835549904,972.028905338032,160.807006551907,151.917209552377,26292.357737192473,7,0.869456274378058,1963-05-20
1962,35,2211.887270292396,0.15342857142857141,41.442028667408785,0.018751178468720514,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.1367084397583784,1909.1729845781103,1100.0,,275.0,275.0,275.0,275.0,809.1729845781105,35.857142857142854,4.571428571428571,8.857142857142856,53.45339580959039,706.4338744828058,100.0,18.0,25.0,74.45339580959039,894.4338744828058,1243.0,990.0,971.6114520317403,18.388547968259722,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.534258555741438,16.534258555741438,16.534258555741438,16.534258555741438,,0.9466027756672243,0.9466027756672243,0.9466027756672243,0.9466027756672243,42.211133577256625,42.211133577256625,42.211133577256625,42.211133577256625,0.9077663134893896,0.9077663134893896,0.9077663134893896,0.9077663134893896,0.9798128954819364,0.9798128954819364,0.9798128954819364,0.9798128954819364,41.359148489141475,41.359148489141475,41.359148489141475,41.359148489141475,165.4365939565659,0.07492648223818468,4.177691766579947e-05,2335.160165612593,2094.7380107984795,0.1489414745229554,0.1192459780448584,16.81703263038193,16.236703291175417,971.9090072963064,971.3286779570998,168.447135697283,162.17944791216686,27793.34778470307,7,0.9190921886475882,1963-05-27
1962,36,1878.400331612285,0.18842857142857142,52.65259879981688,0.02807771951655074,62.0,12.0,14.0,16.0,153.0,257.0,0.13718929962743368,1621.400331612285,1100.0,,275.0,275.0,275.0,275.0,521.400331612285,38.0,6.000000000000001,11.0,32.46072103422786,433.93961057805706,100.0,18.0,25.0,48.46072103422786,586.9396105780571,1243.0,990.0,970.7022775707471,19.29772242925287,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.443433016734588,17.443433016734588,17.443433016734588,17.443433016734588,,0.9494431160054516,0.9494431160054516,0.9494431160054516,0.9494431160054516,44.66634144767348,44.66634144767348,44.66634144767348,44.66634144767348,0.9605664827456664,0.9605664827456664,0.9605664827456664,0.9605664827456664,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.77301461872001,43.77301461872001,43.77301461872001,43.77301461872001,175.09205847488005,0.09355680722483009,4.421516628153537e-05,2041.65817572948,1726.1698191997614,0.1488845402934591,0.1258780745254648,17.93039271006714,16.945156370203648,971.200554217278,970.2153178774146,180.27630026646975,169.79933994063046,29415.46582377985,7,0.9727336581937781,1963-06-03
1962,37,1568.1215123410966,0.222,33.32093897202026,0.021071580340637386,62.0,12.0,14.0,16.0,153.0,257.0,0.1642037025956007,1311.1215123410966,1100.0,,275.0,275.0,275.0,275.0,211.1215123410966,37.01838245171293,6.0,9.507320897278701,13.143751741079944,145.45205725102502,99.01838245171294,18.0,23.507320897278703,29.143751741079942,298.45205725102505,1240.5257033489918,990.0,969.7047002706405,20.295299729359517,0.9198801570020682,0.648,988.4321198429978,0.28,0.28,0.28,0.28,18.44741957235743,18.44741957235743,18.44741957235743,18.44741957235743,,0.9518092744654468,0.9518092744654468,0.9518092744654468,0.9518092744654468,47.354208048787164,47.354208048787164,47.354208048787164,47.354208048787164,1.0183700655653154,1.0183700655653154,1.0183700655653154,1.0183700655653154,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.40712388781143,46.40712388781143,46.40712388781143,46.40712388781143,185.62849555124572,0.1186680557493763,4.687588271496103e-05,1677.712303316742,1492.9232463956196,0.1721454874659349,0.1531847859087196,18.70676593293976,18.086947761381424,970.0587628261004,969.4617520268166,188.30159504985969,181.91438045420156,31185.58725260928,7,1.0312694197291428,1963-06-10
1962,38,1359.9769651872832,0.25085714285714283,28.815744648321864,0.021016815547451856,62.0,12.0,14.0,16.0,153.0,257.0,0.1893095789870203,1102.9769651872834,1075.682415366791,,268.92060384169775,268.92060384169775,268.92060384169775,268.92060384169775,27.29454982049239,6.584677388601277,1.2744536881163762,1.486862636135772,1.699271584155168,16.249284523483794,68.58467738860128,13.274453688116376,15.486862636135772,17.699271584155166,169.2492845234838,1173.0284090796445,990.0,969.03401943343,20.965980566570042,0.8054967494235511,0.5932854345752796,988.6012178160012,0.28,0.28,0.28,0.28,19.287198382571194,19.287198382571194,19.287198382571194,19.287198382571194,,0.9533196194898638,0.9533196194898638,0.9533196194898638,0.9533196194898638,48.47484257846774,48.47484257846774,48.47484257846774,48.47484257846774,1.042469732870274,1.042469732870274,1.042469732870274,1.042469732870274,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.50534572689838,47.50534572689838,47.50534572689838,47.50534572689838,190.02138290759353,0.13993477861303152,4.908797868102007e-05,1446.688358904274,1291.2130338573666,0.1990376438752626,0.1776471058318686,19.673750746436752,18.88718043201581,969.3123777749216,968.8152409635516,192.62494431005405,186.6251463835118,31923.592328475712,7,1.0556743494866307,1963-06-17
1962,39,1152.308567629207,0.28614285714285714,28.822426338886252,0.02481474012143057,62.0,12.0,14.0,16.0,153.0,257.0,0.22329193294639185,895.3085676292069,895.3085676292069,,223.82714190730172,223.82714190730172,223.82714190730172,223.82714190730172,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,983.3085676292069,990.0,968.3786840696919,21.621315930308224,0.5554872544252277,0.37232934673253615,989.0721833988422,0.24466664157485735,0.24466664157485735,0.24466664157485735,0.24466664157485735,20.448832687575635,20.448832687575635,20.448832687575635,20.448832687575635,,0.9543355471372772,0.9543355471372772,0.9543355471372772,0.9543355471372772,42.82017089573994,42.82017089573994,42.82017089573994,42.82017089573994,0.9208638902309666,0.9208638902309666,0.9208638902309666,0.9208638902309666,0.9795419388549433,0.9795419388549433,0.9795419388549433,0.9795419388549433,41.945255199800776,41.945255199800776,41.945255199800776,41.945255199800776,167.7810207992031,0.14559599974915688,5.207437383638982e-05,1208.137555230546,1089.4560494851628,0.2358975381535114,0.2127241214275118,20.755965728639712,20.173708536630308,968.5541466021532,968.1811475840964,176.08252555561947,157.8098491102957,28187.21149426612,7,0.932116782217795,1963-06-24
1962,40,1035.321361288155,0.3227142857142857,16.860554792605203,0.016660586278877072,58.0,11.0,11.0,11.0,136.0,227.0,0.219508772157026,808.3213612881551,808.3213612881551,,249.13425745305375,249.13425745305375,249.13425745305375,60.91858892899385,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,888.3213612881551,990.0,968.0075118904897,21.992488109510255,0.46812036635380955,0.3300811843680948,989.201798449278,0.2654535914358012,0.2654535914358012,0.2654535914358012,0.07295438076842739,20.928832967352566,20.928832967352566,20.928832967352566,21.121332178019937,,0.9556232191950821,0.9556232191950821,0.9556232191950821,0.27255530743690953,48.88707510069546,48.88707510069546,48.88707510069546,11.83020288329404,1.0513349484020529,1.0513349484020529,1.0513349484020529,0.25441296523213,0.9797270108089273,0.9797270108089273,0.9797270108089273,0.965441296523213,46.01090865573202,46.01090865573202,46.01090865573202,11.58233722716059,149.61506319435668,0.14447061403635017,5.141870297772065e-05,1086.4244972913411,971.4321659369264,0.2336756059349374,0.2089422694038595,21.22883529007842,20.725982496799368,968.17161984863,967.7857286637476,163.2658945868963,144.60000000000002,25135.330616651918,7,0.8311947955242036,1963-07-01
1962,41,899.1546497296823,0.3617142857142857,19.534085461455707,0.02201721634449743,58.0,11.0,11.0,11.0,136.0,227.0,0.2529150077867196,672.1546497296823,672.1546497296823,,224.05154990989408,224.05154990989408,224.05154990989408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,752.1546497296823,990.0,967.4966185989188,22.503381401081292,0.3559714576198479,0.24999930601942774,989.3940292363607,0.24496959237835703,0.24496959237835703,0.24496959237835703,0.01,21.652441045063664,21.652441045063664,21.652441045063664,21.887410637442024,,0.9559787028749931,0.9559787028749931,0.9559787028749931,0.0,45.457493415135694,45.457493415135694,45.457493415135694,0.0,0.9775805035513053,0.9775805035513053,0.9775805035513053,0.0,0.9799685635204404,0.9799685635204404,0.9799685635204404,0.96,44.54703114692448,44.54703114692448,44.54703114692448,0.0,133.64109344077343,0.14859839485098236,5.5258654586050815e-05,957.9333972550564,834.6935677067364,0.2719560911720777,0.2369684579851428,22.020993617248827,21.310273544920356,967.7317335890202,967.2387742708268,143.1973053198765,122.7106019234794,22451.703698049936,7,0.7424505191154079,1963-07-08
1962,42,774.5450092605294,0.40585714285714286,15.17092821068653,0.019737587910340085,58.714285714285715,11.142857142857142,11.285714285714286,11.285714285714286,138.71428571428572,231.14285714285714,0.29910907066748776,543.4021521176721,543.4021521176721,,217.79008625042667,217.79008625042667,107.82197961681878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.714285714285715,11.142857142857142,11.285714285714286,11.285714285714286,138.71428571428572,624.5450092605294,990.0,966.9981800370421,23.001819962957907,0.28144399932929015,0.1647627196481109,989.5537932810226,0.23005046139792723,0.23005046139792723,0.11698824391127678,0.01,22.325562782582548,22.325562782582548,22.438625000069198,22.545613243980473,,0.9526511941115892,0.9526511941115892,0.5437972264542094,0.0,45.4499035684121,45.4499035684121,22.39557595914846,0.0,0.9774172810411204,0.9774172810411204,0.48162528944405286,0.0,0.9767339575158338,0.9767339575158338,0.9681625289444052,0.96,42.47805943110027,42.47805943110027,21.820916573957412,0.0,106.77703543615795,0.13765072019196398,5.45604682158359e-05,819.2739407352476,728.4970702319307,0.3514084139260815,0.2770746007083803,22.557511393214146,22.108674090249263,967.177095762941,966.8139882809276,119.72481335218237,96.4,17938.541953274536,7,0.5932057524230997,1963-07-15
1962,43,694.7498142939377,0.44042857142857145,8.812963778094465,0.01278773616323087,63.0,12.0,13.0,13.0,155.0,256.0,0.3687706015384734,438.74981429393773,438.74981429393773,,219.37490714696884,219.37490714696884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,526.7498142939377,990.0,966.6789992571757,23.321000742824285,0.22632168116054066,0.10608991234673852,989.6675884064927,0.23865612464840796,0.23865612464840796,0.01,0.01,22.749933024668614,22.749933024668614,22.978589149317024,22.978589149317024,,0.9567832109369503,0.9567832109369503,0.0,0.0,46.82101481450827,46.82101481450827,0.0,0.0,1.0069035443980272,1.0069035443980272,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.87354448120068,45.87354448120068,0.0,0.0,91.74708896240136,0.1320122832050071,5.809720992629773e-05,720.3337222668207,666.8063237852695,0.383919574347707,0.3553908307865869,22.90850386060408,22.604167295449223,966.7813348890672,966.567225295141,96.4,86.4103100206919,15413.510945683427,7,0.5097060497911187,1963-07-22
1962,44,631.2215644991031,0.4694285714285714,8.287322824601508,0.013203638370306714,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,225.14285714285714,0.3558602620567293,406.078707356246,406.078707356246,,203.03935367812304,203.03935367812304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,488.3644216419603,990.0,966.4248862579964,23.57511374200359,0.2080982492386759,0.09066914987214812,989.701232600889,0.21660312746546606,0.21660312746546606,0.01,0.01,23.05974321542726,23.05974321542726,23.266346342892724,23.266346342892724,,0.9550108322411448,0.9550108322411448,0.0,0.0,43.85272272901174,43.85272272901174,0.0,0.0,0.9430693060002524,0.9430693060002524,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,42.9756682744315,42.9756682744315,0.0,0.0,85.95133654886301,0.13635621049161223,5.879294068347798e-05,659.9420006160087,608.7950640130589,0.3952758451490917,0.3171484083247372,23.15009482295023,22.94625716458088,966.539768002464,966.3351802560522,91.99014582589945,82.61615147965499,14439.824540208985,7,0.47750742527146117,1963-07-29
1962,45,582.747494005302,0.49257142857142855,6.566712686420471,0.011345225594500614,58.0,10.0,10.0,7.0,117.0,202.0,0.3468164536958664,380.74749400530203,380.74749400530203,,190.37374700265102,190.37374700265102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,458.74749400530203,990.0,966.2222367342982,23.777763265701783,0.19743798694537812,0.07871281717050252,989.7238491958841,0.19950455845357884,0.19950455845357884,0.01,0.01,23.302107903132317,23.302107903132317,23.4916124615859,23.4916124615859,,0.9524298318095562,0.9524298318095562,0.0,0.0,41.432935077486675,41.432935077486675,0.0,0.0,0.8910308618814339,0.8910308618814339,0.0,0.0,0.9783904516948488,0.9783904516948488,0.96,0.96,40.54058076359335,40.54058076359335,0.0,0.0,81.0811615271867,0.1390954859547755,5.915240668296738e-05,601.777842158206,562.8280752081156,0.3589017835069918,0.335672046806427,23.42149605328432,23.188689059151805,966.3071113686328,966.1327263384364,85.06450753147088,76.73852790517711,13621.635136567362,7,0.45045089737325933,1963-08-05
1962,46,555.6653359892696,0.5117142857142857,2.0928456119094756,0.0038020411173592997,58.0,10.0,10.0,7.0,117.0,202.0,0.3635743642168236,353.6653359892695,353.6653359892695,,176.83266799463476,176.83266799463476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,431.6653359892695,990.0,966.1004940119517,23.899505988048322,0.1878798531080949,0.06593003858693516,989.746190108305,0.18122410179275691,0.18122410179275691,0.01,0.01,23.464471994560466,23.464471994560466,23.63569609635323,23.63569609635323,,0.9490244100856183,0.9490244100856183,0.0,0.0,38.617406479564764,38.617406479564764,0.0,0.0,0.8304818597755864,0.8304818597755864,0.0,0.0,0.9730481859775585,0.9730481859775585,0.96,0.96,37.577523636188324,37.577523636188324,0.0,0.0,75.15504727237665,0.13524144783375364,5.902794270973862e-05,562.8280752081156,548.1781559247493,0.3684933407447366,0.3589017835069918,23.509394558533,23.42149605328432,966.1327263384364,966.0668017016612,76.73852790517711,73.49659641995356,12626.047941759276,7,0.41752804040209246,1963-08-12
1962,47,512.7250394339234,0.5415714285714286,7.642438962005087,0.01500894822330063,58.0,10.0,10.0,7.0,117.0,202.0,0.39434567314639224,310.7250394339234,310.7250394339234,,155.3625197169617,155.3625197169617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,388.7250394339234,990.0,965.9072626774525,24.092737322547368,0.17272489015257056,0.045662218612811785,989.7816128912345,0.15223940161789828,0.15223940161789828,0.01,0.01,23.72211081216405,23.72211081216405,23.864350213781943,23.864350213781943,,0.9424177272382975,0.9424177272382975,0.0,0.0,34.06047759079944,34.06047759079944,0.0,0.0,0.7324833890494501,0.7324833890494501,0.0,0.0,0.97,0.97,0.96,0.96,33.03866326307545,33.03866326307545,0.0,0.0,66.0773265261509,0.12880028656735726,5.907448393697489e-05,527.3375978981461,494.6810831907137,0.4083438944078709,0.3830563206665491,23.83037330507436,23.634436469253234,965.9730191905415,965.8260648743582,69.1107501476051,62.32938609226405,11100.990856393351,7,0.3670962584786161,1963-08-19
1962,48,475.26312773387446,0.5671428571428573,3.5003048291177055,0.0073191457941060144,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,194.0,0.4080811644204457,281.2631277338744,281.2631277338744,,217.9151948327105,63.347932901163894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,357.1202705910173,990.0,965.7386840748023,24.261315925197614,0.16157058663222096,0.0317561962903887,989.8066732170774,0.22087685227371412,0.06659113798799982,0.01,0.01,23.847112290001313,24.00139800428703,24.057989142275026,24.057989142275026,,0.9398401254358736,0.40264002701535745,0.0,0.0,47.880799777320135,13.952357308347334,0.0,0.0,1.0296946188670995,0.3000506948031685,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,41.07664373195406,13.533786589096916,0.0,0.0,54.61043032105098,0.11486540060579482,5.37116276247489e-05,489.3436243127323,470.1789493868897,0.42751982499898,0.3105200694126843,23.934367687234584,23.808584601691532,965.8020463094072,965.715805272241,69.61548438790496,48.2,9174.552293936564,7,0.3033912795613943,1963-08-26
1962,49,453.2518784974747,0.5925714285714285,4.306548317204642,0.00959834233073567,48.0,8.0,7.0,4.0,79.0,146.0,0.3222305433634096,307.2518784974747,307.2518784974747,,153.62593924873735,153.62593924873735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,370.2518784974747,990.0,965.6396334532386,24.360366546761387,0.16620513849453353,0.04402288665080804,989.7897719748546,0.14989501798579544,0.14989501798579544,0.01,0.01,24.000243503630227,24.000243503630227,24.140138521616016,24.140138521616016,,0.9418747051227166,0.9418747051227166,0.0,0.0,34.05684630381655,34.05684630381655,0.0,0.0,0.7324052968562699,0.7324052968562699,0.0,0.0,0.97,0.97,0.96,0.96,33.03514091470205,33.03514091470205,0.0,0.0,66.0702818294041,0.14574636592922616,5.973312716778074e-05,459.2604427967548,440.0331111664572,0.3317932134992692,0.3179024065536864,24.079555195876097,23.96419253226425,965.6666719925854,965.580149000249,67.33745815680922,63.27900285160939,11099.807347339889,7,0.3670571212744672,1963-09-02
1962,50,431.23484249456135,0.6177142857142857,2.8205973185517093,0.006634389489369943,48.0,8.0,7.0,4.0,79.0,146.0,0.3387108354283826,285.23484249456135,285.23484249456135,,181.8015540953657,103.43328839919563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,348.23484249456135,990.0,965.5405567912255,24.459443208774523,0.15843464337034335,0.03363084565743293,989.8079345109721,0.17856351076748553,0.10142065362462839,0.01,0.01,24.088814208979237,24.165957066122093,24.257377719746717,24.257377719746717,,0.9380622210205691,0.6703754209833868,0.0,0.0,40.263847805813484,22.94931772822065,0.0,0.0,0.865889200125021,0.49353371458539025,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,36.0322667678026,22.260838196374028,0.0,0.0,58.29310496417663,0.1349584601991076,5.664890019799149e-05,440.0331111664572,420.28892993659525,0.3473800749927568,0.3317932134992692,24.18493373765468,24.04566394914352,965.580149000249,965.4913001847146,63.27900285160939,48.2,9793.241633981674,7,0.3238505831343146,1963-09-09
1962,51,410.40326346835207,0.6408571428571428,3.1631680871235353,0.007816626322501586,48.0,8.0,7.0,4.0,79.0,146.0,0.35591709312016745,264.40326346835207,264.40326346835207,,264.40326346835207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,327.40326346835207,990.0,965.4466823108452,24.553317689154824,0.15108253279420022,0.023798340357062114,989.8251191268488,0.28,0.01,0.01,0.01,24.09843681600353,24.368436816003534,24.368436816003534,24.368436816003534,,0.9437558142981065,0.0,0.0,0.0,58.956832751215074,0.0,0.0,0.0,1.2678888763702165,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11750139649583609,5.06962668606681e-05,420.28892993659525,398.1467533267305,0.3666989590649462,0.3473800749927568,24.16449613571146,24.04566394914352,965.4913001847146,965.3907337666336,48.2,48.2,8097.600000000001,7,0.26777777777777784,1963-09-16
1962,52,388.8758107161996,0.6657142857142857,2.4728301382184474,0.006390766324293785,48.0,8.0,7.0,4.0,79.0,146.0,0.37550139051105147,242.87581071619962,242.87581071619962,,242.87581071619962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,305.8758107161996,990.0,965.344379053581,24.65562094641905,0.1434848267894183,0.01651312870194047,989.8400020445087,0.2699683277538572,0.01,0.01,0.01,24.225654663173827,24.48562299092768,24.48562299092768,24.48562299092768,,0.9549910114939609,0.0,0.0,0.0,55.102808925780224,0.0,0.0,0.0,1.1850066435651663,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12396689741529232,5.5149098122618426e-05,398.1467533267305,380.8369423592014,0.3833661700347713,0.3666989590649462,24.279926615192917,24.16449613571146,965.3907337666336,965.304184711796,48.2,48.2,8097.600000000001,7,0.26777777777777784,1963-09-23
1962,53,380.8369423592014,0.675,0.0,0.0,48.0,8.0,7.0,4.0,79.0,146.0,0.3833661700347713,234.83694235920137,234.83694235920137,,234.83694235920137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,297.8369423592014,990.0,965.304184711796,24.695815288204017,0.1406476607256577,0.0157111401005321,989.8436411991738,0.2595298721849218,0.01,0.01,0.01,24.279926615192917,24.529456487377832,24.529456487377832,24.529456487377832,,0.9569505046032524,0.0,0.0,0.0,53.51086386308354,0.0,0.0,0.0,1.1507712658727645,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1265633520251779,5.701355482822436e-05,380.8369423592014,380.8369423592014,0.3833661700347713,0.3833661700347713,24.279926615192917,24.279926615192917,965.304184711796,965.304184711796,48.2,48.2,1156.8000000000002,1,0.26777777777777784,1963-09-30
1963,1,370.774679269421,0.6881428571428572,2.926877359491503,0.007973145729423658,44.0,7.0,6.0,3.0,60.0,120.0,0.3237635540911179,250.77467926942094,250.77467926942094,,250.77467926942094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,307.774679269421,990.0,965.2538733963471,24.74612660365293,0.14415499641771576,0.01843279549340993,989.8374122080888,0.27627739461077916,0.01,0.01,0.01,24.307261417131034,24.573538811741816,24.573538811741816,24.573538811741816,,0.9529261467798739,0.0,0.0,0.0,56.959385424627854,0.0,0.0,0.0,1.22493301988447,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13004502755993236,5.343251954988287e-05,377.11676084070143,360.34880084276085,0.3330106822038859,0.3182038362137115,24.37463008613778,24.26766377090084,965.2855838042036,965.2017440042138,48.2,48.2,8097.600000000001,7,0.26777777777777784,1963-10-01
1963,2,349.8883592541673,0.708857142857143,2.384431025105365,0.006793442993212114,44.0,7.0,6.0,3.0,60.0,120.0,0.3429904246107373,229.88835925416728,229.88835925416728,,229.88835925416728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,286.8883592541673,990.0,965.1494417962707,24.85055820372921,0.13678356604809974,0.015290510536604185,989.8479259234152,0.25284928499312587,0.01,0.01,0.01,24.445634842151367,24.688484127144488,24.688484127144488,24.688484127144488,,0.9582366156583867,0.0,0.0,0.0,52.81080052274369,0.0,0.0,0.0,1.1357161402740579,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13776782055197948,5.825021276177116e-05,353.9823107128336,346.9384943839358,0.3458826332116472,0.3389999905880873,24.465658321429,24.41784538202276,965.169911553564,965.1346924719196,48.2,48.2,8097.600000000001,7,0.26777777777777784,1963-10-08
1963,3,359.4393022527712,0.7005714285714287,3.266082285966718,0.009109062980952043,44.0,7.0,6.0,3.0,60.0,120.0,0.33386629768734327,239.43930225277126,239.43930225277126,,239.43930225277126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,296.4393022527712,990.0,965.1971965112638,24.80280348873618,0.14015439016776096,0.016102340691485483,989.8437432691406,0.26574305804124115,0.01,0.01,0.01,24.380803699835635,24.636546757876875,24.636546757876875,24.636546757876875,,0.9565679596671678,0.0,0.0,0.0,54.763835654782945,0.0,0.0,0.0,1.1777168958017836,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1341029629044162,5.5922609090597645e-05,360.34880084276085,353.9823107128336,0.3389999905880873,0.3330106822038859,24.41784538202276,24.37463008613778,965.2017440042138,965.169911553564,48.2,48.2,8097.600000000001,7,0.26777777777777784,1963-10-15
1963,4,356.17321996680454,0.7030000000000001,1.9846716219854148,0.005623015414188815,44.0,7.0,6.0,3.0,60.0,120.0,0.3369535091582775,236.1732199668045,236.1732199668045,,236.1732199668045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,293.17321996680454,990.0,965.1808660998339,24.819133900166012,0.139001688392874,0.015824723697178328,989.8451735879098,0.26133384695518613,0.01,0.01,0.01,24.402973641120735,24.65430748807592,24.65430748807592,24.65430748807592,,0.9571601396535466,0.0,0.0,0.0,54.09841193271921,0.0,0.0,0.0,1.1634067082305208,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13534299284524143,5.6705823369682635e-05,360.34880084276085,350.2192051008483,0.3426425457320226,0.3330106822038859,24.44338908336352,24.37463008613778,965.2017440042138,965.1510960255042,48.2,48.2,8097.600000000001,7,0.26777777777777784,1963-10-22
1963,5,366.82165795285044,0.6920000000000001,3.836375949481107,0.010281332677231572,42.857142857142854,7.0,6.0,3.0,57.714285714285715,116.57142857142857,0.31809632610759275,250.2502293814219,250.2502293814219,,250.2502293814219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.0,6.0,3.0,57.714285714285715,306.1073722385648,990.0,965.2341082897643,24.765891710235774,0.14356655203528018,0.01892068773880339,989.8375127602259,0.2737119320787012,0.01,0.01,0.01,24.329692538382982,24.59340447046168,24.59340447046168,24.59340447046168,,0.9526154755461766,0.0,0.0,0.0,56.86284728285874,0.0,0.0,0.0,1.2228569308141661,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13147623207564874,5.3604268519550396e-05,380.8369423592014,360.34880084276085,0.3330106822038859,0.299340708109342,24.37463008613778,24.24175024604105,965.304184711796,965.2017440042138,48.2,48.2,8097.600000000001,7,0.26777777777777784,1963-10-29
1963,6,412.7761922311885,0.6384285714285715,8.456595543893693,0.020314473327634,42.0,7.0,6.0,3.0,56.0,114.0,0.27666985565639457,298.7761922311885,298.7761922311885,,168.85460306061924,129.92158917056926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,353.7761922311885,990.0,965.4559462942799,24.544053705720085,0.16039035762289738,0.04002236273312092,989.799587279644,0.1661084310945542,0.12753700252312564,0.01,0.01,24.177532554269533,24.21610398284096,24.33364098536408,24.33364098536408,,0.9408448642182984,0.8064056658043313,0.0,0.0,37.67334219300178,28.974728711553546,0.0,0.0,0.8101794020000384,0.6231124454097536,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,34.99120113592122,28.105486850206937,0.0,0.0,63.09668798612817,0.1525037626345518,5.852640060669436e-05,440.0331111664572,386.53109723034976,0.2949309921423029,0.2590714132802513,24.32776626380012,24.034380851232235,965.580149000249,965.3326554861516,70.42502641343091,48.2,10600.24358166953,7,0.3505371554784898,1963-11-05
1963,7,449.5323771924931,0.5965714285714286,3.218850868883164,0.0070541850284913865,42.0,7.0,6.0,3.0,56.0,114.0,0.25371212745326105,335.5323771924931,335.5323771924931,,167.76618859624654,167.76618859624654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,390.5323771924931,990.0,965.6228956973662,24.377104302633807,0.17336275572352536,0.0573712820348567,989.7692659622417,0.16898435460493283,0.16898435460493283,0.01,0.01,23.97738591027052,23.97738591027052,24.13637026487545,24.13637026487545,,0.9462228152340268,0.9462228152340268,0.0,0.0,37.32726810381768,37.32726810381768,0.0,0.0,0.8027369484691975,0.8027369484691975,0.0,0.0,0.9711944369266517,0.9711944369266517,0.96,0.96,36.25345696626545,36.25345696626545,0.0,0.0,72.5069139325309,0.16126723264674994,6.0025458737325784e-05,462.56506724863937,440.0331111664572,0.2590714132802513,0.2464518141806034,24.034380851232235,23.89919066883958,965.6815428026188,965.580149000249,75.39752758514919,70.42502641343091,12181.16154066519,7,0.40281618851406054,1963-11-12
1963,8,508.6433366566237,0.5447142857142857,14.323286851353746,0.027394256190781844,42.0,7.0,6.0,3.0,56.0,114.0,0.22528020244098695,394.6433366566237,394.6433366566237,,197.3216683283119,197.3216683283119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,449.6433366566237,990.0,965.8888950149548,24.111104985045227,0.19422484734391657,0.08527165490192634,989.7205034977542,0.208884252243221,0.208884252243221,0.01,0.01,23.622724230556173,23.622724230556173,23.821608482799387,23.821608482799387,,0.9533046949378841,0.9533046949378841,0.0,0.0,43.55472928006055,43.55472928006055,0.0,0.0,0.9366608447324849,0.9366608447324849,0.0,0.0,0.9781692442495632,0.9781692442495632,0.96,0.96,42.6112516807202,42.6112516807202,0.0,0.0,85.2225033614404,0.1673430992873172,6.000564537415457e-05,562.8280752081156,462.56506724863937,0.2464518141806034,0.202548531286124,23.89919066883958,23.297619536540683,966.1327263384364,965.6815428026188,96.29223981873436,75.39752758514919,14317.380564721985,7,0.4734583520080022,1963-11-19
1963,9,621.4576167823815,0.4744285714285715,17.068683994873613,0.026911759735555412,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,117.42857142857143,0.18944855960326962,504.02904535381003,504.02904535381003,,238.76907355375667,238.76907355375667,26.4908982462967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,559.8861882109529,990.0,966.3808077597304,23.619192240269577,0.2447713949613595,0.1407865240163559,989.6144420810223,0.2568892067089939,0.2568892067089939,0.036119855489643415,0.01,22.976745114582876,22.976745114582876,23.19751446580222,23.223634321291865,,0.9536476302215708,0.9536476302215708,0.13587500035372274,0.0,51.28994744840655,51.28994744840655,5.61650806299398,0.0,1.1030096225463775,1.1030096225463775,0.12078511963427915,0.0,0.979221369106285,0.979221369106285,0.9620785119634279,0.96,46.7801541533666,46.7801541533666,5.473565594885577,0.0,99.03387390161879,0.15977775342817094,5.4788326242599245e-05,682.3088631722309,562.8280752081156,0.202548531286124,0.1760212747929549,23.297619536540683,22.690441176434742,966.6292354526888,966.1327263384364,114.94487749259712,96.29223981873436,16637.690815471957,7,0.5501881883423266,1963-11-26
1963,10,740.4062485651414,0.41957142857142854,13.865362062886252,0.018796004333773646,44.0,8.0,6.0,4.0,64.0,126.0,0.17046807397926353,614.4062485651414,614.4062485651414,,204.8020828550471,204.8020828550471,204.8020828550471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,672.4062485651414,990.0,966.8616249942605,23.138375005739494,0.3086430703045147,0.2114233740415144,989.4799335556539,0.21898281185431362,0.21898281185431362,0.21898281185431362,0.01,22.399325749539173,22.399325749539173,22.399325749539173,22.608308561393482,,0.9546041162154353,0.9546041162154353,0.9546041162154353,0.0,42.933372829948134,42.933372829948134,42.933372829948134,0.0,0.9232983404289922,0.9232983404289922,0.9232983404289922,0.0,0.9790910619581538,0.9790910619581538,0.9790910619581538,0.96,42.0381314106513,42.0381314106513,42.0381314106513,0.0,126.11439423195388,0.17030474359617745,5.7030700880188916e-05,779.3663976124346,691.9065967426677,0.1821055046926538,0.1616697876454478,22.675108842088846,22.17778703767808,967.0174655904495,966.6676263869706,133.1830052928244,116.89272292009312,21187.218230968254,7,0.700635523510855,1963-12-03
1963,11,804.1593851042211,0.396,5.4797549924497355,0.0068174227889813855,44.0,8.0,6.0,4.0,64.0,126.0,0.15672583582328653,678.1593851042211,678.1593851042211,,226.05312836807371,226.05312836807371,226.05312836807371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,736.1593851042211,990.0,967.116637540417,22.88336245958315,0.3448733499799623,0.25401046924961973,989.4011161807705,0.2476717232968995,0.2476717232968995,0.2476717232968995,0.01,22.036806917056676,22.036806917056676,22.036806917056676,22.27447864035357,,0.9568923486388409,0.9568923486388409,0.9568923486388409,0.0,46.74492259351365,46.74492259351365,46.74492259351365,0.0,1.0052671525486807,1.0052671525486807,1.0052671525486807,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.81002414164338,45.81002414164338,45.81002414164338,0.0,137.43007242493013,0.17089957143538756,5.6295517330237936e-05,817.7246825595828,783.7426792233937,0.1607670519166478,0.1540860911836535,22.152902230649897,21.95967069972276,967.1708987302384,967.0349707168936,139.71040025162745,133.9466474311317,23088.252167388262,7,0.7635004023607229,1963-12-10
