WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1963,12,822.794258055293,0.3885714285714286,2.4241264495933756,0.002909201742551386,44.0,8.0,6.0,4.0,64.0,126.0,0.1531494685081037,696.794258055293,696.794258055293,,232.26475268509768,232.26475268509768,232.26475268509768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,754.794258055293,990.0,967.1911770322212,22.808822967778887,0.3554633647680177,0.2664585643809358,989.378078070851,0.25605741612488186,0.25605741612488186,0.25605741612488186,0.01,21.930843622505016,21.930843622505016,21.930843622505016,22.176901038629897,,0.9569565377758148,0.9569565377758148,0.9569565377758148,0.0,47.80355532486534,47.80355532486534,47.80355532486534,0.0,1.0280334478465665,1.0280334478465665,1.0280334478465665,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.84748421836804,46.84748421836804,46.84748421836804,0.0,140.5424526551041,0.17081173375876357,5.602861187412409e-05,834.6935677067364,817.7246825595828,0.1540860911836535,0.1509536012673206,21.95967069972276,21.863180695214503,967.2387742708268,967.1708987302384,142.4949535130363,139.71040025162745,23611.132046057493,7,0.7807914036394674,1963-12-17
1963,13,866.0666388057452,0.3722857142857143,11.337158667593533,0.012832338512466358,44.0,8.0,6.0,4.0,64.0,126.0,0.14564617231133556,740.0666388057452,740.0666388057452,,246.6888796019151,246.6888796019151,246.6888796019151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,798.0666388057452,990.0,967.3642665552228,22.635733444777056,0.38741127253128227,0.29370785454067966,989.318880872928,0.2714783728881226,0.2714783728881226,0.2714783728881226,0.01,21.68313594481698,21.68313594481698,21.68313594481698,21.944614317705106,,0.9566188129904754,0.9566188129904754,0.9566188129904754,0.0,50.166678188871074,50.166678188871074,50.166678188871074,0.0,1.078853294384324,1.078853294384324,1.078853294384324,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.967836468340536,47.967836468340536,47.967836468340536,0.0,143.90350940502162,0.1663130872792635,5.408390905925379e-05,914.0536783798912,834.6935677067364,0.1509536012673206,0.1378474842126645,21.863180695214503,21.413922443869158,967.5562147135196,967.2387742708268,144.60000000000002,142.4949535130363,24175.78958004363,7,0.799463941139009,1963-12-24
1963,14,925.7000297530093,0.35214285714285715,7.173460155492535,0.007707963441612314,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,146.57142857142858,0.15829848000550542,779.1286011815807,779.1286011815807,,259.70953372719356,259.70953372719356,259.70953372719356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,842.2714583244378,990.0,967.6028001190119,22.397199880988005,0.4259840795423033,0.31609824297188505,989.2579176774859,0.28,0.28,0.28,0.01,21.375117558473825,21.375117558473825,21.375117558473825,21.645117558473828,,0.9561806490444432,0.9561806490444432,0.9561806490444432,0.0,52.05344247172303,52.05344247172303,52.05344247172303,0.0,1.1194288703596351,1.1194288703596351,1.1194288703596351,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.15625012736429106,5.156806681202889e-05,947.0029281802472,905.4211927358452,0.1654859833821889,0.1391617525753677,21.48321666163676,21.26411524110765,967.6880117127208,967.5216847709434,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1963-12-31
1963,15,966.013879302848,0.341,3.489891108097043,0.0036151726575351572,49.0,8.0,7.0,5.0,81.0,150.0,0.1552910707309838,816.013879302848,816.013879302848,,272.0046264342826,272.0046264342826,272.0046264342826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,880.013879302848,990.0,967.7640555172113,22.235944482788614,0.4605189074779869,0.3339507175825783,989.2055303749395,0.28,0.28,0.28,0.01,21.161474857727992,21.161474857727992,21.161474857727992,21.431474857727988,,0.9558937544698232,0.9558937544698232,0.9558937544698232,0.0,53.958435031460276,53.958435031460276,53.958435031460276,0.0,1.160396452289468,1.160396452289468,1.160396452289468,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.14970059218466839,4.9229162999417e-05,971.4321659369264,947.0029281802472,0.1583944415971751,0.1544111933490776,21.26411524110765,21.132221454581757,967.7857286637476,967.6880117127208,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1964-01-07
1963,16,1011.8223875712291,0.3301428571428571,7.328144043275936,0.007257336205371542,49.0,8.0,7.0,5.0,81.0,150.0,0.14829888171616432,861.8223875712291,861.8223875712291,,225.23455124919926,225.23455124919926,225.23455124919926,186.11873382363135,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,925.8223875712291,990.0,967.9333737293217,22.066626270678253,0.5024343148638521,0.35612203558447486,989.1414436495517,0.24197457637618802,0.24197457637618802,0.24197457637618802,0.20340314780475946,20.96609534385371,20.96609534385371,20.96609534385371,21.00466677242514,,0.9548487693583725,0.9548487693583725,0.9548487693583725,0.8182938631247753,44.23431583459395,44.23431583459395,44.23431583459395,36.485388087080516,0.9512756093461066,0.9512756093461066,0.9512756093461066,0.7846320018726992,0.9799632236393517,0.9799632236393517,0.9799632236393517,0.9771060807822088,42.63985992274984,42.63985992274984,42.63985992274984,35.754145637035556,163.6737254052851,0.16167637871504623,5.2725451599778664e-05,1022.729174239858,971.4321659369264,0.1544111933490776,0.1466663939761836,21.132221454581757,20.917704262913794,967.971434547611,967.7857286637476,167.5152601521634,144.60000000000002,27497.185868087898,7,0.9092984744738062,1964-01-14
1963,17,1046.6940704866042,0.31971428571428573,5.324099260604369,0.005086851838265442,49.0,8.0,7.0,5.0,81.0,150.0,0.1433227879501914,896.6940704866043,896.6940704866043,,224.17351762165103,224.17351762165103,224.17351762165103,224.17351762165103,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,960.6940704866041,990.0,968.0467527929579,21.953247207042118,0.5343423784721483,0.3729999301155164,989.0926576914123,0.2451342487892289,0.2451342487892289,0.2451342487892289,0.2451342487892289,20.800770649665214,20.800770649665214,20.800770649665214,20.800770649665214,,0.9551887638088344,0.9551887638088344,0.9551887638088344,0.9551887638088344,43.6797075212577,43.6797075212577,43.6797075212577,43.6797075212577,0.9393485488442517,0.9393485488442517,0.9393485488442517,0.9393485488442517,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.80611337083254,42.80611337083254,42.80611337083254,42.80611337083254,171.22445348333017,0.16358699478999508,5.304332603728706e-05,1059.9978690640885,1027.8009259147989,0.1459426589507027,0.1415097184416423,20.89295730625089,20.73585648431357,968.0885647313444,967.9873743385892,173.25110816833103,168.30754331574323,28765.708185199474,7,0.9512469637962789,1964-01-21
1963,18,1089.6973032941212,0.30557142857142855,6.816278623692791,0.006242309089221557,49.0,8.0,7.0,5.0,86.14285714285714,155.14285714285714,0.14233763723268233,934.5544461512642,934.5544461512642,,233.63861153781605,233.63861153781605,233.63861153781605,233.63861153781605,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,86.14285714285714,998.5544461512642,990.0,968.181905810353,21.818094189647077,0.5689851365481949,0.3913243519372118,989.0396905115147,0.25791212557605164,0.25791212557605164,0.25791212557605164,0.25791212557605164,20.599872575585625,20.599872575585625,20.599872575585625,20.599872575585625,,0.9553320564185118,0.9553320564185118,0.9553320564185118,0.9553320564185118,45.09149526783637,45.09149526783637,45.09149526783637,45.09149526783637,0.9697095756523951,0.9697095756523951,0.9697095756523951,0.9697095756523951,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.18966536247965,44.18966536247965,44.18966536247965,44.18966536247965,176.7586614499186,0.16221969671565434,5.253892362235792e-05,1107.711819429938,1080.0406798008228,0.1486980590695286,0.1385195808965162,20.63806018029556,20.523880594598975,968.2385228610656,968.1515564222312,178.20989253835273,175.52154138114668,29695.455123586322,7,0.9819925636106588,1964-01-28
1963,19,1165.6062431246194,0.2825714285714286,14.34653368580114,0.012304630507345999,49.0,8.0,7.0,5.0,93.0,162.0,0.13906388919561777,1003.6062431246194,1003.6062431246194,,250.90156078115484,250.90156078115484,250.90156078115484,250.90156078115484,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1067.6062431246194,990.0,968.420476764106,21.57952323589406,0.6514451491703899,0.4504201234352635,988.8981347273942,0.27631041858060956,0.27631041858060956,0.27631041858060956,0.27631041858060956,20.2013475447078,20.2013475447078,20.2013475447078,20.2013475447078,,0.95525978149875,0.95525978149875,0.95525978149875,0.95525978149875,47.47217654021923,47.47217654021923,47.47217654021923,47.47217654021923,1.020907022370306,1.020907022370306,1.020907022370306,1.020907022370306,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.52273300941484,46.52273300941484,46.52273300941484,46.52273300941484,186.09093203765937,0.15967004455866482,5.151867470940053e-05,1208.137555230546,1125.7884692412713,0.1438991466213723,0.1340906913278479,20.435677918647173,19.92571103852046,968.5541466021532,968.295335189044,191.3027690946671,180.8443441735757,31263.276582326776,7,1.03383851132033,1964-02-04
1963,20,1303.4188042160908,0.25857142857142856,25.062940164335973,0.019065067203118513,49.0,8.0,7.0,5.0,93.0,162.0,0.12450218233352997,1141.4188042160908,1091.2346220900818,,272.80865552252044,272.80865552252044,272.80865552252044,272.80865552252044,50.18418212600896,15.179166198607648,2.478231216099208,2.168452314086807,1.5488945100620046,28.80943788715329,64.17916619860765,10.478231216099209,9.168452314086807,6.548894510062005,121.8094378871533,1175.0604718188754,990.0,968.8540236595474,21.145976340452666,0.8084746515193372,0.6282778997026839,988.5632474487778,0.28,0.28,0.28,0.28,19.429223789230626,19.429223789230626,19.429223789230626,19.429223789230626,,0.9535898206860528,0.9535898206860528,0.9535898206860528,0.9535898206860528,49.561494368232786,49.561494368232786,49.561494368232786,49.561494368232786,1.065838588564146,1.065838588564146,1.065838588564146,1.065838588564146,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.166016325440765,48.166016325440765,48.166016325440765,48.166016325440765,192.66406530176306,0.14806699292446598,4.90535143201154e-05,1383.5781363808978,1216.5619918456675,0.1331621414164246,0.1170877131838411,19.867933599393808,19.100863583902964,969.108483209846,968.5806234029436,192.8,192.2549529134992,32367.562970696195,7,1.0703559183431282,1964-02-11
1963,21,1426.5337457825615,0.24057142857142857,14.467857511456291,0.009987994102614401,49.0,8.0,7.0,5.0,93.0,162.0,0.11362039159935768,1264.5337457825615,1100.0,,275.0,275.0,275.0,275.0,164.53374578256145,46.17619952740044,7.981538493945948,7.109482842456359,5.07820203032597,98.18832288843272,95.17619952740044,15.981538493945948,14.109482842456359,10.07820203032597,191.18832288843274,1225.2672208638028,990.0,969.2472628709899,20.75273712901016,0.8855924601529576,0.648,988.4664075398471,0.28,0.28,0.28,0.28,18.93914466885718,18.93914466885718,18.93914466885718,18.93914466885718,,0.9524579191281025,0.9524579191281025,0.9524579191281025,0.9524579191281025,48.64946720728962,48.64946720728962,48.64946720728962,48.64946720728962,1.0462251012320347,1.0462251012320347,1.0462251012320347,1.0462251012320347,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.67647786314382,47.67647786314382,47.67647786314382,47.67647786314382,190.7059114525753,0.1337732502498685,4.815805844762002e-05,1484.853138961092,1388.4592119306233,0.1166760957815551,0.1091016988477033,19.08226807470723,18.731713721186537,969.4356793720282,969.1242528385452,192.1968223316785,188.55889410816425,32038.593124032654,7,1.0594772858476407,1964-02-18
1963,22,1648.7423898695176,0.21285714285714286,45.26239027941516,0.0272312717340007,51.857142857142854,8.857142857142858,8.428571428571429,7.285714285714286,107.57142857142857,184.0,0.11098324477269858,1464.7423898695176,1100.0,,275.0,275.0,275.0,275.0,364.74238986951775,48.142857142857146,9.142857142857142,14.012385288275027,14.180659282866884,279.2636310126615,100.0,18.0,22.440956716846454,21.46637356858117,386.8350595840901,1240.4409567168464,990.0,969.9651677211169,20.034832278883073,0.9196606348928912,0.648,988.4323393651069,0.28,0.28,0.28,0.28,18.187171643990176,18.187171643990176,18.187171643990176,18.187171643990176,,0.9513562039627252,0.9513562039627252,0.9513562039627252,0.9513562039627252,46.66424105092847,46.66424105092847,46.66424105092847,46.66424105092847,1.0035320656113649,1.0035320656113649,1.0035320656113649,1.0035320656113649,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.73095622990991,45.73095622990991,45.73095622990991,45.73095622990991,182.9238249196396,0.11142192423708892,4.619288508071707e-05,1801.689870916998,1528.006983766956,0.1368869060616238,0.0956418428589041,18.587463482540077,17.686404850672915,970.4593057368088,969.5750994860164,187.07139643866455,177.67492170277532,30731.202586499458,7,1.0162434717757758,1964-02-25
1963,23,2045.74821897251,0.17157142857142857,55.16194884545286,0.027293333329611813,59.0,11.0,12.0,13.0,144.0,239.0,0.11714676873248867,1806.74821897251,1100.0,,275.0,275.0,275.0,275.0,706.7482189725098,41.0,7.0,13.0,38.442371743274585,607.3058472292352,100.0,18.0,25.0,51.442371743274585,751.3058472292352,1243.0,990.0,971.1879808716557,18.812019128344396,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.95772971582611,16.95772971582611,16.95772971582611,16.95772971582611,,0.947900277507584,0.947900277507584,0.947900277507584,0.947900277507584,43.35195808098398,43.35195808098398,43.35195808098398,43.35195808098398,0.9323001737846015,0.9323001737846015,0.9323001737846015,0.9323001737846015,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.48491891936429,42.48491891936429,42.48491891936429,42.48491891936429,169.93967567745716,0.08337494403517673,4.2914059514509385e-05,2187.823512835168,1871.701607458672,0.1276912938726945,0.1092409870347738,17.46021308646138,16.592343487534748,971.553367099947,970.6854975010204,175.26693775593515,166.078304752361,28549.865513812805,7,0.9441093093192066,1964-03-03
1963,24,2324.5948079759623,0.14057142857142857,29.702240777033435,0.012868823905053945,50.42857142857143,9.285714285714286,9.428571428571429,9.571428571428571,112.28571428571429,191.0,0.08237884006641963,2133.5948079759623,1100.0,,275.0,275.0,275.0,275.0,1033.5948079759623,49.57142857142857,8.714285714285714,15.571428571428571,51.49007110278474,908.2475940160348,100.0,18.0,25.0,61.061499674213316,1020.5333083017491,1243.0,990.0,971.8835047089076,18.11649529109247,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.262205878574186,16.262205878574186,16.262205878574186,16.262205878574186,,0.9457866176357225,0.9457866176357225,0.9457866176357225,0.9457866176357225,41.480679128445544,41.480679128445544,41.480679128445544,41.480679128445544,0.8920576156654957,0.8920576156654957,0.8920576156654957,0.8920576156654957,0.9791118951306581,0.9791118951306581,0.9791118951306581,0.9791118951306581,40.61450194128991,40.61450194128991,40.61450194128991,40.61450194128991,162.45800776515964,0.06995444631145457,4.102474943564637e-05,2395.739198274402,2221.9458555412634,0.1075633771200873,0.0763856099744959,16.509979212037223,16.090478039922772,972.055232547559,971.6357313754444,165.21076474722008,160.5060167860122,27292.945304546818,7,0.9025444875842201,1964-03-10
1963,25,2403.526393347718,0.13185714285714287,20.098474931770202,0.008333413985564286,49.0,9.0,9.0,9.0,107.0,183.0,0.07614688940386662,2220.526393347718,1100.0,,275.0,275.0,275.0,275.0,1120.526393347718,51.0,9.0,16.0,55.10785541054351,989.4185379371746,100.0,18.0,25.0,64.10785541054351,1096.4185379371745,1243.0,990.0,972.0740292253221,17.925970774677904,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.07168136215962,16.07168136215962,16.07168136215962,16.07168136215962,,0.9452092141752332,0.9452092141752332,0.9452092141752332,0.9452092141752332,40.969532231228996,40.969532231228996,40.969532231228996,40.969532231228996,0.8810652092737419,0.8810652092737419,0.8810652092737419,0.8810652092737419,0.9781065209273742,0.9781065209273742,0.9781065209273742,0.9781065209273742,40.07262693880149,40.07262693880149,40.07262693880149,40.07262693880149,160.29050775520597,0.06670057839272979,4.047740094828433e-05,2450.1297002835204,2363.830877770248,0.0774167059585159,0.0746899235492814,16.167498123898298,15.95919062128016,972.1865199662016,971.9782124635834,161.3869364766293,158.99956312358978,26928.805302874604,7,0.8905028208622554,1964-03-17
1963,26,2299.719957816372,0.14328571428571427,14.674684307041584,0.0063734008738606145,49.0,9.0,9.0,9.0,107.0,183.0,0.07958404447592612,2116.719957816372,1100.0,,275.0,275.0,275.0,275.0,1016.7199578163719,51.0,9.0,16.0,50.00262087621501,890.7173369401569,100.0,18.0,25.0,59.00262087621501,997.7173369401569,1243.0,990.0,971.823461967143,18.176538032857025,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.32224862033874,16.32224862033874,16.32224862033874,16.32224862033874,,0.9459667458610161,0.9459667458610161,0.9459667458610161,0.9459667458610161,41.64161361648167,41.64161361648167,41.64161361648167,41.64161361648167,0.8955185723974554,0.8955185723974554,0.8955185723974554,0.8955185723974554,0.9795390340370894,0.9795390340370894,0.9795390340370894,0.9795390340370894,40.789637527218886,40.789637527218886,40.789637527218886,40.789637527218886,163.15855010887554,0.07095845083801897,4.1201654067897866e-05,2335.160165612593,2261.108087620956,0.0809337691558765,0.0783672155318702,16.41544968632772,16.236703291175417,971.9090072963064,971.730260901154,164.2156189366118,162.17944791216686,27410.63641829109,7,0.906436389493753,1964-03-24
1963,27,2261.108087620956,0.148,0.0,0.0,53.285714285714285,12.428571428571429,13.285714285714286,17.571428571428573,115.57142857142857,212.14285714285714,0.09382251927906061,2048.965230478099,1100.0,,275.0,275.0,275.0,275.0,948.9652304780991,46.71428571428574,5.571428571428577,11.714285714285714,59.1576680629107,825.8075624151883,100.0,18.0,25.0,76.72909663433927,941.3789909866169,1243.0,990.0,971.730260901154,18.269739098846003,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.41544968632772,16.41544968632772,16.41544968632772,16.41544968632772,,0.9462463490589832,0.9462463490589832,0.9462463490589832,0.9462463490589832,41.89173952464587,41.89173952464587,41.89173952464587,41.89173952464587,0.9008976241859328,0.9008976241859328,0.9008976241859328,0.9008976241859328,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,41.053904734152944,41.053904734152944,41.053904734152944,41.053904734152944,164.21561893661178,0.0726261693705198,4.146859064055854e-05,2261.108087620956,2261.108087620956,0.0959706442995913,0.0809337691558765,16.41544968632772,16.41544968632772,971.730260901154,971.730260901154,164.2156189366118,164.2156189366118,27588.223981350784,7,0.9123089940922878,1964-03-31
1963,28,2285.2772189740745,0.145,4.693587575767326,0.0020498303489444713,54.0,13.0,14.0,19.0,117.0,217.0,0.09495913851624718,2068.2772189740745,1100.0,,275.0,275.0,275.0,275.0,968.2772189740743,46.00000000000001,5.000000000000007,10.999999999999995,61.0,845.2772189740743,100.0,18.0,25.0,80.0,962.2772189740743,1243.0,990.0,971.7886001837304,18.21139981626951,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.357110403751225,16.357110403751225,16.357110403751225,16.357110403751225,,0.9460713312112536,0.9460713312112536,0.9460713312112536,0.9460713312112536,41.73514761791942,41.73514761791942,41.73514761791942,41.73514761791942,0.8975300562993421,0.8975300562993421,0.8975300562993421,0.8975300562993421,0.9797371311225209,0.9797371311225209,0.9797371311225209,0.9797371311225209,40.889488587168955,40.889488587168955,40.889488587168955,40.889488587168955,163.55795434867582,0.0715739189465371,4.130251372441309e-05,2293.9632006513275,2261.108087620956,0.0959706442995913,0.0945961120642157,16.41544968632772,16.336144241081996,971.8095663463996,971.730260901154,164.2156189366118,163.31982561518777,27477.736330577532,7,0.9086553019370878,1964-04-07
1963,29,2315.209753192427,0.14142857142857143,8.460867252882961,0.003658397627851571,54.0,13.0,14.0,19.0,117.0,217.0,0.0937315545879833,2098.209753192427,1100.0,,275.0,275.0,275.0,275.0,998.2097531924271,46.000000000000014,5.000000000000001,10.999999999999996,61.0,875.209753192427,100.0,18.0,25.0,80.0,992.2097531924271,1243.0,990.0,971.8608511283956,18.139148871604466,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.28485945908618,16.28485945908618,16.28485945908618,16.28485945908618,,0.9458545783772585,0.9458545783772585,0.9458545783772585,0.9458545783772585,41.5412803903392,41.5412803903392,41.5412803903392,41.5412803903392,0.8933608686094453,0.8933608686094453,0.8933608686094453,0.8933608686094453,0.9793360868609444,0.9793360868609444,0.9793360868609444,0.9793360868609444,40.682893225035514,40.682893225035514,40.682893225035514,40.682893225035514,162.73157290014206,0.07029175378522513,4.109383154043991e-05,2327.3604518173347,2293.9632006513275,0.0945961120642157,0.0932386729483841,16.336144241081996,16.255530186543268,971.8901804009384,971.8095663463996,163.31982561518777,162.39520621083972,27338.904247223865,7,0.9040642938896781,1964-04-14
1963,30,2268.940931806879,0.14714285714285716,12.022710625980055,0.005364829345497186,45.0,11.0,10.0,10.0,72.0,148.0,0.06523729288839503,2120.940931806879,1100.0,,275.0,275.0,275.0,275.0,1020.9409318068789,55.0,7.0,15.0,68.69398572098619,875.2469460858927,100.0,18.0,25.0,78.69398572098619,947.2469460858927,1243.0,990.0,971.7491677664303,18.250832233569636,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.39654282105135,16.39654282105135,16.39654282105135,16.39654282105135,,0.946189628463154,0.946189628463154,0.946189628463154,0.946189628463154,41.841013350752846,41.841013350752846,41.841013350752846,41.841013350752846,0.8998067387258676,0.8998067387258676,0.8998067387258676,0.8998067387258676,0.9798422786735125,0.9798422786735125,0.9798422786735125,0.9798422786735125,40.99761943670254,40.99761943670254,40.99761943670254,40.99761943670254,163.99047774681017,0.0722892620072835,4.1411736804750046e-05,2293.9632006513275,2217.372657831301,0.066745659317704,0.0645171639884973,16.521017965130312,16.336144241081996,971.8095663463996,971.6246926223514,165.3270105722724,163.31982561518777,27550.400261464103,7,0.9110582097045008,1964-04-21
1963,31,2156.131597210083,0.15999999999999998,20.084361637049046,0.009436388785017315,46.142857142857146,10.428571428571429,10.0,10.0,96.57142857142857,173.14285714285714,0.08050607729151606,1982.9887400672258,1100.0,,275.0,275.0,275.0,275.0,882.9887400672258,53.857142857142854,7.571428571428571,15.000000000000002,52.291123752398946,754.2690448862553,100.0,18.0,25.0,62.291123752398946,850.840473457684,1243.0,990.0,971.4768693725762,18.523130627423907,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.668841214905623,16.668841214905623,16.668841214905623,16.668841214905623,,0.9470065236447168,0.9470065236447168,0.9470065236447168,0.9470065236447168,42.57265462551714,42.57265462551714,42.57265462551714,42.57265462551714,0.9155409596885408,0.9155409596885408,0.9155409596885408,0.9155409596885408,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,41.7212015330068,41.7212015330068,41.7212015330068,41.7212015330068,166.8848061320272,0.07744463251807966,4.214262781111798e-05,2217.372657831301,2076.782126371957,0.0924507186198752,0.066745659317704,16.860374420376928,16.521017965130312,971.6246926223514,971.2853361671048,168.90444376842538,165.3270105722724,28036.647430180565,7,0.9271378118445954,1964-04-28
1963,32,1967.590473114927,0.17971428571428572,30.923886510480223,0.015883980274909528,48.142857142857146,10.428571428571429,10.428571428571429,11.0,124.0,204.0,0.10414091099186126,1763.590473114927,1100.0,,275.0,275.0,275.0,275.0,663.5904731149267,51.857142857142854,7.571428571428571,14.571428571428571,35.220040385241106,554.3704327296856,100.0,18.0,25.0,46.22004038524111,678.3704327296856,1243.0,990.0,970.9846135565477,19.01538644345216,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.161097030933878,17.161097030933878,17.161097030933878,17.161097030933878,,0.9485278265446403,0.9485278265446403,0.9485278265446403,0.9485278265446403,43.90054228577515,43.90054228577515,43.90054228577515,43.90054228577515,0.9440976835650571,0.9440976835650571,0.9440976835650571,0.9440976835650571,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.02253144005965,43.02253144005965,43.02253144005965,43.02253144005965,172.0901257602386,0.08759601867749382,4.345710246470672e-05,2067.468969295266,1860.314920798596,0.1483619772729225,0.0928671737527681,17.49700084336311,16.88285445469998,971.2628561327816,970.6487097441186,175.65833209745514,169.14168212760887,28911.141127720086,7,0.9560562542235478,1964-05-05
1963,33,1723.4576239868295,0.20442857142857143,35.827905337629055,0.020918998681533043,55.0,13.0,13.0,17.0,178.0,276.0,0.1604482231747411,1447.4576239868295,1100.0,,275.0,275.0,275.0,275.0,347.45762398682956,45.0,4.999999999999999,11.857015830568063,21.401375390493122,264.19923276576833,100.0,18.0,24.857015830568063,38.40137539049312,442.1992327657683,1242.8570158305681,990.0,970.2065554005728,19.793444599427158,0.9259190357179815,0.648,988.4260809642819,0.28,0.28,0.28,0.28,17.939525563709193,17.939525563709193,17.939525563709193,17.939525563709193,,0.9509005743612526,0.9509005743612526,0.9509005743612526,0.9509005743612526,46.00670584241375,46.00670584241375,46.00670584241375,46.00670584241375,0.9893915234927688,0.9893915234927688,0.9893915234927688,0.9893915234927688,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.08657172556548,45.08657172556548,45.08657172556548,45.08657172556548,180.3462869022619,0.10490630485793394,4.554199164198533e-05,1835.7736825262568,1609.5195834351923,0.1714797401911284,0.150345329942953,18.30985534013948,17.576287920858448,970.5694226666232,969.8384478849443,184.2102696694186,176.50220377953826,30298.176199580004,7,1.0019238161236774,1964-05-12
1963,34,1491.474472635084,0.23185714285714284,31.057301994470727,0.02097185018351147,49.285714285714285,10.857142857142858,10.857142857142858,12.0,133.0,216.0,0.14423371430303147,1275.474472635084,1100.0,,275.0,275.0,275.0,275.0,175.4744726350843,39.69284474611294,6.642215944435804,8.856901695802964,9.678410798176813,110.60409945055581,88.97855903182723,17.499358801578662,19.714044552945825,21.678410798176817,243.6040994505558,1226.1919623863519,990.0,969.4570713731288,20.542928626871262,0.8894486437563973,0.648,988.4625513562436,0.28,0.28,0.28,0.28,18.72547998311484,18.72547998311484,18.72547998311484,18.72547998311484,,0.9521725756255568,0.9521725756255568,0.9521725756255568,0.9521725756255568,48.08635578510733,48.08635578510733,48.08635578510733,48.08635578510733,1.034115178174351,1.034115178174351,1.034115178174351,1.034115178174351,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.124628669405176,47.124628669405176,47.124628669405176,47.124628669405176,188.4985146776207,0.12670943222064954,4.760063501960119e-05,1589.152359062425,1392.1184694738974,0.1769643076347219,0.1256538759572076,19.088063621314035,18.38468008508593,969.7726460831248,969.1360750552234,192.2581189843561,184.9812391897848,31667.75046584028,7,1.0472139704312262,1964-05-19
1963,35,1250.6194204911303,0.26685714285714285,32.20500311118849,0.025679139999275756,46.714285714285715,10.0,9.857142857142858,9.857142857142858,111.14285714285714,187.57142857142858,0.15022087247669544,1063.0479919197019,1047.3831505755395,,261.8457876438849,261.8457876438849,261.8457876438849,261.8457876438849,15.664841344162369,3.834622620706413,0.81587715334179,0.81587715334179,0.81587715334179,9.382587263430585,50.54890833499213,10.81587715334179,10.673020010484647,10.673020010484647,120.52544440628773,1119.4209560743582,990.0,968.6878612943528,21.312138705647044,0.7269372917984348,0.5309587655609088,988.7421039426406,0.2797426368015253,0.2797426368015253,0.2797426368015253,0.2797426368015253,19.774500011486147,19.774500011486147,19.774500011486147,19.774500011486147,,0.9544144245917386,0.9544144245917386,0.9544144245917386,0.9544144245917386,48.421329771856904,48.421329771856904,48.421329771856904,48.421329771856904,1.0413189198248796,1.0413189198248796,1.0413189198248796,1.0413189198248796,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.24682073203188,47.24682073203188,47.24682073203188,47.24682073203188,188.9872829281275,0.15145635318016354,5.0178203155958676e-05,1365.945584949549,1166.683447695578,0.1617983759203184,0.1379980150725594,20.206300903968867,19.186006557714197,969.0515165052216,968.423862264186,192.8,184.2206453072933,31749.86353192542,7,1.0499293496007083,1964-05-26
1963,36,1069.4725006564208,0.311,25.315134294374356,0.02386312888966293,45.0,10.0,9.0,9.0,88.0,161.0,0.1508235975925803,908.4725006564207,908.4725006564207,,227.11812516410518,227.11812516410518,227.11812516410518,227.11812516410518,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,972.4725006564207,990.0,968.1170536764673,21.882946323532696,0.5452683320374819,0.37870069031770764,989.0760309776449,0.24910946897154201,0.24910946897154201,0.24910946897154201,0.24910946897154201,20.709867832205976,20.709867832205976,20.709867832205976,20.709867832205976,,0.9549817289580927,0.9549817289580927,0.9549817289580927,0.9549817289580927,44.02833395479844,44.02833395479844,44.02833395479844,44.02833395479844,0.9468458915010418,0.9468458915010418,0.9468458915010418,0.9468458915010418,0.9797060258035633,0.9797060258035633,0.9797060258035633,0.9797060258035633,43.13574575537729,43.13574575537729,43.13574575537729,43.13574575537729,172.54298302150917,0.16134921254519788,5.278366427422296e-05,1132.2744617454025,989.4775076349576,0.1627121372216141,0.1421916729905029,21.10807240021473,20.40125413346566,968.3157197369142,967.8579100305398,181.9466994571268,159.96440427404175,28987.22114761354,7,0.9585721278972732,1964-06-02
1963,37,890.6186119311673,0.3648571428571429,24.53611786791068,0.027666971759233057,45.0,10.0,9.0,9.0,88.0,161.0,0.18130970558487114,729.6186119311673,729.6186119311673,,243.20620397705576,243.20620397705576,243.20620397705576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,793.6186119311673,990.0,967.4624744477247,22.53752555227535,0.3868360677239863,0.28627945445238234,989.3268844778237,0.2656783740487164,0.2656783740487164,0.2656783740487164,0.01,21.598731656050283,21.598731656050283,21.598731656050283,21.854410030098997,,0.9565036636235904,0.9565036636235904,0.9565036636235904,0.0,49.23334424201333,49.23334424201333,49.23334424201333,0.0,1.058781596602437,1.058781596602437,1.058781596602437,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.13321188062131,47.13321188062131,47.13321188062131,0.0,141.3996356418639,0.158980653320359,5.396522711228347e-05,957.9333972550564,817.7246825595828,0.1968877831791128,0.1680701398044405,22.01528111414048,21.22049063951735,967.7317335890202,967.1708987302384,144.60000000000002,132.88375945235023,23755.13878783314,7,0.7855535313436885,1964-06-09
1963,38,732.3712979349415,0.4232857142857143,19.345117055335987,0.026251225061169416,45.0,10.0,9.0,9.0,88.0,161.0,0.2203904415295626,571.3712979349415,571.3712979349415,,215.50984835723997,215.50984835723997,140.35160122046153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,635.3712979349415,990.0,966.8294851917398,23.170514808260254,0.2875964725692639,0.1826760270205409,989.5297275004102,0.22840323307619448,0.22840323307619448,0.15126037593333733,0.01,22.471839075594257,22.471839075594257,22.548981932737114,22.690242308670452,,0.9528022999341166,0.9528022999341166,0.6808838344274537,0.0,45.27337155139555,45.27337155139555,29.379754224110894,0.0,0.9736208935783989,0.9736208935783989,0.6318226714862557,0.0,0.9782947296525988,0.9782947296525988,0.9725804439383131,0.96,42.496257091014435,42.496257091014435,28.72482851958586,0.0,113.71734270161473,0.15488407059128112,5.515678951616551e-05,794.2548359930772,682.3088631722309,0.2359635184152075,0.2027057220227026,22.68238374282018,22.14873747154829,967.0770193439724,966.6292354526888,128.79826757572783,96.4,19104.513573871274,7,0.6317630150089707,1964-06-16
1963,39,631.6230109339793,0.4684285714285714,12.371400283143998,0.019620282049819828,45.0,10.0,9.0,9.0,88.0,161.0,0.2552943285811014,470.6230109339793,470.6230109339793,,235.31150546698967,235.31150546698967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,534.6230109339792,990.0,966.4261855481066,23.573814451893377,0.23057206958142532,0.12129663822682575,989.6481312921918,0.25961063687257074,0.25961063687257074,0.01,0.01,22.962335107212546,22.962335107212546,23.211945744085114,23.211945744085114,,0.9566257347105591,0.9566257347105591,0.0,0.0,50.67296204109088,50.67296204109088,0.0,0.0,1.0897411191632447,1.0897411191632447,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.84670699679054,47.84670699679054,0.0,0.0,95.69341399358107,0.15167947323991762,5.660936289440966e-05,666.8063237852695,595.7090611902229,0.2702661592528457,0.2414494198046126,23.167656267573246,22.763559537148325,966.567225295141,966.280690775356,96.4,92.6446366067596,16076.493550921621,7,0.5316300777421171,1964-06-23
1963,40,565.8903076671858,0.5034285714285714,6.387248247375136,0.011247571088059558,42.42857142857143,9.142857142857142,8.142857142857142,6.428571428571429,72.57142857142857,138.71428571428572,0.2449944787244313,427.1760219529,427.1760219529,,213.58801097645002,213.58801097645002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.42857142857143,9.142857142857142,8.142857142857142,6.428571428571429,72.57142857142857,486.8903076671857,990.0,966.1465063845023,23.85349361549772,0.20737045906886117,0.10062708236176876,989.6920024585694,0.23084381481820748,0.23084381481820748,0.01,0.01,23.314652259248874,23.314652259248874,23.53549607406708,23.53549607406708,,0.9566840974694452,0.9566840974694452,0.0,0.0,46.72070445825766,46.72070445825766,0.0,0.0,1.0047463324356485,1.0047463324356485,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.786290369092505,45.786290369092505,0.0,0.0,91.572580738185,0.1618530546058295,5.954696054212576e-05,583.0034913422678,550.9983234585969,0.2761561506764299,0.236058518519383,23.398684058558217,23.24388881031761,966.22351571104,966.0794924555636,93.55324919221638,89.43069054256144,15384.193564015079,7,0.5087365596565833,1964-06-30
1963,41,533.1206733403698,0.529,4.889331533526225,0.00921668241934387,45.42857142857143,9.428571428571429,8.428571428571429,7.285714285714286,86.28571428571429,156.85714285714286,0.295171117519524,376.26353048322693,376.26353048322693,,188.13176524161346,188.13176524161346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,9.428571428571429,8.428571428571429,7.285714285714286,86.28571428571429,439.5492447689412,990.0,965.9990430300315,24.000956969968374,0.19066232912911302,0.07659638638808307,989.7327412844827,0.19647788307617817,0.19647788307617817,0.01,0.01,23.53722037137501,23.53722037137501,23.723698254451186,23.723698254451186,,0.951509767201342,0.951509767201342,0.0,0.0,41.32220978964192,41.32220978964192,0.0,0.0,0.8886496728955251,0.8886496728955251,0.0,0.0,0.9757874293121231,0.9757874293121231,0.96,0.96,40.34031442582641,40.34031442582641,0.0,0.0,80.68062885165283,0.15112010166313933,5.953237736027436e-05,548.1781559247493,516.7730027239134,0.3599259230253767,0.2462703019828685,23.67700079443723,23.41560486924544,966.0668017016612,965.9254785122577,88.87148513620373,70.45146545903366,13554.345647077676,7,0.44822571584251575,1964-07-07
1963,42,493.25336462982153,0.554,5.3157007306595006,0.010750681641512357,50.0,10.0,9.0,9.0,108.0,186.0,0.377264000469934,307.25336462982153,307.25336462982153,,153.62668231491077,153.62668231491077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,376.25336462982153,990.0,965.8196401408342,24.18035985916585,0.16832324915770933,0.0440235881052757,989.7876531627371,0.14989602112512948,0.14989602112512948,0.01,0.01,23.818117000777722,23.818117000777722,23.95801302190285,23.95801302190285,,0.9420145273513519,0.9420145273513519,0.0,0.0,33.80295253760868,33.80295253760868,0.0,0.0,0.7269452158625523,0.7269452158625523,0.0,0.0,0.97,0.97,0.96,0.96,32.78886396148042,32.78886396148042,0.0,0.0,65.57772792296085,0.13291446560383266,5.928855231025162e-05,512.1178199937132,479.5630976092969,0.387853028990849,0.3631976719776776,23.90025765863961,23.70493156973572,965.9045301899716,965.7580339392418,69.49001566429865,62.71180657510008,11017.058291057421,7,0.3643207106831158,1964-07-14
1963,43,468.4545360630499,0.5754285714285715,2.900379258934574,0.006204115435636371,50.0,10.0,9.0,9.0,108.0,186.0,0.3971078471337947,282.4545360630499,282.4545360630499,,160.745871088436,121.70866497461387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,351.4545360630499,990.0,965.7080454122837,24.291954587716287,0.1595709731275375,0.0323185410217595,989.8081104858508,0.15502098343001444,0.11644955485858587,0.01,0.01,23.94504409013697,23.9836155187084,24.090065073566986,24.090065073566986,,0.9375530368690438,0.8035721576393929,0.0,0.0,35.3789635716503,26.808724570976405,0.0,0.0,0.7608379262720496,0.5765317112037938,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,32.8901771195614,26.00446283384711,0.0,0.0,58.894639953408515,0.12564674944890433,5.7871410481189006e-05,477.3484869166725,459.2604427967548,0.4049989562944224,0.3896524344330199,24.0022446683956,23.86902298606421,965.748068191125,965.6666719925854,62.241448693941535,48.2,9894.29951217263,7,0.3271924441856029,1964-07-21
1963,44,450.80318600214565,0.5948571428571429,2.7467616614710875,0.006142122252589514,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,172.71428571428572,0.38270214145525694,278.08890028786,278.08890028786,,216.41935410632325,61.66954618153674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,343.6603288592886,990.0,965.6286143370097,24.371385662990374,0.15682015557581344,0.030257960935869854,989.8129218834883,0.21861103020221745,0.06432531591650315,0.01,0.01,23.965696516276484,24.119982230562197,24.1743075464787,24.1743075464787,,0.9388187823775612,0.4020771766093185,0.0,0.0,47.705169475342025,13.661602700525508,0.0,0.0,1.0259176231256348,0.2937979075381829,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.79461176236689,13.251754619509741,0.0,0.0,54.046366381876624,0.12015031203008335,5.383527938088769e-05,459.2604427967548,440.0331111664572,0.410530220292293,0.347891387873137,24.09376043717123,23.86902298606421,965.6666719925854,965.580149000249,62.43084170701002,48.2,9079.789552155275,7,0.30025759101042576,1964-07-28
1963,45,428.3356109738512,0.6195714285714286,2.8205973185517093,0.006589888441341529,47.0,8.0,6.0,5.0,89.0,155.0,0.3619585186387359,273.3356109738512,273.3356109738512,,213.22933754898784,60.1062734248634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,334.3356109738512,990.0,965.5275102493823,24.4724897506177,0.15352917331763608,0.02801440837965774,989.8184564183027,0.21650061198070844,0.062214897694994144,0.01,0.01,24.074445556939704,24.22873127122542,24.280946168920412,24.280946168920412,,0.9389827289992533,0.4013759980594083,0.0,0.0,47.27876135390021,13.316225189032656,0.0,0.0,1.016747555997854,0.28637043417274527,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.45959557621882,12.916738433361676,0.0,0.0,53.376334009580496,0.12443770218900414,5.413666275665824e-05,440.0331111664572,420.28892993659525,0.3687939152320364,0.352246219810868,24.148211488241493,24.02001308863666,965.580149000249,965.4913001847146,61.25048530002738,48.2,8967.224113609524,7,0.2965351889421139,1964-08-04
1963,46,415.0082999111197,0.6357142857142858,2.483793213201141,0.006090211015784428,47.0,8.0,6.0,5.0,89.0,155.0,0.37357328169751663,260.0082999111197,260.0082999111197,,260.0082999111197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,321.0082999111197,990.0,965.4675373496001,24.532462650400003,0.14882555173942644,0.0218398861193484,989.8293345621412,0.2795954585070933,0.01,0.01,0.01,24.082201754034145,24.351797212541236,24.351797212541236,24.351797212541236,,0.9462310476323292,0.0,0.0,0.0,58.09822447321866,0.0,0.0,0.0,1.2494241822197563,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11616923985690512,5.152486342207354e-05,420.28892993659525,402.90237744418727,0.3847085762641637,0.3687939152320364,24.148396393776284,24.05379419043865,965.4913001847146,965.4130606984988,48.2,48.2,8097.600000000001,7,0.26777777777777784,1964-08-11
1963,47,390.10502171305296,0.6638571428571429,3.152205012140842,0.00811149237933107,51.0,8.571428571428571,7.142857142857143,5.571428571428571,99.28571428571429,171.57142857142858,0.44042073108157853,218.5335931416244,218.5335931416244,,218.5335931416244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.0,8.571428571428571,7.142857142857143,5.571428571428571,99.28571428571429,285.24787885591013,990.0,965.3505251085652,24.649474891434757,0.13620458961665366,0.014325355417038027,989.8494700549663,0.23752035074119296,0.01,0.01,0.01,24.261424595659896,24.488944946401087,24.488944946401087,24.488944946401087,,0.9551525785850187,0.0,0.0,0.0,49.653736400648434,0.0,0.0,0.0,1.0678222881859878,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.371331720261345,0.0,0.0,0.0,46.371331720261345,0.11882953934476422,5.9230712923668946e-05,398.1467533267305,380.8369423592014,0.4831464060712186,0.3893036894182649,24.345044545997773,24.17922605355304,965.3907337666336,965.304184711796,48.2,43.93986790659272,7790.383729003906,7,0.2576185095570075,1964-08-18
1963,48,367.4697578225827,0.6915714285714286,3.836375949481107,0.010542479174809941,54.0,9.0,8.0,6.0,107.0,184.0,0.5009927977074345,183.4697578225827,183.4697578225827,,183.4697578225827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,254.4697578225827,990.0,965.2373487891128,24.762651210887125,0.1253420357565628,0.011344929414919472,989.8633130348286,0.1901841730604866,0.01,0.01,0.01,24.43578007265515,24.615964245715638,24.615964245715638,24.615964245715638,,0.9501127000337489,0.0,0.0,0.0,41.774203768060595,0.0,0.0,0.0,0.8983699735066795,0.0,0.0,0.0,0.9779774742339932,0.96,0.96,0.96,40.85895291441989,0.0,0.0,0.0,40.85895291441989,0.11112244922153942,6.185345625641365e-05,377.11676084070143,353.9823107128336,0.5197999855684006,0.4879125488610244,24.52733193336417,24.37029688155256,965.2855838042036,965.169911553564,43.10523861515272,37.6438464836185,6864.304089622541,7,0.22699418285788828,1964-08-25
1963,49,350.89461872972413,0.7077142857142859,1.0062594755568333,0.0028858820813339003,46.0,7.0,6.0,4.0,75.0,138.0,0.39330826844276306,212.89461872972416,212.89461872972416,,212.89461872972416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,271.89461872972413,990.0,965.1544730936486,24.84552690635142,0.13149180980883388,0.013846042592026514,989.854662147599,0.2299077352851276,0.01,0.01,0.01,24.47028131866539,24.690189053950515,24.690189053950515,24.690189053950515,,0.9569983048856588,0.0,0.0,0.0,48.8935319293283,0.0,0.0,0.0,1.0514738049317915,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.74661859850391,0.0,0.0,0.0,47.74661859850391,0.136069417708428,6.230162152950221e-05,353.9823107128336,346.9384943839358,0.3977650281933943,0.3898499891763004,24.4971352178582,24.44932227845196,965.169911553564,965.1346924719196,48.2,47.045600465806736,8021.431924548657,7,0.2652589922139106,1964-09-01
1963,50,334.2693057744772,0.7328571428571429,2.5332427686112817,0.007541130837073358,46.0,7.0,6.0,4.0,75.0,138.0,0.41290283312020215,196.2693057744771,196.2693057744771,,196.2693057744771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,255.26930577447712,990.0,965.0713465288725,24.92865347112763,0.12562422103622212,0.012432890990830501,989.8619428879729,0.20746356279554412,0.01,0.01,0.01,24.583132796305026,24.78059635910057,24.78059635910057,24.78059635910057,,0.9536828776413013,0.0,0.0,0.0,45.126576570072096,0.0,0.0,0.0,0.9704640122596151,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.22404503867066,0.0,0.0,0.0,44.22404503867066,0.13228654183051583,6.258970337145821e-05,340.5953058875766,329.2057950036568,0.419190676757276,0.4051729357818892,24.61750355817088,24.540192343861545,965.102976529438,965.0460289750184,45.6468943331944,43.07688971251604,7429.639566496669,7,0.24568913910372583,1964-09-08
1963,51,321.9275666178543,0.7537142857142857,1.8119101323242066,0.005641622075487886,46.0,7.0,6.0,4.0,75.0,138.0,0.4287021299626409,183.92756661785438,183.92756661785438,,183.92756661785438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,242.92756661785438,990.0,965.0096378330892,24.99036216691075,0.12126843836284708,0.011383843162517572,989.8673477184747,0.19080221493410338,0.01,0.01,0.01,24.66690767045132,24.847709885385424,24.847709885385424,24.847709885385424,,0.9499905405629797,0.0,0.0,0.0,42.26882231922642,0.0,0.0,0.0,0.9090069315962671,0.0,0.0,0.0,0.9797436284474496,0.96,0.96,0.96,41.41293066271163,0.0,0.0,0.0,41.41293066271163,0.12863208609495067,6.254352390886219e-05,325.6607962357874,316.52242407738737,0.4359880675192227,0.4237538002581194,24.703597405206214,24.64156676529743,965.028303981179,964.9826121203868,42.271659217792326,40.12159391360753,6957.372351335554,7,0.23007183701506462,1964-09-15
1963,52,306.4968213527084,0.7742857142857142,2.4774590291689913,0.0081141568742914,46.0,7.0,6.0,4.0,75.0,138.0,0.45035809973777735,168.4968213527084,168.4968213527084,,168.4968213527084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,227.4968213527084,990.0,964.932601219496,25.067398780504114,0.11582236713365238,0.010072229814980157,989.8741054030514,0.16997070882615636,0.01,0.01,0.01,24.771533474729306,24.93150418355546,24.93150418355546,24.93150418355546,,0.9451803762873138,0.0,0.0,0.0,38.69017006196545,0.0,0.0,0.0,0.8320466679992572,0.0,0.0,0.0,0.9732683533828324,0.96,0.96,0.96,37.658422625658126,0.0,0.0,0.0,37.658422625658126,0.12283797581902701,6.207772477360299e-05,311.8155700798613,299.18021087320443,0.4612604543503239,0.4425693045560741,24.82049552857043,24.735547227652624,964.9590778503992,964.8967208434927,38.9599446928198,35.882919167459434,6326.615001110564,7,0.20921345903143398,1964-09-22
1963,53,292.62260575032735,0.7955000000000001,4.32913305996766,0.01479188044847855,46.0,7.0,6.0,4.0,75.0,138.0,0.4716214994498922,154.62260575032738,154.62260575032738,,154.62260575032738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,213.62260575032738,990.0,964.8704904230015,25.129509576998657,0.110925568678818,0.008892921488777749,989.8801815098324,0.15124051776294195,0.01,0.01,0.01,24.858450569068083,24.999691086831024,24.999691086831024,24.999691086831024,,0.9408178822116655,0.0,0.0,0.0,35.46438327726237,0.0,0.0,0.0,0.7626749091884382,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.4004517789445,0.0,0.0,0.0,34.4004517789445,0.1175535187587107,6.179984743056268e-05,294.72326674738565,290.5219447532691,0.4750071465933457,0.4682358523064386,24.87060907384556,24.84629206429061,964.8788930669896,964.8620877790132,34.87512057026967,33.92578298761933,1651.221685389336,2,0.19111362099413612,1964-09-29
