WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1964,1,282.72117754057746,0.8127142857142857,2.3939296137711006,0.008566285628328986,41.0,6.0,4.0,3.0,56.0,110.0,0.38919300210683744,172.72117754057743,172.72117754057743,,172.72117754057743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.72117754057743,990.0,964.8308847101623,25.169115289837674,0.11448978248057297,0.010431300090949029,989.8750789174284,0.17567358967977956,0.01,0.01,0.01,24.868520617586363,25.034194207266136,25.034194207266136,25.034194207266136,,0.9463084192167767,0.0,0.0,0.0,39.86319752743623,0.0,0.0,0.0,0.8572730651061554,0.0,0.0,0.0,0.9757273065106155,0.96,0.96,0.96,38.89844876980219,0.0,0.0,0.0,38.89844876980219,0.13755236627601772,6.255284168024359e-05,290.5219447532691,273.7644374568714,0.4018052929805,0.3786288849657104,24.92036171296112,24.823370226563437,964.8620877790132,964.7950577498276,40.84747306848951,36.67451826604059,6534.939393326767,7,0.21610249316556768,1964-10-01
1964,2,268.92048073548415,0.841,0.9969135347672672,0.003707726303155514,41.0,6.0,4.0,3.0,56.0,110.0,0.4090821957697974,158.92048073548412,158.92048073548412,,158.92048073548412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,209.92048073548412,990.0,964.7756819229419,25.224318077058033,0.10961893192385953,0.009258240862516101,989.8811228272136,0.15704264899290357,0.01,0.01,0.01,24.948398255278743,25.095440904271644,25.095440904271644,25.095440904271644,,0.9419707757480361,0.0,0.0,0.0,36.62691848222706,0.0,0.0,0.0,0.7876756662844528,0.0,0.0,0.0,0.9701725812686403,0.96,0.96,0.96,35.534627898831566,0.0,0.0,0.0,35.534627898831566,0.13212847286842097,6.211050995198897e-05,273.7644374568714,266.78604271350054,0.4123154228054132,0.4018052929805,24.960752259529727,24.92036171296112,964.7950577498276,964.767144170854,36.67451826604059,35.04314855020329,5969.817487003704,7,0.19741459943795317,1964-10-08
1964,3,264.1051871975735,0.852,0.3829793594181459,0.0014501016185329285,41.0,6.0,4.0,3.0,56.0,110.0,0.4165007176391068,154.1051871975735,154.1051871975735,,154.1051871975735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.1051871975735,990.0,964.7564207487904,25.243579251209667,0.1079194108387203,0.0088489409117937,989.8832316482496,0.1505420027167242,0.01,0.01,0.01,24.97626889674248,25.1168108994592,25.1168108994592,25.1168108994592,,0.9404544430680246,0.0,0.0,0.0,35.49942190700901,0.0,0.0,0.0,0.7634284281077205,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.434439249798736,0.0,0.0,0.0,34.434439249798736,0.1303815332640127,6.206878683174909e-05,264.1051871975735,264.1051871975735,0.4165007176391068,0.4165007176391068,24.97626889674248,24.97626889674248,964.7564207487904,964.7564207487904,34.434439249798736,34.434439249798736,5784.985793966187,7,0.19130244027665963,1964-10-15
1964,4,275.61504120718644,0.8275714285714286,2.78611163120211,0.010099062892643002,41.0,6.0,4.0,3.0,56.0,110.0,0.39935987970876247,165.61504120718647,165.61504120718647,,165.61504120718647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,216.61504120718647,990.0,964.8024601648287,25.197539835171238,0.1119817259233994,0.009827278502610814,989.878190995574,0.16608030562970172,0.01,0.01,0.01,24.90965052511553,25.065730830745228,25.065730830745228,25.065730830745228,,0.9440743792491635,0.0,0.0,0.0,38.19647981140616,0.0,0.0,0.0,0.8214296733635732,0.0,0.0,0.0,0.9728091168869354,0.96,0.96,0.96,37.16217285910777,0.0,0.0,0.0,37.16217285910777,0.13476542494144156,6.232135523738054e-05,283.6079686159883,266.78604271350054,0.4123154228054132,0.3878593416708348,24.960752259529727,24.86338792195297,964.834431874464,964.767144170854,39.11609423321339,35.04314855020329,6243.245040330105,7,0.20645651588393205,1964-10-22
1964,5,285.6182798768128,0.8078571428571429,2.0103112608244618,0.007003432078714186,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.3771732820400061,177.90399416252703,177.90399416252703,,177.90399416252703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,228.33256559109847,990.0,964.8424731195073,25.15752688049276,0.11611733668093857,0.010871839503814772,989.8730108238152,0.1826703921194115,0.01,0.01,0.01,24.84786731218862,25.020537704308033,25.020537704308033,25.020537704308033,,0.9479238309856289,0.0,0.0,0.0,41.095273540123515,0.0,0.0,0.0,0.8837693234435164,0.0,0.0,0.0,0.9781185677822968,0.96,0.96,0.96,40.19725243440014,0.0,0.0,0.0,40.19725243440014,0.14072526857751397,6.2761068995155e-05,290.5219447532691,283.6079686159883,0.3878593416708348,0.3648605618760482,24.86338792195297,24.81657139947123,964.8620877790132,964.834431874464,41.80951926067138,39.11609423321339,6753.138408979225,7,0.22331806908000082,1964-10-29
1964,6,303.05679621425855,0.7804285714285715,4.241871070625726,0.013690406851093228,40.0,6.0,4.0,3.0,53.0,106.0,0.3503028000999265,197.05679621425855,197.05679621425855,,197.05679621425855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,247.05679621425855,990.0,964.9188629286245,25.08113707137545,0.12272577080080328,0.0124998276782119,989.864774401521,0.208526674889249,0.01,0.01,0.01,24.737384798007206,24.935911472896457,24.935911472896457,24.935911472896457,,0.953326834940296,0.0,0.0,0.0,45.57421085067108,0.0,0.0,0.0,0.9800905559284104,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.568216911656286,0.0,0.0,0.0,44.568216911656286,0.146958652551365,6.28358553413557e-05,320.2150422476492,290.5219447532691,0.3648605618760482,0.3310275471632007,24.81657139947123,24.624494754141,965.0010752112382,964.8620877790132,48.2,41.80951926067138,7487.460441158257,7,0.24760120506475716,1964-11-05
1964,7,318.7497525716095,0.7578571428571428,2.887207989537493,0.009076205325752457,40.0,6.0,4.0,3.0,53.0,106.0,0.33263143753859714,212.74975257160955,212.74975257160955,,212.74975257160955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,262.7497525716095,990.0,964.993748762858,25.006251237141992,0.12826430280545711,0.013833728968586772,989.857901968226,0.22971216597167282,0.01,0.01,0.01,24.63444103939633,24.854153205368,24.854153205368,24.854153205368,,0.95701151551272,0.0,0.0,0.0,49.188346672647306,0.0,0.0,0.0,1.0578139069386518,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.691514444399395,0.0,0.0,0.0,47.691514444399395,0.14962576801815894,6.228342201295746e-05,323.62655383883583,311.8155700798613,0.3399445382822018,0.3275380179488837,24.68150979187775,24.60133764876285,965.0181327691942,964.9590778503992,48.2,46.66471015703,8012.1744266590995,7,0.26495285802444113,1964-11-12
1964,8,337.5357665943362,0.7301428571428571,7.054795934801932,0.019765357564480484,40.0,6.0,4.0,3.0,53.0,106.0,0.3147427437505609,231.53576659433628,231.53576659433628,,231.53576659433628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,281.5357665943363,990.0,965.0876788329716,24.91232116702833,0.13489447002448016,0.016370957092376813,989.8487345728832,0.251792760721453,0.01,0.01,0.01,24.509262979190026,24.751055739911482,24.751055739911482,24.751055739911482,,0.9561386409468792,0.0,0.0,0.0,53.18071142955493,0.0,0.0,0.0,1.1436712135388158,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14311887027148143,5.8095411704763094e-05,373.01012538244936,323.62655383883583,0.3275380179488837,0.2841745914841255,24.60133764876285,24.28250612200972,965.2650506269122,965.0181327691942,48.2,48.2,8097.600000000001,7,0.26777777777777784,1964-11-19
1964,9,411.1857730754482,0.6402857142857143,13.392006686849388,0.03241018064815584,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2661166055716783,301.75720164687675,301.75720164687675,,150.87860082343838,150.87860082343838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,352.9000587897339,990.0,965.450203604077,24.549796395922872,0.16008114294776754,0.04142939917732578,989.7984894578749,0.14618611111164181,0.14618611111164181,0.01,0.01,24.20209974268617,24.20209974268617,24.338285853797817,24.338285853797817,,0.9406766598614943,0.9406766598614943,0.0,0.0,33.68640716384851,33.68640716384851,0.0,0.0,0.7244388637386777,0.7244388637386777,0.0,0.0,0.97,0.97,0.96,0.96,32.67581494893306,32.67581494893306,0.0,0.0,65.35162989786612,0.15894017369226718,6.015892999700827e-05,422.4698189706656,398.1467533267305,0.2852085188389033,0.25220745170707,24.27638793949169,24.142609783712093,965.501114185368,965.3907337666336,68.0540052284009,63.337047008191554,10979.073822841507,7,0.3630646105437006,1964-11-26
1964,10,437.4427586538988,0.6102857142857143,7.530678541943026,0.017051490612253088,42.0,7.0,5.0,3.0,61.0,118.0,0.26984880999041255,319.44275865389875,319.44275865389875,,159.7213793269494,159.7213793269494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,373.4427586538988,990.0,965.5684924139424,24.43150758605751,0.16733129910462144,0.04977698208464021,989.7828917188108,0.1581238620913817,0.1581238620913817,0.01,0.01,24.0562754427769,24.0562754427769,24.204399304868282,24.204399304868282,,0.9437321960450401,0.9437321960450401,0.0,0.0,35.56065598637603,35.56065598637603,0.0,0.0,0.764745290029592,0.764745290029592,0.0,0.0,0.9700160619438234,0.9700160619438234,0.96,0.96,34.49443465083953,34.49443465083953,0.0,0.0,68.98886930167906,0.15769004184274957,5.999167629310762e-05,453.0726139176065,422.4698189706656,0.27930989315995,0.2604439031961859,24.146112048145078,23.96249738923538,965.6388267626292,965.501114185368,72.27780317342834,65.83430048104849,11590.130042682084,7,0.38327149612043926,1964-12-03
1964,11,440.34695328225035,0.6068571428571429,3.1588506923800344,0.0070924062251614,42.0,7.0,5.0,3.0,61.0,118.0,0.2680168953765408,322.34695328225024,322.34695328225024,,161.17347664112518,161.17347664112518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,376.34695328225035,990.0,965.5815612897701,24.41843871022994,0.16835627949691032,0.05114776194922211,989.780495958554,0.16008419346551897,0.16008419346551897,0.01,0.01,24.03885047531831,24.03885047531831,24.188934668783833,24.188934668783833,,0.9441959094531699,0.9441959094531699,0.0,0.0,35.875966364563865,35.875966364563865,0.0,0.0,0.7715261583777175,0.7715261583777175,0.0,0.0,0.9700160619438234,0.9700160619438234,0.96,0.96,34.80028571768174,34.80028571768174,0.0,0.0,69.60057143536348,0.15804942775727174,5.9977769970659936e-05,453.0726139176065,435.49688511870175,0.2709548656538317,0.2604439031961859,24.067950549775027,23.96249738923538,965.6388267626292,965.559735983034,72.27780317342834,68.58021825911459,11692.896001141064,7,0.38666984130757487,1964-12-10
1964,12,470.08990367313896,0.5745714285714286,5.1815729135893935,0.0109206423196014,42.0,7.0,5.0,3.0,61.0,118.0,0.2511459798427503,352.08990367313896,352.08990367313896,,176.04495183656948,176.04495183656948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,406.08990367313896,990.0,965.7154045665292,24.28459543347089,0.17885348951922436,0.06518643453372157,989.7559600759471,0.18016068497936882,0.18016068497936882,0.01,0.01,23.860394824438576,23.860394824438576,24.030555509417944,24.030555509417944,,0.9486581612710399,0.9486581612710399,0.0,0.0,39.07804968977549,39.07804968977549,0.0,0.0,0.8403881653715158,0.8403881653715158,0.0,0.0,0.9740388165371515,0.9740388165371515,0.96,0.96,38.06637486351443,38.06637486351443,0.0,0.0,76.13274972702887,0.16192021389999398,6.006157853382645e-05,489.3436243127323,455.65515596238953,0.2589677708151291,0.2411393428610156,23.947002315092785,23.7448738285912,965.8020463094072,965.6504482018308,80.48795362399295,72.86273705882599,12790.301954140847,7,0.4229597207057158,1964-12-17
1964,13,521.7502403609224,0.5364285714285715,7.523589462507118,0.0144505379637815,42.0,7.0,5.0,3.0,61.0,118.0,0.22632188907145284,403.75024036092236,403.75024036092236,,201.87512018046118,201.87512018046118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,457.75024036092236,990.0,965.947876081624,24.052123918375887,0.19708602519266047,0.0895701134503553,989.713343861357,0.21503141224362257,0.21503141224362257,0.01,0.01,23.550436367489244,23.550436367489244,23.755467779732864,23.755467779732864,,0.9549141524413393,0.9549141524413393,0.0,0.0,44.51936411113349,44.51936411113349,0.0,0.0,0.9574056798093223,0.9574056798093223,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,43.628976828910815,43.628976828910815,0.0,0.0,87.25795365782164,0.1672163658762766,6.003763899369684e-05,542.0087505502821,505.01787451967766,0.2336550960938358,0.2177086622313732,23.65082940845237,23.4288867036468,966.0390393774762,965.8725804353384,91.32365754784696,83.86367219331126,14659.336214514036,7,0.48476640921012026,1964-12-24
1964,14,566.2646223399863,0.5042857142857143,9.163247474004184,0.016025302883309986,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.24023003985457297,430.2646223399864,430.2646223399864,,215.1323111699932,215.1323111699932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,488.55033662570065,990.0,966.1481908005298,23.85180919947009,0.2082494934336927,0.10208490174447353,989.6896656048219,0.2329286200794908,0.2329286200794908,0.01,0.01,23.308546184212442,23.308546184212442,23.53147480429193,23.53147480429193,,0.95676174532849,0.95676174532849,0.0,0.0,47.04621786140613,47.04621786140613,0.0,0.0,1.0117466206754004,1.0117466206754004,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.04449038907137,46.04449038907137,0.0,0.0,92.08898077814274,0.16263588676760113,5.9462124923025396e-05,595.7090611902229,550.9983234585969,0.2522693701271211,0.2121464506797714,23.40468378266547,23.13437032963767,966.280690775356,966.0794924555636,96.4,88.56850501615914,15470.94877072798,7,0.5116054487674597,1964-12-31
1964,15,636.1953251533284,0.46614285714285714,11.06409937685435,0.017280887741958083,46.0,7.0,6.0,4.0,76.0,139.0,0.21872938387882962,497.1953251533283,497.1953251533283,,248.59766257666416,248.59766257666416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,556.1953251533283,990.0,966.4447813006134,23.55521869938671,0.2426015469361529,0.13530083264640103,989.6220976204175,0.27251178609854615,0.27251178609854615,0.01,0.01,22.90480453370562,22.90480453370562,23.167316319804165,23.167316319804165,,0.9545756506064365,0.9545756506064365,0.0,0.0,53.28923222661025,53.28923222661025,0.0,0.0,1.1460049941206505,1.1460049941206505,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15169433529438256,5.3955514085106096e-05,673.1577568282033,608.7950640130589,0.2283198537841929,0.2064894871819388,23.057434557166022,22.705944658262723,966.5926310273128,966.3351802560522,96.4,96.4,16195.200000000003,7,0.5355555555555557,1965-01-07
1964,16,705.2585435376992,0.4361428571428572,6.739423634088196,0.0095716825641429,46.0,7.0,6.0,4.0,76.0,139.0,0.19714802497084608,566.2585435376992,566.2585435376992,,201.6887731595243,201.6887731595243,162.88099721865063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,625.2585435376992,990.0,966.7210341741508,23.278965825849223,0.2818494938323572,0.17926070708318304,989.5388897990844,0.21060363195946405,0.21060363195946405,0.1720322033880355,0.01,22.60725199297418,22.60725199297418,22.64582342154561,22.807855624933648,,0.9516760669458983,0.9516760669458983,0.8161039927989686,0.0,42.55349996172463,42.55349996172463,34.36983538802206,0.0,0.9151290314349384,0.9151290314349384,0.7391362449037002,0.0,0.9767707673475128,0.9767707673475128,0.97391362449037,0.96,40.439143210549,40.439143210549,33.55342892483471,0.0,114.43171534593272,0.16213791526077032,5.608865806022965e-05,720.3337222668207,682.3088631722309,0.2037200562715145,0.1929661151536546,22.65802681023044,22.5348174399897,966.7813348890672,966.6292354526888,119.70724018811504,96.4,19224.528178116696,7,0.6357317519218484,1965-01-14
1964,17,758.3517204099998,0.4114285714285714,8.433239335087706,0.01112968037891823,46.0,7.0,6.0,4.0,76.0,139.0,0.18339061040600366,619.3517204099998,619.3517204099998,,206.45057346999988,206.45057346999988,206.45057346999988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,678.3517204099998,990.0,966.9334068816398,23.06659311836003,0.31202182340491597,0.21472694923387975,989.4732512273612,0.22120827418449984,0.22120827418449984,0.22120827418449984,0.01,22.31863607153675,22.31863607153675,22.31863607153675,22.52984434572125,,0.9549736693131715,0.9549736693131715,0.9549736693131715,0.0,43.148663379740206,43.148663379740206,43.148663379740206,0.0,0.9279282447255959,0.9279282447255959,0.9279282447255959,0.0,0.9798381960560448,0.9798381960560448,0.9798381960560448,0.96,42.279003834671364,42.279003834671364,42.279003834671364,0.0,126.83701150401409,0.16724643227247307,5.689153647691472e-05,779.3663976124346,728.4970702319307,0.190803787248927,0.1783500038310893,22.48839827484566,22.199140519506173,967.0174655904495,966.8139882809276,130.58756080209633,121.35017297057666,21308.61793267437,7,0.7046500639111895,1965-01-21
1964,18,836.7271711636021,0.3828571428571429,15.106149987895412,0.017915520038393473,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,138.14285714285714,0.16528202163621294,698.584314020745,698.584314020745,,232.86143800691497,232.86143800691497,232.86143800691497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,755.8700283064592,990.0,967.2469086846543,22.753091315345646,0.3571075567628001,0.2676543217658575,989.3752381214714,0.2568629413093352,0.2568629413093352,0.2568629413093352,0.01,21.87146649550766,21.87146649550766,21.87146649550766,22.118329436816992,,0.9568110987906974,0.9568110987906974,0.9568110987906974,0.0,47.778118874624205,47.778118874624205,47.778118874624205,0.0,1.0274864274112732,1.0274864274112732,1.0274864274112732,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.635688528986556,46.635688528986556,46.635688528986556,0.0,139.90706558695965,0.1672422475713349,5.56602288126399e-05,885.1094475277025,794.2548359930772,0.1750068034854389,0.1547831179326691,22.11448053895855,21.589525539915957,967.4404377901108,967.0770193439724,144.60000000000002,133.18896947919677,23504.387018609224,7,0.7772614754831093,1965-01-28
1964,19,935.732268269178,0.34900000000000003,14.909722872465002,0.015713540947154714,43.0,7.0,5.0,4.0,78.0,137.0,0.146533966484637,798.732268269178,798.732268269178,,256.09554766550025,256.09554766550025,256.09554766550025,30.44562527267706,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,853.732268269178,990.0,967.6429290730766,22.35707092692332,0.4364708763397736,0.3255864178422821,989.2379427058179,0.2728873084038283,0.2728873084038283,0.2728873084038283,0.041458736975256885,21.32212632433743,21.32212632433743,21.32212632433743,21.553554895766002,,0.955787382394376,0.955787382394376,0.955787382394376,0.13634508807009046,51.19770834449678,51.19770834449678,51.19770834449678,6.005665193489241,1.1010259859031566,1.1010259859031566,1.1010259859031566,0.12915409018256432,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9628571428571429,47.19983760390517,47.19983760390517,47.19983760390517,5.885551889619456,147.48506470133498,0.15757860366832618,5.128666312386304e-05,989.4775076349576,905.4211927358452,0.151310794466868,0.1384569117972741,21.478663541329382,21.074631196435824,967.8579100305398,967.5216847709434,164.79545290934476,144.60000000000002,24777.490869824276,7,0.8193614705629721,1965-02-04
1964,20,1028.267968219926,0.3244285714285714,10.074337347018709,0.009746508209261701,49.0,8.0,7.0,5.0,93.0,162.0,0.1576471912089712,866.2679682199259,866.2679682199259,,216.56699205498145,216.56699205498145,216.56699205498145,216.56699205498145,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,930.2679682199259,990.0,967.9872694736093,22.012730526390783,0.5065020815517594,0.35827369661844416,989.1352242218298,0.23486543927422496,0.23486543927422496,0.23486543927422496,0.23486543927422496,20.913089308946354,20.913089308946354,20.913089308946354,20.913089308946354,,0.9545569116192167,0.9545569116192167,0.9545569116192167,0.9545569116192167,42.39130099957265,42.39130099957265,42.39130099957265,42.39130099957265,0.9116408817112396,0.9116408817112396,0.9116408817112396,0.9116408817112396,0.9794815730414567,0.9794815730414567,0.9794815730414567,0.9794815730414567,41.52223201521121,41.52223201521121,41.52223201521121,41.52223201521121,166.08892806084484,0.16152350508895105,5.3265892473608084e-05,1059.9978690640885,989.4775076349576,0.163722771614295,0.1528304959169737,21.10980891379996,20.75669464733665,968.0885647313444,967.8579100305398,171.1177571451059,159.76343177417334,27902.939914221934,7,0.9227162670046936,1965-02-11
1964,21,1124.31406558379,0.29442857142857143,19.32863773988171,0.01697044209777323,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,147.71428571428572,0.13179945287939318,976.5997798695042,976.5997798695042,,244.1499449673761,244.1499449673761,244.1499449673761,244.1499449673761,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,1035.4569227266472,990.0,968.2907013489777,21.709298651022387,0.6133261471530344,0.4300181771069891,988.95665567574,0.2685967288022627,0.2685967288022627,0.2685967288022627,0.2685967288022627,20.39735759796011,20.39735759796011,20.39735759796011,20.39735759796011,,0.9553288651175605,0.9553288651175605,0.9553288651175605,0.9553288651175605,46.6321316977016,46.6321316977016,46.6321316977016,46.6321316977016,1.002841541886056,1.002841541886056,1.002841541886056,1.002841541886056,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.670626773519224,45.670626773519224,45.670626773519224,45.670626773519224,182.6825070940769,0.16247325077829403,5.199200180164055e-05,1195.2983332432605,1080.0406798008228,0.14999435024047,0.1146157375023449,20.65889834331864,19.93406914187912,968.5137947616216,968.1515564222312,192.8,174.12408904154162,30690.661191804917,7,1.014902817189316,1965-02-18
1964,22,1429.4275162354256,0.24100000000000002,68.9162814390688,0.047152183717308026,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.10939979988391337,1272.7132305211398,1097.080284549381,,274.27007113734527,274.27007113734527,274.27007113734527,274.27007113734527,175.63294597175886,37.82985569555202,6.457351923860628,7.504760642586946,7.620742274625452,116.22023543513383,83.4012842669806,14.314494781003486,14.219046356872662,13.763599417482595,206.64880686370526,1209.015109954238,990.0,969.2589472290891,20.74105277091095,0.8646953988516575,0.6414306402361074,988.4938739609122,0.28,0.28,0.28,0.28,18.95492673182318,18.95492673182318,18.95492673182318,18.95492673182318,,0.952702391886217,0.952702391886217,0.952702391886217,0.952702391886217,48.56865349204114,48.56865349204114,48.56865349204114,48.56865349204114,1.0444871718718525,1.0444871718718525,1.0444871718718525,1.0444871718718525,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.351989252534274,47.351989252534274,47.351989252534274,47.351989252534274,189.4079570101371,0.13414798974317482,4.796196761655922e-05,1677.712303316742,1216.5619918456675,0.1232445116612944,0.0968782580528214,19.78823627534584,18.086947761381424,970.0587628261004,968.5806234029436,192.8,181.91438045420156,31820.536777703033,7,1.052266427834095,1965-02-25
1964,23,1987.1072054101646,0.17757142857142857,69.12266875720378,0.035444369500646826,49.0,9.0,9.0,9.0,107.0,183.0,0.09258578380257863,1804.1072054101646,1100.0,,275.0,275.0,275.0,275.0,704.1072054101647,51.0,9.0,16.0,34.628223216893346,593.4789821932715,100.0,18.0,25.0,43.628223216893346,700.4789821932715,1243.0,990.0,971.0141184209481,18.98588157905192,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.131592166533636,17.131592166533636,17.131592166533636,17.131592166533636,,0.9484538128183824,0.9484538128183824,0.9484538128183824,0.9484538128183824,43.82280187787443,43.82280187787443,43.82280187787443,43.82280187787443,0.9424258468360093,0.9424258468360093,0.9424258468360093,0.9424258468360093,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.946345840316944,42.946345840316944,42.946345840316944,42.946345840316944,171.78538336126778,0.08707848892408329,4.338014731345146e-05,2161.5709846171685,1745.9668486656192,0.1048129866496952,0.0846606478817121,17.86643307640813,16.65571165909543,971.4899989283864,970.2792775110736,179.59397226512317,166.74605235666007,28859.944404692986,7,0.954363240895932,1965-03-04
1964,24,2357.489615667665,0.13785714285714284,46.62197729939674,0.01987611685804031,49.0,9.0,9.0,9.0,107.0,183.0,0.07774192616365884,2174.489615667665,1100.0,,275.0,275.0,275.0,275.0,1074.4896156676648,51.0,9.0,16.0,52.843751590213024,945.6458640774518,100.0,18.0,25.0,61.843751590213024,1052.645864077452,1243.0,990.0,971.9629059688531,18.037094031147003,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.18280461862872,16.18280461862872,16.18280461862872,16.18280461862872,,0.9455237212315225,0.9455237212315225,0.9455237212315225,0.9455237212315225,41.2669104630423,41.2669104630423,41.2669104630423,41.2669104630423,0.8874604400654259,0.8874604400654259,0.8874604400654259,0.8874604400654259,0.9786521775706511,0.9786521775706511,0.9786521775706511,0.9786521775706511,40.386624874714336,40.386624874714336,40.386624874714336,40.386624874714336,161.54649949885734,0.0686694162893689,4.0794570580519535e-05,2487.9248257129457,2221.9458555412634,0.082360242732117,0.073555277116365,16.509979212037223,15.867961008174548,972.2777495793072,971.6357313754444,165.21076474722008,157.94333871525683,27139.811915808034,7,0.8974805527714297,1965-03-11
1964,25,2583.9636611748037,0.11785714285714285,18.424842946614653,0.007156626823281214,49.0,9.0,9.0,9.0,107.0,183.0,0.07083168730813276,2400.9636611748037,1100.0,,275.0,275.0,275.0,275.0,1300.9636611748035,51.0,9.000000000000004,16.000000000000004,63.98181940203953,1160.9818417727643,100.0,18.0,25.0,72.98181940203952,1267.9818417727643,1243.0,990.0,972.5095674580081,17.490432541991854,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.636143129473572,15.636143129473572,15.636143129473572,15.636143129473572,,0.9435445725178944,0.9435445725178944,0.9435445725178944,0.9435445725178944,39.789099782554395,39.789099782554395,39.789099782554395,39.789099782554395,0.8556795652162235,0.8556795652162235,0.8556795652162235,0.8556795652162235,0.9755679565216223,0.9755679565216223,0.9755679565216223,0.9755679565216223,38.81705980793149,38.81705980793149,38.81705980793149,38.81705980793149,155.26823923172597,0.06010190333569977,3.9209151321142916e-05,2616.898726339248,2542.9744128795624,0.071962973387836,0.0699301039654663,15.73508269432418,15.55664469631799,972.5890658911636,972.4106278931577,156.40817962090895,154.35273281112987,26085.064190929963,7,0.8626013290651443,1965-03-18
1964,26,2663.6181255845136,0.11157142857142857,7.7865665408775,0.0029147835832699855,49.0,9.0,9.0,9.0,107.0,183.0,0.0687071172513768,2480.6181255845136,1100.0,,275.0,275.0,275.0,275.0,1380.618125584513,51.0,9.0,16.0,67.89925207792687,1236.7188735065863,100.0,18.0,25.0,76.89925207792687,1343.7188735065863,1243.0,990.0,972.7018368548592,17.29816314514083,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.44387373262255,15.44387373262255,15.44387373262255,15.44387373262255,,0.9427754949304903,0.9427754949304903,0.9427754949304903,0.9427754949304903,39.26776416498489,39.26776416498489,39.26776416498489,39.26776416498489,0.8444680465588148,0.8444680465588148,0.8444680465588148,0.8444680465588148,0.9744468046558815,0.9744468046558815,0.9744468046558815,0.9744468046558815,38.2643807978342,38.2643807978342,38.2643807978342,38.2643807978342,153.0575231913368,0.057466695060867,3.865088969478203e-05,2671.4046921253907,2616.898726339248,0.0699301039654663,0.0685032861323619,15.55664469631799,15.425078572006642,972.7206320154752,972.5890658911636,154.35273281112987,152.84165492137132,25713.663896144586,7,0.8503195732852046,1965-03-25
1964,27,2702.320747977799,0.10871428571428572,10.156351106055029,0.0037344645293726853,54.0,13.0,14.0,19.0,117.0,217.0,0.08030477309895205,2485.320747977799,1100.0,,275.0,275.0,275.0,275.0,1385.3207479777986,46.0,5.0,11.0,60.99999999999999,1262.3207479777986,100.0,18.0,25.0,80.0,1379.3207479777986,1243.0,990.0,972.7952569778774,17.20474302212254,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.350453609604259,15.350453609604259,15.350453609604259,15.350453609604259,,0.9424018144384169,0.9424018144384169,0.9424018144384169,0.9424018144384169,39.01476005457471,39.01476005457471,39.01476005457471,39.01476005457471,0.8390270979478431,0.8390270979478431,0.8390270979478431,0.8390270979478431,0.9739027097947843,0.9739027097947843,0.9739027097947843,0.9739027097947843,37.996609382599395,37.996609382599395,37.996609382599395,37.996609382599395,151.98643753039758,0.05624650745762834,3.838041351777717e-05,2742.499149867776,2680.67299096166,0.0809498214559,0.0791249105803596,15.402706816194923,15.253471260214695,972.892239327267,972.7430037712868,152.58508323189855,150.87635112487357,25533.721505106794,7,0.8443690973910977,1965-04-01
1964,28,2679.3881857209735,0.11042857142857143,17.94291764693253,0.0067485335357141425,54.0,13.0,14.0,19.0,117.0,217.0,0.08099782050663785,2462.3881857209735,1100.0,,275.0,275.0,275.0,275.0,1362.3881857209738,46.0,5.0,11.0,60.99999999999999,1239.3881857209738,100.0,18.0,25.0,80.0,1356.3881857209738,1243.0,990.0,972.7399025172575,17.260097482742463,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.405808070224182,15.405808070224182,15.405808070224182,15.405808070224182,,0.9426232322808967,0.9426232322808967,0.9426232322808967,0.9426232322808967,39.164679319367245,39.164679319367245,39.164679319367245,39.164679319367245,0.8422511681584355,0.8422511681584355,0.8422511681584355,0.8422511681584355,0.9742251168158436,0.9742251168158436,0.9742251168158436,0.9742251168158436,38.15528808246339,38.15528808246339,38.15528808246339,38.15528808246339,152.62115232985357,0.05697079390478112,3.854069503279131e-05,2704.817472781681,2616.898726339248,0.082922582297848,0.0802272250100608,15.55664469631799,15.34442703249144,972.8012835549904,972.5890658911636,154.35273281112987,151.917209552377,25640.3535914154,7,0.8478952907214088,1965-04-08
1964,29,2545.4560513684487,0.12085714285714286,21.350747021332932,0.0084650478091816,54.0,13.0,14.0,19.0,117.0,217.0,0.085279006377465,2328.4560513684487,1100.0,,275.0,275.0,275.0,275.0,1228.4560513684487,46.0,5.0,11.0,61.0,1105.4560513684487,100.0,18.0,25.0,80.0,1222.4560513684487,1243.0,990.0,972.4166180550274,17.583381944972725,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.729092532454443,15.729092532454443,15.729092532454443,15.729092532454443,,0.9439163701298178,0.9439163701298178,0.9439163701298178,0.9439163701298178,40.04147587621746,40.04147587621746,40.04147587621746,40.04147587621746,0.8611070080906981,0.8611070080906981,0.8611070080906981,0.8611070080906981,0.9761107008090697,0.9761107008090697,0.9761107008090697,0.9761107008090697,39.08511612001415,39.08511612001415,39.08511612001415,39.08511612001415,156.3404644800566,0.06144986081460706,3.947991527274156e-05,2616.898726339248,2467.4434971899177,0.0879452762533908,0.082922582297848,15.91739869771297,15.55664469631799,972.5890658911636,972.2283118897687,158.5154845900088,154.35273281112987,26265.198032649507,7,0.8685581360003144,1965-04-15
1964,30,2365.750553366929,0.13599999999999998,24.782899505512887,0.010474916429999299,54.0,13.0,14.0,19.0,117.0,217.0,0.09177055631848638,2148.750553366929,1100.0,,275.0,275.0,275.0,275.0,1048.7505533669294,46.0,5.000000000000003,10.999999999999998,61.0,925.7505533669292,100.0,18.0,25.0,80.0,1042.7505533669294,1243.0,990.0,971.9828461632995,18.01715383670051,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.162864424182224,16.162864424182224,16.162864424182224,16.162864424182224,,0.9454827633613009,0.9454827633613009,0.9454827633613009,0.9454827633613009,41.21399722652609,41.21399722652609,41.21399722652609,41.21399722652609,0.886322521000561,0.886322521000561,0.886322521000561,0.886322521000561,0.9786322521000562,0.9786322521000562,0.9786322521000562,0.9786322521000562,40.33359483547743,40.33359483547743,40.33359483547743,40.33359483547743,161.3343793419097,0.06824278157491456,4.074100488432064e-05,2450.1297002835204,2293.9632006513275,0.0945961120642157,0.0885667399464157,16.336144241081996,15.95919062128016,972.1865199662016,971.8095663463996,163.31982561518777,158.99956312358978,27104.17572944083,7,0.8963021074550539,1965-04-22
1964,31,2203.6648247531143,0.15457142857142858,19.822034769600446,0.008984800528269199,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.11783458913479475,1944.5219676102568,1100.0,,275.0,275.0,275.0,275.0,844.5219676102569,45.28571428571429,5.000000000000002,11.714285714285714,52.831490251815765,729.6904773584411,100.0,18.0,25.0,70.40291882324433,890.2619059298696,1243.0,990.0,971.591604749404,18.408395250595927,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.554105838077643,16.554105838077643,16.554105838077643,16.554105838077643,,0.9466623175142329,0.9466623175142329,0.9466623175142329,0.9466623175142329,42.26423770891286,42.26423770891286,42.26423770891286,42.26423770891286,0.908908337826083,0.908908337826083,0.908908337826083,0.908908337826083,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,41.4189529547346,41.4189529547346,41.4189529547346,41.4189529547346,165.6758118189384,0.075217241527115,4.183732621690365e-05,2261.108087620956,2155.2089572641244,0.1280618285617935,0.0959706442995913,16.671068276844125,16.41544968632772,971.730260901154,971.4746423106376,166.90791239117544,164.2156189366118,27833.536385581654,7,0.9204211767718801,1965-04-29
1964,32,2035.020126180523,0.173,28.953498514965595,0.014216492914438428,55.0,13.0,13.0,17.0,178.0,276.0,0.13573061156127897,1759.020126180523,1100.0,,275.0,275.0,275.0,275.0,659.020126180523,45.0,4.999999999999999,12.0,40.591819366191636,556.4283068143313,100.0,18.0,25.0,57.591819366191636,734.4283068143313,1243.0,990.0,971.1757058042929,18.824294195707157,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.970004783188873,16.970004783188873,16.970004783188873,16.970004783188873,,0.9479232756866008,0.9479232756866008,0.9479232756866008,0.9479232756866008,43.38388132770765,43.38388132770765,43.38388132770765,43.38388132770765,0.9329866952195193,0.9329866952195193,0.9329866952195193,0.9329866952195193,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.51620370115349,42.51620370115349,42.51620370115349,42.51620370115349,170.06481480461397,0.08365564263606516,4.294566030419545e-05,2112.7014560687376,1952.5344676593647,0.1413547389669693,0.1306384293943612,17.199060768889893,16.77367259007437,971.3720379974072,970.9466498185918,172.4911449472741,167.98975429641962,28570.888887175148,7,0.9448045266922999,1965-05-06
1964,33,1813.8153121717864,0.19485714285714287,32.337806922800546,0.017767950102763143,55.0,13.0,13.0,17.0,178.0,276.0,0.15235475144444136,1537.8153121717864,1100.0,,275.0,275.0,275.0,275.0,437.8153121717865,45.00000000000001,5.000000000000001,12.0,26.966885170001344,348.8484270017852,100.0,18.0,25.0,43.966885170001355,526.8484270017851,1243.0,990.0,970.4984802393243,19.50151976067577,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.647230348157485,17.647230348157485,17.647230348157485,17.647230348157485,,0.9501034986315118,0.9501034986315118,0.9501034986315118,0.9501034986315118,45.21915893475356,45.21915893475356,45.21915893475356,45.21915893475356,0.9724550308549152,0.9724550308549152,0.9724550308549152,0.9724550308549152,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.31477575605849,44.31477575605849,44.31477575605849,44.31477575605849,177.25910302423395,0.09789159794594235,4.476239975359443e-05,1916.5413979392097,1726.1698191997614,0.1598915685641818,0.1440094121091113,17.93039271006714,17.31534607106275,970.830364516419,970.2153178774146,180.27630026646975,173.72656476377463,29779.529308071305,7,0.9847727945790775,1965-05-13
1964,34,1584.0754509220194,0.22,33.32093897202026,0.020995911563535603,55.0,13.0,13.0,17.0,178.0,276.0,0.17457337140367116,1308.0754509220194,1100.0,,275.0,275.0,275.0,275.0,208.0754509220194,36.97751469616968,5.000000000000001,9.181571252260117,12.816241542298297,144.1001234312913,91.97751469616968,18.0,22.181571252260117,29.816241542298297,322.1001234312913,1232.1590859484297,990.0,969.7562437645173,20.243756235482692,0.9013353636701684,0.648,988.4506646363297,0.28,0.28,0.28,0.28,18.414420871812503,18.414420871812503,18.414420871812503,18.414420871812503,,0.9517650671752788,0.9517650671752788,0.9517650671752788,0.9517650671752788,47.26734141274412,47.26734141274412,47.26734141274412,47.26734141274412,1.016501965865465,1.016501965865465,1.016501965865465,1.016501965865465,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.32199458448923,46.32199458448923,46.32199458448923,46.32199458448923,185.28797833795693,0.11726806241998115,4.678989351968609e-05,1707.8301963432584,1492.9232463956196,0.1848721966560235,0.1616085724394385,18.743526204915696,17.98964379929575,970.156066788186,969.4617520268166,188.68072791839825,180.9086478613616,31128.380360776766,7,1.0293776574330942,1965-05-20
1964,35,1355.3511474765908,0.25085714285714283,37.27633130891916,0.027879795650522073,52.142857142857146,12.142857142857142,11.857142857142858,14.714285714285714,152.28571428571428,243.14285714285714,0.17815875371694392,1112.2082903337337,1087.5204023774745,,271.8801005943686,271.8801005943686,271.8801005943686,271.8801005943686,24.687887956258983,5.265962606478097,1.2276221983141529,1.2008138275445286,1.496056440042347,15.497432883879858,57.40881974933524,13.370479341171295,13.057956684687385,16.21034215432806,167.78314716959417,1171.3576581526686,990.0,969.0197886646505,20.980211335349427,0.8030483345242843,0.6199209053493178,988.5770307601264,0.28,0.28,0.28,0.28,19.277242095475803,19.277242095475803,19.277242095475803,19.277242095475803,,0.9532527615846461,0.9532527615846461,0.9532527615846461,0.9532527615846461,48.98885552678257,48.98885552678257,48.98885552678257,48.98885552678257,1.0535237747695176,1.0535237747695176,1.0535237747695176,1.0535237747695176,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.845802905503476,47.845802905503476,47.845802905503476,47.845802905503476,191.3832116220139,0.1416277368903385,4.889294952882183e-05,1446.688358904274,1231.9889272331854,0.2078769855343635,0.1246889519996781,19.758415360875205,18.912041797053437,969.3123777749216,968.6291080570186,192.8,188.06249343345957,32152.379552498332,7,1.0632400645667437,1965-05-27
1964,36,1141.0727802086574,0.28985714285714287,21.706892490337527,0.019018334462132042,45.0,10.0,9.0,9.0,88.0,161.0,0.14128434335864704,980.0727802086575,980.0727802086575,,245.01819505216437,245.01819505216437,245.01819505216437,245.01819505216437,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1044.0727802086574,990.0,968.3433715949415,21.65662840505851,0.6235027690937437,0.4309917701957419,988.9455054607106,0.26990404588328787,0.26990404588328787,0.26990404588328787,0.26990404588328787,20.332229819885747,20.332229819885747,20.332229819885747,20.332229819885747,,0.9552770418218417,0.9552770418218417,0.9552770418218417,0.9552770418218417,46.64838984030381,46.64838984030381,46.64838984030381,46.64838984030381,1.0031911793613724,1.0031911793613724,1.0031911793613724,1.0031911793613724,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.71542204349773,45.71542204349773,45.71542204349773,45.71542204349773,182.86168817399093,0.1602870841983434,5.185337359273354e-05,1199.561484005937,1080.0406798008228,0.1490684591896029,0.1342157131140459,20.65716182973353,19.98081297779501,968.5271932354472,968.1515564222312,190.4692152720112,174.30033969230948,30720.763613230476,7,1.0158982676332828,1965-06-03
1964,37,987.7386390432166,0.335,24.80278597134944,0.025415602051405885,45.0,10.0,9.0,9.0,88.0,161.0,0.16348322389307654,826.7386390432166,826.7386390432166,,244.0448451927146,244.0448451927146,244.0448451927146,94.60410346507274,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,890.7386390432166,990.0,967.8348017116396,22.16519828836046,0.4703322083390273,0.3390211436900959,989.190646647971,0.2627783296922224,0.2627783296922224,0.2627783296922224,0.10878696824927679,21.09306660663912,21.09306660663912,21.09306660663912,21.24705796808206,,0.9556472695110086,0.9556472695110086,0.9556472695110086,0.40923273255819,48.281757645659425,48.281757645659425,48.281757645659425,18.45510743812819,1.0383173687238585,1.0383173687238585,1.0383173687238585,0.39688403092748803,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9685714285714285,45.628862432222775,45.628862432222775,45.628862432222775,18.086005289365627,154.97259258603395,0.15674956362263412,5.2048051666672846e-05,1066.3481241083623,906.4211780013768,0.1776216221635495,0.1509825884812446,21.50150878422166,20.72397288517228,968.1085226757692,967.5256847120056,172.25551022646303,144.60000000000002,26035.395554453702,7,0.8609588477001886,1965-06-10
1964,38,805.160797140584,0.39514285714285713,24.652841312253113,0.030712180662062685,45.0,10.0,9.0,9.0,88.0,161.0,0.20071532340720424,644.160797140584,644.160797140584,,214.72026571352802,214.72026571352802,214.72026571352802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,708.160797140584,990.0,967.1206431885623,22.879356811437706,0.3289620281610212,0.2312994124899101,989.439738559349,0.2323723587132628,0.2323723587132628,0.2323723587132628,0.01,22.086723012073513,22.086723012073513,22.086723012073513,22.30909537078677,,0.9552909539395185,0.9552909539395185,0.9552909539395185,0.0,44.39184400742312,44.39184400742312,44.39184400742312,0.0,0.954663311987594,0.954663311987594,0.954663311987594,0.0,0.979274101497008,0.979274101497008,0.979274101497008,0.96,43.47467736098162,43.47467736098162,43.47467736098162,0.0,130.42403208294488,0.16193135037490874,5.62851309407586e-05,876.9389119074414,733.8512888156049,0.2193904983935437,0.1835931760056202,22.49220956702956,21.678571824921693,967.4077556476298,966.8354051552624,142.71369572768134,117.47413786911848,21911.237389934737,7,0.7245779560163603,1965-06-17
1964,39,674.601659863209,0.4494285714285714,13.846500064794734,0.020461160756161046,45.0,10.0,9.0,9.0,88.0,161.0,0.23907397835334435,513.601659863209,513.601659863209,,243.48336035382312,243.48336035382312,26.634939155562893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,577.601659863209,990.0,966.5984066394528,23.4015933605472,0.2547665561493045,0.14516343911056726,989.6000700047401,0.26403199965943863,0.26403199965943863,0.036314310717152756,0.01,22.737631365627895,22.737631365627895,22.96534905457018,22.991663365287334,,0.9536691205765919,0.9536691205765919,0.1358985475204308,0.0,51.78275725896579,51.78275725896579,5.6081162984615185,0.0,1.1136076829885115,1.1136076829885115,0.1206046515798176,0.0,0.9792033223008388,0.9792033223008388,0.9620604651579817,0.96,46.778964658453,46.778964658453,5.464678944167285,0.0,99.02260826107329,0.14678822464384703,5.3595641482533194e-05,720.3337222668207,636.9257883620418,0.2527767016845678,0.2235075146743769,22.931554237905893,22.559034625159114,966.7813348890672,966.4477031534482,114.758257827513,96.4,16635.798187860313,7,0.5501256014504072,1965-06-24
1964,40,591.0397854683454,0.4881428571428571,10.428320626309187,0.017559671247153644,50.0,10.0,9.0,9.0,108.0,186.0,0.3150040845287913,405.0397854683455,405.0397854683455,,202.51989273417274,202.51989273417274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,474.0397854683455,990.0,966.2575916391932,23.74240836080685,0.2028351110739643,0.09017877874105902,989.7069861101849,0.21590185519113314,0.21590185519113314,0.01,0.01,23.233492615800685,23.233492615800685,23.43939447099182,23.43939447099182,,0.9548254126436788,0.9548254126436788,0.0,0.0,44.05379563558784,44.05379563558784,0.0,0.0,0.9473934545287707,0.9473934545287707,0.0,0.0,0.9798239848267588,0.9798239848267588,0.96,0.96,43.16545433214158,43.16545433214158,0.0,0.0,86.33090866428316,0.14601346765249454,5.921326957806541e-05,618.6506296297572,563.9275439778775,0.3298296066334661,0.3006543452664311,23.39407679931176,23.07506737464022,966.3746025185188,966.1376739479005,91.82035356293363,80.80134292747374,14503.592655599572,7,0.4796161592460176,1965-07-01
1964,41,540.8366340054113,0.523,6.736363036280587,0.012579722685789187,50.0,10.0,9.0,9.0,108.0,186.0,0.34415066638899194,354.8366340054112,354.8366340054112,,177.41831700270563,177.41831700270563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,423.83663400541127,990.0,966.0337648530242,23.966235146975674,0.18511686127821103,0.06648289125055408,989.7484002474713,0.18201472795365256,0.18201472795365256,0.01,0.01,23.53262066649327,23.53262066649327,23.70463539444692,23.70463539444692,,0.9490783116292035,0.9490783116292035,0.0,0.0,38.8578819932138,38.8578819932138,0.0,0.0,0.8356533761981462,0.8356533761981462,0.0,0.0,0.973837169146406,0.973837169146406,0.96,0.96,37.84536991829852,37.84536991829852,0.0,0.0,75.69073983659705,0.13989555026729694,5.925018513144063e-05,562.8280752081156,516.7730027239134,0.3599259230253767,0.330473919466834,23.67700079443723,23.400673536096477,966.1327263384364,965.9254785122577,80.55713962166746,70.45146545903366,12716.044292548304,7,0.4205041102033169,1965-07-08
1964,42,492.3344542673835,0.5551428571428572,6.325756334815253,0.012930365714322671,50.0,10.0,9.0,9.0,108.0,186.0,0.3781003436739468,306.3344542673835,306.3344542673835,,153.16722713369174,153.16722713369174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,375.3344542673835,990.0,965.8155050442031,24.184494955796822,0.16799893717993228,0.04358986241420496,989.7884112004059,0.1492757566304838,0.1492757566304838,0.01,0.01,23.823630399572178,23.823630399572178,23.96290615620266,23.96290615620266,,0.9417486759240277,0.9417486759240277,0.0,0.0,33.699447863012324,33.699447863012324,0.0,0.0,0.7247193088819854,0.7247193088819854,0.0,0.0,0.97,0.97,0.96,0.96,32.68846442712196,32.68846442712196,0.0,0.0,65.37692885424391,0.1327278455955634,5.928529900922374e-05,512.1178199937132,472.4927083802066,0.3936568685634172,0.3631976719776776,23.942679506347048,23.70493156973572,965.9045301899716,965.7262171877107,69.49001566429865,61.2098240391501,10983.324047512977,7,0.3632051603013551,1965-07-15
1964,43,461.02140291919017,0.5842857142857143,2.774299208942864,0.006017835101514558,50.0,10.0,9.0,9.0,108.0,186.0,0.40351202540670067,275.02140291919017,275.02140291919017,,214.88560542198834,60.13579749720183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,344.02140291919017,990.0,965.6745963131364,24.325403686863655,0.156947589814535,0.0288101021778577,989.8142423080077,0.2165404694783653,0.06225475519265102,0.01,0.01,23.923105525392902,24.07739123967861,24.129645994871264,24.129645994871264,,0.9382149812549339,0.40147337548669126,0.0,0.0,47.29048110249956,13.246914327683054,0.0,0.0,1.0169995936021412,0.2848798780146894,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.39236404070971,12.849506897852564,0.0,0.0,53.24187093856227,0.11536717062621092,5.369142816540594e-05,470.1789493868897,453.0726139176065,0.410530220292293,0.3955940610325978,24.0022446683956,23.86902298606421,965.715805272241,965.6388267626292,60.71811037083207,48.2,8944.634317678461,7,0.2957881718809015,1965-07-22
