WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1964,44,435.4420179007192,0.6107142857142858,3.7771047038088454,0.00863836713710583,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.38605991324958167,267.1563036150048,267.1563036150048,,227.40953813060267,39.74676548440217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,331.58487504357623,990.0,965.5594890805532,24.4405109194468,0.15255835326123485,0.025097775306282242,989.8223438714325,0.2372295619753715,0.04437241911822863,0.01,0.01,24.025625228903937,24.218482371761077,24.252854790879304,24.252854790879304,,0.9416539809393606,0.26743881545801906,0.0,0.0,50.461909024256364,8.805880174303098,0.0,0.0,1.0852023446076637,0.18937376718931395,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,42.970275197645435,8.541703769074006,0.0,0.0,51.51197896671944,0.11836494480692165,5.348585854082665e-05,445.541354005931,426.6328809909446,0.4226954637730415,0.3559152896300331,24.148211488241493,23.94207618762627,965.6049360930268,965.5198479644592,60.27833940487939,48.2,8654.012466408867,7,0.28617766092621916,1965-07-29
1964,45,415.07782242105543,0.6357142857142858,3.3900719352510498,0.0082192319858347,47.0,8.0,6.0,5.0,89.0,155.0,0.37352316706180727,260.0778224210555,260.0778224210555,,260.0778224210555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,321.07782242105543,990.0,965.4678502008948,24.532149799105273,0.14885008839024566,0.021872700744038073,989.8292772108656,0.2795954585070933,0.01,0.01,0.01,24.081831551463893,24.351427009970983,24.351427009970983,24.351427009970983,,0.9461679408180134,0.0,0.0,0.0,58.107782685151065,0.0,0.0,0.0,1.2496297351645391,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1161536558218007,5.15154139232476e-05,422.4698189706656,402.90237744418727,0.3847085762641637,0.3668901138965444,24.148396393776284,24.04218110675501,965.501114185368,965.4130606984988,48.2,48.2,8097.600000000001,7,0.26777777777777784,1965-08-05
1964,46,392.78313214173096,0.6602857142857143,2.3387543162625013,0.0059611538673843565,47.0,8.0,6.0,5.0,89.0,155.0,0.39469166643945947,237.7831321417309,237.7831321417309,,237.7831321417309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,298.78313214173096,990.0,965.363708348034,24.636291651965962,0.1409816004571788,0.015961566232047083,989.8430568333107,0.2635072283913367,0.01,0.01,0.01,24.215841256885405,24.469348485276736,24.469348485276736,24.469348485276736,,0.9560724431182749,0.0,0.0,0.0,53.986303704653835,0.0,0.0,0.0,1.1609957785947063,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12273637627343185,5.633494498611686e-05,402.90237744418727,386.53109723034976,0.4010026647548855,0.3847085762641637,24.258072325966705,24.148396393776284,965.4130606984988,965.3326554861516,48.2,48.2,8097.600000000001,7,0.26777777777777784,1965-08-12
1964,47,371.83758827470666,0.6867142857142857,3.7403280553698437,0.010109101056759258,47.0,8.0,6.0,5.0,89.0,155.0,0.4170474600606237,216.83758827470663,216.83758827470663,,216.83758827470663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,277.83758827470666,990.0,965.2591879413734,24.740812058626506,0.13358926815274477,0.014181195003350014,989.8522295368439,0.23523074417085393,0.01,0.01,0.01,24.357810851299526,24.58304159547038,24.58304159547038,24.58304159547038,,0.9574798826959056,0.0,0.0,0.0,49.59330900106699,0.0,0.0,0.0,1.0665227742164944,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.59817127104829,0.0,0.0,0.0,47.59817127104829,0.12801817863833012,6.101930376969521e-05,380.8369423592014,360.34880084276085,0.4301387978466859,0.4069983312012983,24.435795947969385,24.29672385648797,965.304184711796,965.2017440042138,48.2,46.09359944866901,7996.492773536114,7,0.2644342848391572,1965-08-19
1964,48,352.45456817740876,0.7078571428571429,2.821927850740605,0.0081189195725339,46.857142857142854,7.857142857142857,6.0,4.857142857142857,87.0,152.57142857142858,0.4328572638516094,199.88313960598015,199.88313960598015,,199.88313960598015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.857142857142854,7.857142857142857,6.0,4.857142857142857,87.0,260.59742532026587,990.0,965.1622728408871,24.837727159112983,0.1275046797385731,0.012740066866508259,989.8597552533948,0.21234223846807318,0.01,0.01,0.01,24.485140174039778,24.687482412507855,24.687482412507855,24.687482412507855,,0.9545082564469817,0.0,0.0,0.0,45.81395429896746,0.0,0.0,0.0,0.9852463290100528,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.89767521298811,0.0,0.0,0.0,44.89767521298811,0.12739392108650535,6.239410243347972e-05,360.34880084276085,340.5953058875766,0.4497714618979951,0.4051729357818892,24.54256560339379,24.435795947969385,965.2017440042138,965.102976529438,46.09359944866901,42.5716211026084,7542.809435782003,7,0.24943152896104506,1965-08-26
1964,49,335.1833816092846,0.7312857142857142,1.2833912342771896,0.0038366115820367428,46.0,7.0,6.0,4.0,75.0,138.0,0.4117387683120621,197.18338160928462,197.18338160928462,,197.18338160928462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.1833816092846,990.0,965.0759169080465,24.92408309195363,0.12594682675919824,0.012510587436789114,989.861542585804,0.20869756517253427,0.01,0.01,0.01,24.576928112585108,24.775625677757642,24.775625677757642,24.775625677757642,,0.9540009469566464,0.0,0.0,0.0,45.34042991557083,0.0,0.0,0.0,0.9750630089370071,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.43362131725941,0.0,0.0,0.0,44.43362131725941,0.13255965270415554,6.259482639816242e-05,338.3210417029997,331.6115672476363,0.4161495364754459,0.4078965922585016,24.601173342112507,24.55562989228337,965.0916052085148,965.0580578362382,45.14453130506736,43.62324259916012,7464.848381299582,7,0.2468534517625523,1965-09-02
1964,50,323.9899247241609,0.75,2.155591881464131,0.006703350098042214,46.0,7.0,6.0,4.0,75.0,138.0,0.42599122908203235,185.98992472416094,185.98992472416094,,185.98992472416094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,244.98992472416094,990.0,965.0199496236208,24.980050376379204,0.12199630852699037,0.011559143601553643,989.8664445478715,0.1935863983776172,0.01,0.01,0.01,24.652908525873055,24.836494924250673,24.836494924250673,24.836494924250673,,0.9506217134839215,0.0,0.0,0.0,42.7469310683655,0.0,0.0,0.0,0.9192888401799032,0.0,0.0,0.0,0.9797436284474496,0.96,0.96,0.96,41.88147723686793,0.0,0.0,0.0,41.88147723686793,0.12925510661756956,6.254953589251203e-05,329.2057950036568,316.52242407738737,0.4359880675192227,0.419190676757276,24.703597405206214,24.61750355817088,965.0460289750184,964.9826121203868,43.07688971251604,40.12159391360753,7036.088175793813,7,0.2326748735381552,1965-09-09
1964,51,309.82473955988473,0.7688571428571428,1.0705738179276116,0.0034448726326034573,46.0,7.0,6.0,4.0,75.0,138.0,0.44542043557753946,171.8247395598847,171.8247395598847,,171.8247395598847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,230.8247395598847,990.0,964.9491236977993,25.05087630220063,0.11699693045324787,0.01035510286259013,989.8726479666841,0.17446339840584435,0.01,0.01,0.01,24.7490608704789,24.913524268884743,24.913524268884743,24.913524268884743,,0.9462280725782516,0.0,0.0,0.0,39.4620020790702,0.0,0.0,0.0,0.8486452060015097,0.0,0.0,0.0,0.9748645206001509,0.96,0.96,0.96,38.47028918564346,0.0,0.0,0.0,38.47028918564346,0.12416590244246868,6.219206448016362e-05,311.8155700798613,309.0284073518941,0.4465608879861257,0.4425693045560741,24.75446632760941,24.735547227652624,964.9590778503992,964.9451420367594,38.9599446928198,38.27442698277292,6463.008583188101,7,0.21372382880913032,1965-09-16
1964,52,294.5730540730071,0.7918571428571429,2.6437803712321397,0.008896612855135414,46.0,7.0,6.0,4.0,75.0,138.0,0.4686393759532006,156.57305407300709,156.57305407300709,,156.57305407300709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,215.57305407300709,990.0,964.8791522337032,25.120847766296915,0.11161396452089307,0.009058709596205528,989.8793273258829,0.15387362299855953,0.01,0.01,0.01,24.84630146918121,24.990175092179765,24.990175092179765,24.990175092179765,,0.9414310372673095,0.0,0.0,0.0,35.91802549793187,0.0,0.0,0.0,0.7724306558695025,0.0,0.0,0.0,0.9704238432364961,0.96,0.96,0.96,34.85683643964666,0.0,0.0,0.0,34.85683643964666,0.11829017183776333,6.183679741953201e-05,306.020121877383,290.5219447532691,0.4750071465933457,0.450950738642259,24.87060907384556,24.77488639602519,964.9301006093868,964.8620877790132,37.53668338932022,33.92578298761933,5855.94852186064,7,0.19364909133137037,1965-09-23
1964,53,287.1870699602335,0.8029999999999999,3.3348747930356235,0.0116122038276214,46.0,7.0,6.0,4.0,75.0,138.0,0.4805230263991645,149.1870699602335,149.1870699602335,,149.1870699602335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,208.1870699602335,990.0,964.848748279841,25.151251720159053,0.1090071378268741,0.0084309009466198,989.8825619612264,0.1439025444463152,0.01,0.01,0.01,24.88991113693928,25.023813681385597,25.023813681385597,25.023813681385597,,0.9390198914530196,0.0,0.0,0.0,34.195426290687976,0.0,0.0,0.0,0.7353855116276984,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.16956350196734,0.0,0.0,0.0,33.16956350196734,0.1154981089732218,6.175982705398896e-05,287.1870699602335,287.1870699602335,0.4805230263991645,0.4805230263991645,24.88991113693928,24.88991113693928,964.848748279841,964.848748279841,33.16956350196734,33.16956350196734,796.0695240472162,1,0.18427535278870746,1965-09-30
1965,1,276.55863904204955,0.8232857142857144,1.9175189290517258,0.006885361217028528,41.0,6.0,4.0,3.0,56.0,110.0,0.3978219772396639,166.55863904204958,166.55863904204958,,166.55863904204958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,217.55863904204958,990.0,964.8062345561683,25.19376544383179,0.1123147615740022,0.009907484318574158,989.8777777541073,0.1673541627067669,0.01,0.01,0.01,24.904189035232417,25.06154319793918,25.06154319793918,25.06154319793918,,0.9443721980940147,0.0,0.0,0.0,38.41712211242981,0.0,0.0,0.0,0.8261746690845121,0.0,0.0,0.0,0.9726174669084512,0.96,0.96,0.96,37.3669223040316,0.0,0.0,0.0,37.3669223040316,0.1350922745085585,6.231515736049305e-05,283.6079686159883,273.7644374568714,0.4018052929805,0.3878593416708348,24.92036171296112,24.86338792195297,964.834431874464,964.7950577498276,39.11609423321339,36.67451826604059,6277.642947077308,7,0.20759401280017553,1965-10-01
1965,2,268.0101984390202,0.8425714285714285,2.2594727083978876,0.008435739605834214,41.0,6.0,4.0,3.0,56.0,110.0,0.41049453462776286,158.01019843902017,158.01019843902017,,158.01019843902017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,209.01019843902014,990.0,964.7720407937561,25.227959206243895,0.1092976547381408,0.009180866867316657,989.8815214783946,0.1558137678926772,0.01,0.01,0.01,24.953666916745743,25.09948068463842,25.09948068463842,25.09948068463842,,0.9416840563470464,0.0,0.0,0.0,36.41380993907637,0.0,0.0,0.0,0.7830926868618574,0.0,0.0,0.0,0.9701725812686403,0.96,0.96,0.96,35.3279126119754,0.0,0.0,0.0,35.3279126119754,0.13180054253480783,6.21046991964395e-05,273.7644374568714,264.1051871975735,0.4165007176391068,0.4018052929805,24.97626889674248,24.92036171296112,964.7950577498276,964.7564207487904,36.67451826604059,34.434439249798736,5935.089318811867,7,0.1962661811776411,1965-10-08
1965,3,271.2725109404546,0.835,0.14432357762767975,0.0005320243364406286,41.0,6.0,4.0,3.0,56.0,110.0,0.4054963019240288,161.2725109404546,161.2725109404546,,161.2725109404546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,212.2725109404546,990.0,964.7850900437618,25.214909956238216,0.1104490630248529,0.0094581634299386,989.8800927735452,0.16021788976961368,0.01,0.01,0.01,24.93478484001385,25.08500272978345,25.08500272978345,25.08500272978345,,0.9427111603258502,0.0,0.0,0.0,37.17776867636663,0.0,0.0,0.0,0.7995219070186371,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.062435616075625,0.0,0.0,0.0,36.062435616075625,0.1329380389153823,6.211438743200508e-05,271.2725109404546,271.2725109404546,0.4054963019240288,0.4054963019240288,24.934784840013847,24.934784840013847,964.7850900437618,964.7850900437618,36.062435616075625,36.062435616075625,6058.489183500706,7,0.2003468645337535,1965-10-15
1965,4,264.7479353319264,0.85,1.7821227045299597,0.0067674051109217,41.0,6.0,4.0,3.0,56.0,110.0,0.41557279814150033,154.74793533192636,154.74793533192636,,154.74793533192636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.74793533192636,990.0,964.7589917413277,25.24100825867226,0.1081462641751277,0.0089035745032137,989.8829501613217,0.15140971269810058,0.01,0.01,0.01,24.972548707295832,25.11395841999393,25.11395841999393,25.11395841999393,,0.9406379816460507,0.0,0.0,0.0,35.64945176760042,0.0,0.0,0.0,0.7666548767225896,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.579968214572396,0.0,0.0,0.0,34.579968214572396,0.13059530898121055,6.207158381421051e-05,271.2725109404546,258.7976520087449,0.4250424961208035,0.4054963019240288,25.00698860247833,24.934784840013847,964.7850900437618,964.735190608035,36.062435616075625,33.22556014695637,5809.434660048163,7,0.1921109345254022,1965-10-22
1965,5,259.93487138045094,0.8587142857142858,4.0951700266442925,0.015889362000549,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.4147158064749474,152.2205856661652,152.2205856661652,,152.2205856661652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,202.64915709473664,990.0,964.7396821083864,25.26031789161365,0.10705259361971438,0.008688749781623985,989.8842586565987,0.147997790649323,0.01,0.01,0.01,24.99657875756298,25.1345765482123,25.1345765482123,25.1345765482123,,0.9395875661898397,0.0,0.0,0.0,35.06366486613731,0.0,0.0,0.0,0.7540573089491893,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.01175492015319,0.0,0.0,0.0,34.01175492015319,0.13077056920448865,6.20617607517516e-05,266.78604271350054,249.7991800258312,0.4403537272965633,0.3973221347033981,25.05947278924735,24.95395343243741,964.767144170854,964.698795080155,35.97439137527853,31.15555445667041,5713.974826585735,7,0.18895419400085103,1965-10-29
1965,6,253.966266394109,0.868,5.117075215509975,0.0202058996688315,39.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,52.142857142857146,104.14285714285714,0.410600522373947,149.82340925125186,149.82340925125186,,149.82340925125186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,52.142857142857146,198.966266394109,990.0,964.7146059124397,25.285394087560444,0.10575276637775262,0.008484989786356357,989.885762243836,0.14476160248919,0.01,0.01,0.01,25.026394728907125,25.161156331396313,25.161156331396313,25.161156331396313,,0.938626692390536,0.0,0.0,0.0,34.51937894043448,0.0,0.0,0.0,0.7423522352781609,0.0,0.0,0.0,0.9707343891376465,0.96,0.96,0.96,33.51287235884677,0.0,0.0,0.0,33.51287235884677,0.1318279796114507,6.211930125258721e-05,264.1051871975735,246.1954239432886,0.4305522755143378,0.352132424913063,25.080739800755776,24.948344473101372,964.7564207487904,964.6771725436598,38.60624705012543,31.27457867360564,5630.162556286258,7,0.1861826242158154,1965-11-05
1965,7,271.1992423350954,0.8348571428571429,1.3798928941854132,0.005105380235927443,36.0,5.0,3.0,2.0,47.0,93.0,0.3429437803746541,178.19924233509542,178.19924233509542,,178.19924233509542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,222.19924233509542,990.0,964.7847969693404,25.215203030659627,0.11395262707113249,0.010896935598483056,989.8751504373304,0.18306897715237883,0.01,0.01,0.01,24.907284490837608,25.080353467989987,25.080353467989987,25.080353467989987,,0.9479285185174327,0.0,0.0,0.0,41.26174203448016,0.0,0.0,0.0,0.8873492910640894,0.0,0.0,0.0,0.9787247345990828,0.96,0.96,0.96,40.38445386040598,0.0,0.0,0.0,40.38445386040598,0.14890393998391735,6.295042707690735e-05,273.7644374568714,266.78604271350054,0.3485939483718493,0.3397081113380591,24.932827835888624,24.89243728932001,964.7950577498276,964.767144170854,41.02925972945973,39.27622143083981,6784.588248548205,7,0.22435807700225546,1965-11-12
1965,8,310.9479566249477,0.7692857142857142,9.813614730641689,0.03160073438210213,36.0,5.0,3.0,2.0,47.0,93.0,0.2999935691726309,217.9479566249477,217.9479566249477,,217.9479566249477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,261.9479566249477,990.0,964.9582965414498,25.041703458550256,0.12798131142876426,0.0142755763131205,989.8577431122582,0.23672974144367936,0.01,0.01,0.01,24.66271682936469,24.889446570808367,24.889446570808367,24.889446570808367,,0.9568361556468893,0.0,0.0,0.0,50.434661518529346,0.0,0.0,0.0,1.0846163767425665,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.057012348592785,0.0,0.0,0.0,47.057012348592785,0.15139160550415784,6.0121619478094705e-05,325.6607962357874,275.9224808516464,0.3370511881197631,0.2855732132174283,24.879946658531864,24.566403834492597,965.028303981179,964.8036899234066,48.2,41.52809552423216,7905.578074563588,7,0.261427846381071,1965-11-19
1965,9,345.3371415833718,0.718,4.955429229567634,0.014282632347055759,37.714285714285715,5.571428571428571,3.5714285714285716,2.2857142857142856,51.0,100.14285714285714,0.2893988628803293,245.19428444051468,245.19428444051468,,245.19428444051468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.714285714285715,5.571428571428571,3.5714285714285716,2.2857142857142856,51.0,292.05142729765754,990.0,965.1266857079169,24.87331429208317,0.13860577295426527,0.016990633088019156,989.8444035939576,0.2721200087252455,0.01,0.01,0.01,24.44559787731564,24.707717886040886,24.707717886040886,24.707717886040886,,0.9557193245070597,0.0,0.0,0.0,56.17645363299109,0.0,0.0,0.0,1.2080957770535719,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13971614716061712,5.4636861919265754e-05,360.34880084276085,329.2057950036568,0.3274605041671544,0.2655479729423174,24.54234062736604,24.372113017164764,965.2017440042138,965.0460289750184,48.2,48.2,8097.600000000001,7,0.26777777777777784,1965-11-26
1965,10,388.70268059005735,0.6671428571428571,7.887608429531682,0.020306688536428728,42.0,7.0,5.0,3.0,61.0,118.0,0.30385883346904724,270.70268059005735,270.70268059005735,,210.3315460116539,60.37113457840345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,324.70268059005735,990.0,965.3433060902756,24.656693909724336,0.1501294133059329,0.026771665238507027,989.8230989214555,0.21685817453798753,0.06257246025227323,0.01,0.01,24.26293465664192,24.417220370927634,24.469792831179905,24.469792831179905,,0.9425143000438672,0.40137832824539305,0.0,0.0,47.22609508759668,13.464914317945682,0.0,0.0,1.015614948120359,0.28956804984829426,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.60382403126446,13.060966888407311,0.0,0.0,53.664790919671766,0.13778728423918724,5.494303452844868e-05,402.90237744418727,370.3647452958713,0.318604838875077,0.2928749161236859,24.30640272676837,24.18144533461802,965.4130606984988,965.2518237264792,61.63371000256916,48.2,9015.684874504857,7,0.29813772733150984,1965-12-03
1965,11,422.81262049290586,0.6265714285714286,5.30439053175285,0.012508108721372372,42.0,7.0,5.0,3.0,61.0,118.0,0.2792397634483024,304.81262049290586,304.81262049290586,,152.40631024645293,152.40631024645293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,358.81262049290586,990.0,965.502656792218,24.49734320778196,0.16216786942084466,0.04287155687265153,989.7949605737066,0.14824851883271145,0.14824851883271145,0.01,0.01,24.144055262655773,24.144055262655773,24.282303781488483,24.282303781488483,,0.9412701468854567,0.9412701468854567,0.0,0.0,33.966862422970266,33.966862422970266,0.0,0.0,0.730470159633769,0.730470159633769,0.0,0.0,0.97,0.97,0.96,0.96,32.94785655028115,32.94785655028115,0.0,0.0,65.8957131005623,0.15581932415458746,6.005240350469653e-05,440.0331111664572,408.00454625357366,0.2892124636441265,0.2681616383076285,24.232902686731897,24.040733506366383,965.580149000249,965.436020458141,69.53466333996644,62.734401407808434,11070.479800894467,7,0.3660872950031239,1965-12-10
1965,12,455.84268222304644,0.5901428571428572,4.306548317204642,0.009404898030888129,42.0,7.0,5.0,3.0,61.0,118.0,0.2589877738766701,337.84268222304644,337.84268222304644,,168.92134111152322,168.92134111152322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,391.84268222304644,990.0,965.6512920700037,24.348707929996312,0.17382520302341484,0.058461746009277886,989.7677130509674,0.17054381050055634,0.17054381050055634,0.01,0.01,23.945877170463064,23.945877170463064,24.106420980963623,24.106420980963623,,0.9465838230974174,0.9465838230974174,0.0,0.0,37.5491015009693,37.5491015009693,0.0,0.0,0.8075075591606301,0.8075075591606301,0.0,0.0,0.9714014482679081,0.9714014482679081,0.96,0.96,36.47681045434574,36.47681045434574,0.0,0.0,72.95362090869148,0.16001186153808647,5.998220369809002e-05,470.1789493868897,440.0331111664572,0.2681616383076285,0.2509682752787449,24.040733506366383,23.85986055629773,965.715805272241,965.580149000249,76.15568220893046,69.53466333996644,12256.208312660166,7,0.4052978939371748,1965-12-17
1965,13,488.13282690683656,0.5575714285714286,5.991267229546208,0.01206890441819863,42.0,7.0,5.0,3.0,61.0,118.0,0.24187248667966776,370.13282690683656,370.13282690683656,,185.06641345341828,185.06641345341828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,424.13282690683656,990.0,965.7965977210807,24.203402278919288,0.18522139694304982,0.07370269430002678,989.7410759087569,0.19233965816211465,0.19233965816211465,0.01,0.01,23.752138529514102,23.752138529514102,23.934478187676216,23.934478187676216,,0.9511044541940087,0.9511044541940087,0.0,0.0,40.99932704267326,40.99932704267326,0.0,0.0,0.8817059579069518,0.8817059579069518,0.0,0.0,0.9776528555164912,0.9776528555164912,0.96,0.96,40.085066668274685,40.085066668274685,0.0,0.0,80.17013333654937,0.1642080770689546,6.016567895685234e-05,512.1178199937132,472.4927083802066,0.2497393037122754,0.2304157273836879,23.84597816192529,23.608230225313964,965.9045301899716,965.7262171877107,85.32907940136695,76.67830084379958,13468.582400540294,7,0.4453896296474965,1965-12-24
1965,14,531.0005571331642,0.5305714285714286,7.254596836845232,0.013524403857225214,41.142857142857146,6.142857142857143,4.142857142857143,3.0,65.28571428571429,119.71428571428571,0.22554232396260215,411.28627141887847,411.28627141887847,,205.64313570943924,205.64313570943924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,6.142857142857143,4.142857142857143,3.0,65.28571428571429,462.71484284744986,990.0,965.9895025070992,24.010497492900804,0.19883818744601736,0.09312712010971058,989.7080346924441,0.22011823320774293,0.22011823320774293,0.01,0.01,23.498413952137323,23.498413952137323,23.708532185345064,23.708532185345064,,0.9556433038131369,0.9556433038131369,0.0,0.0,45.28573376467233,45.28573376467233,0.0,0.0,0.9738867476273619,0.9738867476273619,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.380019089378884,44.380019089378884,0.0,0.0,88.76003817875777,0.16714401022349307,5.995088712406851e-05,548.1781559247493,516.7730027239134,0.2322102729195978,0.2189069350958831,23.584358105149505,23.395929352057653,966.0668017016612,965.9254785122577,92.11793648826448,85.84693018408332,14911.686414031303,7,0.49311132321532086,1965-12-31
1965,15,562.7700673412348,0.5048571428571429,6.544633945009699,0.011598077323119443,41.0,6.0,4.0,3.0,66.0,120.0,0.21327565581859828,442.7700673412348,442.7700673412348,,221.38503367061745,221.38503367061745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,493.7700673412348,990.0,966.1324653030355,23.867534696964476,0.20979853971494475,0.10798747178506278,989.6822139885,0.2413697954553335,0.2413697954553335,0.01,0.01,23.30837889000918,23.30837889000918,23.53974868546451,23.53974868546451,,0.9576661473178903,0.9576661473178903,0.0,0.0,48.461829198932364,48.461829198932364,0.0,0.0,1.0421898752458572,1.0421898752458572,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.44142034490722,47.44142034490722,0.0,0.0,94.88284068981444,0.1685969181367691,5.9529101969660463e-05,571.8920920403683,550.9983234585969,0.217786506584565,0.2098297942394516,23.379008541370425,23.253647370989437,966.1735144141816,966.0794924555636,96.4,92.67552117282516,15940.317235888828,7,0.5271268927211914,1966-01-07
1965,16,601.7892120243539,0.48171428571428576,9.21772760892642,0.0150498153703474,41.0,6.0,4.0,3.0,66.0,120.0,0.19969985749109312,481.78921202435384,481.78921202435384,,240.89460601217692,240.89460601217692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,532.7892120243539,990.0,966.30237227804,23.697627721959943,0.22950240928005747,0.12690096551430524,989.6435966252056,0.2659979794878831,0.2659979794878831,0.01,0.01,23.075226367677708,23.075226367677708,23.331224347165584,23.331224347165584,,0.955919018793132,0.955919018793132,0.0,0.0,52.09285159606993,52.09285159606993,0.0,0.0,1.120276378410106,1.120276378410106,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1604255521845115,5.570823384539142e-05,630.1125986840717,571.8920920403683,0.2098297942394516,0.1904421531177256,23.253647370989437,22.91239840428281,966.4204503947362,966.1735144141816,96.4,96.4,16195.200000000003,7,0.5355555555555557,1966-01-14
1965,17,698.5899433928902,0.4387142857142857,21.664627774385735,0.0309896911071668,41.0,6.0,4.0,3.0,66.0,120.0,0.17201441087549976,578.5899433928902,578.5899433928902,,205.7190763837255,205.7190763837255,167.1517906254392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,629.5899433928902,990.0,966.6943597735715,23.30564022642846,0.28431098571587526,0.18749808218645064,989.5281909320976,0.2163692030586286,0.2163692030586286,0.17779777448720005,0.01,22.617461955467498,22.617461955467498,22.656033384038928,22.82383115852613,,0.9525185833039596,0.9525185833039596,0.8169738027303142,0.0,43.46308961950622,43.46308961950622,35.29654360670286,0.0,0.9346900993442198,0.9346900993442198,0.7590654539075885,0.0,0.9782146252254732,0.9782146252254732,0.9753574823683302,0.96,41.40540015726089,41.40540015726089,34.519685871546606,0.0,117.33048618606838,0.16773181694565706,5.625914999508046e-05,739.6475434553279,659.9420006160087,0.1818341610141324,0.1622394356093032,22.77558047601433,22.397500257085863,966.8585901738212,966.539768002464,127.39752888711912,96.4,19711.521679259487,7,0.6518360343670465,1966-01-21
1965,18,802.3315686124705,0.39685714285714285,27.3367866501381,0.03273722620867483,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.1588421274996352,675.0458543267562,675.0458543267562,,225.0152847755854,225.0152847755854,225.0152847755854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,727.760140041042,990.0,967.1093262744498,22.890673725550155,0.34176112412483867,0.25193063069027316,989.4063082451848,0.24627063444704028,0.24627063444704028,0.24627063444704028,0.01,22.050711336287993,22.050711336287993,22.050711336287993,22.28698197073503,,0.9560304670358862,0.9560304670358862,0.9560304670358862,0.0,46.462002402374374,46.462002402374374,46.462002402374374,0.0,0.9991828473628898,0.9991828473628898,0.9991828473628898,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.22035811925518,45.22035811925518,45.22035811925518,0.0,135.66107435776553,0.16935374590726995,5.593006536158009e-05,885.1094475277025,728.4970702319307,0.1647226940278507,0.1539712263289979,22.46090508316996,21.589525539915957,967.4404377901108,966.8139882809276,144.60000000000002,125.40286099499436,22791.06049210461,7,0.7536726353209197,1966-01-28
1965,19,864.0927386966126,0.3727142857142857,15.370893006946746,0.01754304848317933,43.0,7.0,5.0,4.0,78.0,137.0,0.15864526775152027,727.0927386966126,727.0927386966126,,242.36424623220424,242.36424623220424,242.36424623220424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,782.0927386966126,990.0,967.3563709547864,22.64362904521358,0.3743215558451876,0.2861874499133011,989.3394909942415,0.2684432281133872,0.2684432281133872,0.2684432281133872,0.01,21.714676811341683,21.714676811341683,21.714676811341683,21.97312003945507,,0.9567554358133393,0.9567554358133393,0.9567554358133393,0.0,49.3725710273014,49.3725710273014,49.3725710273014,0.0,1.0617757210172345,1.0617757210172345,1.0617757210172345,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.78866999603399,47.78866999603399,47.78866999603399,0.0,143.36600998810198,0.1659892827559433,5.480791316212202e-05,906.4211780013768,847.0875422650073,0.1617306277857409,0.1511438648223992,21.812959021868167,21.473264607295818,967.5256847120056,967.28835016906,144.60000000000002,142.44051747917842,24085.48967800113,7,0.7964778332672331,1966-02-04
1965,20,967.9021762798587,0.33971428571428575,28.51857652248108,0.028977815200315154,43.0,7.0,5.0,4.0,78.0,137.0,0.14174334106663955,830.9021762798587,830.9021762798587,,246.16074751842345,246.16074751842345,246.16074751842345,92.41993372458845,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,885.9021762798587,990.0,967.7654190275672,22.234580972432646,0.4659067792059717,0.3411566533194516,989.1929365674745,0.26012405338533723,0.26012405338533723,0.26012405338533723,0.10583833909962295,21.167393486521867,21.167393486521867,21.167393486521867,21.32167920080758,,0.9552586526011625,0.9552586526011625,0.9552586526011625,0.40908188254567046,48.83938430654588,48.83938430654588,48.83938430654588,18.188672327148293,1.050309339925718,1.050309339925718,1.050309339925718,0.39115424359458695,0.9797479291883526,0.9797479291883526,0.9797479291883526,0.9683193577597812,45.357317019807915,45.357317019807915,45.357317019807915,17.81445987695077,153.88641093637452,0.1588234552733356,5.139709567902509e-05,1050.5490333418047,924.6839937244496,0.1481587233365966,0.1304080015800899,21.374663417101917,20.76762130241062,968.0588683905028,967.5987359748976,174.20949138524375,144.60000000000002,25852.917037310923,7,0.8549245052020807,1966-02-11
1965,21,1088.9606189902795,0.30557142857142855,27.951066230716346,0.025982070999033855,43.0,7.0,5.0,4.0,78.0,137.0,0.1259755137921605,951.9606189902796,951.9606189902796,,237.9901547475699,237.9901547475699,237.9901547475699,237.9901547475699,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1006.9606189902796,990.0,968.1795905168266,21.82040948317342,0.580206101806659,0.40094149143419605,989.0188524067592,0.26355880050209646,0.26355880050209646,0.26355880050209646,0.26355880050209646,20.575703089430494,20.575703089430494,20.575703089430494,20.575703089430494,,0.9554522920629683,0.9554522920629683,0.9554522920629683,0.9554522920629683,45.86571036467565,45.86571036467565,45.86571036467565,45.86571036467565,0.9863593626811967,0.9863593626811967,0.9863593626811967,0.9863593626811967,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.948396157382135,44.948396157382135,44.948396157382135,44.948396157382135,179.79358462952854,0.16513143859522297,5.248382862161243e-05,1141.726989184771,1027.8009259147989,0.1332942951749751,0.1199936598659389,20.87861775190995,20.301478288826477,968.345427680295,967.9873743385892,187.321319262531,170.74439541502278,30205.322217760793,7,0.9988532479418252,1966-02-18
1965,22,1276.9941332924504,0.264,55.18285636888358,0.04018391585746076,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.12240284858479633,1120.279847578165,1065.370418129275,,266.3426045323188,266.3426045323188,266.3426045323188,266.3426045323188,54.90942944888976,12.616387272746563,2.2648174874140916,2.700463743388021,2.700463743388021,34.62729720195307,58.187815844175134,10.12196034455695,9.414749457673736,8.843320886245163,125.0558686305245,1143.094943775681,990.0,968.7735941579743,21.226405842025493,0.7636031569915208,0.5700834407908689,988.6663134022176,0.28,0.28,0.28,0.28,19.61271924424312,19.61271924424312,19.61271924424312,19.61271924424312,,0.9540950410503969,0.9540950410503969,0.9540950410503969,0.9540950410503969,48.83855052337306,48.83855052337306,48.83855052337306,48.83855052337306,1.050291409104797,1.050291409104797,1.050291409104797,1.050291409104797,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.71327607517554,47.71327607517554,47.71327607517554,47.71327607517554,190.85310430070217,0.15102887524024028,4.980730332545353e-05,1528.006983766956,1151.4124173518942,0.1417271938878329,0.1146157375023449,20.23505257255508,18.58084415554103,969.5750994860164,968.3758675973916,192.8,187.00315163108016,32063.321522517967,7,1.06029502389279,1966-02-25
1965,23,1695.628322280784,0.20785714285714288,60.34371177806247,0.034865897747095816,49.0,9.0,9.0,9.0,107.0,183.0,0.1086388431892241,1512.628322280784,1100.0,,275.0,275.0,275.0,275.0,412.62832228078423,51.0,9.0,14.914942802269618,20.293196177743486,317.4201833007711,100.0,18.0,23.914942802269618,29.293196177743486,424.4201833007711,1241.9149428022697,990.0,970.116645348907,19.883354651092855,0.9234787516272016,0.648,988.4285212483727,0.28,0.28,0.28,0.28,18.031875899465657,18.031875899465657,18.031875899465657,18.031875899465657,,0.9509298832838976,0.9509298832838976,0.9509298832838976,0.9509298832838976,46.24580746174986,46.24580746174986,46.24580746174986,46.24580746174986,0.9945334938010724,0.9945334938010724,0.9945334938010724,0.9945334938010724,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.32089131251487,45.32089131251487,45.32089131251487,45.32089131251487,181.28356525005947,0.10784563184323719,4.577867809344936e-05,1916.5413979392097,1511.0711996298642,0.1211061398330043,0.0954845015071281,18.637717274491,17.31534607106275,970.830364516419,969.5203838757272,187.5895473583075,173.72656476377463,30455.63896200999,7,1.0071309180558858,1966-03-04
1965,24,2204.4169753466795,0.15414285714285714,70.64379689605441,0.03223130861568101,49.0,9.0,9.0,9.0,107.0,183.0,0.0833090651020093,2021.4169753466795,1100.0,,275.0,275.0,275.0,275.0,921.4169753466795,51.0,8.999999999999998,15.999999999999998,45.31558895147604,800.1013863952033,100.0,18.0,25.0,54.31558895147604,907.1013863952033,1243.0,990.0,971.5934202853196,18.406579714680415,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.55229030216213,16.55229030216213,16.55229030216213,16.55229030216213,,0.946658141956962,0.946658141956962,0.946658141956962,0.946658141956962,42.26014454904058,42.26014454904058,42.26014454904058,42.26014454904058,0.9088203128825931,0.9088203128825931,0.9088203128825931,0.9088203128825931,0.9795956094180379,0.9795956094180379,0.9795956094180379,0.9795956094180379,41.39832909950062,41.39832909950062,41.39832909950062,41.39832909950062,165.5933163980025,0.07547725609277618,4.1816494039899614e-05,2411.0479762115906,2004.1930578689712,0.091308568943244,0.0759006049674476,17.03558941331525,16.05352581731583,972.092184770166,971.1101211741664,170.75598987917485,160.0837800799014,27819.677154864414,7,0.9199628688777914,1966-03-11
1965,25,3038.921736704938,0.08742857142857142,198.8666630767052,0.06274767121271917,49.0,9.0,9.0,9.0,107.0,183.0,0.061497821972071445,2855.921736704938,1100.0,,275.0,275.0,275.0,275.0,1755.9217367049382,51.0,9.0,16.0,68.40583127921575,1611.5159054257226,100.0,18.0,25.0,77.40583127921575,1718.5159054257226,1243.0,990.0,973.5647048163077,16.43529518369238,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.581005771174096,14.581005771174096,14.581005771174096,14.581005771174096,,0.9379311935928334,0.9379311935928334,0.9379311935928334,0.9379311935928334,36.89901695214906,36.89901695214906,36.89901695214906,36.89901695214906,0.7935272462827755,0.7935272462827755,0.7935272462827755,0.7935272462827755,0.9723038959308953,0.9723038959308953,0.9723038959308953,0.9723038959308953,35.883605062603706,35.883605062603706,35.883605062603706,35.883605062603706,143.53442025041483,0.0487703199287287,3.6246065719801723e-05,3803.114617748527,2496.800686844093,0.0732937959222161,0.0481184551067612,15.8465365157891,12.882920087966996,975.2627904995148,972.2991740716926,157.69555777056516,125.09509096592912,24113.782602069692,7,0.797413445835638,1966-03-18
1965,26,4883.318448548996,0.02014285714285714,220.2477872306537,0.047025915098920186,49.0,9.0,9.0,9.0,107.0,183.0,0.03784762355204076,4700.318448548996,1100.0,,275.0,275.0,275.0,275.0,3600.318448548995,50.999999999999986,9.0,16.0,71.0,3453.318448548995,100.0,18.0,25.0,80.0,3560.318448548995,1243.0,990.0152782121656,977.2552987085382,12.75997950362744,0.9205822095903391,0.648,988.4466960025753,0.28,0.28,0.28,0.28,10.911397294037107,10.911397294037107,10.911397294037107,10.911397294037107,,0.8982133883479223,0.8982133883479223,0.8982133883479223,0.8982133883479223,26.468623066482568,26.468623066482568,26.468623066482568,26.468623066482568,0.5692177003544637,0.5692177003544637,0.5692177003544637,0.5692177003544637,0.97,0.97,0.97,0.97,25.67456437448809,25.67456437448809,25.67456437448809,25.67456437448809,102.69825749795235,0.021442689315422644,2.5933903408573827e-05,5344.849128363103,4037.026493458881,0.0453303936192917,0.034238571679954,12.39795210445206,10.152131624709314,978.0410676576792,975.7477584830297,119.81972836391076,93.36479702331116,17253.307259655994,7,0.5705458749886242,1966-03-25
1965,27,5301.837514207333,0.013428571428571429,47.55807497888145,0.009068255092034799,70.0,14.0,18.0,25.0,168.0,295.0,0.05565915812218939,5006.837514207333,1100.0,,275.0,275.0,275.0,275.0,3906.837514207332,30.0,4.0,6.999999999999992,55.0,3810.837514207332,100.0,18.0,25.0,80.0,3978.837514207332,1243.0,990.0310765027677,977.9748297718794,12.056246730888413,0.9146807304510405,0.648,988.4683957723166,0.28,0.28,0.28,0.28,10.213566000437341,10.213566000437341,10.213566000437341,10.213566000437341,,0.8811221435360591,0.8811221435360591,0.8811221435360591,0.8811221435360591,24.272660747201595,24.272660747201595,24.272660747201595,24.272660747201595,0.5219927042408944,0.5219927042408944,0.5219927042408944,0.5219927042408944,0.97,0.97,0.97,0.97,23.544480924785542,23.544480924785542,23.544480924785542,23.544480924785542,94.17792369914217,0.017775149259662743,2.3782303964429846e-05,5396.328800163887,5114.9019471125,0.0576746148900342,0.0546667949497519,10.480569926963629,10.078602147570765,978.1203463522525,977.6869489985532,97.70795175652378,92.4038254660285,15821.891181455885,7,0.5232106872174566,1966-04-01
1965,28,4513.493187609219,0.025714285714285714,136.32892846255305,0.02996851382921157,70.0,14.0,18.0,25.0,168.0,295.0,0.06560384727727782,4218.493187609219,1100.0,,275.0,275.0,275.0,275.0,3118.493187609219,30.0,4.0,7.0,55.0,3022.4931876092196,100.0,18.0,25.0,80.0,3190.493187609219,1243.0,990.0,976.6196925333248,13.380307466675147,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.526018054156863,11.526018054156863,11.526018054156863,11.526018054156863,,0.9139839720848099,0.9139839720848099,0.9139839720848099,0.9139839720848099,28.42082613758289,28.42082613758289,28.42082613758289,28.42082613758289,0.6112005620985569,0.6112005620985569,0.6112005620985569,0.6112005620985569,0.97,0.97,0.97,0.97,27.568201353455404,27.568201353455404,27.568201353455404,27.568201353455404,110.27280541382162,0.024599577423782198,2.784666803379334e-05,4967.490886366779,4160.599447874629,0.0709032445194155,0.0593861180117358,12.171813597871138,10.69520226543054,977.4505083220512,975.9738969896106,117.37499373051293,100.5909632566989,18525.831309522033,7,0.6126266967434535,1966-04-08
1965,29,3798.545844173433,0.044571428571428574,90.06496450640894,0.023814576500072328,70.0,14.0,18.0,25.0,168.0,295.0,0.07781759886747519,3503.545844173433,1100.0,,275.0,275.0,275.0,275.0,2403.545844173433,30.0,3.999999999999996,7.0,55.0,2307.545844173433,100.0,18.0,25.0,80.0,2475.545844173433,1243.0,990.0,975.2515801336376,14.748419866362449,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.894130453844166,12.894130453844166,12.894130453844166,12.894130453844166,,0.9277154443435103,0.9277154443435103,0.9277154443435103,0.9277154443435103,32.26365504579714,32.26365504579714,32.26365504579714,32.26365504579714,0.6938420439956373,0.6938420439956373,0.6938420439956373,0.6938420439956373,0.97,0.97,0.97,0.97,31.295745394423218,31.295745394423218,31.295745394423218,31.295745394423218,125.18298157769287,0.033067396095143115,3.161186403477093e-05,4037.026493458881,3530.1446963297662,0.083565979691061,0.073073585342574,13.46135635002108,12.39795210445206,975.7477584830297,974.6843542374606,131.2501461328874,119.81972836391076,21030.740905052404,7,0.6954610087649604,1966-04-15
1965,30,3275.8838974372875,0.06957142857142858,64.28557227541958,0.019693772243583003,70.0,14.0,18.0,25.0,168.0,295.0,0.09022046779481555,2980.8838974372875,1100.0,,275.0,275.0,275.0,275.0,1880.8838974372873,29.999999999999993,4.0,6.999999999999998,55.0,1784.8838974372873,100.0,18.0,25.0,80.0,1952.8838974372877,1243.0,990.0,974.1406240370569,15.859375962943075,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.005086550424792,14.005086550424792,14.005086550424792,14.005086550424792,,0.9350305193025488,0.9350305193025488,0.9350305193025488,0.9350305193025488,35.31845045160564,35.31845045160564,35.31845045160564,35.31845045160564,0.7595365688517343,0.7595365688517343,0.7595365688517343,0.7595365688517343,0.97,0.97,0.97,0.97,34.25889693805747,34.25889693805747,34.25889693805747,34.25889693805747,137.03558775222987,0.0419530666695964,3.4604946402078257e-05,3467.070774707111,3080.145690401829,0.0957746904372938,0.0850862353754289,14.43846236927047,13.595012993459564,974.5506975940222,973.7072482182112,141.66283122601715,132.6674014362261,23021.97874237462,7,0.7613088208457216,1966-04-22
1965,31,2873.853697265543,0.09571428571428572,52.01749167747467,0.018149021185382058,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.10935403291876147,2560.2822686941145,1100.0,,275.0,275.0,275.0,275.0,1460.2822686941145,33.57142857142857,3.999999999999999,7.714285714285714,56.42857142857143,1358.5679829798287,100.0,18.0,25.0,80.0,1550.8536972655431,1243.0,990.0,973.2093020278824,16.79069797211766,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.936408559599373,14.936408559599373,14.936408559599373,14.936408559599373,,0.9404626820503837,0.9404626820503837,0.9404626820503837,0.9404626820503837,37.88512717133414,37.88512717133414,37.88512717133414,37.88512717133414,0.8147339176630998,0.8147339176630998,0.8147339176630998,0.8147339176630998,0.971563468472289,0.971563468472289,0.971563468472289,0.971563468472289,36.80868978235245,36.80868978235245,36.80868978235245,36.80868978235245,147.2347591294098,0.05133162221382205,3.718049472964894e-05,3020.841272673107,2716.0232486595064,0.1181875008464782,0.0976549157576087,15.317378607958831,14.581610963788052,973.5640996236936,972.8283319795228,151.60749134534873,143.19838524950944,24735.439533740842,7,0.8179708840522766,1966-04-29
1965,32,2552.726354566887,0.12028571428571429,41.808236787140494,0.016440449237410802,62.142857142857146,13.714285714285714,15.857142857142858,21.285714285714285,195.14285714285714,308.14285714285717,0.12064169605551348,2244.58349742403,1100.0,,275.0,275.0,275.0,275.0,1144.58349742403,37.857142857142854,4.2857142857142865,9.142857142857144,58.714285714285715,1034.58349742403,100.0,18.0,25.0,80.0,1229.726354566887,1243.0,990.0,972.4341670627476,17.565832937252335,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.711543524734052,15.711543524734052,15.711543524734052,15.711543524734052,,0.9438427750070321,0.9438427750070321,0.9438427750070321,0.9438427750070321,39.99403924091121,39.99403924091121,39.99403924091121,39.99403924091121,0.86008686539594,0.86008686539594,0.86008686539594,0.86008686539594,0.976008686539594,0.976008686539594,0.976008686539594,0.976008686539594,39.035259322975094,39.035259322975094,39.035259322975094,39.035259322975094,156.14103729190037,0.06127386777817277,3.9429554871692015e-05,2697.0639055583683,2423.365591149523,0.1275293462489844,0.111856664727815,16.023793643327707,15.363142539582189,972.7825680478996,972.121916944154,159.7442344823899,152.1316047009085,26231.694265039267,7,0.8674502071772244,1966-05-06
1965,33,2279.683925393734,0.14585714285714285,33.648868330622136,0.014739409448533013,55.0,13.0,13.0,17.0,178.0,276.0,0.1211625446391277,2003.6839253937342,1100.0,,275.0,275.0,275.0,275.0,903.6839253937342,45.0,5.0,12.0,55.661691056860434,786.0222343368736,100.0,18.0,25.0,72.66169105686045,964.0222343368736,1243.0,990.0,971.7750991302609,18.22490086973926,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.370611457220974,16.370611457220974,16.370611457220974,16.370611457220974,,0.9461118343716628,0.9461118343716628,0.9461118343716628,0.9461118343716628,41.77156394687619,41.77156394687619,41.77156394687619,41.77156394687619,0.8983132031586278,0.8983132031586278,0.8983132031586278,0.8983132031586278,0.9795469420283102,0.9795469420283102,0.9795469420283102,0.9795469420283102,40.917431895064695,40.917431895064695,40.917431895064695,40.917431895064695,163.66972758025878,0.0718707633366733,4.1330739287944135e-05,2384.832211470341,2187.823512835168,0.1261527716384836,0.1157314123285157,16.592343487534748,16.11680524944981,972.028905338032,971.553367099947,166.078304752361,160.807006551907,27496.514233483478,7,0.9092762643347712,1966-05-13
1965,34,2052.567861224737,0.17114285714285712,33.6127207394004,0.0164020144596193,55.0,13.0,13.0,17.0,178.0,276.0,0.13460659840905448,1776.567861224737,1100.0,,275.0,275.0,275.0,275.0,676.5678612247369,45.0,5.0,12.0,41.67265811891497,572.8952031058221,100.0,18.0,25.0,58.67265811891497,750.8952031058221,1243.0,990.0,971.2194158947892,18.780584105210842,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.926294692692558,16.926294692692558,16.926294692692558,16.926294692692558,,0.9477895362565241,0.9477895362565241,0.9477895362565241,0.9477895362565241,43.2660888388186,43.2660888388186,43.2660888388186,43.2660888388186,0.9304535234154537,0.9304535234154537,0.9304535234154537,0.9304535234154537,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.40076706204222,42.40076706204222,42.40076706204222,42.40076706204222,169.6030682481689,0.08274478412500445,4.282905763842649e-05,2155.2089572641244,1952.5344676593647,0.1413547389669693,0.1280618285617935,17.199060768889893,16.671068276844125,971.4746423106376,970.9466498185918,172.4911449472741,166.90791239117544,28493.315465692373,7,0.9422392680453827,1966-05-20
1965,35,1800.9364571463561,0.1962857142857143,36.95930865288545,0.02052252704501843,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.1424979653424356,1543.793600003499,1100.0,,275.0,275.0,275.0,275.0,443.79360000349914,45.57142857142857,5.285714285714286,12.285714285714286,27.370605019128078,353.28013784151386,100.0,18.0,25.0,43.22774787627094,514.7087092700853,1243.0,990.0,970.4568716307805,19.543128369219467,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.688838956701183,17.688838956701183,17.688838956701183,17.688838956701183,,0.9502287523952235,0.9502287523952235,0.9502287523952235,0.9502287523952235,45.331894663049475,45.331894663049475,45.331894663049475,45.331894663049475,0.9748794551193436,0.9748794551193436,0.9748794551193436,0.9748794551193436,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.42525676978848,44.42525676978848,44.42525676978848,44.42525676978848,177.70102707915393,0.09890843280627858,4.4873996737160096e-05,1916.5413979392097,1693.8193070891668,0.1575776500331563,0.1216566282553557,18.034909749193588,17.31534607106275,970.830364516419,970.110800838288,181.37859174168423,173.72656476377463,29853.772549297864,7,0.9872279282175219,1966-05-27
