WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1965,36,1533.3977521602721,0.22642857142857142,37.43199337584175,0.024306264118523886,53.0,12.0,12.0,13.0,120.0,210.0,0.13726608979726335,1323.3977521602721,1100.0,,275.0,275.0,275.0,275.0,223.39775216027218,43.05989309517001,5.999999999999999,11.026419675616513,13.82938465754066,149.482054731945,96.05989309517001,18.0,23.026419675616516,26.82938465754066,269.48205473194497,1237.0863127707867,990.0,969.5925158146717,20.40748418532834,0.9119472873445932,0.648,988.4400527126553,0.28,0.28,0.28,0.28,18.567536897983736,18.567536897983736,18.567536897983736,18.567536897983736,,0.9519594211224797,0.9519594211224797,0.9519594211224797,0.9519594211224797,47.67010629920787,47.67010629920787,47.67010629920787,47.67010629920787,1.0251635763270508,1.0251635763270508,1.0251635763270508,1.0251635763270508,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.71670417322371,46.71670417322371,46.71670417322371,46.71670417322371,186.86681669289484,0.1222273483970342,4.718859007396335e-05,1645.7136786211431,1431.7953534582748,0.146669005101028,0.1276042137390192,18.93238274453526,18.19032793347489,969.9553826540068,969.2642619111728,190.62909273653435,182.97900564039583,31393.625204406333,7,1.0381489816271936,1966-06-03
1965,37,1295.173207619245,0.2595714285714286,33.78528860214491,0.026179693050013615,53.0,12.0,12.0,13.0,120.0,210.0,0.16266557748715624,1085.173207619245,1058.4505316758857,,264.6126329189714,264.6126329189714,264.6126329189714,264.6126329189714,26.722675943359263,6.744294404752577,1.5270100539062437,1.5270100539062437,1.654260891731764,15.270100539062437,59.74429440475257,13.527010053906244,13.527010053906244,14.654260891731765,135.27010053906244,1145.2488461884507,990.0,968.8286378877559,21.171362112244033,0.7647869736097331,0.5582227167696573,988.6769903096207,0.27929116963851436,0.27929116963851436,0.27929116963851436,0.27929116963851436,19.56906125222613,19.56906125222613,19.56906125222613,19.56906125222613,,0.9539283386726417,0.9539283386726417,0.9539283386726417,0.9539283386726417,48.4006408725563,48.4006408725563,48.4006408725563,48.4006408725563,1.040873997259275,1.040873997259275,1.040873997259275,1.040873997259275,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.360263668953515,47.360263668953515,47.360263668953515,47.360263668953515,189.44105467581406,0.1465847645850178,4.9764139530693484e-05,1392.1184694738974,1195.2983332432605,0.1756883567554193,0.1508492305826257,20.15205615632009,19.080482909136972,969.1360750552234,968.5137947616216,192.8,182.2765548988256,31826.09718553676,7,1.0524503037545225,1966-06-10
1965,38,1113.7760113447578,0.2978571428571429,18.42145844784256,0.01645439458348167,53.0,12.0,12.0,13.0,120.0,210.0,0.1887492679047173,903.7760113447576,903.7760113447576,,225.9440028361894,225.9440028361894,225.9440028361894,225.9440028361894,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,980.7760113447578,990.0,968.2575817499408,21.74241825005934,0.5531764203202392,0.37642758949086275,989.0703959901888,0.24752440382885574,0.24752440382885574,0.24752440382885574,0.24752440382885574,20.56528983641934,20.56528983641934,20.56528983641934,20.56528983641934,,0.9547241611421283,0.9547241611421283,0.9547241611421283,0.9547241611421283,43.491481339517804,43.491481339517804,43.491481339517804,43.491481339517804,0.9353006739681249,0.9353006739681249,0.9353006739681249,0.9353006739681249,0.9799419247084872,0.9799419247084872,0.9799419247084872,0.9799419247084872,42.61923224004466,42.61923224004466,42.61923224004466,42.61923224004466,170.47692896017864,0.15306577582214986,5.2414046677474043e-05,1172.2200796855432,1066.3481241083623,0.1969338110624929,0.1791472468688081,20.797166874241437,20.277366801258005,968.4412631075832,968.1085226757692,179.10245515262395,163.24323727529608,28640.124065310014,7,0.9470940497787703,1966-06-17
1965,39,962.9377567286244,0.34228571428571425,25.89123951152286,0.027014293229052046,53.0,12.0,12.0,13.0,120.0,210.0,0.21872333242018455,752.9377567286244,752.9377567286244,,241.06451892532937,241.06451892532937,241.06451892532937,29.744199952636304,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,829.9377567286244,990.0,967.743722442476,22.256277557523926,0.4162514827550123,0.2996951009093055,989.2840534163357,0.26282599288314873,0.26282599288314873,0.26282599288314873,0.04051181279320187,21.277504980976435,21.277504980976435,21.277504980976435,21.49981916106638,,0.956097340263928,0.956097340263928,0.956097340263928,0.13623177002060868,48.08703196267803,48.08703196267803,48.08703196267803,5.817154256872598,1.0341297196274846,1.0341297196274846,1.0341297196274846,0.12510009154564727,0.9796528662974219,0.9796528662974219,0.9796528662974219,0.9625100091545647,46.24329299147926,46.24329299147926,46.24329299147926,5.686675859665551,144.41655483410332,0.1500772391670025,5.338149916640072e-05,1042.8375986738165,885.1094475277025,0.2372587939113906,0.2013736369565677,21.70735223416894,20.911883443849263,968.0346324529748,967.4404377901108,159.22692407063545,134.73964775807627,24261.981212129354,7,0.8023141935227961,1966-06-24
1965,40,793.0888243779298,0.39885714285714285,21.60830838744252,0.027200014938769272,58.0,11.0,11.0,11.0,136.0,227.0,0.2872131253559783,566.0888243779297,566.0888243779297,,225.673109163839,225.673109163839,114.74260605025165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,646.0888243779298,990.0,967.0723552975116,22.9276447024883,0.29368713730417373,0.17914733468445698,989.5271655280113,0.2420453753106969,0.2420453753106969,0.12633108959641118,0.01,22.212764855188976,22.212764855188976,22.328479140903262,22.444810230499673,,0.9538958131589322,0.9538958131589322,0.5450012888962327,0.0,46.93861381045374,46.93861381045374,23.6609823715367,0.0,1.0094325550635213,1.0094325550635213,0.5088383305706817,0.0,0.9788603333673506,0.9788603333673506,0.9702889047959219,0.96,43.79964741074561,43.79964741074561,23.142504553602755,0.0,110.74179937509398,0.13917874201934222,5.4197582832721975e-05,858.5276662376176,733.8512888156049,0.309326975995866,0.2644061559422972,22.484995154613188,21.885466017482845,967.3341106649503,966.8354051552624,126.87468409524172,96.4,18604.62229501579,7,0.6152322187505221,1966-07-01
1965,41,667.683183727036,0.4518571428571429,15.720325250044963,0.023515811344585216,58.0,11.0,11.0,11.0,136.0,227.0,0.3406066860647358,440.683183727036,440.683183727036,,220.341591863518,220.341591863518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,520.683183727036,990.0,966.5707327349081,23.42926726509188,0.22382404991699742,0.10700246271916095,989.6691734873639,0.2399611490157493,0.2399611490157493,0.01,0.01,22.858479603439978,22.858479603439978,23.08844075245572,23.08844075245572,,0.9564435441343723,0.9564435441343723,0.0,0.0,47.22411488979742,47.22411488979742,0.0,0.0,1.0155723632214497,1.0155723632214497,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.91004197628456,45.91004197628456,0.0,0.0,91.82008395256912,0.13749057964527,5.794084524940917e-05,712.0837013457431,623.8090120652902,0.3638934282921859,0.3187827492343952,23.10431155783961,22.60612146557707,966.7483348053828,966.3952360482612,96.4,84.09078201398101,15425.774104031612,7,0.5101115775142729,1966-07-08
1965,42,587.6858879423563,0.4904285714285714,8.711562408167797,0.014837202580546457,58.0,11.0,11.0,11.0,136.0,227.0,0.38672544421256394,360.68588794235626,360.68588794235626,,180.34294397117813,180.34294397117813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,440.68588794235626,990.0,966.2424991003262,23.7575008996738,0.19106348577144203,0.06924373910879214,989.7396927751197,0.18596297436109047,0.18596297436109047,0.01,0.01,23.31123070043245,23.31123070043245,23.487193674793538,23.487193674793538,,0.9498248670407199,0.9498248670407199,0.0,0.0,39.15456316644646,39.15456316644646,0.0,0.0,0.8420336164827196,0.8420336164827196,0.0,0.0,0.9743053266942324,0.9743053266942324,0.96,0.96,38.15705785199134,38.15705785199134,0.0,0.0,76.31411570398268,0.1297489266723814,5.8766460956075596e-05,618.6506296297572,562.8280752081156,0.4033203210697383,0.3669276149219347,23.45828846690133,23.13268230544508,966.3746025185188,966.1327263384364,83.04628103077643,70.9297312022171,12820.77143826909,7,0.42396730946657046,1966-07-15
1965,43,542.4691847358621,0.5221428571428571,5.686977491033027,0.010557533352759028,58.0,11.0,11.0,11.0,136.0,227.0,0.4186640395952636,315.46918473586214,315.46918473586214,,157.73459236793107,157.73459236793107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,395.46918473586214,990.0,966.0411113313113,23.95888866868865,0.17510510827905273,0.04790145519532687,989.7769934365257,0.15544169969670693,0.15544169969670693,0.01,0.01,23.580440405517532,23.580440405517532,23.725882105214236,23.725882105214236,,0.9433386624458704,0.9433386624458704,0.0,0.0,34.4084231273876,34.4084231273876,0.0,0.0,0.7399660887610237,0.7399660887610237,0.0,0.0,0.97,0.97,0.96,0.96,33.376170433565974,33.376170433565974,0.0,0.0,66.75234086713195,0.1230118867674497,5.877935385631756e-05,562.8280752081156,523.0192327708844,0.4340184562571151,0.4033203210697383,23.69713877578256,23.45828846690133,966.1327263384364,965.953586547469,70.9297312022171,62.73833115171395,11214.393265678165,7,0.370846338150733,1966-07-22
1965,44,489.6065852859413,0.557,7.218074912953974,0.01463463538734804,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.41268263378991193,287.1780138573699,287.1780138573699,,162.7090842994502,124.46892955791967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,362.0351567145127,990.0,965.8032296337867,24.19677036621332,0.16330520243852284,0.03454802254067853,989.8021467750207,0.15874734061747725,0.12017591204604867,0.01,0.01,23.84016980061663,23.878741229188055,23.988917141234104,23.988917141234104,,0.9394214820027367,0.8047696284850406,0.0,0.0,35.731133254332065,27.349923889624623,0.0,0.0,0.7684114678350982,0.5881704062284865,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.41514045865017,26.52942617293588,0.0,0.0,59.94456663158605,0.12263578400039332,5.788932612354227e-05,512.1178199937132,472.4927083802066,0.4588815051019143,0.378581328138971,23.938973782239803,23.71035044984509,965.9045301899716,965.7262171877107,64.52131266995262,48.2,10070.687194106456,7,0.33302537017547806,1966-07-29
1965,45,462.48062231035226,0.5824285714285714,2.774299208942864,0.0060242780562835855,54.0,9.0,8.0,6.0,107.0,184.0,0.3979025394424326,278.4806223103522,278.4806223103522,,158.45978357786228,120.02083873248992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,349.48062231035226,990.0,965.6811628003965,24.318837199603422,0.1588743177199304,0.030442853730486188,989.8106828285497,0.15274241800314708,0.11417098943171851,0.01,0.01,23.976777610149895,24.01534903872132,24.119520028153037,24.119520028153037,,0.9371532373599314,0.8028327855189632,0.0,0.0,34.9189733411888,26.447844581624228,0.0,0.0,0.750945663251372,0.5687708512177254,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,32.54012352988979,25.6544092441755,0.0,0.0,58.19453277406529,0.1257613298593116,5.8001290201908635e-05,470.1789493868897,453.0726139176065,0.4061159168482898,0.3913403614516022,24.018366463069157,23.899617023944277,965.715805272241,965.6388267626292,61.16415288837739,48.2,9776.681506042969,7,0.3233029598559183,1966-08-05
1965,46,436.0598679967169,0.61,3.7771047038088454,0.00863836713710583,54.0,9.0,8.0,6.0,107.0,184.0,0.4220530353767689,252.05986799671683,252.05986799671683,,252.05986799671683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,323.0598679967169,990.0,965.5622694059851,24.43773059401482,0.1495496137704813,0.018715931030078542,989.8317344551995,0.277405790689669,0.01,0.01,0.01,23.992059258524584,24.25946504921425,24.25946504921425,24.25946504921425,,0.9500742870236093,0.0,0.0,0.0,56.33960413604691,0.0,0.0,0.0,1.211604390022514,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11055954513674052,5.315279048287011e-05,445.541354005931,426.6328809909446,0.4312841513120631,0.4129807443139175,24.047501313752075,23.939720463519023,965.6049360930268,965.5198479644592,48.2,48.2,8097.600000000001,7,0.26777777777777784,1966-08-12
1965,47,419.9635144305688,0.6292857142857143,2.6611906767672786,0.0064301527723019435,54.0,9.0,8.0,6.0,107.0,184.0,0.43822203461350023,235.96351443056875,235.96351443056875,,235.96351443056875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,306.9635144305688,990.0,965.4898358149376,24.51016418506247,0.14386871117821393,0.01580689872659827,989.8403243900954,0.2610507444812678,0.01,0.01,0.01,24.0894378306764,24.340488575157668,24.340488575157668,24.340488575157668,,0.9558916034798407,0.0,0.0,0.0,53.28277532370852,0.0,0.0,0.0,1.1458661359937317,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11479511993679735,5.6778102919266064e-05,426.6328809909446,408.00454625357366,0.4509753670382989,0.4312841513120631,24.164634997725404,24.047501313752075,965.5198479644592,965.436020458141,48.2,48.2,8097.600000000001,7,0.26777777777777784,1966-08-19
1965,48,396.75503074542684,0.6558571428571429,2.695801411747433,0.006808253099690714,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.447004237482691,219.32645931685542,219.32645931685542,,219.32645931685542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,288.6121736025697,990.0,965.3829960877487,24.617003912251317,0.13739195361614015,0.014455439524176827,989.8481526068597,0.2383720323489961,0.01,0.01,0.01,24.226784486762007,24.455156519111004,24.455156519111004,24.455156519111004,,0.9565011677885662,0.0,0.0,0.0,49.83762282247353,0.0,0.0,0.0,1.0717768348919037,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.453005715314454,0.0,0.0,0.0,47.453005715314454,0.11961231483590869,6.028474446459327e-05,408.00454625357366,389.1339363713416,0.4728449071180803,0.3546336803385602,24.288725122913323,24.164634997725404,965.436020458141,965.3456696818566,48.2,45.767976313077874,7972.104960172829,7,0.26362780952952475,1966-08-26
1965,49,378.3512506278649,0.6795714285714286,2.3034015698417534,0.006079968102327756,46.0,7.0,6.0,4.0,75.0,138.0,0.36479092207660624,240.35125062786486,240.35125062786486,,240.35125062786486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,299.3512506278649,990.0,965.2917562531393,24.708243746860717,0.14118210709784937,0.0161798563033685,989.8426380365988,0.2669741883476176,0.01,0.01,0.01,24.283907595111913,24.540881783459525,24.540881783459525,24.540881783459525,,0.9559080374127775,0.0,0.0,0.0,54.71443222026384,0.0,0.0,0.0,1.17665445634976,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12741248147893058,5.5724568531126525e-05,386.53109723034976,373.01012538244936,0.3699631474038615,0.3570217273301561,24.320162784883397,24.228383360564298,965.3326554861516,965.2650506269122,48.2,48.2,8097.600000000001,7,0.26777777777777784,1966-09-02
1965,50,356.6911093373362,0.7030000000000001,4.055808807602408,0.011407647319140814,46.0,7.0,6.0,4.0,75.0,138.0,0.38718131945719275,218.69110933733623,218.69110933733623,,218.69110933733623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,277.69110933733623,990.0,965.1834555466866,24.81654445331336,0.13353757119097015,0.014338744293673529,989.8521236845154,0.2377329976054039,0.01,0.01,0.01,24.430935140223312,24.658668137828716,24.658668137828716,24.658668137828716,,0.9571961833900989,0.0,0.0,0.0,50.149712194595715,0.0,0.0,0.0,1.078488434292381,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.73540433366869,0.0,0.0,0.0,47.73540433366869,0.13389081944992354,6.072531418742377e-05,370.3647452958713,344.6194637292325,0.4004416886575698,0.3726056590233951,24.512876637991383,24.338119442450918,965.2518237264792,965.1230973186462,48.2,46.53466524091716,8019.54792805634,7,0.2651966907426038,1966-09-09
1965,51,334.104516071916,0.7327142857142857,2.9989871271995248,0.009046984851557442,46.0,7.0,6.0,4.0,75.0,138.0,0.41320854462973955,196.10451607191604,196.10451607191604,,196.10451607191604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,255.10451607191604,990.0,965.0705225803596,24.92947741964044,0.12556606163728673,0.012418883866112814,989.8620150544965,0.20724109669708662,0.01,0.01,0.01,24.584251377439937,24.781492474137025,24.781492474137025,24.781492474137025,,0.9535728140326195,0.0,0.0,0.0,45.08560728264312,0.0,0.0,0.0,0.9695829523149057,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.18389513699025,0.0,0.0,0.0,44.18389513699025,0.13220832954867004,6.258518562393027e-05,340.5953058875766,323.62655383883583,0.4264174195938298,0.4051729357818892,24.655375062379814,24.540192343861545,965.102976529438,965.0181327691942,45.6468943331944,41.809512865455766,7422.894383014362,7,0.24546608409439027,1966-09-16
1965,52,317.3367107874073,0.7601428571428571,2.0854494981345346,0.006633448027416957,46.0,7.0,6.0,4.0,75.0,138.0,0.43498593690830456,179.3367107874073,179.3367107874073,,179.3367107874073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,238.3367107874073,990.0,964.9866835539369,25.01331644606301,0.11964817205563882,0.010993620416929572,989.8693582075274,0.1846045595629998,0.01,0.01,0.01,24.698070094027454,24.87267465359045,24.87267465359045,24.87267465359045,,0.9485675200096475,0.0,0.0,0.0,41.20420539712736,0.0,0.0,0.0,0.8861119440242444,0.0,0.0,0.0,0.978105101049492,0.96,0.96,0.96,40.30442095561806,0.0,0.0,0.0,40.30442095561806,0.12697743662926847,6.242408451205725e-05,323.62655383883583,309.0284073518941,0.4465608879861257,0.4264174195938298,24.75446632760941,24.655375062379814,965.0181327691942,964.9451420367594,41.809512865455766,38.27442698277292,6771.142720543835,7,0.2239134497534337,1966-09-23
1965,53,306.020121877383,0.775,3.008285474511069,0.0098303518607068,46.0,7.0,6.0,4.0,75.0,138.0,0.450950738642259,168.02012187738302,168.02012187738302,,168.02012187738302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,227.02012187738305,990.0,964.9301006093868,25.06989939061316,0.1156541196938625,0.0100317103595775,989.8743141699464,0.169327164534467,0.01,0.01,0.01,24.77488639602519,24.93421356055966,24.93421356055966,24.93421356055966,,0.9450312360750772,0.0,0.0,0.0,38.5796097347948,0.0,0.0,0.0,0.8296690265547269,0.0,0.0,0.0,0.9729669026554728,0.96,0.96,0.96,37.53668338932022,0.0,0.0,0.0,37.53668338932022,0.1226608340622794,6.205718922548252e-05,306.020121877383,306.020121877383,0.450950738642259,0.450950738642259,24.77488639602519,24.77488639602519,964.9301006093868,964.9301006093868,37.53668338932022,37.53668338932022,900.8804013436852,1,0.20853712994066786,1966-09-30
1966,1,299.1764769795272,0.7857142857142857,2.214025303444844,0.0074739405099641,41.0,6.0,4.0,3.0,56.0,110.0,0.3677712790341253,189.1764769795272,189.1764769795272,,189.1764769795272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,240.1764769795272,990.0,964.8982244372909,25.101775562709122,0.12029748821131228,0.011830000543259741,989.8678725112453,0.1978882439223617,0.01,0.01,0.01,24.77175983003213,24.959648073954497,24.959648073954497,24.959648073954497,,0.9514536978564692,0.0,0.0,0.0,43.7274044413406,0.0,0.0,0.0,0.9403742890610883,0.0,0.0,0.0,0.9799524589261345,0.96,0.96,0.96,42.850874115372825,0.0,0.0,0.0,42.850874115372825,0.14320677379110186,6.291945232773961e-05,306.020121877383,290.5219447532691,0.3786288849657104,0.3594534873235398,24.823370226563437,24.72764768762609,964.9301006093868,964.8620877790132,44.42218684674933,40.84747306848951,7198.946851382634,7,0.23806041175207124,1966-10-01
1966,2,284.63869646962917,0.809142857142857,1.3142386791489327,0.004622417152744899,41.0,6.0,4.0,3.0,56.0,110.0,0.3865101889314742,174.63869646962917,174.63869646962917,,174.63869646962917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.63869646962914,990.0,964.8385547858785,25.161445214121468,0.11516655614461238,0.010594289199918427,989.8742391546555,0.17826224023399936,0.01,0.01,0.01,24.85742212854294,25.025684368776933,25.025684368776933,25.025684368776933,,0.9469109645455741,0.0,0.0,0.0,40.31316532260801,0.0,0.0,0.0,0.8669497918840431,0.0,0.0,0.0,0.9766949791884042,0.96,0.96,0.96,39.37505008970259,0.0,0.0,0.0,39.37505008970259,0.13831745378574745,6.262680483411287e-05,290.5219447532691,281.3222739992266,0.3910106314592865,0.3786288849657104,24.87661739065662,24.823370226563437,964.8620877790132,964.8252890959968,40.84747306848951,38.546776105176114,6615.008415070034,7,0.21875027827612548,1966-10-08
1966,3,270.91430780501867,0.8355714285714286,2.076604469389435,0.0076515947787396,41.0,6.0,4.0,3.0,56.0,110.0,0.4060793015341079,160.9143078050187,160.9143078050187,,160.9143078050187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.91430780501864,990.0,964.7836572312201,25.216342768779914,0.11032263796340157,0.009427716163426528,989.8802496458732,0.1597343155367752,0.01,0.01,0.01,24.936858099116286,25.086592414653058,25.086592414653058,25.086592414653058,,0.9425981261494785,0.0,0.0,0.0,37.09400269970514,0.0,0.0,0.0,0.7977204881657018,0.0,0.0,0.0,0.9705177438059208,0.96,0.96,0.96,36.000733531927935,0.0,0.0,0.0,36.000733531927935,0.132874407792824,6.214522549111381e-05,273.7644374568714,266.78604271350054,0.4123154228054132,0.4018052929805,24.960752259529727,24.92036171296112,964.7950577498276,964.767144170854,36.67451826604059,35.04314855020329,6048.123233363894,7,0.20000407517737742,1966-10-15
1966,4,266.78604271350054,0.8470000000000001,0.0,0.0,41.0,6.0,4.0,3.0,56.0,110.0,0.4123154228054132,156.78604271350054,156.78604271350054,,156.78604271350054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.7860427135005,990.0,964.7671441708541,25.232855829145933,0.1088655983223408,0.0090768136306475,989.882057588047,0.15416115766322566,0.01,0.01,0.01,24.960752259529727,25.10491341719295,25.10491341719295,25.10491341719295,,0.941299043588926,0.0,0.0,0.0,36.12695726825082,0.0,0.0,0.0,0.7769238122204477,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.04314855020329,0.0,0.0,0.0,35.04314855020329,0.131353005553727,6.208593419504574e-05,266.78604271350054,266.78604271350054,0.4123154228054132,0.4123154228054132,24.960752259529727,24.960752259529727,964.767144170854,964.767144170854,35.04314855020329,35.04314855020329,5887.248956434153,7,0.1946841586122405,1966-10-22
1966,5,271.4841768651722,0.8341428571428571,1.352903037112526,0.004982145056114157,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.3967788321557461,163.76989115088645,163.76989115088645,,163.76989115088645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,214.19846257945787,990.0,964.7859367074607,25.21406329253934,0.11112881294947845,0.0096704407478253,989.8792007463027,0.1635893530536967,0.01,0.01,0.01,24.929674685788314,25.083264038842007,25.083264038842007,25.083264038842007,,0.9434806377462913,0.0,0.0,0.0,37.776880269156415,0.0,0.0,0.0,0.8124060272936863,0.0,0.0,0.0,0.9713338079676086,0.96,0.96,0.96,36.69471800028633,0.0,0.0,0.0,36.69471800028633,0.13515871557133305,6.223783818896726e-05,273.7644374568714,270.26224589706084,0.4070120842624,0.3871941914175728,24.940632195857344,24.913562885868917,964.7950577498276,964.7810489835882,37.68913973471605,35.83284720889157,6164.712624048103,7,0.20385954444603516,1966-10-29
1966,6,273.0524584521809,0.8300000000000001,0.3559895023452587,0.0013003496935256142,40.0,6.0,4.0,3.0,53.0,106.0,0.3882104172565703,167.05245845218087,167.05245845218087,,167.05245845218087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,217.05245845218087,990.0,964.7922098338088,25.20779016619128,0.1121361089999489,0.009949458968435314,989.8779144320316,0.1680208189104442,0.01,0.01,0.01,24.917683779312487,25.075704598222927,25.075704598222927,25.075704598222927,,0.9445007737842974,0.0,0.0,0.0,38.556876785561464,0.0,0.0,0.0,0.8291801459260528,0.0,0.0,0.0,0.9729180145926053,0.96,0.96,0.96,37.5128300796777,0.0,0.0,0.0,37.5128300796777,0.1373813536947048,6.237670329319274e-05,273.7644374568714,271.2725109404546,0.3907509818540642,0.3871941914175728,24.927986012921416,24.913562885868917,964.7950577498276,964.7850900437618,37.68913973471605,37.0720559420818,6302.1554533858525,7,0.20840461155376497,1966-11-05
1966,7,279.0445487136884,0.8194285714285715,1.406218737016697,0.005010696019143472,40.0,6.0,4.0,3.0,53.0,106.0,0.3799498729243604,173.04454871368844,173.04454871368844,,173.04454871368844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,223.04454871368839,990.0,964.8161781948547,25.18382180514524,0.11425097150278782,0.010458786640663473,989.8752902418566,0.17611014076347936,0.01,0.01,0.01,24.883001906238373,25.049112047001852,25.049112047001852,25.049112047001852,,0.9463840473011994,0.0,0.0,0.0,39.96413745428374,0.0,0.0,0.0,0.8594438162211555,0.0,0.0,0.0,0.9759443816221155,0.96,0.96,0.96,39.0047679277036,0.0,0.0,0.0,39.0047679277036,0.13975600698644133,6.260820659083692e-05,283.6079686159883,273.7644374568714,0.3871941914175728,0.3737553656100772,24.913562885868917,24.85658909486065,964.834431874464,964.7950577498276,40.14384697626614,37.68913973471605,6552.801011854205,7,0.2166931551539089,1966-11-12
1966,8,297.94727694806517,0.7874285714285714,3.6314912479865433,0.012163077416337915,40.0,6.0,4.0,3.0,53.0,106.0,0.35602688720240533,191.94727694806514,191.94727694806514,,191.94727694806514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,241.94727694806514,990.0,964.894268153663,25.105731846336994,0.12092245211719159,0.012065518540585471,989.8670120293422,0.20162882387988793,0.01,0.01,0.01,24.771115051799317,24.962743875679205,24.962743875679205,24.962743875679205,,0.9522307253131111,0.0,0.0,0.0,44.40337748072695,0.0,0.0,0.0,0.9549113436715473,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,43.51530993111242,0.0,0.0,0.0,43.51530993111242,0.14598949328563252,6.297205159306178e-05,309.0284073518941,287.1870699602335,0.3690973970892133,0.3430105371487632,24.835873462564724,24.700428860235736,964.9451420367594,964.848748279841,46.04414217794645,41.04063785582714,7310.572068426885,7,0.2417517218395134,1966-11-19
1966,9,324.9470286279208,0.7468571428571428,4.509556933668932,0.013725924674528087,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,105.42857142857143,0.3250175011238529,219.51845719934946,219.51845719934946,,219.51845719934946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,268.6613143422066,990.0,965.0247351431397,24.97526485686043,0.1303506763713038,0.014409068861944643,989.8552402547667,0.23884991721912172,0.01,0.01,0.01,24.591655194408084,24.820505111627206,24.820505111627206,24.820505111627206,,0.9570267590325707,0.0,0.0,0.0,50.65883701961521,0.0,0.0,0.0,1.0894373552605423,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.514209307518385,0.0,0.0,0.0,47.514209307518385,0.14634260232562046,6.028197150788837e-05,340.5953058875766,309.0284073518941,0.3430105371487632,0.3053477197196846,24.700428860235736,24.483637861271333,965.102976529438,964.9451420367594,48.2,46.04414217794645,7982.387163663088,7,0.2639678294862132,1966-11-26
1966,10,350.5326254915781,0.7107142857142856,5.040956348023152,0.014180363610203557,38.0,5.0,4.0,3.0,54.0,104.0,0.29683917997854614,246.53262549157805,246.53262549157805,,246.53262549157805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,293.5326254915781,990.0,965.1526631274579,24.84733687254212,0.1391285337537796,0.0176468617710419,989.8432246044753,0.2720344330034287,0.01,0.01,0.01,24.41852704401391,24.680561477017335,24.680561477017335,24.680561477017335,,0.9548129761361693,0.0,0.0,0.0,56.36166143104318,0.0,0.0,0.0,1.2120787404525417,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13757354302851849,5.4363095943827625e-05,364.6825175805071,344.6194637292325,0.3017821421767193,0.2851795602651586,24.45632215540129,24.330422794101167,965.2234125879024,965.1230973186462,48.2,48.2,8097.600000000001,7,0.26777777777777784,1966-12-03
1966,11,360.4505225791076,0.6987142857142857,4.6270270491731775,0.013006457004696886,38.0,5.0,4.0,3.0,54.0,104.0,0.28875300704255075,256.4505225791076,256.4505225791076,,256.4505225791076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,303.4505225791076,990.0,965.2022526128954,24.7977473871045,0.1426288673568436,0.02085309493239023,989.8365180377107,0.27717983159865767,0.01,0.01,0.01,24.357085593216585,24.62426542481524,24.62426542481524,24.62426542481524,,0.9506755946402399,0.0,0.0,0.0,58.22092582159888,0.0,0.0,0.0,1.2520629208945997,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13382591287933598,5.228924789646551e-05,370.3647452958713,346.9384943839358,0.2997649487834276,0.2808042647712543,24.4405807352681,24.297324209580523,965.2518237264792,965.1346924719196,48.2,48.2,8097.600000000001,7,0.26777777777777784,1966-12-10
1966,12,365.6057894683769,0.6937142857142858,4.3739624654790115,0.011855058885402557,35.0,5.0,3.5714285714285716,2.5714285714285716,46.285714285714285,92.42857142857143,0.25373512908343804,273.1772180398055,273.1772180398055,,209.37637425141105,63.80084378839443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.0,5.0,3.5714285714285716,2.5714285714285716,46.285714285714285,316.74864661123405,990.0,965.2280289473418,24.77197105265816,0.14732218792637178,0.027940624879664342,989.8247371871939,0.22148487046609325,0.06720256768576105,0.01,0.01,24.37522336938603,24.529505672166362,24.586708239852122,24.586708239852122,,0.9469947625339953,0.4027246445030109,0.0,0.0,47.470773777733484,14.339725248076405,0.0,0.0,1.0208768554351286,0.3083811881306754,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,41.452390633491255,13.909533490634113,0.0,0.0,55.361924124125366,0.15101127109953547,5.598951888528478e-05,380.8369423592014,353.9823107128336,0.293799991843009,0.2021862677580643,24.41735331699616,24.349284758385235,965.304184711796,965.169911553564,66.21833989435903,48.2,9300.803252853062,7,0.3075662451340298,1966-12-17
1966,13,411.418828377784,0.64,6.542276947391891,0.016050247874475114,31.0,5.0,3.0,2.0,36.0,77.0,0.18736461396496468,334.418828377784,334.418828377784,,167.209414188892,167.209414188892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,373.418828377784,990.0,965.4502902884541,24.549709711545933,0.1673228533677,0.05684568699431401,989.775831459638,0.1682327091550042,0.1682327091550042,0.01,0.01,24.1573084620289,24.1573084620289,24.315541171183902,24.315541171183902,,0.9458038430329345,0.9458038430329345,0.0,0.0,37.464980210070955,37.464980210070955,0.0,0.0,0.8056984991413109,0.8056984991413109,0.0,0.0,0.9717174106672183,0.9717174106672183,0.96,0.96,36.407470008148955,36.407470008148955,0.0,0.0,72.81494001629791,0.17693791660761202,6.048137686420796e-05,426.6328809909446,386.53109723034976,0.1992077753943625,0.1804830415816786,24.31227314446671,24.064930756465422,965.5198479644592,965.3326554861516,76.21986701706102,67.4226613461563,12232.909922738048,7,0.4045274445349884,1966-12-24
1966,14,453.3989200131488,0.5931428571428572,5.789181047764544,0.0128371637414223,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.1962266721109191,364.3989200131488,364.3989200131488,,182.1994600065744,182.1994600065744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,406.82749144172027,990.0,965.6402951400593,24.359704859940866,0.17911380712776462,0.07099629024620621,989.749889902626,0.18846927100887548,0.18846927100887548,0.01,0.01,23.921125491557998,23.921125491557998,24.099594762566873,24.099594762566873,,0.9503405077533904,0.9503405077533904,0.0,0.0,40.62005243749238,40.62005243749238,0.0,0.0,0.8735495147847824,0.8735495147847824,0.0,0.0,0.9773516767250336,0.9773516767250336,0.96,0.96,39.70098994904554,39.70098994904554,0.0,0.0,79.40197989809108,0.1751412833743167,6.052668160405693e-05,467.1571483252964,440.0331111664572,0.2042459115900353,0.1749868317770118,23.98453029966888,23.84137525781494,965.7022071674638,965.580149000249,82.0468922720261,77.12444431013317,13339.532622879302,7,0.4411221105449505,1966-12-31
1966,15,498.54193460937,0.551,10.693086032140814,0.020911412146245915,34.0,5.0,4.0,3.0,45.0,91.0,0.18298168083799835,407.54193460937,407.54193460937,,203.770967304685,203.770967304685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,450.54193460937,990.0,965.8434387057421,24.156561294257877,0.19454199044208378,0.0913597931356226,989.7140982164223,0.21759080586132476,0.21759080586132476,0.01,0.01,23.653068704818857,23.653068704818857,23.860659510680186,23.860659510680186,,0.9550336602117347,0.9550336602117347,0.0,0.0,45.13012517230011,45.13012517230011,0.0,0.0,0.9705403262860237,0.9705403262860237,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.17352060773833,44.17352060773833,0.0,0.0,88.34704121547666,0.17716929757508143,6.023978466934469e-05,542.0087505502821,472.4927083802066,0.1925955647272632,0.1678939683309742,23.80936226549609,23.392270807217603,966.0390393774762,965.7262171877107,96.4,83.1602053310147,14842.302924200078,7,0.49081689564153697,1967-01-07
1966,16,550.192561306069,0.5161428571428571,1.2842247011878303,0.0023389524488911426,34.0,5.0,4.0,3.0,45.0,91.0,0.1653975270040807,459.19256130606897,459.19256130606897,,229.5962806530345,229.5962806530345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,502.19256130606897,990.0,966.0758665258772,23.92413347412269,0.21277109915839595,0.11573888893646453,989.6714900119051,0.25245497888159657,0.25245497888159657,0.01,0.01,23.343168507146295,23.343168507146295,23.58562348602789,23.58562348602789,,0.9574817582867257,0.9574817582867257,0.0,0.0,50.32610857305082,50.32610857305082,0.0,0.0,1.0822819047967918,1.0822819047967918,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1752123253098173,5.831537073673277e-05,550.9983234585969,548.1781559247493,0.1660044257810447,0.1651547674932951,23.355254800494315,23.338333989807087,966.0794924555636,966.0668017016612,96.4,96.4,16195.200000000003,7,0.5355555555555557,1967-01-14
1966,17,599.0595686317329,0.484,9.66461516730861,0.01625230358140516,34.0,5.0,4.0,3.0,45.0,91.0,0.15196708915605947,508.05956863173293,508.05956863173293,,254.02978431586646,254.02978431586646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,551.059568631733,990.0,966.2931794332959,23.706820566704096,0.23968294708015445,0.14070671132186868,989.619610341598,0.2788879048662603,0.2788879048662603,0.01,0.01,23.04754300343581,23.04754300343581,23.316430908302067,23.316430908302067,,0.9531517333554127,0.9531517333554127,0.0,0.0,54.721848837929805,54.721848837929805,0.0,0.0,1.1768139535038666,1.1768139535038666,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16098491642466087,5.2736026764605416e-05,618.6506296297572,583.0034913422678,0.1560882590779821,0.1470943302109958,23.14009784791881,22.941110506769377,966.3746025185188,966.22351571104,96.4,96.4,16195.200000000003,7,0.5355555555555557,1967-01-21
1966,18,664.5458674534684,0.454,18.333551409187503,0.02644329477521934,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.1459727556225023,567.5458674534684,567.5458674534684,,202.10216975206677,202.10216975206677,163.3415279493348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,612.2601531677541,990.0,966.5581834698139,23.441816530186152,0.27446263658894804,0.18012063945891685,989.5454167239521,0.2112253484458877,0.2112253484458877,0.17265391987445913,0.01,22.77600790569242,22.77600790569242,22.81457933426385,22.97723325413831,,0.9515553376332857,0.9515553376332857,0.8161289525598964,0.0,42.94006626652602,42.94006626652602,34.7224139744015,0.0,0.923442285301635,0.923442285301635,0.7467185800946557,0.0,0.9768641426349074,0.9768641426349074,0.9740069997777646,0.96,40.78895620607177,40.78895620607177,33.90324192035747,0.0,115.48115433250099,0.17371076059675658,5.6477691773510737e-05,733.8512888156049,647.6489852382476,0.1621248583619322,0.1390977721369749,22.87627465950549,22.40743825108849,966.8354051552624,966.490595940953,129.4014938199088,96.4,19400.833927860167,7,0.6415619685138945,1967-01-28
1966,19,708.1116178214804,0.4344285714285715,15.975004254248802,0.02283804416684951,36.0,6.0,5.0,4.0,54.0,105.0,0.14833235628246236,603.1116178214804,603.1116178214804,,201.0372059404935,201.0372059404935,201.0372059404935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,650.1116178214804,990.0,966.7324464712858,23.267553528714124,0.2959732512030101,0.20387856070474888,989.5001481880921,0.21390022801966618,0.21390022801966618,0.21390022801966618,0.01,22.553801488786714,22.553801488786714,22.553801488786714,22.757701716806377,,0.9543908742813857,0.9543908742813857,0.9543908742813857,0.0,42.43615488879372,42.43615488879372,42.43615488879372,0.0,0.9126054814794349,0.9126054814794349,0.9126054814794349,0.0,0.979728902466321,0.979728902466321,0.979728902466321,0.96,41.57632558178924,41.57632558178924,41.57632558178924,0.0,124.72897674536772,0.17613933866442347,5.744954407142952e-05,728.4970702319307,684.6893499137433,0.1533542182498206,0.1441323572743693,22.6869873001359,22.43788389149433,966.8139882809276,966.6387573996548,128.44664777929682,120.2114475381525,20954.468093221774,7,0.6929387596964872,1967-02-04
1966,20,766.9261188531344,0.40857142857142853,12.746801761093154,0.01631654585799027,36.0,6.0,5.0,4.0,54.0,105.0,0.13707932008836873,661.9261188531344,661.9261188531344,,220.64203961771145,220.64203961771145,220.64203961771145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,708.9261188531344,990.0,966.9677044754125,23.03229552458749,0.32939695295362953,0.24316664739389374,989.4274363996525,0.24036675348391043,0.24036675348391043,0.24036675348391043,0.01,22.219365170756074,22.219365170756074,22.219365170756074,22.44973192423998,,0.9564012352090344,0.9564012352090344,0.9564012352090344,0.0,45.970695994877175,45.970695994877175,45.970695994877175,0.0,0.9886171181694016,0.9886171181694016,0.9886171181694016,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.05128207497963,45.05128207497963,45.05128207497963,0.0,135.1538462249389,0.1762342929420602,5.673258325515114e-05,817.7246825595828,739.6475434553279,0.1419595061581403,0.1284050759863779,22.37447906541024,21.93050979819952,967.1708987302384,966.8585901738212,143.75660492339972,130.43198670470875,22705.846165789735,7,0.7508547012496606,1967-02-11
1966,21,854.1535464414794,0.37528571428571433,9.626394995445676,0.011145827393278114,40.0,6.571428571428571,5.0,4.0,67.71428571428571,123.28571428571429,0.14424032675513665,730.8678321557652,730.8678321557652,,243.62261071858842,243.62261071858842,243.62261071858842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.571428571428571,5.0,4.0,67.71428571428571,782.4392607271938,990.0,967.3166141857658,22.683385814234125,0.3732215213405144,0.28921971188005113,989.3375587667795,0.2713905244700943,0.2713905244700943,0.2713905244700943,0.01,21.749554056543467,21.749554056543467,21.749554056543467,22.010944581013554,,0.9568480107920064,0.9568480107920064,0.9568480107920064,0.0,49.71989578541748,49.71989578541748,49.71989578541748,0.0,1.0692450706541394,1.0692450706541394,1.0692450706541394,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.97999740333688,47.97999740333688,47.97999740333688,0.0,143.93999221001064,0.16855156173195593,5.472367562449598e-05,885.1094475277025,847.0875422650073,0.1617306277857409,0.1239541307846919,21.812959021868167,21.589525539915957,967.4404377901108,967.28835016906,144.60000000000002,142.44051747917842,24181.91869128179,7,0.7996666233889481,1967-02-18
1966,22,912.1692462270332,0.3567142857142857,8.841925807506366,0.009566912034872229,42.142857142857146,7.428571428571429,5.857142857142857,4.857142857142857,73.28571428571429,133.57142857142858,0.14658320654110188,778.5978176556047,778.5978176556047,,259.5326058852016,259.5326058852016,259.5326058852016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.142857142857146,7.428571428571429,5.857142857142857,4.857142857142857,73.28571428571429,834.0263890841761,990.0,967.5486769849082,22.451323015091898,0.4184397291760901,0.31579164922318365,989.2657686216007,0.27987846448392373,0.27987846448392373,0.27987846448392373,0.01,21.43721317220872,21.43721317220872,21.43721317220872,21.70709163669264,,0.9562068921540303,0.9562068921540303,0.9562068921540303,0.0,52.16486617049528,52.16486617049528,52.16486617049528,0.0,1.1218250789353825,1.1218250789353825,1.1218250789353825,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.15859760537328388,5.163451614922875e-05,947.0029281802472,885.1094475277025,0.1547831179326691,0.1362192197735706,21.589525539915957,21.242056064499337,967.6880117127208,967.4404377901108,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1967-02-25
1966,23,986.9975747641845,0.3352857142857143,10.818035151372978,0.010893925248338944,41.0,8.0,7.0,6.0,67.0,129.0,0.13080227464686736,857.9975747641845,857.9975747641845,,224.23752378843,224.23752378843,224.23752378843,185.28500339889442,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,913.9975747641845,990.0,967.8424239706713,22.157576029328556,0.491614450502301,0.3542708261858652,989.1541147233119,0.24084904030279317,0.24084904030279317,0.24084904030279317,0.20227761173136458,21.070841712337607,21.070841712337607,21.070841712337607,21.109413140909037,,0.9548432678895871,0.9548432678895871,0.9548432678895871,0.8183184390018009,44.25315643885603,44.25315643885603,44.25315643885603,36.49817978522746,0.9516807836313126,0.9516807836313126,0.9516807836313126,0.7849070921554293,0.9797517083390588,0.9797517083390588,0.9797517083390588,0.976894565481916,42.64368310510701,42.64368310510701,42.64368310510701,35.75796881939272,163.68901813471373,0.165762863400507,5.2971275853459444e-05,1022.729174239858,947.0029281802472,0.1362192197735706,0.1261330988195179,21.242056064499337,20.888557586305485,967.971434547611,967.6880117127208,171.40512901818482,144.60000000000002,27499.755046631908,7,0.9093834340817429,1967-03-04
1966,24,1063.81668563484,0.314,9.53241074932927,0.008971797282131228,41.0,8.0,7.0,6.0,67.0,129.0,0.1213116865873941,934.8166856348399,934.8166856348399,,233.70417140870998,233.70417140870998,233.70417140870998,233.70417140870998,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,990.8166856348399,990.0,968.1005667262809,21.899433273719087,0.561904980556212,0.3914512758472625,989.0466437435964,0.2580006314017585,0.2580006314017585,0.2580006314017585,0.2580006314017585,20.68807638591386,20.68807638591386,20.68807638591386,20.68807638591386,,0.9554725618227965,0.9554725618227965,0.9554725618227965,0.9554725618227965,45.29947818309494,45.29947818309494,45.29947818309494,45.29947818309494,0.9741823265181707,0.9741823265181707,0.9741823265181707,0.9741823265181707,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.393488619433036,44.393488619433036,44.393488619433036,44.393488619433036,177.57395447773214,0.16692895715204864,5.2771627432358964e-05,1089.4560494851628,1025.1570830002852,0.1258343742038644,0.1184077137035135,20.876710919369295,20.562972424455072,968.1811475840964,967.9790651180008,181.3726089166806,171.78201536348817,29832.424352259004,7,0.9865219693207342,1967-03-11
1966,25,1158.28321519696,0.2845714285714286,18.15799176578639,0.015611118075897672,41.0,8.0,7.0,6.0,67.0,129.0,0.11147232439154053,1029.28321519696,1029.28321519696,,257.32080379924,257.32080379924,257.32080379924,257.32080379924,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1085.28321519696,990.0,968.3974615334762,21.602538466523843,0.6769098747597874,0.49254797956606594,988.8305421456741,0.27930039549073854,0.27930039549073854,0.27930039549073854,0.27930039549073854,20.153780216707236,20.153780216707236,20.153780216707236,20.153780216707236,,0.955225287953368,0.955225287953368,0.955225287953368,0.955225287953368,48.56217844268715,48.56217844268715,48.56217844268715,48.56217844268715,1.0443479234986486,1.0443479234986486,1.0443479234986486,1.0443479234986486,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.36785194055517,47.36785194055517,47.36785194055517,47.36785194055517,189.47140776222068,0.16365437907749364,5.116637906281262e-05,1216.5619918456675,1117.0362502238706,0.1154841662248172,0.1060365200167825,20.422535815299454,19.75704715556876,968.5806234029436,968.2678282149892,192.8,185.31953396180572,31831.196504053078,7,1.0526189320123371,1967-03-18
1966,26,1465.613866362369,0.23614285714285715,65.87861592443922,0.04479491162795608,41.0,8.0,7.0,6.0,67.0,129.0,0.08873085719734264,1336.613866362369,1100.0,,275.0,275.0,275.0,275.0,236.61386636236898,48.33056285900309,8.566242230328127,11.712100570434009,11.005296109877625,156.99966459272613,89.33056285900308,16.566242230328125,18.71210057043401,17.005296109877627,223.99966459272613,1224.6089056597652,990.0,969.374529605984,20.625470394016038,0.8903130685621837,0.648,988.4616869314377,0.28,0.28,0.28,0.28,18.80715732545384,18.80715732545384,18.80715732545384,18.80715732545384,,0.9524009580161098,0.9524009580161098,0.9524009580161098,0.9524009580161098,48.30842252338672,48.30842252338672,48.30842252338672,48.30842252338672,1.038890806954553,1.038890806954553,1.038890806954553,1.038890806954553,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.17887445083363,47.17887445083363,47.17887445083363,47.17887445083363,188.71549780333453,0.13004015871452665,4.765542873821579e-05,1677.712303316742,1269.7472452468237,0.1015950225392487,0.0768904178296686,19.517758526629308,18.086947761381424,970.0587628261004,968.74777705649,192.8,181.91438045420156,31704.203630960197,7,1.0484194322407472,1967-03-25
1966,27,1976.0016328950096,0.17871428571428574,65.92922329331087,0.03398352417841728,45.0,11.0,10.0,10.0,72.0,148.0,0.07524447022690652,1828.0016328950096,1100.0,,275.0,275.0,275.0,275.0,728.0016328950096,55.0,6.999999999999998,15.0,49.18929951993308,601.8123333750765,100.0,18.0,25.0,59.18929951993308,673.8123333750765,1243.0,990.0,970.9864332449226,19.013566755077314,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.15927734255903,17.15927734255903,17.15927734255903,17.15927734255903,,0.9485393695047811,0.9485393695047811,0.9485393695047811,0.9485393695047811,43.89738836246447,43.89738836246447,43.89738836246447,43.89738836246447,0.9440298572573004,0.9440298572573004,0.9440298572573004,0.9440298572573004,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.01944059521518,43.01944059521518,43.01944059521518,43.01944059521518,172.07776238086072,0.08763086273769548,4.345398039920725e-05,2139.216866369918,1751.5174261192883,0.084498160162707,0.0691841964817453,17.84850044155789,16.70966987555434,971.4360407119274,970.2972101459238,179.40271551555136,167.3148425282068,28909.0640799846,7,0.9559875687825595,1967-04-01
