WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1966,28,2374.985068292129,0.13685714285714284,68.2402657099043,0.028352481289132,45.0,11.0,10.0,10.0,72.0,148.0,0.06254413981077775,2226.985068292129,1100.0,,275.0,275.0,275.0,275.0,1126.9850682921294,55.0,7.0,15.000000000000002,68.47267730093081,981.5123909911987,100.0,18.0,25.0,78.47267730093081,1053.5123909911986,1243.0,990.0,972.0051363717396,17.994863628260354,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.14057421574207,16.14057421574207,16.14057421574207,16.14057421574207,,0.9453294741904139,0.9453294741904139,0.9453294741904139,0.9453294741904139,41.1514647529848,41.1514647529848,41.1514647529848,41.1514647529848,0.8849777366233292,0.8849777366233292,0.8849777366233292,0.8849777366233292,0.9782481522400641,0.9782481522400641,0.9782481522400641,0.9782481522400641,40.257962621616265,40.257962621616265,40.257962621616265,40.257962621616265,161.03185048646506,0.0681515171870593,4.066460870870329e-05,2616.898726339248,2187.823512835168,0.067647138414839,0.0565554939174263,16.592343487534748,15.55664469631799,972.5890658911636,971.553367099947,166.078304752361,154.35273281112987,27053.350881726128,7,0.8946213915914725,1967-04-08
1966,29,3056.3125147985184,0.08442857142857142,112.60039811802484,0.03689178734692751,46.285714285714285,11.285714285714286,10.571428571428571,11.285714285714286,78.42857142857143,157.85714285714286,0.051621559930565185,2898.4553719413752,1100.0,,275.0,275.0,275.0,275.0,1798.4553719413757,53.71428571428573,6.714285714285716,14.428571428571429,68.71428571428571,1654.883943369947,100.0,18.0,25.0,80.0,1733.3125147985186,1243.0,990.0,973.6325741149393,16.367425885060698,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.513136472542415,14.513136472542415,14.513136472542415,14.513136472542415,,0.9379495840007456,0.9379495840007456,0.9379495840007456,0.9379495840007456,36.7171151828248,36.7171151828248,36.7171151828248,36.7171151828248,0.7896153802758021,0.7896153802758021,0.7896153802758021,0.7896153802758021,0.9710018955826749,0.9710018955826749,0.9710018955826749,0.9710018955826749,35.65430677388351,35.65430677388351,35.65430677388351,35.65430677388351,142.61722709553405,0.0471147886512273,3.601445128675102e-05,3405.1015131654217,2704.817472781681,0.0637279091859655,0.0446719542719412,15.34442703249144,13.72632880958358,974.419381777898,972.8012835549904,151.917209552377,134.0620199038597,23959.694152049717,7,0.7923179283085223,1967-04-15
1966,30,3430.272298264507,0.06157142857142857,20.49682849375774,0.006026527367546857,54.0,13.0,14.0,19.0,117.0,217.0,0.06326603742380502,3213.272298264507,1100.0,,275.0,275.0,275.0,275.0,2113.272298264507,46.00000000000001,5.0,11.0,61.0,1990.2722982645068,100.0,18.0,25.0,80.0,2107.272298264507,1243.0,990.0,974.4727198701319,15.5272801298681,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.672990717349817,13.672990717349817,13.672990717349817,13.672990717349817,,0.9330379443040989,0.9330379443040989,0.9330379443040989,0.9330379443040989,34.4060792015903,34.4060792015903,34.4060792015903,34.4060792015903,0.7399156817546302,0.7399156817546302,0.7399156817546302,0.7399156817546302,0.97,0.97,0.97,0.97,33.373896825542595,33.373896825542595,33.373896825542595,33.373896825542595,133.49558730217038,0.03892249457712494,3.371100689448747e-05,3452.248381930785,3355.917451239844,0.0646619004051572,0.0628575861272865,13.830552178902026,13.626422349580794,974.5192882379008,974.3151584085796,135.1704486892288,133.00078242377398,22427.258666764625,7,0.7416421516787244,1967-04-22
1966,31,3096.797568024607,0.08014285714285714,59.00701562851925,0.018963131724659844,61.857142857142854,13.714285714285714,16.142857142857142,21.857142857142858,177.71428571428572,291.2857142857143,0.09464637883930647,2805.5118537388926,1100.0,,275.0,275.0,275.0,275.0,1705.5118537388928,38.142857142857146,4.285714285714287,8.857142857142856,58.142857142857146,1596.0832823103212,100.0,18.0,25.0,80.0,1773.797568024607,1243.0,990.0,973.7399245093818,16.260075490618274,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.405786078099991,14.405786078099991,14.405786078099991,14.405786078099991,,0.9374347164685999,0.9374347164685999,0.9374347164685999,0.9374347164685999,36.422011055294746,36.422011055294746,36.422011055294746,36.422011055294746,0.783269054952575,0.783269054952575,0.783269054952575,0.783269054952575,0.9700976613340633,0.9700976613340633,0.9700976613340633,0.9700976613340633,35.333002191042986,35.333002191042986,35.333002191042986,35.333002191042986,141.33200876417195,0.045740229954767016,3.5689901203073725e-05,3278.6645629042023,2942.868341840209,0.1090772548116356,0.0661854837043116,14.7698214864881,13.994254727994276,974.1514558594874,973.3758891009936,145.29469062098957,136.91419986483592,23743.777472380887,7,0.7851778264676219,1967-04-29
1966,32,2681.9587462749178,0.11028571428571429,57.127704137235206,0.02112144191158896,65.0,14.0,17.0,23.0,202.0,321.0,0.1199022894285399,2360.9587462749178,1100.0,,275.0,275.0,275.0,275.0,1260.9587462749173,34.99999999999999,3.999999999999999,8.0,57.0,1156.9587462749173,100.0,18.0,25.0,80.0,1358.9587462749173,1243.0,990.0,972.7461073185947,17.253892681405382,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.399603268887102,15.399603268887102,15.399603268887102,15.399603268887102,,0.9425807967104944,0.9425807967104944,0.9425807967104944,0.9425807967104944,39.14793293066253,39.14793293066253,39.14793293066253,39.14793293066253,0.841891030766936,0.841891030766936,0.841891030766936,0.841891030766936,0.9741891030766936,0.9741891030766936,0.9741891030766936,0.9741891030766936,38.13868905855494,38.13868905855494,38.13868905855494,38.13868905855494,152.55475623421975,0.05703280777908463,3.8523928341974694e-05,2873.0524012848505,2542.9744128795624,0.1262301336475157,0.1117278612309495,15.73508269432418,14.938342722311376,973.2073678651705,972.4106278931577,156.40817962090895,147.26310696095322,25629.199047348924,7,0.8475264235234432,1967-05-06
1966,33,2356.1761722159986,0.13742857142857143,40.26661789408659,0.016952768227967017,65.0,14.0,17.0,23.0,202.0,321.0,0.136348831579409,2035.176172215999,1100.0,,275.0,275.0,275.0,275.0,935.176172215999,35.0,4.0,8.000000000000002,57.0,831.176172215999,100.0,18.0,25.0,80.0,1033.176172215999,1243.0,990.0,971.9597355881076,18.040264411892412,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.185974999374128,16.185974999374128,16.185974999374128,16.185974999374128,,0.9455461248120812,0.9455461248120812,0.9455461248120812,0.9455461248120812,41.27578367585529,41.27578367585529,41.27578367585529,41.27578367585529,0.8876512618463505,0.8876512618463505,0.8876512618463505,0.8876512618463505,0.9787523029819789,0.9787523029819789,0.9787523029819789,0.9787523029819789,40.399172296396856,40.399172296396856,40.399172296396856,40.399172296396856,161.5966891855874,0.06866278920905454,4.08072447438352e-05,2467.4434971899177,2261.108087620956,0.141965791798013,0.1300941644116979,16.41544968632772,15.91739869771297,972.2283118897687,971.730260901154,164.2156189366118,158.5154845900088,27148.243783178685,7,0.8977593843643745,1967-05-13
1966,34,2159.9811593983914,0.15985714285714286,23.767153831782384,0.010989309201553915,56.42857142857143,13.142857142857142,13.571428571428571,17.857142857142858,181.42857142857142,282.42857142857144,0.13073201314002778,1877.5525879698198,1100.0,,275.0,275.0,275.0,275.0,777.5525879698198,43.57142857142857,4.857142857142857,11.428571428571429,48.98792879099745,668.7075163216795,100.0,18.0,25.0,66.8450716481403,850.1360877502509,1243.0,990.0,971.4861614192375,18.513838580762485,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.6595491682442,16.6595491682442,16.6595491682442,16.6595491682442,,0.9469786475047325,0.9469786475047325,0.9469786475047325,0.9469786475047325,42.54767933312054,42.54767933312054,42.54767933312054,42.54767933312054,0.9150038566262484,0.9150038566262484,0.9150038566262484,0.9150038566262484,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,41.696725746458135,41.696725746458135,41.696725746458135,41.696725746458135,166.78690298583254,0.07726495901931618,4.211790479440216e-05,2221.9458555412634,2094.7380107984795,0.1444679667596152,0.1244716349438265,16.81703263038193,16.509979212037223,971.6357313754444,971.3286779570998,168.447135697283,165.21076474722008,28020.199701619866,7,0.9265939054768474,1967-05-20
1966,35,2011.7640493228002,0.17542857142857143,20.314791877016336,0.010128063678465943,57.0,12.714285714285714,13.285714285714286,16.714285714285715,170.85714285714286,270.57142857142856,0.1344804382154807,1741.1926207513716,1100.0,,275.0,275.0,275.0,275.0,641.1926207513716,43.0,5.285714285714286,11.714285714285714,39.60782922832622,541.5847915230454,100.0,18.0,25.0,56.322114942611925,712.4419343801882,1243.0,990.0,971.1189644494549,18.881035550545107,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.026746138026823,17.026746138026823,17.026746138026823,17.026746138026823,,0.9480953699121674,0.9480953699121674,0.9480953699121674,0.9480953699121674,43.536764280488704,43.536764280488704,43.536764280488704,43.536764280488704,0.9362745006556711,0.9362745006556711,0.9362745006556711,0.9362745006556711,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.666028994878936,42.666028994878936,42.666028994878936,42.666028994878936,170.66411597951574,0.08488083113469751,4.309699898472619e-05,2067.468969295266,1952.5344676593647,0.1377112843078434,0.1306787775830805,17.199060768889893,16.88285445469998,971.2628561327816,970.9466498185918,172.4911449472741,169.14168212760887,28671.57148455864,7,0.9481339776639762,1967-05-27
1966,36,1848.650742759935,0.19128571428571428,26.415569078607177,0.0143349346843231,62.0,12.0,14.0,16.0,153.0,257.0,0.13911353595319403,1591.650742759935,1100.0,,275.0,275.0,275.0,275.0,491.650742759935,38.0,6.000000000000001,11.0,30.608606553147702,406.0421362067873,100.0,18.0,25.0,46.6086065531477,559.0421362067873,1243.0,990.0,970.611025476609,19.38897452339097,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.534685110872687,17.534685110872687,17.534685110872687,17.534685110872687,,0.9497377266103362,0.9497377266103362,0.9497377266103362,0.9497377266103362,44.91330988419599,44.91330988419599,44.91330988419599,44.91330988419599,0.9658776319181932,0.9658776319181932,0.9658776319181932,0.9658776319181932,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.015043686512065,44.015043686512065,44.015043686512065,44.015043686512065,176.06017474604826,0.09532404885521213,4.445964008738593e-05,1916.5413979392097,1767.625484109115,0.1453927895419137,0.1340957206958029,17.79645902343688,17.31534607106275,970.830364516419,970.3492515640448,178.84780382390448,173.72656476377463,29578.10935733611,7,0.9781120819224904,1967-06-03
1966,37,1662.4170201097475,0.2112857142857143,28.187270186652572,0.017062584589060088,62.0,12.0,14.0,16.0,153.0,257.0,0.15478906046611357,1405.4170201097475,1100.0,,275.0,275.0,275.0,275.0,305.4170201097473,38.0,6.0,11.0,19.014289189711896,231.40273092003545,100.0,18.0,25.0,35.014289189711896,384.4027309200355,1243.0,990.0,970.0093472957391,19.99065270426081,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,18.136363291742526,18.136363291742526,18.136363291742526,18.136363291742526,,0.9513624043393855,0.9513624043393855,0.9513624043393855,0.9513624043393855,46.53386082012877,46.53386082012877,46.53386082012877,46.53386082012877,1.0007281896801885,1.0007281896801885,1.0007281896801885,1.0007281896801885,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.6031836037262,45.6031836037262,45.6031836037262,45.6031836037262,182.41273441490475,0.10990798319527095,4.606382182194565e-05,1745.9668486656192,1570.314592802547,0.1636614734257363,0.1471963801583151,18.43392497996578,17.86643307640813,970.2792775110736,969.711785607516,185.48872310355011,179.59397226512317,30645.339381704,7,1.0134040800828044,1967-06-10
1966,38,1466.4183899580255,0.23514285714285713,26.676636631664163,0.01828752454169216,62.0,12.0,14.0,16.0,153.0,257.0,0.1755686981850358,1209.4183899580255,1100.0,,275.0,275.0,275.0,275.0,109.41838995802557,24.640294106429035,4.211422982705188,5.960534861526684,6.812039841744783,67.79409816561987,86.64029410642904,16.211422982705187,19.96053486152669,22.812039841744784,220.79409816561989,1222.812251950661,990.0,969.3761209521721,20.62387904782791,0.8853913313511776,0.648,988.4666086686487,0.28,0.28,0.28,0.28,18.81048771647672,18.81048771647672,18.81048771647672,18.81048771647672,,0.9523012541041128,0.9523012541041128,0.9523012541041128,0.9523012541041128,48.31118900219322,48.31118900219322,48.31118900219322,48.31118900219322,1.0389503011224348,1.0389503011224348,1.0389503011224348,1.0389503011224348,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.344965222149355,47.344965222149355,47.344965222149355,47.344965222149355,189.37986088859742,0.12944378656652453,4.782319719409026e-05,1551.1556592265113,1383.5781363808978,0.1857502610385628,0.1656829206477922,19.122743137598576,18.49691989086565,969.649887514424,969.108483209846,192.62494431005405,186.13799863381965,31815.816629284363,7,1.0521103382699855,1967-06-17
1966,39,1242.5195195985782,0.2684285714285714,33.166531289857666,0.026701760538324043,62.0,12.0,14.0,16.0,153.0,257.0,0.2075124540352504,985.5195195985782,985.5195195985782,,246.37987989964455,246.37987989964455,246.37987989964455,246.37987989964455,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1073.5195195985782,990.0,968.6622743986143,21.337725601385696,0.6662730835426414,0.4631387693650799,988.8705881470922,0.2661025201214359,0.2661025201214359,0.2661025201214359,0.2661025201214359,19.942211228356523,19.942211228356523,19.942211228356523,19.942211228356523,,0.9543402454941783,0.9543402454941783,0.9543402454941783,0.9543402454941783,45.912996017094905,45.912996017094905,45.912996017094905,45.912996017094905,0.9873762584321486,0.9873762584321486,0.9873762584321486,0.9873762584321486,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.96862487873449,44.96862487873449,44.96862487873449,44.96862487873449,179.87449951493792,0.14483281339149295,5.078296393009056e-05,1355.589210120566,1151.4124173518942,0.2232041240193224,0.1895854570700975,20.453657640850533,19.23174729870104,969.0180574480818,968.3758675973916,192.8,167.8377318487374,30218.915918509574,7,0.9993027750829886,1967-06-24
1966,40,1060.621642789126,0.3138571428571429,24.947924620307,0.02384160650310247,58.0,11.0,11.0,11.0,136.0,227.0,0.21444667971358222,833.621642789126,833.621642789126,,236.51664543446506,236.51664543446506,236.51664543446506,124.0717064857308,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,913.621642789126,990.0,968.087681523665,21.91231847633505,0.49127046763799054,0.3424670119501931,989.1662625204118,0.25462532164922014,0.25462532164922014,0.25462532164922014,0.13892537518430795,20.823955675097647,20.823955675097647,20.823955675097647,20.93965562156256,,0.9551434054703724,0.9551434054703724,0.9551434054703724,0.545286955895452,46.167335926033324,46.167335926033324,46.167335926033324,24.011518907444547,0.9928459338931896,0.9928459338931896,0.9928459338931896,0.5163767506977321,0.9797270108089273,0.9797270108089273,0.9797270108089273,0.9711555822374986,44.177169787970946,44.177169787970946,44.177169787970946,23.520026930828084,156.05153629474088,0.14703211347425663,5.199018294636041e-05,1125.7884692412713,976.7769450097452,0.2323969675571481,0.201636458537355,21.196590165321968,20.533911084324608,968.295335189044,967.8071077800388,169.3662466484811,144.60000000000002,26216.658097516472,7,0.8669529794152273,1967-07-01
1966,41,857.4765391013201,0.3758571428571429,28.201506771044365,0.032825146353028745,58.0,11.0,11.0,11.0,136.0,227.0,0.2659046960550285,630.4765391013201,630.4765391013201,,210.15884636710672,210.15884636710672,210.15884636710672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,710.4765391013201,990.0,967.3299061564052,22.670093843594746,0.33115701200286674,0.2221583281196818,989.4466846598774,0.22621444259559406,0.22621444259559406,0.22621444259559406,0.01,21.89056406087659,21.89056406087659,21.89056406087659,22.106778503472185,,0.9543669405636361,0.9543669405636361,0.9543669405636361,0.0,43.00689185210532,43.00689185210532,43.00689185210532,0.0,0.9248793946689318,0.9248793946689318,0.9248793946689318,0.0,0.9779914525202854,0.9779914525202854,0.9779914525202854,0.96,42.068029054286264,42.068029054286264,42.068029054286264,0.0,126.20408716285877,0.14704974366203655,5.5656726169454074e-05,947.0029281802472,779.3663976124346,0.2912622364723545,0.239703588283725,22.33559995971229,21.37621721334198,967.6880117127208,967.0174655904495,141.48767729410866,111.85693060836786,21202.286643360272,7,0.7011338175714376,1967-07-08
1966,42,679.6209575193594,0.44657142857142856,22.222483649592068,0.0323895000186386,58.0,11.0,11.0,11.0,136.0,227.0,0.33497430058639444,452.6209575193594,452.6209575193594,,226.3104787596797,226.3104787596797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,532.6209575193594,990.0,966.6184838300773,23.381516169922584,0.23027826373224652,0.11299122316588679,989.6567305131019,0.24679956177808957,0.24679956177808957,0.01,0.01,22.791447121246364,22.791447121246364,23.028246683024452,23.028246683024452,,0.9561494098849159,0.9561494098849159,0.0,0.0,48.331121917007806,48.331121917007806,0.0,0.0,1.0393789659571573,1.0393789659571573,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.337514844000744,46.337514844000744,0.0,0.0,92.67502968800149,0.1364302144792649,5.703966404401591e-05,739.6475434553279,623.8090120652902,0.3638934282921859,0.3069029323609319,23.10431155783961,22.454644283522697,966.8585901738212,966.3952360482612,96.4,84.09078201398101,15569.40498758425,7,0.5148612760444528,1967-07-15
1966,43,577.6032045997844,0.49657142857142855,10.401526943813321,0.017928722196492643,58.0,11.0,11.0,11.0,136.0,227.0,0.39345830249851493,350.6032045997844,350.6032045997844,,175.3016022998922,175.3016022998922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,430.6032045997844,990.0,966.1984592131154,23.80154078688466,0.18750499398617898,0.06448471257109821,989.7480102934427,0.17915716310485447,0.17915716310485447,0.01,0.01,23.370393917222483,23.370393917222483,23.539551080327332,23.539551080327332,,0.9484650780324021,0.9484650780324021,0.0,0.0,38.102355877299814,38.102355877299814,0.0,0.0,0.8194055027376302,0.8194055027376302,0.0,0.0,0.972876755265661,0.972876755265661,0.96,0.96,37.07588742216721,37.07588742216721,0.0,0.0,74.15177484433443,0.12827647228996278,5.874512841987012e-05,608.7950640130589,550.9983234585969,0.4119794749558021,0.372867674884977,23.529266161462782,23.18688723656724,966.3351802560522,966.0794924555636,80.95665304507357,68.5079122435013,12457.498173848184,7,0.41195430469074684,1967-07-22
1966,44,521.7657878354523,0.5362857142857143,8.04532003826904,0.015549497196108986,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.38725312018621433,319.33721640688094,319.33721640688094,,159.66860820344047,159.66860820344047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,394.1943592640238,990.0,965.9479460452594,24.052053954740504,0.1746551828162519,0.04972716614404774,989.7756176510396,0.1580526210746446,0.1580526210746446,0.01,0.01,23.66961898470555,23.66961898470555,23.81767160578019,23.81767160578019,,0.9439255924656698,0.9439255924656698,0.0,0.0,34.986811611775046,34.986811611775046,0.0,0.0,0.7524045507908611,0.7524045507908611,0.0,0.0,0.9700014824982874,0.9700014824982874,0.96,0.96,33.937262419511924,33.937262419511924,0.0,0.0,67.87452483902385,0.13025335731870816,5.9038733598326094e-05,548.1781559247493,494.6810831907137,0.4304642811450824,0.3518035063934325,23.805845063779373,23.54618697215001,966.0668017016612,965.8260648743582,72.17813371719797,63.64564112503935,11402.920172956008,7,0.3770806935501326,1967-07-29
1966,45,473.7724450091764,0.5701428571428572,5.06009148485126,0.010674051162333371,54.0,9.0,8.0,6.0,107.0,184.0,0.3885713615403437,289.7724450091764,289.7724450091764,,144.8862225045882,144.8862225045882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,360.7724450091764,990.0,965.7319760025413,24.268023997458727,0.16285955229977228,0.03577259404433121,989.801367853656,0.13809640038119406,0.13809640038119406,0.01,0.01,23.931295450733444,23.931295450733444,24.059391851114636,24.059391851114636,,0.9386818958385502,0.9386818958385502,0.0,0.0,31.918520129374496,31.918520129374496,0.0,0.0,0.6864197877284839,0.6864197877284839,0.0,0.0,0.97,0.97,0.96,0.96,30.960964525493264,30.960964525493264,0.0,0.0,61.92192905098653,0.13065805097674885,5.935943906979165e-05,489.3436243127323,459.2604427967548,0.4006441288073857,0.3760138905629397,24.018366463069157,23.837869448905707,965.8020463094072,965.6666719925854,65.2105173434086,58.840683243267456,10402.884080565736,7,0.34401071694992513,1967-08-05
1966,46,441.8975286649515,0.6038571428571429,4.043230161975162,0.009148556033332615,54.0,9.0,8.0,6.0,107.0,184.0,0.4164976540802651,257.89752866495144,257.89752866495144,,257.89752866495144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,328.8975286649515,990.0,965.5885388789923,24.411461121007765,0.15160990534438756,0.020895821979349413,989.8274942726763,0.279413296106422,0.01,0.01,0.01,23.959542097577614,24.228955393684036,24.228955393684036,24.228955393684036,,0.9469394755500888,0.0,0.0,0.0,57.37397703656922,0.0,0.0,0.0,1.2338489685283704,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.10910427677537378,5.195622584987496e-05,455.65515596238953,430.9578316629287,0.4269559258036981,0.4038141511015573,24.020306322232223,23.885865165681903,965.6504482018308,965.5393102424832,48.2,48.2,8097.600000000001,7,0.26777777777777784,1967-08-12
1966,47,417.23768815100766,0.6324285714285713,4.007922031248776,0.00967572048772053,54.0,9.0,8.0,6.0,107.0,184.0,0.4411842921479227,233.23768815100766,233.23768815100766,,233.23768815100766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,304.23768815100766,990.0,965.4775695966795,24.522430403320477,0.14290668251041702,0.015575203492835586,989.8415181139968,0.2573708790038603,0.01,0.01,0.01,24.106577638313365,24.353948517317225,24.353948517317225,24.353948517317225,,0.9562176105038731,0.0,0.0,0.0,52.71931406972052,0.0,0.0,0.0,1.133748689671409,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11557110261701019,5.748375596918942e-05,426.6328809909446,402.90237744418727,0.4566863098877814,0.4312841513120631,24.19671708328597,24.047501313752075,965.5198479644592,965.4130606984988,48.2,48.2,8097.600000000001,7,0.26777777777777784,1967-08-19
1966,48,386.0763073901358,0.6702857142857143,4.270321723105416,0.0111068479660711,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.4593747737958197,208.64773596156436,208.64773596156436,,208.64773596156436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,277.93345024727864,990.0,965.330174224276,24.669825775723943,0.13362310081715825,0.013485057556732929,989.852891841626,0.22417444354811186,0.01,0.01,0.01,24.298543173801942,24.512717617350052,24.512717617350052,24.512717617350052,,0.9554720469641376,0.0,0.0,0.0,47.50702285467667,0.0,0.0,0.0,1.0216564054769175,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.85246319391331,0.0,0.0,0.0,45.85246319391331,0.11876455918921683,6.114138619604943e-05,402.90237744418727,373.01012538244936,0.4932841965384821,0.3699631474038615,24.398172439795488,24.19671708328597,965.4130606984988,965.2650506269122,48.2,42.18355768707941,7703.213816577436,7,0.2547359066328517,1967-08-26
1966,49,359.0885869279594,0.7000000000000001,3.724518714073367,0.01043407139070397,46.0,7.0,6.0,4.0,75.0,138.0,0.3845664268181375,221.08858692795937,221.08858692795937,,221.08858692795937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,280.0885869279594,990.0,965.1954429346397,24.80455706536025,0.13438371541882296,0.0145425298888765,989.8510737546923,0.24096959235274515,0.01,0.01,0.01,24.414661227699817,24.64563082005256,24.64563082005256,24.64563082005256,,0.9574962294192939,0.0,0.0,0.0,50.68220979995656,0.0,0.0,0.0,1.0899399956979905,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.87017156165906,0.0,0.0,0.0,47.87017156165906,0.13336889532288812,6.022896014755125e-05,370.3647452958713,346.9384943839358,0.3977650281933943,0.3726056590233951,24.4971352178582,24.338119442450918,965.2518237264792,965.1346924719196,48.2,47.045600465806736,8042.188822358724,7,0.2659453975647726,1967-09-02
1966,50,335.01987665434456,0.7314285714285714,2.5332427686112817,0.007541130837073358,46.0,7.0,6.0,4.0,75.0,138.0,0.41197365384465334,197.0198766543446,197.0198766543446,,197.0198766543446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.0198766543446,990.0,965.0750993832717,24.924900616728305,0.12588912078756,0.01249668951561923,989.8616141896966,0.20847683348336524,0.01,0.01,0.01,24.57803797294174,24.7765148064251,24.7765148064251,24.7765148064251,,0.9539024135999273,0.0,0.0,0.0,45.30018449829238,0.0,0.0,0.0,0.9741975160923093,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.39418080832653,0.0,0.0,0.0,44.39418080832653,0.13249894595833653,6.259114234257718e-05,340.5953058875766,329.2057950036568,0.419190676757276,0.4051729357818892,24.61750355817088,24.540192343861545,965.102976529438,965.0460289750184,45.6468943331944,43.07688971251604,7458.222375798857,7,0.24663433782403626,1967-09-09
1966,51,318.6421925243216,0.7577142857142857,2.8824839502518182,0.009086494708091341,46.0,7.0,6.0,4.0,75.0,138.0,0.43323818444243267,180.6421925243216,180.6421925243216,,180.6421925243216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,239.6421925243216,990.0,964.9932109626216,25.00678903737842,0.12010891706555159,0.011104586364567287,989.8687864965699,0.18636695990783408,0.01,0.01,0.01,24.689208574040485,24.865575533948316,24.865575533948316,24.865575533948316,,0.9489693349199327,0.0,0.0,0.0,41.506896189149664,0.0,0.0,0.0,0.8926214234225734,0.0,0.0,0.0,0.9783614726020425,0.96,0.96,0.96,40.61157314193018,0.0,0.0,0.0,40.61157314193018,0.127412467727168,6.244444457060693e-05,325.6607962357874,309.0284073518941,0.4465608879861257,0.4237538002581194,24.75446632760941,24.64156676529743,965.028303981179,964.9451420367594,42.271659217792326,38.27442698277292,6822.74428784427,7,0.225619850788501,1967-09-16
1966,52,294.792196384798,0.7927142857142856,3.631491247986543,0.012340004168234543,46.0,7.0,6.0,4.0,75.0,138.0,0.4684367602503613,156.792196384798,156.792196384798,,156.792196384798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,215.792196384798,990.0,964.8803580589312,25.1196419410689,0.11169130912649242,0.009077336692707771,989.8792313541808,0.15416946511947724,0.01,0.01,0.01,24.844703830130214,24.988873295249686,24.988873295249686,24.988873295249686,,0.9414186338755999,0.0,0.0,0.0,35.96623108990115,0.0,0.0,0.0,0.7734673352666915,0.0,0.0,0.0,0.9705830329161763,0.96,0.96,0.96,34.90960020604863,0.0,0.0,0.0,34.90960020604863,0.1183469493501368,6.184201738577168e-05,306.020121877383,283.6079686159883,0.4865871740961382,0.450950738642259,24.910626769235098,24.77488639602519,964.9301006093868,964.834431874464,37.53668338932022,32.348483895223424,5864.812834616169,7,0.1939422233669368,1967-09-23
1966,53,281.3222739992266,0.8160000000000001,2.2856946167617025,0.008124826322028,46.0,7.0,6.0,4.0,75.0,138.0,0.4905406103761958,143.32227399922658,143.32227399922658,,143.32227399922658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,202.32227399922655,990.0,964.8252890959968,25.174710904003064,0.1069372028753912,0.0079323932899342,989.8851304038346,0.1359850698989559,0.01,0.01,0.01,24.923856237938743,25.0498413078377,25.0498413078377,25.0498413078377,,0.9365394856213568,0.0,0.0,0.0,32.80905486060518,0.0,0.0,0.0,0.7055710722710792,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.824783214787026,0.0,0.0,0.0,31.824783214787026,0.1131257143715343,6.168069563081847e-05,281.3222739992266,281.3222739992266,0.4905406103761958,0.4905406103761958,24.923856237938743,24.923856237938743,964.8252890959968,964.8252890959968,31.824783214787026,31.824783214787026,763.7947971548886,1,0.17680435119326124,1967-09-30
1967,1,272.49431181961376,0.8327142857142859,2.076604469389435,0.007658552931393228,41.0,6.0,4.0,3.0,56.0,110.0,0.40379337970509166,162.49431181961378,162.49431181961378,,162.49431181961378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,213.49431181961378,990.0,964.7899772472784,25.210022752721525,0.11088028831561132,0.009562016504667115,989.8795576951798,0.16186732095647857,0.01,0.01,0.01,24.927713126944756,25.07958044790123,25.07958044790123,25.07958044790123,,0.9430945421158052,0.0,0.0,0.0,37.46446854134259,0.0,0.0,0.0,0.8056874955127439,0.0,0.0,0.0,0.9712348991018525,0.96,0.96,0.96,36.38843765996859,0.0,0.0,0.0,36.38843765996859,0.13350791095913253,6.2201054139114e-05,281.3222739992266,266.78604271350054,0.4123154228054132,0.3910106314592865,24.960752259529727,24.87661739065662,964.8252890959968,964.767144170854,38.546776105176114,35.04314855020329,6113.257526874722,7,0.20215798699982548,1967-10-01
1967,2,261.1395113072311,0.8571428571428571,1.443321960747174,0.005542045231259014,41.0,6.0,4.0,3.0,56.0,110.0,0.421281451869898,151.1395113072311,151.1395113072311,,151.1395113072311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.1395113072311,990.0,964.7445580452289,25.25544195477104,0.10687270208439703,0.0085968584611146,989.8845304394546,0.14653834026476195,0.01,0.01,0.01,24.993434053960776,25.129972394225536,25.129972394225536,25.129972394225536,,0.9394316188890793,0.0,0.0,0.0,34.802537753329425,0.0,0.0,0.0,0.7484416721146113,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.75846162072954,0.0,0.0,0.0,33.75846162072954,0.12926176164127776,6.204384842288664e-05,264.1051871975735,256.6827889882703,0.4285445098737286,0.4165007176391068,25.019229286507088,24.97626889674248,964.7564207487904,964.7267311559532,34.434439249798736,32.73818716282709,5671.4215522825625,7,0.187547009004053,1967-10-08
1967,3,269.43977076947755,0.8402857142857142,5.4343539655879045,0.0194123422093001,41.0,6.0,4.0,3.0,56.0,110.0,0.40923994777475725,159.43977076947752,159.43977076947752,,159.43977076947752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.43977076947752,990.0,964.777759083078,25.222240916922065,0.10980221677234059,0.009302380515405528,989.8808954027123,0.15774369053879464,0.01,0.01,0.01,24.94539262909552,25.093136319634308,25.093136319634308,25.093136319634308,,0.9420088528755813,0.0,0.0,0.0,36.747564101427784,0.0,0.0,0.0,0.7902701957296298,0.0,0.0,0.0,0.9723183079931433,0.96,0.96,0.96,35.740981929200096,0.0,0.0,0.0,35.740981929200096,0.1323947731692326,6.224234092352227e-05,294.72326674738565,256.6827889882703,0.4285445098737286,0.3732314764761468,25.019229286507088,24.799053227815893,964.8788930669896,964.7267311559532,41.8292054107747,32.73818716282709,6004.484964105616,7,0.19856101071777832,1967-10-15
1967,4,302.3676324264261,0.7809999999999999,3.227672894284962,0.010725167684951643,41.0,6.0,4.0,3.0,56.0,110.0,0.3638579523234559,192.36763242642613,192.36763242642613,,192.36763242642613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,243.36763242642613,990.0,964.9127090939006,25.087290906099433,0.12142375124053766,0.012101248756246158,989.8664750000032,0.20219630377567524,0.01,0.01,0.01,24.751569602326907,24.943765906102588,24.943765906102588,24.943765906102588,,0.9524415344312647,0.0,0.0,0.0,44.47475158579142,0.0,0.0,0.0,0.956446270662181,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,43.58525655407558,0.0,0.0,0.0,43.58525655407558,0.14413194269915758,6.293652797110054e-05,306.020121877383,294.72326674738565,0.3732314764761468,0.3594534873235398,24.799053227815893,24.72764768762609,964.9301006093868,964.8788930669896,44.42218684674933,41.8292054107747,7322.323101084698,7,0.2421403141893088,1967-10-22
1967,5,296.3781053882438,0.7889999999999999,3.642135331529817,0.012031138926338029,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.3638190898946217,188.66381967395805,188.66381967395805,,188.66381967395805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,239.0923911025295,990.0,964.8880603775469,25.11193962245313,0.11991486974664696,0.011786424672286371,989.8682987055811,0.19719615655984338,0.01,0.01,0.01,24.78304217147434,24.97023832803418,24.97023832803418,24.97023832803418,,0.951167340979517,0.0,0.0,0.0,43.61665914406449,0.0,0.0,0.0,0.9379926697648278,0.0,0.0,0.0,0.9798573767784033,0.96,0.96,0.96,42.738379249760314,0.0,0.0,0.0,42.738379249760314,0.14411216914835778,6.29227897156111e-05,311.8155700798613,290.5219447532691,0.3786288849657104,0.3399445382822018,24.823370226563437,24.68150979187775,964.9590778503992,964.8620877790132,46.66471015703,40.84747306848951,7180.047713959731,7,0.2374354402764461,1967-10-29
1967,6,334.37330849232046,0.7337142857142858,6.0238200904246195,0.017937251177822158,40.0,6.0,4.0,3.0,53.0,106.0,0.3174473357940843,228.3733084923204,228.3733084923204,,228.3733084923204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,278.3733084923204,990.0,965.0718665424616,24.928133457538415,0.13377834043923906,0.015161731221847188,989.8510599283389,0.25080396646463254,0.01,0.01,0.01,24.528389419412708,24.76919338587734,24.76919338587734,24.76919338587734,,0.9573218174899042,0.0,0.0,0.0,52.58011577185176,0.0,0.0,0.0,1.1307551778892853,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.130168685247966,0.0,0.0,0.0,48.130168685247966,0.14412807376613332,5.8708527183843286e-05,353.9823107128336,316.52242407738737,0.3348893851959246,0.2994499916861438,24.649559991589246,24.395284864834995,965.169911553564,964.9826121203868,48.2,47.71118079673577,8085.86833912166,7,0.2673898260291554,1967-11-05
1967,7,382.4912262758668,0.674,7.667955835544343,0.0199722529939943,40.0,6.0,4.0,3.0,53.0,106.0,0.27758441813739754,276.4912262758668,276.4912262758668,,193.96285912405605,82.52836715181073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,326.4912262758668,990.0,965.3122488187047,24.68775118129528,0.1507606465713522,0.029503858802209088,989.8197354946263,0.19855615279780167,0.08284186708351593,0.01,0.01,24.308930523123916,24.424644808838202,24.49748667592172,24.49748667592172,,0.9429015923748315,0.5360233502784901,0.0,0.0,43.68127188267872,18.447390890604247,0.0,0.0,0.9393821910253488,0.3967180836689086,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.55111202102898,17.89396916388612,0.0,0.0,56.445081184915104,0.14707868503120136,5.64936923921569e-05,402.90237744418727,360.34880084276085,0.2941594359467658,0.2630910263483958,24.356257464161644,24.24692789946086,965.4130606984988,965.2017440042138,64.36279265274796,48.2,9482.773639065737,7,0.31358378436063944,1967-11-12
1967,8,423.98595116976793,0.6244285714285714,6.632605529073909,0.0156002905614737,41.42857142857143,6.714285714285714,5.428571428571429,3.0,55.142857142857146,111.71428571428571,0.2634927380717967,312.27166545548215,312.27166545548215,,156.13583272774113,156.13583272774113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,6.714285714285714,5.428571428571429,3.0,55.142857142857146,365.8430940269108,990.0,965.5079367802639,24.492063219736078,0.1646491416642795,0.04639222609498756,989.7889586322407,0.15328337418245047,0.15328337418245047,0.01,0.01,24.127738477794402,24.127738477794402,24.271021851976855,24.271021851976855,,0.9425170125161648,0.9425170125161648,0.0,0.0,34.820471842829264,34.820471842829264,0.0,0.0,0.7488273514586938,0.7488273514586938,0.0,0.0,0.97,0.97,0.96,0.96,33.77585768754439,33.77585768754439,0.0,0.0,67.55171537508878,0.15932811386593812,6.009137971988713e-05,435.49688511870175,402.90237744418727,0.2712419763642074,0.25220745170707,24.24692789946086,24.061597894640883,965.559735983034,965.4130606984988,69.47062678205373,64.36279265274796,11348.688183014914,7,0.37528730763938206,1967-11-19
1967,9,436.0598679967169,0.61,3.9674967346776464,0.009119794721476901,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,117.42857142857143,0.2692085017435502,318.63129656814544,318.63129656814544,,159.31564828407272,159.31564828407272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,374.4884394252883,990.0,965.5622694059851,24.43773059401482,0.16770035229300095,0.0493939719801646,989.7829056757267,0.15757612518349814,0.15757612518349814,0.01,0.01,24.06306014455817,24.06306014455817,24.210636269741666,24.210636269741666,,0.9436077362377205,0.9436077362377205,0.0,0.0,35.47626543484039,35.47626543484039,0.0,0.0,0.7629304394589332,0.7629304394589332,0.0,0.0,0.97,0.97,0.96,0.96,34.41197747179518,34.41197747179518,0.0,0.0,68.82395494359037,0.15785225321677426,5.999982740839914e-05,445.541354005931,426.6328809909446,0.2845533715993118,0.2590714132802513,24.11478130802878,24.01827215335777,965.6049360930268,965.5198479644592,70.42502641343091,67.60308931599215,11562.42443052318,7,0.38235530524216865,1967-11-26
1967,10,479.29670435009376,0.5661428571428572,8.496645787678094,0.01772111686010296,44.0,8.0,6.0,4.0,64.0,126.0,0.26316300048334407,353.29670435009376,353.29670435009376,,176.64835217504688,176.64835217504688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,411.29670435009376,990.0,965.7568351695754,24.243164830424607,0.18069113102862436,0.06575604445324419,989.7535528245181,0.18097527543631323,0.18097527543631323,0.01,0.01,23.81574237950644,23.81574237950644,23.986717654942748,23.986717654942748,,0.9487895361197758,0.9487895361197758,0.0,0.0,39.142326061230605,39.142326061230605,0.0,0.0,0.8417704529296903,0.8417704529296903,0.0,0.0,0.9742304946218949,0.9742304946218949,0.96,0.96,38.13947060745194,38.13947060745194,0.0,0.0,76.27894121490388,0.1590776115275793,5.996881065832459e-05,505.01787451967766,459.2604427967548,0.2743541316833184,0.2494961195578247,23.935958566861903,23.66141713255974,965.8725804353384,965.6666719925854,82.07786153764215,71.77915118435293,12814.862124103853,7,0.42377189563835493,1967-12-03
1967,11,543.0865465844296,0.5207142857142857,8.415667065457114,0.015612111138182044,42.285714285714285,7.142857142857143,5.142857142857143,3.142857142857143,61.42857142857143,119.14285714285714,0.21968484867528598,423.9436894415724,423.9436894415724,,211.97184472078624,211.97184472078624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.285714285714285,7.142857142857143,5.142857142857143,3.142857142857143,61.42857142857143,478.515118013001,990.0,966.0438894596299,23.956110540370087,0.20441459478434082,0.09910142141642213,989.6964839837992,0.22866199037306137,0.22866199037306137,0.01,0.01,23.42393253379627,23.42393253379627,23.64259452416933,23.64259452416933,,0.9564318760905136,0.9564318760905136,0.0,0.0,46.56662710876757,46.56662710876757,0.0,0.0,1.0014328410487647,1.0014328410487647,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.635294566592215,45.635294566592215,0.0,0.0,91.27058913318443,0.16800809308385453,5.98099648112922e-05,563.9275439778775,516.7730027239134,0.2438207865655777,0.2092467396921989,23.59088717412273,23.297375454890005,966.1376739479005,965.9254785122577,95.64919727280046,84.5041900477399,15333.458974374984,7,0.5070588285176912,1967-12-10
1967,12,593.8186016974023,0.4865714285714286,7.385747098438466,0.012375616649100142,42.857142857142854,7.428571428571429,5.428571428571429,3.4285714285714284,62.285714285714285,121.42857142857143,0.20450317844500093,472.3900302688309,472.3900302688309,,236.19501513441546,236.19501513441546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.428571428571429,5.428571428571429,3.4285714285714284,62.285714285714285,528.1043159831166,990.0,966.2696840116489,23.730315988351094,0.22663770305564876,0.12196809428688817,989.6513942026575,0.2613632704314609,0.2613632704314609,0.01,0.01,23.120346920577106,23.120346920577106,23.371710191008567,23.371710191008567,,0.956746211694686,0.956746211694686,0.0,0.0,51.23072432730696,51.23072432730696,0.0,0.0,1.1017360070388593,1.1017360070388593,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1624848798017192,5.6740039250468824e-05,615.6277736669467,571.8920920403683,0.2069661983943044,0.1960856511047445,23.249220061015944,22.996653157139463,966.3625110946678,966.1735144141816,96.4,96.4,16195.200000000003,7,0.5355555555555557,1967-12-17
1967,13,662.8399779794875,0.454,12.432606056992865,0.018689147227621255,44.0,8.0,6.0,4.0,64.0,126.0,0.19036167175342186,536.8399779794875,536.8399779794875,,241.44463472216927,241.44463472216927,53.950708535148934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,594.8399779794875,990.0,966.5513599119179,23.448640088082065,0.26456292257755487,0.15967045295246948,989.57576662447,0.2561936112573183,0.2561936112573183,0.06354774223673677,0.01,22.768213101294698,22.768213101294698,22.960858970315282,23.014406712552017,,0.9514421664891205,0.9514421664891205,0.27196559070105686,0.0,51.30116295217738,51.30116295217738,11.417996896338638,0.0,1.1032508161758576,1.1032508161758576,0.24554832035136856,0.0,0.978840546320851,0.978840546320851,0.9645548320351368,0.96,45.57213070617452,45.57213070617452,11.143559277603092,0.0,102.28782068995214,0.1541336015322266,5.287167653175686e-05,702.6560160658968,623.8090120652902,0.2019848985234159,0.1793196060648023,22.949895005887427,22.61398452484784,966.7106240642636,966.3952360482612,119.06986733706783,96.4,17184.353875911962,7,0.5682656704997342,1967-12-24
1967,14,744.4672664971632,0.41814285714285715,10.958625935219695,0.0146709950210666,45.714285714285715,7.142857142857143,6.0,4.0,74.28571428571429,137.14285714285714,0.1842924555187318,607.3244093543061,607.3244093543061,,202.4414697847687,202.4414697847687,202.4414697847687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.714285714285715,7.142857142857143,6.0,4.0,74.28571428571429,666.181552211449,990.0,966.8778690659885,23.122130934011402,0.3051056366654534,0.20669270544867643,989.488201657886,0.2157959842094377,0.2157959842094377,0.2157959842094377,0.01,22.394536607687865,22.394536607687865,22.394536607687865,22.600332591897306,,0.9543333805258073,0.9543333805258073,0.9543333805258073,0.0,42.42264301876943,42.42264301876943,42.42264301876943,0.0,0.9123149036294501,0.9123149036294501,0.9123149036294501,0.0,0.9792002405332448,0.9792002405332448,0.9792002405332448,0.96,41.54146781610333,41.54146781610333,41.54146781610333,0.0,124.62440344831,0.16740811761861543,5.7009183780285047e-05,779.3663976124346,705.8654488603318,0.1929661151536546,0.1783500038310893,22.595734758754364,22.199140519506173,967.0174655904495,966.7234617954412,130.58756080209633,119.70724018811504,20936.89977931608,7,0.6923577969350556,1967-12-31
1967,15,894.4375130423339,0.36428571428571427,35.11295505540722,0.038291508201888085,46.0,7.0,6.0,4.0,76.0,139.0,0.15645583995307158,755.4375130423339,755.4375130423339,,241.26301526410788,241.26301526410788,241.26301526410788,31.648467250010185,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,814.4375130423339,990.0,967.4746695930264,22.52533040697355,0.40619773178417257,0.2995075256704514,989.2942947425454,0.26197905926389575,0.26197905926389575,0.26197905926389575,0.043082573644656605,21.55764609025501,21.55764609025501,21.55764609025501,21.77654257587425,,0.9562780432498071,0.9562780432498071,0.9562780432498071,0.13644299180829397,48.75108095281756,48.75108095281756,48.75108095281756,6.193081072390404,1.0484103430713452,1.0484103430713452,1.0484103430713452,0.1331845391911915,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9628571428571429,46.467938017783844,46.467938017783844,46.467938017783844,6.069219450942596,145.4730335042941,0.162880259128106,5.3663950001274456e-05,1025.1570830002852,794.2548359930772,0.1750068034854389,0.1355889768553268,22.11448053895855,20.891331014466093,967.9790651180008,967.0770193439724,169.93814462639267,133.18896947919677,24439.46962872141,7,0.8081835194683006,1968-01-07
1967,16,1417.211976938145,0.251,132.48248352272572,0.087122528557341,46.0,7.0,6.0,4.0,76.0,139.0,0.10272243615804368,1278.211976938145,1047.636901498211,,261.90922537455276,261.90922537455276,261.90922537455276,261.90922537455276,230.57507543993415,27.982176551326926,5.450703885139812,8.036990728465753,6.635253969494508,182.46995030550715,73.98217655132693,12.450703885139813,14.036990728465753,10.635253969494508,258.46995030550715,1148.1067726631434,990.0,969.2260403218977,20.77395967810235,0.780612707755921,0.5580076983880533,988.6613795938559,0.2746824314095334,0.2746824314095334,0.2746824314095334,0.2746824314095334,19.160656840548835,19.160656840548835,19.160656840548835,19.160656840548835,,0.9529625400017604,0.9529625400017604,0.9529625400017604,0.9529625400017604,46.73419157874672,46.73419157874672,46.73419157874672,46.73419157874672,1.0050363780375637,1.0050363780375637,1.0050363780375637,1.0050363780375637,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.75746347508643,45.75746347508643,45.75746347508643,45.75746347508643,183.0298539003457,0.13551270338160842,4.8712393295811754e-05,1952.5344676593647,1059.9978690640885,0.1311323390892552,0.0711895243348142,20.72132990280206,17.199060768889893,970.9466498185918,968.0885647313444,192.8,172.4911449472741,30749.015455258083,7,1.0168325216685874,1968-01-14
1967,17,2651.3956851278244,0.114,165.726977243707,0.06422881025686406,49.0,8.0,7.0,5.0,81.0,150.0,0.05732004505199554,2501.3956851278244,1100.0,,275.0,275.0,275.0,275.0,1401.3956851278247,50.99999999999999,10.0,18.0,46.71318950426082,1275.6824956235637,100.0,18.0,25.0,51.71318950426082,1356.6824956235637,1243.0,990.0,972.6723344123775,17.327665587622487,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.473376175104207,15.473376175104207,15.473376175104207,15.473376175104207,,0.9425389028108017,0.9425389028108017,0.9425389028108017,0.9425389028108017,39.338971334899114,39.338971334899114,39.338971334899114,39.338971334899114,0.8459993835462176,0.8459993835462176,0.8459993835462176,0.8459993835462176,0.9747340308072431,0.9747340308072431,0.9747340308072431,0.9747340308072431,38.35216624733989,38.35216624733989,38.35216624733989,38.35216624733989,153.40866498935955,0.05898496651635415,3.873956186599989e-05,3112.6233083653137,2195.2181702718217,0.0683303382011576,0.0481908618999505,16.574494314411794,14.36006811901379,973.785642468468,971.57121627307,165.89026351988875,140.82298704999465,25772.65571821241,7,0.8522703610519976,1968-01-21
1967,18,3627.5886589720803,0.05357142857142857,162.92638076425334,0.04342158005295551,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,95.14285714285714,170.14285714285714,0.04679073975376909,3457.4458018292235,1100.0,,275.0,275.0,275.0,275.0,2357.4458018292235,48.42857142857143,9.142857142857142,16.714285714285715,71.12107996980338,2212.0390075737055,100.0,18.0,25.0,77.40679425551765,2307.181864716563,1243.0,990.0,974.8803911691792,15.11960883082075,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.265319418302468,13.265319418302468,13.265319418302468,13.265319418302468,,0.929980556553611,0.929980556553611,0.929980556553611,0.929980556553611,33.2808739918702,33.2808739918702,33.2808739918702,33.2808739918702,0.7157177202552731,0.7157177202552731,0.7157177202552731,0.7157177202552731,0.97,0.97,0.97,0.97,32.2824477721141,32.2824477721141,32.2824477721141,32.2824477721141,129.1297910884564,0.03610574865452835,3.260853310314555e-05,4253.107973715088,3185.838009938993,0.0527547763007599,0.0429016817215952,14.190958614039548,12.002522995583124,976.1431875918986,973.9547519734422,139.0139306159312,115.55113398125278,21693.804902860673,7,0.7173877282692022,1968-01-28
