WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1967,19,5006.488733120866,0.017285714285714286,146.41458671461064,0.030187764984457213,55.0,10.0,10.0,8.0,114.0,197.0,0.039461094356787275,4809.488733120866,1100.0,,275.0,275.0,275.0,275.0,3709.488733120865,45.000000000000014,8.0,15.0,72.0,3569.488733120865,100.0,18.0,25.0,80.0,3683.488733120865,1243.0,990.0132654874024,977.4878791722252,12.525386315177084,0.9213340664527429,0.648,988.4439314209495,0.28,0.28,0.28,0.28,10.676052248724357,10.676052248724357,10.676052248724357,10.676052248724357,,0.8958230335051952,0.8958230335051952,0.8958230335051952,0.8958230335051952,25.80710343907762,25.80710343907762,25.80710343907762,25.80710343907762,0.5549914718081208,0.5549914718081208,0.5549914718081208,0.5549914718081208,0.97,0.97,0.97,0.97,25.032890335905286,25.032890335905286,25.032890335905286,25.032890335905286,100.13156134362114,0.02011686668834547,2.5285747814045743e-05,5278.010080717362,4515.173590483621,0.04363065916562,0.0373246729330279,11.522942916896769,10.247599215195551,977.9381355243048,976.622767670585,110.35614109190507,94.61868148105113,16822.102305728353,7,0.5562864519090064,1968-02-04
1967,20,5099.230417515109,0.016142857142857143,60.281047837460655,0.012024145217950172,55.0,10.0,10.0,8.0,114.0,197.0,0.038659523184480585,4902.230417515109,1100.0,,275.0,275.0,275.0,275.0,3802.23041751511,44.999999999999986,8.0,15.0,72.0,3662.23041751511,100.0,18.0,25.0,80.0,3776.23041751511,1243.0,990.0153416607658,977.6568508995872,12.358490761178635,0.9205585082545192,0.648,988.4467831525113,0.28,0.28,0.28,0.28,10.509932252924116,10.509932252924116,10.509932252924116,10.509932252924116,,0.8920047123273734,0.8920047123273734,0.8920047123273734,0.8920047123273734,25.287608312492427,25.287608312492427,25.287608312492427,25.287608312492427,0.5438195336019875,0.5438195336019875,0.5438195336019875,0.5438195336019875,0.97,0.97,0.97,0.97,24.528980063117647,24.528980063117647,24.528980063117647,24.528980063117647,98.11592025247059,0.019268312016110657,2.4776747538502678e-05,5278.010080717362,4856.042745855138,0.0405680119204364,0.0373246729330279,10.899152362566811,10.247599215195551,977.9381355243048,977.2465582249148,103.3632901952466,94.61868148105113,16483.47460241506,7,0.5450884458470588,1968-02-11
1967,21,4531.172446862028,0.02428571428571429,70.4275066352541,0.015384564871670784,55.0,10.0,10.0,8.0,114.0,197.0,0.043495884967903596,4334.172446862028,1100.0,,275.0,275.0,275.0,275.0,3234.1724468620273,45.0,8.0,15.0,72.0,3094.1724468620273,100.0,18.0,25.0,80.0,3208.1724468620273,1243.0,990.0,976.6520455777575,13.347954422242521,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.49366500972424,11.49366500972424,11.49366500972424,11.49366500972424,,0.9149366500972425,0.9149366500972425,0.9149366500972425,0.9149366500972425,28.36180004238626,28.36180004238626,28.36180004238626,28.36180004238626,0.6099311837072313,0.6099311837072313,0.6099311837072313,0.6099311837072313,0.97,0.97,0.97,0.97,27.51094604111467,27.51094604111467,27.51094604111467,27.51094604111467,110.04378416445867,0.0243054404938324,2.7788834384964315e-05,4729.203013262547,4432.218100140775,0.0444472712192892,0.0416560675123344,11.67475146422416,11.131269073211316,977.0144415142704,976.4709591232576,111.9954822320941,106.14883157776995,18487.355739629056,7,0.6113543564692148,1968-02-18
1967,22,4482.766586795076,0.025714285714285714,16.598765863150224,0.003720988258057557,58.714285714285715,11.142857142857142,12.0,11.714285714285714,137.14285714285714,230.71428571428572,0.051513927439275006,4252.05230108079,1100.0,,275.0,275.0,275.0,275.0,3152.0523010807906,41.285714285714285,6.857142857142857,13.0,68.28571428571429,3022.623729652219,100.0,18.0,25.0,80.0,3159.766586795076,1243.0,990.0,976.563462853835,13.436537146165035,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.582247733646753,11.582247733646753,11.582247733646753,11.582247733646753,,0.9158224773364676,0.9158224773364676,0.9158224773364676,0.9158224773364676,28.607259215339415,28.607259215339415,28.607259215339415,28.607259215339415,0.615209875598697,0.615209875598697,0.615209875598697,0.615209875598697,0.97,0.97,0.97,0.97,27.74904143887923,27.74904143887923,27.74904143887923,27.74904143887923,110.99616575551691,0.024761793849130142,2.8029334786746698e-05,4501.386000873192,4432.218100140775,0.0710705098176452,0.0437642983653891,11.67475146422416,11.548174205883784,976.597536381598,976.4709591232576,111.9954822320941,110.62827304577466,18647.355846926843,7,0.6166453653084274,1968-02-25
1967,23,4256.1325191885235,0.031,52.60913355281615,0.012342529220742086,68.0,14.0,17.0,21.0,195.0,315.0,0.07404931621618498,3941.132519188523,1100.0,,275.0,275.0,275.0,275.0,2841.132519188523,32.0,4.000000000000002,8.0,59.0,2738.132519188523,100.0,18.0,25.0,80.0,2933.132519188523,1243.0,990.0,976.1487225101149,13.851277489885026,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.996988077366746,11.996988077366746,11.996988077366746,11.996988077366746,,0.919900218630193,0.919900218630193,0.919900218630193,0.919900218630193,29.76433633785763,29.76433633785763,29.76433633785763,29.76433633785763,0.6400932545775835,0.6400932545775835,0.6400932545775835,0.6400932545775835,0.97,0.97,0.97,0.97,28.8714062477219,28.8714062477219,28.8714062477219,28.8714062477219,115.48562499088762,0.027158326389009186,2.9163036613860508e-05,4415.415344009801,4110.977625580697,0.0766241095645721,0.071340966921118,12.262621532669046,11.705500507943812,976.440210079538,975.8830890548128,118.3555413814253,112.3281205832402,19401.58499846912,7,0.6415868055049312,1968-03-03
1967,24,3963.6515884714945,0.038571428571428576,34.89843196540129,0.008796346047207543,60.285714285714285,11.428571428571429,12.714285714285714,14.142857142857142,151.28571428571428,249.85714285714286,0.06299006566684347,3713.794445614352,1100.0,,275.0,275.0,275.0,275.0,2613.794445614352,39.714285714285715,6.571428571428569,12.285714285714283,65.85714285714286,2489.3658741857803,100.0,18.0,25.0,80.0,2640.6515884714945,1243.0,990.0,975.5992153202899,14.400784679710146,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.546495267191862,12.546495267191862,12.546495267191862,12.546495267191862,,0.9249184574047268,0.9249184574047268,0.9249184574047268,0.9249184574047268,31.297022661782584,31.297022661782584,31.297022661782584,31.297022661782584,0.6730542507910232,0.6730542507910232,0.6730542507910232,0.6730542507910232,0.97,0.97,0.97,0.97,30.358111981929106,30.358111981929106,30.358111981929106,30.358111981929106,121.43244792771641,0.030650255143706413,3.066475957770616e-05,4056.5448687282815,3866.688601822888,0.0776522903588027,0.0593490662361981,12.748203788380891,12.362233477709056,975.7834771097728,975.3975067991008,123.62523643635402,119.43294144258331,20400.651251856358,7,0.6746247107095357,1968-03-10
1967,25,3819.4850315558297,0.04442857142857143,32.24517987468452,0.008400040801415685,59.0,11.0,12.0,13.0,144.0,239.0,0.06258027950201729,3580.4850315558297,1100.0,,275.0,275.0,275.0,275.0,2480.4850315558297,41.0,6.999999999999998,13.0,67.0,2352.4850315558297,100.0,18.0,25.0,80.0,2496.4850315558297,1243.0,990.0,975.297480185916,14.70251981408413,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.848230401565848,12.848230401565848,12.848230401565848,12.848230401565848,,0.9276340736140927,0.9276340736140927,0.9276340736140927,0.9276340736140927,32.14353422331679,32.14353422331679,32.14353422331679,32.14353422331679,0.6912588005014363,0.6912588005014363,0.6912588005014363,0.6912588005014363,0.97,0.97,0.97,0.97,31.179228196617288,31.179228196617288,31.179228196617288,31.179228196617288,124.71691278646914,0.03265851114820999,3.149416989557301e-05,3905.3241765826656,3773.148259641381,0.063342329416633,0.0611985047062433,12.946420227765516,12.666333165675695,975.479377421806,975.1992903597162,125.78910987294245,122.73363731122784,20952.441348126817,7,0.6928717377026063,1968-03-17
1967,26,4556.3238782038525,0.02542857142857143,183.03289587887068,0.0396177260144665,59.0,11.0,12.0,13.0,144.0,239.0,0.052925203029049926,4317.3238782038525,1100.0,,275.0,275.0,275.0,275.0,3217.323878203853,41.0,7.0,13.0,67.0,3089.323878203853,100.0,18.0,25.0,80.0,3233.323878203853,1243.0,990.0041350111849,976.6879796770298,13.316155334155074,0.924744771844035,0.648,988.4313902393407,0.28,0.28,0.28,0.28,11.463410562311054,11.463410562311054,11.463410562311054,11.463410562311054,,0.9107331432641187,0.9107331432641187,0.9107331432641187,0.9107331432641187,28.18207153047589,28.18207153047589,28.18207153047589,28.18207153047589,0.6060660544188364,0.6060660544188364,0.6060660544188364,0.6060660544188364,0.97,0.97,0.97,0.97,27.336609384561616,27.336609384561616,27.336609384561616,27.336609384561616,109.34643753824646,0.024397950463830257,2.7612736752082437e-05,5186.55444773476,3951.464588094282,0.0604839027838195,0.046080688520369,12.568559436520076,10.378227182300948,977.7972938495116,975.5771511509616,121.67050208412986,96.34571554205294,18370.201506425405,7,0.6074802085458136,1968-03-24
1967,27,5364.193007714114,0.012142857142857144,40.650743337010944,0.007607991393353026,68.42857142857143,13.571428571428571,17.142857142857142,23.285714285714285,164.57142857142858,287.0,0.053481494778225044,5077.193007714114,1100.0,,275.0,275.0,275.0,275.0,3977.1930077141146,31.571428571428573,4.428571428571429,7.857142857142845,56.714285714285715,3876.621579142686,100.0,18.0,25.0,80.0,4041.1930077141146,1243.0,990.0361464408782,978.0708572318798,11.965289208998538,0.9127868461852867,0.648,988.4753595946929,0.28,0.28,0.28,0.28,10.124502362813203,10.124502362813203,10.124502362813203,10.124502362813203,,0.8778517267625007,0.8778517267625007,0.8778517267625007,0.8778517267625007,23.970207607505607,23.970207607505607,23.970207607505607,23.970207607505607,0.5154883356452818,0.5154883356452818,0.5154883356452818,0.5154883356452818,0.97,0.97,0.97,0.97,23.251101379280435,23.251101379280435,23.251101379280435,23.251101379280435,93.00440551712175,0.017339922672815273,2.3485960989172163e-05,5396.855655881256,5278.010080717362,0.0550455106689984,0.0452822174162115,10.247599215195551,10.077849628681834,978.1211577100572,977.9381355243048,94.61868148105113,92.394012123631,15624.740126876453,7,0.5166911417617874,1968-03-31
1967,28,5359.074250844077,0.012285714285714285,65.96567422705526,0.012336713814406286,76.0,14.0,18.857142857142858,25.857142857142858,189.85714285714286,324.57142857142856,0.060717484676800756,5034.502822272649,785.7142857142857,,275.0,275.0,275.0,275.0,4248.788536558363,338.2857142857143,4.0,6.142857142857139,54.142857142857146,3846.2171079869354,414.2857142857143,18.0,25.0,80.0,4036.074250844078,1243.0,990.0357302501134,978.0629743462998,11.97275590381355,0.9129423149748268,0.648,988.4747879351386,0.28,0.28,0.28,0.28,10.131813588838687,10.131813588838687,10.131813588838687,10.131813588838687,1.0,0.8773924226064863,0.8773924226064863,0.8773924226064863,0.8773924226064863,23.977760891935738,23.977760891935738,23.977760891935738,23.977760891935738,0.5156507718695859,0.5156507718695859,0.5156507718695859,0.5156507718695859,0.969960876514876,0.969960876514876,0.969960876514876,0.969960876514876,23.25752342640481,23.25752342640481,23.25752342640481,23.25752342640481,93.03009370561924,0.0173765251474853,inf,5513.419393582916,5168.2234116951895,0.0704303918395445,0.0535058153463441,10.404409779202838,9.911359237684424,978.3006658661176,977.7690640540104,96.69345358686736,89.6905639713346,15629.055742544031,7,0.5168338539201068,1968-04-07
1967,29,4669.326496798354,0.022,111.86889795187874,0.023780845908361714,84.0,14.0,20.0,27.0,219.0,364.0,0.07810798313405376,4305.326496798354,1100.0,,275.0,275.0,275.0,275.0,3205.3264967983537,16.0,4.000000000000002,5.0,53.0,3127.3264967983537,100.0,18.0,25.0,80.0,3346.3264967983537,1243.0,990.0012434857192,976.9037621089855,13.097481376733688,0.9258249062488044,0.648,988.4274185794703,0.28,0.28,0.28,0.28,11.243656470484899,11.243656470484899,11.243656470484899,11.243656470484899,,0.9105498626245633,0.9105498626245633,0.9105498626245633,0.9105498626245633,27.617771982572442,27.617771982572442,27.617771982572442,27.617771982572442,0.5939305802703752,0.5939305802703752,0.5939305802703752,0.5939305802703752,0.97,0.97,0.97,0.97,26.78923882309527,26.78923882309527,26.78923882309527,26.78923882309527,107.15695529238108,0.02303483900486349,2.7059837195045727e-05,5026.681589958155,4385.141126032038,0.0830075907566904,0.0724135781202385,11.76090232684314,10.606576882867303,977.5510896485356,976.3848082606386,112.92794824883336,99.39622724364978,18002.36848912002,7,0.595316418291006,1968-04-14
1967,30,4004.080467492857,0.03785714285714286,83.14664404050161,0.020568181253496045,84.0,14.0,20.0,27.0,219.0,364.0,0.09104817219477075,3640.080467492857,1100.0,,275.0,275.0,275.0,275.0,2540.080467492857,16.0,4.0,5.0,53.0,2462.080467492857,100.0,18.0,25.0,80.0,2681.080467492857,1243.0,990.0,975.6683946207107,14.331605379289256,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.477315966770973,12.477315966770973,12.477315966770973,12.477315966770973,,0.9242909227989553,0.9242909227989553,0.9242909227989553,0.9242909227989553,31.105262361689192,31.105262361689192,31.105262361689192,31.105262361689192,0.66893037336966,0.66893037336966,0.66893037336966,0.66893037336966,0.97,0.97,0.97,0.97,30.172104490838514,30.172104490838514,30.172104490838514,30.172104490838514,120.68841796335406,0.030220920584617728,3.0476873223069202e-05,4273.309782167689,3803.114617748527,0.0957110254582573,0.0851798766190445,12.882920087966996,11.965553686114932,976.1801569013668,975.2627904995148,125.09509096592912,115.14924863544908,20275.654217843483,7,0.6704912109075226,1968-04-21
1967,31,3455.5011474184066,0.05971428571428571,84.61311590107003,0.024566961655764368,73.14285714285714,14.0,18.285714285714285,24.714285714285715,209.28571428571428,339.42857142857144,0.09819359253117413,3116.072575989835,1100.0,,275.0,275.0,275.0,275.0,2016.0725759898348,26.857142857142865,4.0,6.714285714285713,55.285714285714285,1923.2154331326922,100.0,18.0,25.0,80.0,2132.5011474184066,1243.0,990.0,974.5261810028627,15.473818997137235,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.619529584618954,13.619529584618954,13.619529584618954,13.619529584618954,,0.9327171775077138,0.9327171775077138,0.9327171775077138,0.9327171775077138,34.261062654224084,34.261062654224084,34.261062654224084,34.261062654224084,0.7367970463273996,0.7367970463273996,0.7367970463273996,0.7367970463273996,0.97,0.97,0.97,0.97,33.23323077459736,33.23323077459736,33.23323077459736,33.23323077459736,132.93292309838944,0.03856737455430219,3.356891997434077e-05,3670.338943913297,3210.822806441037,0.1041145168329019,0.0932866938146033,14.138014640499565,13.164278063475054,974.9814325240068,974.0076959469822,138.4482982320496,128.1080503861008,22332.731080529426,7,0.7385162394354968,1968-04-28
1967,32,2976.0050731098827,0.08828571428571429,55.856457824505796,0.018727832464829484,65.0,14.0,17.0,23.0,202.0,321.0,0.10800604451063124,2655.0050731098827,1100.0,,275.0,275.0,275.0,275.0,1555.005073109883,35.0,4.0,8.0,57.0,1451.005073109883,100.0,18.0,25.0,80.0,1653.005073109883,1243.0,990.0,973.4558743144032,16.544125685596846,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.689836273078564,14.689836273078564,14.689836273078564,14.689836273078564,,0.9391199272451699,0.9391199272451699,0.9391199272451699,0.9391199272451699,37.20678690768817,37.20678690768817,37.20678690768817,37.20678690768817,0.8001459550040465,0.8001459550040465,0.8001459550040465,0.8001459550040465,0.9706913069493367,0.9706913069493367,0.9706913069493367,0.9706913069493367,36.116841812595204,36.116841812595204,36.116841812595204,36.116841812595204,144.46736725038082,0.04864438256623205,3.648165839656081e-05,3148.286826213541,2819.8276016694963,0.1138367465478917,0.101960214465614,15.066816376555352,14.273983765586964,973.8717268218948,973.0788942109264,148.74597552120446,139.90164712576322,24270.517698063974,7,0.8025964847243378,1968-05-05
1967,33,2605.6822184343705,0.11614285714285713,46.14670211791476,0.017563130351440474,65.0,14.0,17.0,23.0,202.0,321.0,0.12331532611417671,2284.682218434371,1100.0,,275.0,275.0,275.0,275.0,1184.682218434371,34.99999999999999,3.999999999999999,8.000000000000002,57.0,1080.6822184343707,100.0,18.0,25.0,80.0,1282.6822184343707,1243.0,990.0,972.5619915617382,17.438008438261836,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.583719025743552,15.583719025743552,15.583719025743552,15.583719025743552,,0.9433348761029742,0.9433348761029742,0.9433348761029742,0.9433348761029742,39.6472528183905,39.6472528183905,39.6472528183905,39.6472528183905,0.852629092868613,0.852629092868613,0.852629092868613,0.852629092868613,0.9752629092868613,0.9752629092868613,0.9752629092868613,0.9752629092868613,38.66712488846879,38.66712488846879,38.66712488846879,38.66712488846879,154.66849955387517,0.05944515259288606,3.9057701907544235e-05,2749.2151184112568,2496.800686844093,0.1285645272733954,0.1167605975430189,15.8465365157891,15.237260301661395,972.9084502858204,972.2991740716926,157.69555777056516,150.69102857852656,25984.307925051027,7,0.8592694419659731,1968-05-12
1967,34,2340.588690659461,0.13942857142857143,39.264975900404224,0.01682012097942776,65.0,14.0,17.0,23.0,202.0,321.0,0.1373040314680714,2019.588690659461,1100.0,,275.0,275.0,275.0,275.0,919.5886906594611,35.0,4.0,8.000000000000002,57.0,815.5886906594609,100.0,18.0,25.0,80.0,1017.5886906594609,1243.0,990.0,971.9221106326264,18.0778893673737,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.223599954855416,16.223599954855416,16.223599954855416,16.223599954855416,,0.9456589996785253,0.9456589996785253,0.9456589996785253,0.9456589996785253,41.37675516611319,41.37675516611319,41.37675516611319,41.37675516611319,0.8898226917443698,0.8898226917443698,0.8898226917443698,0.8898226917443698,0.9788786308406465,0.9788786308406465,0.9788786308406465,0.9788786308406465,40.503319518441764,40.503319518441764,40.503319518441764,40.503319518441764,162.01327807376705,0.0693310438164749,4.091244395802199e-05,2467.4434971899177,2221.9458555412634,0.1444679667596152,0.1300941644116979,16.509979212037223,15.91739869771297,972.2283118897687,971.6357313754444,165.21076474722008,158.5154845900088,27218.230716392867,7,0.9000737670764837,1968-05-19
1967,35,2109.455828424801,0.16485714285714284,31.107542524613173,0.014863146282555242,64.57142857142857,13.714285714285714,16.571428571428573,22.0,195.0,311.85714285714283,0.1477634732859589,1797.598685567658,1100.0,,275.0,275.0,275.0,275.0,697.5986855676581,35.42857142857143,4.2857142857142865,8.428571428571429,49.115147378319435,600.3406810464813,100.0,18.0,25.0,71.11514737831943,795.3406810464813,1243.0,990.0,971.364203723784,18.635796276215974,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.78150686369769,16.78150686369769,16.78150686369769,16.78150686369769,,0.9473457916415685,0.9473457916415685,0.9473457916415685,0.9473457916415685,42.875876449728416,42.875876449728416,42.875876449728416,42.875876449728416,0.9220618591339446,0.9220618591339446,0.9220618591339446,0.9220618591339446,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.01835892073385,42.01835892073385,42.01835892073385,42.01835892073385,168.0734356829354,0.07978219198460444,4.2442786788620045e-05,2187.823512835168,2004.1930578689712,0.157225143667993,0.1282311596634629,17.03558941331525,16.592343487534748,971.553367099947,971.1101211741664,170.75598987917485,166.078304752361,28236.337194733147,7,0.9337413093496411,1968-05-26
1967,36,1817.1094088377117,0.1945714285714286,44.33910725425773,0.024364245837795784,62.0,12.0,14.0,16.0,153.0,257.0,0.14175218343376106,1560.1094088377117,1100.0,,275.0,275.0,275.0,275.0,460.1094088377117,38.0,6.0,11.0,28.644943740869216,376.4644650968425,100.0,18.0,25.0,44.644943740869216,529.4644650968424,1243.0,990.0,970.5091227054756,19.490877294524303,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.63658788200602,17.63658788200602,17.63658788200602,17.63658788200602,,0.9500589364024643,0.9500589364024643,0.9500589364024643,0.9500589364024643,45.19007152663551,45.19007152663551,45.19007152663551,45.19007152663551,0.9718294951964628,0.9718294951964628,0.9718294951964628,0.9718294951964628,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.286270096102804,44.286270096102804,44.286270096102804,44.286270096102804,177.14508038441122,0.09778446484567185,4.4733606157679606e-05,1966.6544541756928,1693.8193070891668,0.1517281087329528,0.1306787775830805,18.034909749193588,17.153442350914105,970.9922682365676,970.110800838288,181.37859174168423,172.00674677351682,29760.373504581086,7,0.9841393354689513,1968-06-02
1967,37,1538.5513072975486,0.22571428571428573,42.02811128897552,0.027716830403888774,62.0,12.0,14.0,16.0,153.0,257.0,0.1675290820782556,1281.5513072975486,1100.0,,275.0,275.0,275.0,275.0,181.5513072975486,31.702765420888255,5.168277178236437,8.585675052527579,11.30280512358279,124.79178452231353,93.70276542088826,17.168277178236437,22.58567505252758,27.302805123582793,277.79178452231355,1233.4567176516523,990.0,969.6091657620382,20.390834237961744,0.906750478165731,0.648,988.4452495218342,0.28,0.28,0.28,0.28,18.556083759796014,18.556083759796014,18.556083759796014,18.556083759796014,,0.9519563290710955,0.9519563290710955,0.9519563290710955,0.9519563290710955,47.64063207612783,47.64063207612783,47.64063207612783,47.64063207612783,1.0245297220672651,1.0245297220672651,1.0245297220672651,1.0245297220672651,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.68781943460527,46.68781943460527,46.68781943460527,46.68781943460527,186.7512777384211,0.1218443630624778,4.715941357030835e-05,1645.7136786211431,1399.6225280663384,0.1836209369643833,0.1561632520520378,19.06285647956221,18.19032793347489,969.9553826540068,969.1603189368298,191.99152834728517,182.97900564039583,31374.214660054742,7,1.0375070985467838,1968-06-09
1967,38,1211.873056170964,0.27285714285714285,35.4585872449206,0.028916920428119185,62.0,12.0,14.0,16.0,153.0,257.0,0.21257245630020477,954.8730561709641,954.8730561709641,,238.71826404274103,238.71826404274103,238.71826404274103,238.71826404274103,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1042.873056170964,990.0,968.5659569421275,21.434043057872486,0.6226991724064138,0.42603120848287795,988.9512696191107,0.26001624811260166,0.26001624811260166,0.26001624811260166,0.26001624811260166,20.12529642887059,20.12529642887059,20.12529642887059,20.12529642887059,,0.9545148080148128,0.9545148080148128,0.9545148080148128,0.9545148080148128,44.91775239302831,44.91775239302831,44.91775239302831,44.91775239302831,0.9659731697425442,0.9659731697425442,0.9659731697425442,0.9659731697425442,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.99328612714921,43.99328612714921,43.99328612714921,43.99328612714921,175.97314450859685,0.14526793747891067,5.1258772576351603e-05,1355.589210120566,1151.4124173518942,0.2232041240193224,0.1895854570700975,20.453657640850533,19.23174729870104,969.0180574480818,968.3758675973916,192.8,167.8377318487374,29563.488277444274,7,0.9776285806033159,1968-06-16
1967,39,1108.711922622421,0.29871428571428565,11.159489233058236,0.010105735343582915,62.0,12.0,14.0,16.0,153.0,257.0,0.23188879212919503,851.7119226224212,851.7119226224212,,222.64579009275394,222.64579009275394,222.64579009275394,183.77455234415933,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,939.7119226224212,990.0,968.2416660425276,21.75833395747239,0.5151434281285775,0.3512285705492518,989.1336280013222,0.2388099313789008,0.2388099313789008,0.2388099313789008,0.20023850280747224,20.65315202741568,20.65315202741568,20.65315202741568,20.69172345598711,,0.9541686868251226,0.9541686868251226,0.9541686868251226,0.8176046856436694,43.038928583636086,43.038928583636086,43.038928583636086,35.468913804773855,0.9255683566373349,0.9255683566373349,0.9255683566373349,0.7627723398876096,0.9790361694077385,0.9790361694077385,0.9790361694077385,0.9761790265505956,41.60615592481165,41.60615592481165,41.60615592481165,34.720441639097366,159.5389094135323,0.14384261872338847,5.201476124759842e-05,1132.2744617454025,1073.2959927204863,0.2394493240849445,0.2269767699289394,20.7728165341251,20.54703882123271,968.3157197369142,968.1303588342644,164.9330110790484,144.60000000000002,26802.536781473427,7,0.8863272745196239,1968-06-23
1967,40,986.1926654749468,0.3345714285714286,18.04186636289135,0.01811513801765991,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,231.28571428571428,0.23458134386188087,754.9069511892325,754.9069511892325,,251.6356503964108,251.6356503964108,251.6356503964108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,836.0498083320897,990.0,967.8343435249122,22.165656475087726,0.4202911852765988,0.3022909330251677,989.2774178816982,0.27490318419734044,0.27490318419734044,0.27490318419734044,0.01,21.168171172588618,21.168171172588618,21.168171172588618,21.43307435678596,,0.9564303761442098,0.9564303761442098,0.9564303761442098,0.0,49.94315210984281,49.94315210984281,49.94315210984281,0.0,1.0740462819321035,1.0740462819321035,1.0740462819321035,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.83679332895685,47.83679332895685,47.83679332895685,0.0,143.51037998687056,0.14570567083907648,5.288391914139795e-05,1059.9978690640885,947.0029281802472,0.2424533175966805,0.2214294801881955,21.37621721334198,20.83321489269892,968.0885647313444,967.6880117127208,144.60000000000002,141.48767729410866,24109.743837794253,7,0.7972798888159475,1968-06-30
1967,41,864.6322236730239,0.3732857142857143,20.47337590557077,0.0237536784027679,58.0,11.0,11.0,11.0,136.0,227.0,0.26317203548714146,637.6322236730239,637.6322236730239,,212.54407455767463,212.54407455767463,212.54407455767463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,717.6322236730239,990.0,967.3585288946921,22.641471105307932,0.33434454658794444,0.22693832541357997,989.4387171279985,0.22943450065286078,0.22943450065286078,0.22943450065286078,0.01,21.85075373265357,21.85075373265357,21.85075373265357,22.07018823330643,,0.9549709117378434,0.9549709117378434,0.9549709117378434,0.0,43.46711642295781,43.46711642295781,43.46711642295781,0.0,0.9347766972679098,0.9347766972679098,0.9347766972679098,0.0,0.9790692551395433,0.9790692551395433,0.9790692551395433,0.96,42.56037397496545,42.56037397496545,42.56037397496545,0.0,127.68112192489635,0.14760460889722263,5.5653713272100255e-05,924.6839937244496,803.6892968412517,0.2824474593504983,0.2454892715139229,22.197292897351375,21.50928194398004,967.5987359748976,967.114757187365,137.9534028725659,116.66083504650888,21450.428483382588,7,0.7093395662494242,1968-07-07
1967,42,739.9712495386106,0.4198571428571429,14.433325825050701,0.0194145559581356,58.0,11.0,11.0,11.0,136.0,227.0,0.30711536896096325,512.9712495386106,512.9712495386106,,243.33404387377115,243.33404387377115,26.303161791068323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,592.9712495386106,990.0,966.8598849981544,23.14011500184558,0.26350094260722146,0.14476408260426593,989.5917349747886,0.26350916973977895,0.26350916973977895,0.03586641127508509,0.01,22.46834080689432,22.46834080689432,22.69598356535901,22.721849976634097,,0.9541992754154699,0.9541992754154699,0.13580995356076056,0.0,51.17089912677458,51.17089912677458,5.477393210616463,0.0,1.1004494435865502,1.1004494435865502,0.11779340237884864,0.0,0.9789221973807419,0.9789221973807419,0.9617793402378848,0.96,46.6408062194461,46.6408062194461,5.326520505160374,0.0,98.60813294405254,0.13325580311695986,5.343485514047411e-05,779.3663976124346,702.6560160658968,0.323059925211985,0.2912622364723545,22.660003422416164,22.33559995971229,967.0174655904495,966.7106240642636,111.85693060836786,96.4,16566.16633460083,7,0.547822960800292,1968-07-14
1967,43,668.5080511092375,0.4517142857142858,9.390032529122143,0.014227735196661229,58.0,11.0,11.0,11.0,136.0,227.0,0.33990327106979895,441.5080511092375,441.5080511092375,,220.75402555461875,220.75402555461875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,521.5080511092375,990.0,966.5740322044369,23.42596779556308,0.22355936310233965,0.10739180012356006,989.6690488367741,0.2405179344987353,0.2405179344987353,0.01,0.01,22.85449869783842,22.85449869783842,23.085016632337155,23.085016632337155,,0.9567479693948773,0.9567479693948773,0.0,0.0,47.32764957243766,47.32764957243766,0.0,0.0,1.0177989155362936,1.0177989155362936,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.132238606169516,46.132238606169516,0.0,0.0,92.26447721233903,0.1379988603171196,5.8083328616345675e-05,702.6560160658968,636.9257883620418,0.3563994489589869,0.323059925211985,23.032170192913178,22.660003422416164,966.7106240642636,966.4477031534482,96.4,86.69284736109113,15500.43217167296,7,0.5125804289574392,1968-07-21
1967,44,608.4205874966946,0.479,6.813421892165624,0.011235488559512116,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,208.57142857142858,0.3424150208183799,399.84915892526607,399.84915892526607,,199.92457946263303,199.92457946263303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,475.9920160681232,990.0,966.3326066997231,23.667393300277013,0.2035241138241465,0.08772880301272555,989.7087470831632,0.2123981822745545,0.2123981822745545,0.01,0.01,23.16374220116558,23.16374220116558,23.366140383440136,23.366140383440136,,0.9544288385814615,0.9544288385814615,0.0,0.0,43.34859972441143,43.34859972441143,0.0,0.0,0.9322279510626112,0.9322279510626112,0.0,0.0,0.9796926588643705,0.9796926588643705,0.96,0.96,42.468919234725725,42.468919234725725,0.0,0.0,84.93783846945145,0.13969377825561388,5.900357072087846e-05,623.8090120652902,589.2318351168824,0.372867674884977,0.3022363532107302,23.23854707368781,23.10431155783961,966.3952360482612,966.251543258026,90.30166365491164,80.95665304507357,14269.556862867843,7,0.47187688038584136,1968-07-28
1967,45,563.7822749562769,0.505,5.461930236897923,0.009665554945616614,54.0,9.0,8.0,6.0,107.0,184.0,0.32647837028829146,379.7822749562769,379.7822749562769,,189.8911374781385,189.8911374781385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,450.7822749562769,990.0,966.1370202373031,23.862979762696796,0.19462681400750556,0.07825723377936267,989.7271159522131,0.19885303559548692,0.19885303559548692,0.01,0.01,23.391242679314452,23.391242679314452,23.580095714909934,23.580095714909934,,0.9523277739275601,0.9523277739275601,0.0,0.0,41.482580160138056,41.482580160138056,0.0,0.0,0.892098498067485,0.892098498067485,0.0,0.0,0.9785636241866966,0.9785636241866966,0.96,0.96,40.59475817766459,40.59475817766459,0.0,0.0,81.18951635532918,0.14398485074951176,5.9383073439335055e-05,583.0034913422678,550.9983234585969,0.333939310096333,0.3156070293444913,23.467945506550794,23.2759167067468,966.22351571104,966.0794924555636,85.21406957885883,78.40455972848982,13639.838747695305,7,0.45105286864071775,1968-08-04
1967,46,527.1712363745406,0.533,6.568635562702752,0.012539358681286786,58.0,10.0,10.0,7.0,117.0,202.0,0.38345882750008636,325.17123637454057,325.17123637454057,,162.58561818727028,162.58561818727028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,403.17123637454057,990.0,965.9722705636852,24.027729436314612,0.17782340127256432,0.052480823568783086,989.7696957751587,0.16199058455281487,0.16199058455281487,0.01,0.01,23.635434626920432,23.635434626920432,23.78742521147325,23.78742521147325,,0.94481130839772,0.94481130839772,0.0,0.0,35.60414194837602,35.60414194837602,0.0,0.0,0.7656804720080863,0.7656804720080863,0.0,0.0,0.970194115909211,0.970194115909211,0.96,0.96,34.54336145335749,34.54336145335749,0.0,0.0,69.08672290671498,0.13099558807737569,5.902007259017291e-05,548.1781559247493,505.01787451967766,0.3999858424657189,0.3684933407447366,23.768353270061976,23.509394558533,966.0668017016612,965.8725804353384,73.49659641995356,64.50267154906203,11606.569448328117,7,0.38381512725952766,1968-08-11
1967,47,482.0796749078271,0.5618571428571429,4.976989304683992,0.010313225575005127,58.0,10.0,10.0,7.0,117.0,202.0,0.4191741966268605,280.0796749078271,280.0796749078271,,197.83729217872087,82.2423827291062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,358.0796749078271,990.0,965.7693585370852,24.230641462914814,0.16190919018289468,0.03119760655649434,989.8068932032605,0.1981700738271505,0.08245578811286478,0.01,0.01,23.83936459234829,23.955078878062576,24.027534666175438,24.027534666175438,,0.939296863487348,0.536208624314035,0.0,0.0,43.447709618461815,18.057792221776488,0.0,0.0,0.9343593466335873,0.38833961767261266,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.17320131226605,17.516058455123193,0.0,0.0,55.68925976738924,0.11530548379027701,5.5081019274317985e-05,494.6810831907137,470.1789493868897,0.4296236576805633,0.4083438944078709,23.882309048835182,23.808584601691532,965.8260648743582,965.715805272241,62.32938609226405,48.2,9355.795640921393,7,0.3093847764854958,1968-08-18
1967,48,458.016787412534,0.587,3.519656482994102,0.007736077779256271,58.0,10.0,10.0,7.0,117.0,202.0,0.4411194863649572,256.016787412534,256.016787412534,,256.016787412534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,334.016787412534,990.0,965.6610755433564,24.338924456643603,0.1534166505907638,0.020196994515816642,989.8263863548934,0.2787544039868582,0.01,0.01,0.01,23.886556407550138,24.155310811536996,24.155310811536996,24.155310811536996,,0.9482681368188726,0.0,0.0,0.0,56.864427809557334,0.0,0.0,0.0,1.2228909206356415,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.10525722397421253,5.2330445393082356e-05,467.1571483252964,445.541354005931,0.4533810345185399,0.4324026737558149,23.9583183809063,23.836996090973315,965.7022071674638,965.6049360930268,48.2,48.2,8097.600000000001,7,0.26777777777777784,1968-08-25
1967,49,432.8478296790026,0.6147142857142857,3.2959335764664877,0.007646547316634728,48.0,8.0,7.0,4.0,79.0,146.0,0.33742063903409797,286.8478296790026,286.8478296790026,,143.4239148395013,143.4239148395013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,349.8478296790026,990.0,965.5478152335554,24.452184766444525,0.1590039165936066,0.03439217560848917,989.8066039077979,0.1361222850333267,0.1361222850333267,0.01,0.01,24.122666389209105,24.122666389209105,24.248788674242427,24.248788674242427,,0.9379061505976539,0.9379061505976539,0.0,0.0,31.823086079071178,31.823086079071178,0.0,0.0,0.6843674425606705,0.6843674425606705,0.0,0.0,0.97,0.97,0.96,0.96,30.868393496699042,30.868393496699042,0.0,0.0,61.736786993398084,0.1426037665175068,5.978481898570903e-05,442.799181369126,422.4698189706656,0.345586816960616,0.3297205734404724,24.18493373765468,24.062958965444786,965.592596316161,965.501114185368,63.872604483381984,59.50926169531099,10371.780214890878,7,0.34298214996332266,1968-09-01
1967,50,411.8457842875373,0.639,2.7953487894969027,0.0068315000531682145,48.0,8.0,7.0,4.0,79.0,146.0,0.35458150721267145,265.8457842875373,265.8457842875373,,265.8457842875373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,328.8457842875373,990.0,965.4533060292939,24.546693970706137,0.15159164314813428,0.02447921018371756,989.8239291466682,0.28,0.01,0.01,0.01,24.09062311737431,24.36062311737431,24.36062311737431,24.36062311737431,,0.9428671085644601,0.0,0.0,0.0,59.21199114519039,0.0,0.0,0.0,1.2733761536600083,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11706047018938878,5.0390595865104034e-05,420.28892993659525,402.90237744418727,0.3623706589326961,0.3473800749927568,24.13824614195991,24.04566394914352,965.4913001847146,965.4130606984988,48.2,48.2,8097.600000000001,7,0.26777777777777784,1968-09-08
1967,51,390.40111433658376,0.663,3.152205012140842,0.00811149237933107,48.0,8.0,7.0,4.0,79.0,146.0,0.3741156120608496,244.4011143365838,244.4011143365838,,244.4011143365838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,307.40111433658376,990.0,965.3517982590083,24.6482017409917,0.1440231537623831,0.017024382376944612,989.8389524638607,0.27069631484856826,0.01,0.01,0.01,24.21645789000379,24.477154204852358,24.477154204852358,24.477154204852358,,0.9542116483514134,0.0,0.0,0.0,55.377798839416016,0.0,0.0,0.0,1.1909204051487314,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12350940069406126,5.483516656323628e-05,402.90237744418727,380.8369423592014,0.3833661700347713,0.3623706589326961,24.279926615192917,24.13824614195991,965.4130606984988,965.304184711796,48.2,48.2,8097.600000000001,7,0.26777777777777784,1968-09-15
1967,52,368.6203147163322,0.6900000000000001,3.836375949481107,0.010515709500341487,48.0,8.0,7.0,4.0,79.0,146.0,0.3962988083274266,222.62031471633213,222.62031471633213,,222.62031471633213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,285.6203147163322,990.0,965.2431015735816,24.75689842641837,0.13633603378729953,0.014672726750888185,989.8489912394617,0.24303742486704838,0.01,0.01,0.01,24.362852241013112,24.595889665880158,24.595889665880158,24.595889665880158,,0.9576031371878534,0.0,0.0,0.0,50.93085488791652,0.0,0.0,0.0,1.0952872018906776,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.98701974550984,0.0,0.0,0.0,47.98701974550984,0.13023155839248154,5.995327008646979e-05,380.8369423592014,353.9823107128336,0.4124499885488396,0.3833661700347713,24.462214002559307,24.279926615192917,965.304184711796,965.169911553564,48.2,46.75588893927736,8061.819317245654,7,0.26659455414172134,1968-09-22
1967,53,352.10075790684095,0.7065000000000001,1.8815528059926687,0.00537250036145465,48.0,8.0,7.0,4.0,79.0,146.0,0.41466587626140017,206.10075790684095,206.10075790684095,,206.10075790684095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,269.10075790684095,990.0,965.1605037895341,24.839496210465825,0.1305057696398026,0.01326856442208145,989.8562256659382,0.2207360231742353,0.01,0.01,0.01,24.474985853229686,24.68572187640392,24.68572187640392,24.68572187640392,,0.9558924226390586,0.0,0.0,0.0,47.287776766640135,0.0,0.0,0.0,1.0169414358417233,0.0,0.0,0.0,0.98,0.96,0.96,0.96,46.34202123130733,0.0,0.0,0.0,46.34202123130733,0.13161327230983386,6.245880482525836e-05,353.9823107128336,350.2192051008483,0.4168817639739608,0.4124499885488396,24.487757703900066,24.462214002559307,965.169911553564,965.1510960255042,46.75588893927736,45.92815352333729,2224.4170191027515,2,0.2574556735072629,1968-09-29
1968,1,336.87099983934365,0.7287142857142858,3.5083441235801245,0.010458444546098514,44.0,7.0,6.0,3.0,60.0,120.0,0.35636348567131154,216.8709998393436,216.8709998393436,,216.8709998393436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,273.87099983934365,990.0,965.0843549991968,24.91564500080332,0.13218933602325292,0.014184034986344143,989.8536266289904,0.23527584978311386,0.01,0.01,0.01,24.53399578001064,24.759271629793755,24.759271629793755,24.759271629793755,,0.9575808003197315,0.0,0.0,0.0,49.96565577288042,0.0,0.0,0.0,1.0745302316748477,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.90075082674163,0.0,0.0,0.0,47.90075082674163,0.1422234947337572,6.139490227358771e-05,346.9384943839358,325.6607962357874,0.368481565441843,0.3458826332116472,24.61008986886823,24.465658321429,965.1346924719196,965.028303981179,48.2,46.49394012465395,8047.326138892594,7,0.26611528237078685,1968-10-01
1968,2,313.27777470433136,0.7652857142857142,3.336572052809369,0.010709223188515957,42.285714285714285,6.428571428571429,4.857142857142857,3.0,57.714285714285715,114.28571428571429,0.36468102843193667,198.99206041861703,198.99206041861703,,198.99206041861703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.285714285714285,6.428571428571429,4.857142857142857,3.0,57.714285714285715,252.5634889900456,990.0,964.9663888735215,25.033611126478394,0.1246692543400876,0.0126643251355824,989.8626664205243,0.21113928156513298,0.01,0.01,0.01,24.685138265437583,24.886277547002717,24.886277547002717,24.886277547002717,,0.954319960555306,0.0,0.0,0.0,45.97257003636418,0.0,0.0,0.0,0.9886574201368641,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.0531186356369,0.0,0.0,0.0,45.0531186356369,0.14384378835049721,6.289137592582583e-05,323.62655383883583,302.30479186612183,0.3791200587123675,0.3527726340664359,24.75286709148445,24.623898165950617,965.0181327691942,964.9115239593306,46.04288170931521,43.57240318670827,7568.9239307869975,7,0.25029510353131607,1968-10-08
1968,3,295.87937665912006,0.7907142857142857,1.6832638732646745,0.005718224277668257,41.0,6.0,4.0,3.0,56.0,110.0,0.3718478073966443,185.87937665912003,185.87937665912003,,185.87937665912003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,236.87937665912003,990.0,964.8838467626174,25.116153237382655,0.1191338339490926,0.011549747016025128,989.8693164190348,0.19343715848981205,0.01,0.01,0.01,24.792032497927675,24.975469656417484,24.975469656417484,24.975469656417484,,0.9504313410252679,0.0,0.0,0.0,42.954221366383365,0.0,0.0,0.0,0.9237466960512553,0.0,0.0,0.0,0.979904917852269,0.96,0.96,0.96,42.09117246477377,0.0,0.0,0.0,42.09117246477377,0.14223996564805183,6.290026024073772e-05,302.30479186612183,290.5219447532691,0.3786288849657104,0.3638711755806848,24.823370226563437,24.75286709148445,964.9115239593306,964.8620877790132,43.57240318670827,40.84747306848951,7071.316974081993,7,0.23383984702652094,1968-10-15
1968,4,285.6182798768128,0.8078571428571429,0.9877108767544038,0.003461727678169472,41.0,6.0,4.0,3.0,56.0,110.0,0.3851596361649949,175.61827987681275,175.61827987681275,,175.61827987681275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,226.61827987681275,990.0,964.8424731195073,25.15752688049276,0.11551229262818374,0.010677553789529058,989.8738101535822,0.1795846778336972,0.01,0.01,0.01,24.851752356241374,25.021337034075067,25.021337034075067,25.021337034075067,,0.9472181916455268,0.0,0.0,0.0,40.54308888378155,0.0,0.0,0.0,0.8718943845974526,0.0,0.0,0.0,0.9771894384597452,0.96,0.96,0.96,39.61904357314713,0.0,0.0,0.0,39.61904357314713,0.13870450557441175,6.266455179338144e-05,290.5219447532691,283.6079686159883,0.3878593416708348,0.3786288849657104,24.86338792195297,24.823370226563437,964.8620877790132,964.834431874464,40.84747306848951,39.11609423321339,6655.999320288717,7,0.22010579762859514,1968-10-22
1968,5,281.6488018016211,0.8155714285714286,0.32652780239452894,0.0011606894745754286,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.38243555096567833,173.9345160873354,173.9345160873354,,173.9345160873354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,224.36308751590678,990.0,964.8265952072064,25.173404792793495,0.11471633970480959,0.010534433867423457,989.8747492264278,0.1773115967179028,0.01,0.01,0.01,24.870842422503408,25.03815401922131,25.03815401922131,25.03815401922131,,0.9466730971589153,0.0,0.0,0.0,40.16215247734788,0.0,0.0,0.0,0.8637022038139329,0.0,0.0,0.0,0.9763702203813932,0.96,0.96,0.96,39.213513752180994,0.0,0.0,0.0,39.213513752180994,0.13922992112925026,6.262408787480814e-05,283.6079686159883,281.3222739992266,0.3910106314592865,0.3767920630425851,24.87661739065662,24.86338792195297,964.834431874464,964.8252890959968,39.57123745542535,38.546776105176114,6587.870310366408,7,0.21785285417878333,1968-10-29
1968,6,307.94238641671893,0.7735714285714286,8.12891804665014,0.02602946012250374,40.0,6.0,4.0,3.0,53.0,106.0,0.344769127268867,201.94238641671896,201.94238641671896,,201.94238641671896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,251.94238641671896,990.0,964.9421707635851,25.057829236414914,0.12445003637141057,0.012915102845421073,989.8626348607831,0.21512222166257056,0.01,0.01,0.01,24.70534187553556,24.910464097198126,24.910464097198126,24.910464097198126,,0.9545621357024651,0.0,0.0,0.0,46.70462936834344,0.0,0.0,0.0,1.0044006315772782,0.0,0.0,0.0,0.9797500390077457,0.96,0.96,0.96,45.60500914287248,0.0,0.0,0.0,45.60500914287248,0.14799249465390923,6.274407075804993e-05,323.62655383883583,283.6079686159883,0.3737553656100772,0.3275380179488837,24.85658909486065,24.60133764876285,965.0181327691942,964.834431874464,48.2,40.14384697626614,7661.641536002577,7,0.2533611619048471,1968-11-05
1968,7,338.0653850684853,0.7281428571428571,7.331484784409538,0.02164228879053106,40.0,6.0,4.0,3.0,53.0,106.0,0.31416186781033095,232.06538506848528,232.06538506848528,,232.06538506848528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,282.0653850684853,990.0,965.0903269253423,24.909673074657608,0.13508138881638795,0.01571598429169956,989.849202626892,0.2549495725370655,0.01,0.01,0.01,24.50392612901243,24.748875701549498,24.748875701549498,24.748875701549498,,0.9566100538302756,0.0,0.0,0.0,53.331261245277155,0.0,0.0,0.0,1.146908843984455,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.980672879575714,0.0,0.0,0.0,47.980672879575714,0.14215134879030708,5.764050033719374e-05,360.34880084276085,311.8155700798613,0.3399445382822018,0.2941594359467658,24.68150979187775,24.356257464161644,965.2017440042138,964.9590778503992,48.2,46.66471015703,8060.753043768721,7,0.26655929377542065,1968-11-12
1968,8,399.0381081995273,0.6544285714285715,8.562875584833487,0.02160855393409186,40.0,6.0,4.0,3.0,53.0,106.0,0.2664469884798716,293.0381081995273,293.0381081995273,,184.06852859711768,108.96957960240961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,343.0381081995273,990.0,965.3904448139931,24.60955518600687,0.15660055459945105,0.03731398707017684,989.8060854583304,0.1860375038918244,0.10889464674896723,0.01,0.01,24.22960314044542,24.306745997588276,24.40564064433724,24.40564064433724,,0.943034120313924,0.672242559023726,0.0,0.0,41.30359347618836,24.337600235097888,0.0,0.0,0.8882493220685669,0.5233892523676965,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,37.37890079947352,23.60747222804495,0.0,0.0,60.986373027518475,0.15215483682997094,5.754304045130379e-05,420.28892993659525,364.6825175805071,0.2906637825779501,0.25220745170707,24.33497062805921,24.142609783712093,965.4913001847146,965.2234125879024,68.0540052284009,48.2,10245.710668623104,7,0.33881318348621375,1968-11-19
1968,9,455.8152037367055,0.5892857142857143,8.40186104962577,0.018499335757984885,41.142857142857146,6.571428571428571,4.571428571428571,3.2857142857142856,56.142857142857146,111.71428571428571,0.2449793136317883,344.10091802241976,344.10091802241976,,172.05045901120988,172.05045901120988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,6.571428571428571,4.571428571428571,3.2857142857142856,56.142857142857146,396.3866323081341,990.0,965.6511684168152,24.348831583184847,0.17542890399279437,0.061415633306582076,989.7631554627005,0.17476811966513334,0.17476811966513334,0.01,0.01,23.937218926220318,23.937218926220318,24.101987045885448,24.101987045885448,,0.9474725988116164,0.9474725988116164,0.0,0.0,38.26620462962704,38.26620462962704,0.0,0.0,0.8229291318199363,0.8229291318199363,0.0,0.0,0.9727324065334753,0.9727324065334753,0.96,0.96,37.225494114333365,37.225494114333365,0.0,0.0,74.45098822866673,0.16336148835317257,6.009891125901335e-05,472.4927083802066,426.6328809909446,0.2697165192734291,0.2291569500275786,24.1045465149483,23.85656588603255,965.7262171877107,965.5198479644592,77.34025630977854,69.39273133339847,12507.766022416012,7,0.41361660127037075,1968-11-26
