WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1968,10,493.1592932916423,0.554,4.646452305638726,0.0094377198998588,44.0,8.0,6.0,4.0,64.0,126.0,0.2555861625755024,367.1592932916423,367.1592932916423,,183.57964664582116,183.57964664582116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,425.1592932916423,990.0,965.8192168198123,24.180783180187664,0.18558366877824253,0.0722991864336551,989.742117144788,0.19033252297185851,0.19033252297185851,0.01,0.01,23.732567802003945,23.732567802003945,23.9129003249758,23.9129003249758,,0.950721742992281,0.950721742992281,0.0,0.0,40.62079650800366,40.62079650800366,0.0,0.0,0.8735655163011539,0.8735655163011539,0.0,0.0,0.9773402935851478,0.9773402935851478,0.96,0.96,39.702396575081664,39.702396575081664,0.0,0.0,79.40479315016331,0.1609896080088071,6.007279920202089e-05,505.01787451967766,477.3484869166725,0.2639581007449489,0.2494961195578247,23.82743154973224,23.66141713255974,965.8725804353384,965.748068191125,82.07786153764215,75.83993017067485,13340.005249227439,7,0.4411377397231296,1968-12-03
1968,11,530.1347651049049,0.5308571428571429,6.568635562702752,0.01234539970428217,42.285714285714285,7.142857142857143,5.142857142857143,3.142857142857143,61.42857142857143,119.14285714285714,0.22496562694152686,410.9919079620478,410.9919079620478,,205.4959539810239,205.4959539810239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.285714285714285,7.142857142857143,5.142857142857143,3.142857142857143,61.42857142857143,465.5633365334764,990.0,965.9856064429721,24.014393557027965,0.19984350924753622,0.09298818055808651,989.7071683101943,0.2199195378743822,0.2199195378743822,0.01,0.01,23.501642329347963,23.501642329347963,23.711561867222347,23.711561867222347,,0.9555323059110695,0.9555323059110695,0.0,0.0,45.25285365265925,45.25285365265925,0.0,0.0,0.9731796484442848,0.9731796484442848,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.347796579606054,44.347796579606054,0.0,0.0,88.69559315921211,0.1672694427386669,5.995203436013993e-05,550.9983234585969,512.1178199937132,0.2460371326300396,0.2141567314748222,23.61881794942122,23.374949886236283,966.0794924555636,965.9045301899716,93.10249179382218,83.54456991252725,14900.859650747636,7,0.49275329532895623,1968-12-10
1968,12,574.9095666701988,0.49714285714285716,6.387248247375136,0.011056610953818016,42.0,7.0,5.0,3.0,61.0,118.0,0.20534345460185288,456.9095666701988,456.9095666701988,,228.4547833350994,228.4547833350994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,510.9095666701988,990.0,966.187093050016,23.812906949984153,0.21751085507283946,0.1146613154683338,989.6678278294588,0.25091395750238416,0.25091395750238416,0.01,0.01,23.22982082194063,23.22982082194063,23.470734779443013,23.470734779443013,,0.9574432922157203,0.9574432922157203,0.0,0.0,49.82564326614103,49.82564326614103,0.0,0.0,1.0715192100245383,1.0715192100245383,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.00825254158873,48.00825254158873,0.0,0.0,96.01650508317746,0.16707416142757298,5.840927221004677e-05,595.7090611902229,562.8280752081156,0.2096554972961635,0.1980832719989801,23.30397219167483,23.101190687200287,966.280690775356,966.1327263384364,96.4,95.43316915472089,16130.772853973815,7,0.5334250282398748,1968-12-17
1968,13,627.4676469371003,0.4705714285714286,7.419989149717821,0.011835119194833486,42.0,7.0,5.0,3.0,61.0,118.0,0.18817270996337893,509.4676469371003,509.4676469371003,,254.73382346855016,254.73382346855016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,563.4676469371003,990.0,966.4098705877484,23.590129412251617,0.24673433579046122,0.1418398645692517,989.6114257996403,0.27822476234537563,0.27822476234537563,0.01,0.01,22.923330449546523,22.923330449546523,23.191555211891902,23.191555211891902,,0.9532454174064828,0.9532454174064828,0.0,0.0,54.579848684397284,54.579848684397284,0.0,0.0,1.173760186761232,1.173760186761232,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15372753593618413,5.260913661919971e-05,647.6489852382476,608.7950640130589,0.1938254873851422,0.1821974598734095,23.024254914728644,22.81639534530004,966.490595940953,966.3351802560522,96.4,96.4,16195.200000000003,7,0.5355555555555557,1968-12-24
1968,14,679.6797845177534,0.4465714285714286,7.858147261092735,0.011513959596863129,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.20005185507561002,543.6797845177534,543.6797845177534,,244.9991295890721,244.9991295890721,53.68152533960921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,601.9654988034678,990.0,966.618719138071,23.381280861929003,0.26861228589206065,0.1641780960578593,989.5672096180499,0.25604148777990104,0.25604148777990104,0.06318434492275814,0.01,22.69244899219911,22.69244899219911,22.885306135056258,22.938490479979016,,0.950359653252079,0.950359653252079,0.27189985544927475,0.0,51.821324825098806,51.821324825098806,11.340378560252137,0.0,1.1144370930128775,1.1144370930128775,0.24387910882262662,0.0,0.9786736251679768,0.9786736251679768,0.9643879108822626,0.96,45.48949684314076,45.48949684314076,11.060925414569331,0.0,102.03991910085085,0.1499478281552103,5.206431299125615e-05,702.6560160658968,654.21608557748,0.2084563313841065,0.1803685396940993,22.782008102464346,22.635338006675703,966.7106240642636,966.51686434231,116.13971685297798,96.4,17142.706408942948,7,0.5668884394491716,1968-12-31
1968,15,721.9673762582888,0.4282857142857143,5.284503912775871,0.0072603030226823856,46.0,7.0,6.0,4.0,76.0,139.0,0.19260462579643584,582.9673762582887,582.9673762582887,,194.32245875276294,194.32245875276294,194.32245875276294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,641.9673762582888,990.0,966.7878695050331,23.212130494966864,0.29134495892443385,0.19042220734053686,989.5182328337349,0.20483531931622992,0.20483531931622992,0.20483531931622992,0.01,22.525528009385656,22.525528009385656,22.525528009385656,22.72036332870189,,0.9530513519808055,0.9530513519808055,0.9530513519808055,0.0,40.90954116138463,40.90954116138463,40.90954116138463,0.0,0.8797750787394544,0.8797750787394544,0.8797750787394544,0.0,0.9778727393811076,0.9778727393811076,0.9778727393811076,0.96,40.005937623746334,40.005937623746334,40.005937623746334,0.0,120.017812871239,0.16622391408566747,5.718816072868572e-05,739.6475434553279,702.6560160658968,0.1978208352619644,0.1879273462474429,22.635338006675703,22.42499344876157,966.8585901738212,966.7106240642636,123.54030152295516,116.13971685297798,20162.992562368156,7,0.666765627062439,1969-01-07
1968,16,787.9345683407009,0.4004285714285714,13.578003464486937,0.017078151226177615,46.0,7.0,6.0,4.0,76.0,139.0,0.17661268451407075,648.9345683407009,648.9345683407009,,216.31152278023364,216.31152278023364,216.31152278023364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,707.9345683407009,990.0,967.0517382733627,22.948261726637238,0.32883346456187373,0.23448829165158822,989.4366782437866,0.23452055575331543,0.23452055575331543,0.23452055575331543,0.01,22.150419414670466,22.150419414670466,22.150419414670466,22.37493997042378,,0.9559586779822202,0.9559586779822202,0.9559586779822202,0.0,44.90826890181361,44.90826890181361,44.90826890181361,0.0,0.9657692236949164,0.9657692236949164,0.9657692236949164,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.01010352377734,44.01010352377734,44.01010352377734,0.0,132.030310571332,0.1675593078401974,5.6530272433091334e-05,834.6935677067364,760.52821131929,0.182767710561159,0.1665281791758537,22.30625991271256,21.88453417704248,967.2387742708268,966.9421128452772,140.01902291559247,127.26449481012472,22181.092175983777,7,0.7335017253962889,1969-01-14
1968,17,866.8412069849655,0.37228571428571433,8.166917426917864,0.009353441190696971,46.0,7.0,6.0,4.0,76.0,139.0,0.1604509382412825,727.8412069849655,727.8412069849655,,242.6137356616552,242.6137356616552,242.6137356616552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,786.8412069849655,990.0,967.3673648279398,22.632635172060173,0.3781327190916156,0.28712269682254127,989.3347445840858,0.2698445580914027,0.2698445580914027,0.2698445580914027,0.01,21.69753519805463,21.69753519805463,21.69753519805463,21.957379756146036,,0.9568140601209042,0.9568140601209042,0.9568140601209042,0.0,49.38756955095461,49.38756955095461,49.38756955095461,0.0,1.0620982699130024,1.0620982699130024,1.0620982699130024,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.73863215070134,47.73863215070134,47.73863215070134,0.0,143.21589645210403,0.16526972159680928,5.468670440625204e-05,891.8619896951615,834.6935677067364,0.1665281791758537,0.1558537101099131,21.88453417704248,21.551007835580748,967.4674479587808,967.2387742708268,144.60000000000002,140.01902291559247,24060.27060395348,7,0.7956438691783557,1969-01-21
1968,18,963.0055968739773,0.3417142857142857,19.042156186446245,0.019649513729209814,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.15445897188342284,814.1484540168345,814.1484540168345,,241.34630899879994,241.34630899879994,241.34630899879994,90.10952702043461,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,875.2913111596916,990.0,967.7489419283529,22.251058071646998,0.45619769346970324,0.33304785174414786,989.2107544547861,0.25700500433472956,0.25700500433472956,0.25700500433472956,0.10271929004901528,21.204807522098385,21.204807522098385,21.204807522098385,21.359093236384098,,0.9551903979758934,0.9551903979758934,0.9551903979758934,0.40888768117327035,47.96982801271518,47.96982801271518,47.96982801271518,17.764362376574464,1.0316092045745202,1.0316092045745202,1.0316092045745202,0.38202929842095623,0.9795019887986482,0.9795019887986482,0.9795019887986482,0.9680734173700768,44.931517157292625,44.931517157292625,44.931517157292625,17.388660014435484,152.18321148631338,0.1579774271332813,5.1898016360023454e-05,1025.1570830002852,906.4211780013768,0.1667640888170038,0.1430877058368119,21.472402580125248,20.926695759000687,967.9790651180008,967.5256847120056,165.7045273379705,144.60000000000002,25566.77952970065,7,0.8454622860350743,1969-01-28
1968,19,1082.6488853398916,0.3077142857142857,15.302482677873902,0.0140827636802056,49.0,8.0,7.0,5.0,93.0,162.0,0.14975210221725835,920.6488853398916,920.6488853398916,,230.16222133497294,230.16222133497294,230.16222133497294,230.16222133497294,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,984.6488853398916,990.0,968.1597536396397,21.840246360360343,0.5563312545610507,0.38459406050450756,989.0590746849344,0.2532189988022135,0.2532189988022135,0.2532189988022135,0.2532189988022135,20.646102046492558,20.646102046492558,20.646102046492558,20.646102046492558,,0.9552012486206305,0.9552012486206305,0.9552012486206305,0.9552012486206305,44.50436602341431,44.50436602341431,44.50436602341431,44.50436602341431,0.95708314028848,0.95708314028848,0.95708314028848,0.95708314028848,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.61427870294603,43.61427870294603,43.61427870294603,43.61427870294603,174.45711481178412,0.161148979670542,5.264955726297691e-05,1132.2744617454025,1042.8375986738165,0.1553453770807808,0.1430748510836116,20.840425968365334,20.40354109121852,968.3157197369142,968.0346324529748,181.778435188121,168.46482922976134,29308.79528837973,7,0.9692061933988005,1969-02-04
1968,20,1247.4103285990848,0.26771428571428574,40.26736096750047,0.031107593614913213,49.0,8.0,7.0,5.0,93.0,162.0,0.1305135128280935,1085.4103285990848,1053.1815374241824,,263.29538435604564,263.29538435604564,263.29538435604564,263.29538435604564,32.22879117490246,9.748214614630992,1.5915452432050596,1.392602087804427,0.9947157770031623,18.50171345225882,58.74821461463099,9.59154524320506,8.392602087804427,5.9947157770031625,111.50171345225883,1129.913899369823,990.0,968.6783809195659,21.32161908043406,0.7423142569025506,0.5477730502186525,988.7099126928788,0.2790225512642658,0.2790225512642658,0.2790225512642658,0.2790225512642658,19.752509222048584,19.752509222048584,19.752509222048584,19.752509222048584,,0.9543179360131641,0.9543179360131641,0.9543179360131641,0.9543179360131641,48.62690808293443,48.62690808293443,48.62690808293443,48.62690808293443,1.0457399587727834,1.0457399587727834,1.0457399587727834,1.0457399587727834,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.44236951229438,47.44236951229438,47.44236951229438,47.44236951229438,189.7694780491775,0.15275011055886198,5.01114352862491e-05,1414.1459885179058,1141.726989184771,0.1418903131261468,0.114556772296037,20.352215616924862,18.984408763706227,969.2072408859808,968.345427680295,192.8,183.0916833111556,31881.272312261823,7,1.0542748780509863,1969-02-11
1968,21,2063.9505300569067,0.1712857142857143,198.38048179654993,0.0926889586438887,49.0,8.0,7.0,5.0,93.0,162.0,0.08240766825784458,1901.9505300569067,1100.0,,275.0,275.0,275.0,275.0,801.9505300569068,50.999999999999986,9.93071206384393,16.191698526803783,24.751559569657616,700.0765598966015,100.0,17.930712063843934,23.191698526803783,29.751559569657616,793.0765598966015,1241.1224105906476,990.0,971.1220001312612,18.877999868738794,0.921425828245089,0.648,988.4305741717548,0.28,0.28,0.28,0.28,17.028574040493712,17.028574040493712,17.028574040493712,17.028574040493712,,0.9477304406573567,0.9477304406573567,0.9477304406573567,0.9477304406573567,43.53713449107766,43.53713449107766,43.53713449107766,43.53713449107766,0.9362824621737129,0.9362824621737129,0.9362824621737129,0.9362824621737129,0.9783767508327644,0.9783767508327644,0.9783767508327644,0.9783767508327644,42.60319053437416,42.60319053437416,42.60319053437416,42.60319053437416,170.41276213749663,0.08818605447497566,4.303352579229712e-05,2802.809361093756,1454.6784350498776,0.1113648185720477,0.0577991504697921,18.833834973600432,15.107894888289907,973.0378156991918,969.3381918670842,189.61229330985296,149.21417483213756,28629.34403909943,7,0.9467375674305367,1969-02-18
1968,22,4502.6259246206055,0.031142857142857142,412.7119830167853,0.09591737628042461,57.142857142857146,10.571428571428571,11.285714285714286,11.857142857142858,136.71428571428572,227.57142857142858,0.04962497857278086,4275.054496049177,942.8571428571429,,275.0,275.0,275.0,275.0,3332.1973531920344,200.0,7.428571428571429,13.714285714285714,65.78955003606306,3045.264946013114,257.14285714285717,18.0,25.0,77.64669289320591,3181.9792317273996,1243.0,990.0157623444957,976.5060995775284,13.509662766967365,0.9204013611100275,0.648,988.4473609833857,0.28,0.28,0.28,0.28,11.66126140585734,11.66126140585734,11.66126140585734,11.66126140585734,1.0,0.9025730315020513,0.9025730315020513,0.9025730315020513,0.9025730315020513,28.506211980883933,28.506211980883933,28.506211980883933,28.506211980883933,0.6130368167932029,0.6130368167932029,0.6130368167932029,0.6130368167932029,0.9695886351558362,0.9695886351558362,0.9695886351558362,0.9695886351558362,27.642012203299576,27.642012203299576,27.642012203299576,27.642012203299576,110.5680488131983,0.0263476732724753,inf,5691.793242211253,3210.822806441037,0.0628906437756102,0.0358790192123373,14.138014640499565,9.65658419025212,978.5753615930053,974.0076959469822,138.4482982320496,84.76233312869762,18575.432200617313,7,0.6142669378511016,1969-02-25
1968,23,6437.566334772915,0.004714285714285714,142.10702811214418,0.02260396989852873,68.0,14.0,17.0,21.0,195.0,315.0,0.04898758388198036,6122.566334772915,0.0,,275.0,275.0,275.0,275.0,6122.566334772915,1132.0,4.0,8.0,59.0,4919.566334772915,1200.0,18.0,25.0,80.0,5114.566334772915,1243.0,990.1234192059813,979.5925822551183,10.530836950863009,0.8801859518443826,0.648,988.595233254137,0.28,0.28,0.28,0.28,8.722650999018606,8.722650999018606,8.722650999018606,8.722650999018606,1.0,0.796762651411043,0.796762651411043,0.796762651411043,0.796762651411043,18.74089335289179,18.74089335289179,18.74089335289179,18.74089335289179,0.4030299645783181,0.4030299645783181,0.4030299645783181,0.4030299645783181,0.9604729796635896,0.9604729796635896,0.9604729796635896,0.9604729796635896,18.000503291603906,18.000503291603906,18.000503291603906,18.000503291603906,72.00201316641562,0.01120672037382237,inf,6686.542438996262,6023.131598073686,0.0522983758317256,0.0471095491988361,9.190266261258303,8.441726124827115,979.9013126243552,979.0786831816114,76.14666459529732,70.45429164145776,12096.338211957824,7,0.4000111842578645,1969-03-04
1968,24,6742.514442910296,0.004,79.27989539893679,0.011557039436028942,68.0,14.0,17.0,21.0,195.0,315.0,0.04673634082611757,6427.514442910296,0.0,,275.0,275.0,275.0,275.0,6427.514442910296,1132.0,4.0,8.0,59.0,5224.514442910296,1200.0,18.0,25.0,80.0,5419.514442910296,1243.0,990.1482136218099,979.9707179092086,10.177495712601026,0.8709239543620242,0.648,988.6292896674477,0.28,0.28,0.28,0.28,8.378571758239014,8.378571758239014,8.378571758239014,8.378571758239014,1.0,0.8087859848616645,0.8087859848616645,0.8087859848616645,0.8087859848616645,18.272956969441477,18.272956969441477,18.272956969441477,18.272956969441477,0.3929668165471285,0.3929668165471285,0.3929668165471285,0.3929668165471285,0.96,0.96,0.96,0.96,17.542038690663816,17.542038690663816,17.542038690663816,17.542038690663816,70.16815476265526,0.0104127226758037,inf,6995.244070625638,6625.504515920135,0.0475435492109469,0.0450305946182414,8.510596472503922,8.093411706064872,980.2841026475758,979.8256255997408,70.75034229030362,68.88789996454982,11788.250000126083,7,0.3898230820147514,1969-03-11
1968,25,7170.628871682163,0.003428571428571429,92.63876429690286,0.012740164926899642,68.0,14.0,17.0,21.0,195.0,315.0,0.0439747604324135,6855.628871682163,0.0,,275.0,275.0,275.0,275.0,6855.628871682163,1132.0,3.999999999999992,8.0,59.0,5652.628871682163,1200.0,18.0,25.0,80.0,5847.628871682163,1243.0,990.1820648003064,980.4408973177113,9.741167482595058,0.858278787313863,0.648,988.6757860129925,0.28,0.28,0.28,0.28,7.954888695281158,7.954888695281158,7.954888695281158,7.954888695281158,1.0,0.7782201207384928,0.7782201207384928,0.7782201207384928,0.7782201207384928,16.717706638870837,16.717706638870837,16.717706638870837,16.717706638870837,0.35952057287894273,0.35952057287894273,0.35952057287894273,0.35952057287894273,0.96,0.96,0.96,0.96,16.048998373316003,16.048998373316003,16.048998373316003,16.048998373316003,64.19599349326401,0.0089839877253884,inf,7519.533630693032,6891.694429252207,0.0457071919298922,0.0418908958281988,8.210248902414124,7.648498633750337,980.7783616128514,980.1557010922728,69.42618569454173,57.20178291686271,10784.926906868353,7,0.35664440829591115,1969-03-18
1968,26,7873.413420627895,0.0025714285714285717,100.84879966798806,0.012720180230304258,68.0,14.0,17.0,21.0,195.0,315.0,0.04003751816520408,7558.413420627895,0.0,,275.0,275.0,275.0,275.0,7558.413420627895,1132.0,4.0,8.0,59.0,6355.413420627895,1200.0,18.0,25.0,80.0,6550.413420627895,1243.0,990.2896192209507,981.0971253749734,9.192493845977149,0.8280595390390953,0.648,988.8135596819117,0.28,0.28,0.28,0.28,7.436434306938042,7.436434306938042,7.436434306938042,7.436434306938042,1.0,0.7021328730368707,0.7021328730368707,0.7021328730368707,0.7021328730368707,14.08541207628777,14.08541207628777,14.08541207628777,14.08541207628777,0.3029120876621026,0.3029120876621026,0.3029120876621026,0.3029120876621026,0.96,0.96,0.96,0.96,13.521995593236259,13.521995593236259,13.521995593236259,13.521995593236259,54.087982372945035,0.006880761387477399,inf,8225.475228368949,7584.196557556274,0.0415337336802221,0.0382956596736918,7.609031772860903,7.259668870699529,981.3729842911608,980.8391447641028,56.61297450253088,51.53363802956428,9086.781038654768,7,0.30048879096080583,1969-03-25
1968,27,8475.32887157157,0.002,57.81124319931769,0.006841989117004329,84.0,14.0,20.0,27.0,219.0,364.0,0.042949440244555034,8111.328871571569,0.0,,275.0,275.0,275.0,275.0,8111.328871571569,1116.0,4.0,5.0,53.0,6933.328871571569,1200.0,18.0,25.0,80.0,7152.328871571569,1243.0,990.4340789291772,981.5314280648992,8.902650864278096,0.8040683062072854,0.648,988.9820106229698,0.28,0.28,0.28,0.28,7.170582558070778,7.170582558070778,7.170582558070778,7.170582558070778,1.0,0.6770316962457442,0.6770316962457442,0.6770316962457442,0.6770316962457442,13.09293728996812,13.09293728996812,13.09293728996812,13.09293728996812,0.28156854387028213,0.28156854387028213,0.28156854387028213,0.28156854387028213,0.96,0.96,0.96,0.96,12.569219798369394,12.569219798369394,12.569219798369394,12.569219798369394,50.276879193477576,0.005932464209561071,inf,8539.833006270135,8404.50282254185,0.0433101169320462,0.0426237842979766,7.195835868229637,7.147583351671615,981.5723331259276,981.4865139850266,50.631369704089344,49.9546172506504,8446.515704504232,7,0.27931599551931985,1969-04-01
1968,28,8158.918899525869,0.002142857142857143,83.20451295616567,0.010261713888933129,84.0,14.0,20.0,27.0,219.0,364.0,0.044637710165764864,7794.918899525869,0.0,,275.0,275.0,275.0,275.0,7794.918899525869,1116.0,4.000000000000004,5.0,52.99999999999998,6616.918899525871,1200.0,18.0,25.0,80.0,6835.918899525871,1243.0,990.3581405358863,981.3232212049414,9.034919330944717,0.8159629020595005,0.648,988.8941776338268,0.28,0.28,0.28,0.28,7.2909564288851945,7.2909564288851945,7.2909564288851945,7.2909564288851945,1.0,0.6883971502072808,0.6883971502072808,0.6883971502072808,0.6883971502072808,13.537717861799132,13.537717861799132,13.537717861799132,13.537717861799132,0.29113371745804584,0.29113371745804584,0.29113371745804584,0.29113371745804584,0.96,0.96,0.96,0.96,12.996209147327166,12.996209147327166,12.996209147327166,12.996209147327166,51.984836589308664,0.006378137876782771,inf,8426.994856245345,7867.080491082938,0.0462687524822685,0.0431945202541847,7.428109861260936,7.187816243938955,981.5007772259116,981.105055661618,53.95277849857442,50.51857716539024,8733.452547003855,7,0.28880464771838144,1969-04-08
1968,29,7320.436221738086,0.0031428571428571426,139.34086597581882,0.0191212823955552,84.0,14.0,20.0,27.0,219.0,364.0,0.04978056047054314,6956.436221738086,0.0,,275.0,275.0,275.0,275.0,6956.436221738086,1116.0,4.0,5.0,53.0,5778.436221738086,1200.0,18.0,25.0,80.0,5997.436221738086,1243.0,990.1976965775854,980.5865683811161,9.611128196469313,0.8524395095182185,0.648,988.6972570680671,0.28,0.28,0.28,0.28,7.830688686951058,7.830688686951058,7.830688686951058,7.830688686951058,1.0,0.759432509259281,0.759432509259281,0.759432509259281,0.759432509259281,16.05983056048353,16.05983056048353,16.05983056048353,16.05983056048353,0.3453727002254522,0.3453727002254522,0.3453727002254522,0.3453727002254522,0.96,0.96,0.96,0.96,15.417437338064188,15.417437338064188,15.417437338064188,15.417437338064188,61.66974935225675,0.00845610832052283,inf,7692.483726121502,6891.694429252207,0.052817199563431,0.0473189171351716,8.210248902414124,7.5429389616444675,980.9409347025542,980.1557010922728,69.42618569454173,55.63375393651262,10360.517891179134,7,0.3426097186236486,1969-04-15
1968,30,6254.153978322726,0.005571428571428558,160.56895514390285,0.0257745368396082,84.0,14.0,20.0,27.0,219.0,364.0,0.05834513130753083,5890.153978322726,0.0,,275.0,275.0,275.0,275.0,5890.153978322726,1116.0,4.0,4.999999999999996,53.0,4712.153978322725,1200.0,18.0,25.0,80.0,4931.153978322725,1243.0,990.1085064975156,979.3536186468707,10.754887850644796,0.8857566202248156,0.648,988.5747498772907,0.28,0.28,0.28,0.28,8.941131230419945,8.941131230419945,8.941131230419945,8.941131230419945,1.0,0.8007740623449767,0.8007740623449767,0.8007740623449767,0.8007740623449767,19.31605770074221,19.31605770074221,19.31605770074221,19.31605770074221,0.4153990903385421,0.4153990903385421,0.4153990903385421,0.4153990903385421,0.9616641935720188,0.9616641935720188,0.9616641935720188,0.9616641935720188,18.577678566468872,18.577678566468872,18.577678566468872,18.577678566468872,74.31071426587549,0.011942030098604757,inf,6727.364712185816,5767.711743244887,0.0631099500467087,0.0541073682746317,9.548148229204203,8.395665511919079,979.9519322431104,978.6922760845972,82.71247151869544,70.25377492259092,12484.199996667081,7,0.412837301477086,1969-04-22
1968,31,5272.980469535427,0.013857142857142858,116.87256605901673,0.02213067936348603,74.71428571428571,14.0,18.571428571428573,24.857142857142858,214.71428571428572,346.85714285714283,0.06583846647294174,4926.123326678285,785.7142857142857,,275.0,275.0,275.0,275.0,4140.409040963998,339.57142857142856,4.0,6.428571428571429,55.142857142857146,3735.266183821141,414.2857142857143,18.0,25.0,80.0,3949.9804695354264,1243.0,990.0283820180924,977.9283020797191,12.100079938373531,0.9156872599232543,0.648,988.4646947581692,0.28,0.28,0.28,0.28,10.256392678450268,10.256392678450268,10.256392678450268,10.256392678450268,1.0,0.8790533066169864,0.8790533066169864,0.8790533066169864,0.8790533066169864,24.332623938265748,24.332623938265748,24.332623938265748,24.332623938265748,0.5232822352315214,0.5232822352315214,0.5232822352315214,0.5232822352315214,0.9695179921652736,0.9695179921652736,0.9695179921652736,0.9695179921652736,23.591914510870016,23.591914510870016,23.591914510870016,23.591914510870016,94.36765804348006,0.0179793717092187,inf,5668.636824632636,4949.60378083177,0.0686923671176895,0.0634422834829134,10.72793566855964,9.689658979142536,978.5397007099342,977.417774918922,101.03376025389606,85.39321862480318,15853.766551304649,7,0.5242647669082225,1969-04-29
1968,32,4311.60487150865,0.029714285714285714,139.82747826937515,0.03204566758397563,71.0,14.0,18.0,24.0,213.0,340.0,0.07912852392542265,3971.6048715086504,1100.0,,275.0,275.0,275.0,275.0,2871.604871508651,29.0,3.999999999999998,7.0,56.0,2775.6048715086504,100.0,18.0,25.0,80.0,2988.6048715086504,1243.0,990.0,976.2490316454595,13.750968354540678,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.896678942022396,11.896678942022396,11.896678942022396,11.896678942022396,,0.9188100282411779,0.9188100282411779,0.9188100282411779,0.9188100282411779,29.485304940318684,29.485304940318684,29.485304940318684,29.485304940318684,0.634092579361692,0.634092579361692,0.634092579361692,0.634092579361692,0.97,0.97,0.97,0.97,28.600745792109127,28.600745792109127,28.600745792109127,28.600745792109127,114.4029831684365,0.026693459386755315,2.8889642214251638e-05,4720.128111260116,3970.811432946144,0.0856248164239159,0.0720319431985144,12.527562551000615,11.14787614387578,976.997834443606,975.6181480364812,121.22526134861936,106.32657078647526,19219.701172297333,7,0.6355721287135362,1969-05-06
1968,33,3616.7643009666217,0.052714285714285714,80.81570282581735,0.022228721979869717,71.0,14.0,18.0,24.0,213.0,340.0,0.09422553981079303,3276.7643009666217,1100.0,,275.0,275.0,275.0,275.0,2176.7643009666217,28.999999999999993,4.0,6.999999999999998,56.0,2080.7643009666217,100.0,18.0,25.0,80.0,2293.7643009666217,1243.0,990.0,974.8679053044291,15.132094695570784,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.277805283052501,13.277805283052501,13.277805283052501,13.277805283052501,,0.9304696255512843,0.9304696255512843,0.9304696255512843,0.9304696255512843,33.3221439495557,33.3221439495557,33.3221439495557,33.3221439495557,0.7166052462270044,0.7166052462270044,0.7166052462270044,0.7166052462270044,0.97,0.97,0.97,0.97,32.32247963106904,32.32247963106904,32.32247963106904,32.32247963106904,129.28991852427615,0.0358832421949288,3.264896932431215e-05,3901.198240068088,3405.1015131654217,0.0998501802913746,0.0871527102898687,13.72632880958358,12.675076221623245,975.4706343658584,974.419381777898,134.0620199038597,122.82879197236832,21720.70631207839,7,0.7182773251348674,1969-05-13
1968,34,3056.54404852752,0.08299999999999999,76.00701598293881,0.024596993472300186,71.0,14.0,18.0,24.0,213.0,340.0,0.11147374846195617,2716.54404852752,1100.0,,275.0,275.0,275.0,275.0,1616.5440485275196,29.0,3.999999999999998,7.0,56.0,1520.5440485275196,100.0,18.0,25.0,80.0,1733.5440485275196,1243.0,990.0,973.6431422182853,16.356857781714602,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.50256836919632,14.50256836919632,14.50256836919632,14.50256836919632,,0.938015410215178,0.938015410215178,0.938015410215178,0.938015410215178,36.68997267392023,36.68997267392023,36.68997267392023,36.68997267392023,0.7890316704068866,0.7890316704068866,0.7890316704068866,0.7890316704068866,0.9703694188411005,0.9703694188411005,0.9703694188411005,0.9703694188411005,35.603220511302915,35.603220511302915,35.603220511302915,35.603220511302915,142.41288204521166,0.04674658059637834,3.5962849001316074e-05,3278.6645629042023,2873.0524012848505,0.1183410368178281,0.1037007578777232,14.938342722311376,13.994254727994276,974.1514558594874,973.2073678651705,147.26310696095322,136.91419986483592,23925.364183595557,7,0.7911826780289536,1969-05-20
1968,35,2603.9336715053564,0.11614285714285713,64.24097287647535,0.024655596660036628,69.85714285714286,13.714285714285714,17.142857142857142,22.0,203.85714285714286,326.57142857142856,0.12535742142619336,2277.3622429339275,1100.0,,275.0,275.0,275.0,275.0,1177.3622429339277,30.142857142857146,4.285714285714286,7.857142857142856,57.540329131907306,1077.5361995163062,100.0,18.0,25.0,79.54032913190731,1281.393342373449,1243.0,990.0,972.5577709312199,17.44222906878016,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.587939656261879,15.587939656261879,15.587939656261879,15.587939656261879,,0.9433483595331434,0.9433483595331434,0.9433483595331434,0.9433483595331434,39.65894921766137,39.65894921766137,39.65894921766137,39.65894921766137,0.8528806283368038,0.8528806283368038,0.8528806283368038,0.8528806283368038,0.9752880628336804,0.9752880628336804,0.9752880628336804,0.9752880628336804,38.680109873593,38.680109873593,38.680109873593,38.680109873593,154.720439494372,0.0595883411115346,3.9070818054134345e-05,2769.1490746977324,2423.365591149523,0.1324105371926348,0.1177688316671856,16.023793643327707,15.189143855452672,972.956566732029,972.121916944154,159.7442344823899,150.1413005652234,25993.03383505449,7,0.8595579971909554,1969-05-27
1968,36,2247.256798789035,0.14942857142857144,44.38059072582649,0.01980969871428906,67.0,13.0,15.0,17.0,181.0,293.0,0.13059996630998788,1954.2567987890354,1100.0,,275.0,275.0,275.0,275.0,854.2567987890354,33.00000000000001,5.0,10.0,49.56438764304984,756.6924111459856,100.0,18.0,25.0,66.56438764304984,937.6924111459856,1243.0,990.0,971.6968267556977,18.30317324430231,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.448883831784027,16.448883831784027,16.448883831784027,16.448883831784027,,0.946346651495352,0.946346651495352,0.946346651495352,0.946346651495352,41.98191030513964,41.98191030513964,41.98191030513964,41.98191030513964,0.9028367807556912,0.9028367807556912,0.9028367807556912,0.9028367807556912,0.9795796128715997,0.9795796128715997,0.9795796128715997,0.9795796128715997,41.124923944851055,41.124923944851055,41.124923944851055,41.124923944851055,164.49969577940422,0.07336718001741335,4.1540327217021266e-05,2384.832211470341,2112.7014560687376,0.1386849993208255,0.1228597964212141,16.77367259007437,16.11680524944981,972.028905338032,971.3720379974072,167.98975429641962,160.807006551907,27635.948890939908,7,0.9138871987744679,1969-06-03
1968,37,1947.0246827160338,0.1817142857142857,44.43022645024852,0.02304919072321657,67.0,13.0,15.0,17.0,181.0,293.0,0.15085138749660762,1654.0246827160338,1100.0,,275.0,275.0,275.0,275.0,554.0246827160339,33.00000000000001,5.0,10.0,32.14477681287569,473.87990590315815,100.0,18.0,25.0,49.14477681287569,654.8799059031581,1243.0,990.0,970.9145363281417,19.08546367185826,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.231174259339976,17.231174259339976,17.231174259339976,17.231174259339976,,0.9487582616717628,0.9487582616717628,0.9487582616717628,0.9487582616717628,44.090911398746094,44.090911398746094,44.090911398746094,44.090911398746094,0.9481916429837872,0.9481916429837872,0.9481916429837872,0.9481916429837872,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.209093170771176,43.209093170771176,43.209093170771176,43.209093170771176,172.8363726830847,0.08906376113299928,4.364554865734463e-05,2076.782126371957,1801.689870916998,0.1626251025382482,0.1410836487272054,17.686404850672915,16.860374420376928,971.2853361671048,970.4593057368088,177.67492170277532,168.90444376842538,29036.510610758232,7,0.9602020704615818,1969-06-10
1968,38,1664.9629275846844,0.21071428571428572,35.79060167006953,0.021653609783880944,67.0,13.0,15.0,17.0,181.0,293.0,0.17631004411975768,1371.9629275846844,1100.0,,275.0,275.0,275.0,275.0,271.96292758468456,32.99999999999999,5.0,9.72810087196376,15.779419006619923,208.45540770610089,100.0,18.0,24.728100871963758,32.779419006619925,389.45540770610086,1242.7281008719638,990.0,970.0175725352736,19.98242746472639,0.9255851028772187,0.648,988.4264148971226,0.28,0.28,0.28,0.28,18.12884236184919,18.12884236184919,18.12884236184919,18.12884236184919,,0.9513266464715292,0.9513266464715292,0.9513266464715292,0.9513266464715292,46.51289764329567,46.51289764329567,46.51289764329567,46.51289764329567,1.000277368673025,1.000277368673025,1.000277368673025,1.000277368673025,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.58263969042975,45.58263969042975,45.58263969042975,45.58263969042975,182.33055876171903,0.10977893361453542,4.604307039437349e-05,1751.5174261192883,1551.1556592265113,0.1888914231509849,0.1672835197815754,18.500753240545208,17.84850044155789,970.2972101459238,969.649887514424,186.1775115622672,179.40271551555136,30631.533871968793,7,1.0129475486762167,1969-06-17
1968,39,1422.8829156909342,0.2412857142857143,31.921050680989115,0.022489735493920728,67.0,13.0,15.0,17.0,181.0,293.0,0.20629325959773956,1129.8829156909342,1086.681765554719,,271.67044138867976,271.67044138867976,271.67044138867976,271.67044138867976,43.20115013621502,9.87876129394678,1.882681163923614,2.2116629762567417,2.506551373090974,26.72149332899691,76.87876129394678,14.882681163923616,17.21166297625674,19.50655137309098,207.72149332899693,1195.6548709888464,990.0,969.2357478399628,20.764252160037262,0.8396624128457674,0.6180339724981181,988.542303614656,0.28,0.28,0.28,0.28,19.02655577469336,19.02655577469336,19.02655577469336,19.02655577469336,,0.9527455104738355,0.9527455104738355,0.9527455104738355,0.9527455104738355,48.28291115319845,48.28291115319845,48.28291115319845,48.28291115319845,1.038342175337601,1.038342175337601,1.038342175337601,1.038342175337601,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.31725293013449,47.31725293013449,47.31725293013449,47.31725293013449,189.26901172053795,0.13324792811013184,4.839537584934905e-05,1511.0711996298642,1327.7083044595877,0.2206810027593062,0.1939021801697829,19.54695296327415,18.65111655430857,969.5203838757272,968.9299403854444,192.24700011082223,185.4563571003463,31797.19396905037,7,1.051494509558544,1969-06-24
1968,40,1202.8185436254512,0.274,25.18512672967047,0.020635648814756245,63.0,12.0,13.0,13.0,155.0,256.0,0.21302464904166815,946.818543625451,946.818543625451,,236.70463590636277,236.70463590636277,236.70463590636277,236.70463590636277,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1034.8185436254512,990.0,968.5374297085372,21.46257029146287,0.6104803150201121,0.4007284087012741,988.9887912762787,0.261388444863475,0.261388444863475,0.261388444863475,0.261388444863475,20.189973122878023,20.189973122878023,20.189973122878023,20.189973122878023,,0.9547653213935721,0.9547653213935721,0.9547653213935721,0.9547653213935721,44.732004700050126,44.732004700050126,44.732004700050126,44.732004700050126,0.9619785957000025,0.9619785957000025,0.9619785957000025,0.9619785957000025,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.83736460604912,43.83736460604912,43.83736460604912,43.83736460604912,175.34945842419646,0.14578897990151032,5.146293062712312e-05,1269.7472452468237,1151.4124173518942,0.2223356254822822,0.2016149284499819,20.451921127265305,19.81725442646265,968.74777705649,968.3758675973916,184.3351776382035,168.0153890269645,29458.709015265005,7,0.9741636579122026,1969-07-01
1968,41,1089.3807012110312,0.3057142857142857,15.51068838258256,0.01428652968660817,63.0,12.0,13.0,13.0,155.0,256.0,0.235155872403595,833.3807012110312,833.3807012110312,,237.16929914303165,237.16929914303165,237.16929914303165,121.87280378193635,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,921.3807012110312,990.0,968.1809107752348,21.819089224765353,0.49837011150282634,0.3423562593861392,989.1592736291111,0.2516711422484712,0.2516711422484712,0.2516711422484712,0.13595685653418546,20.726691711627925,20.726691711627925,20.726691711627925,20.842405997342212,,0.9547552938868734,0.9547552938868734,0.9547552938868734,0.5450213481246009,46.05110593226117,46.05110593226117,46.05110593226117,23.548109634244582,0.9903463641346489,0.9903463641346489,0.9903463641346489,0.5064109598762275,0.9791785566790957,0.9791785566790957,0.9791785566790957,0.970607128107667,43.70103581252681,43.70103581252681,43.70103581252681,23.04389295538395,154.14700039296437,0.1414110426783554,5.135143710553667e-05,1127.726717014242,1042.8375986738165,0.2454840526708635,0.2270053516846555,20.90975560888577,20.56749244016766,968.301426824902,968.0346324529748,164.41702784998492,144.60000000000002,25896.696066018016,7,0.8563722244053577,1969-07-08
1968,42,982.334814704405,0.3361428571428572,14.530506094216419,0.014820251399890943,63.0,12.0,13.0,13.0,155.0,256.0,0.2608664383541788,726.334814704405,726.334814704405,,242.1116049014683,242.1116049014683,242.1116049014683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,814.334814704405,990.0,967.823151899615,22.176848100385023,0.40103526254050526,0.28517886501847717,989.313785872441,0.26687373160704003,0.26687373160704003,0.26687373160704003,0.01,21.22376024121903,21.22376024121903,21.22376024121903,21.480633972826066,,0.9564118780532617,0.9564118780532617,0.9564118780532617,0.0,48.18016360335307,48.18016360335307,48.18016360335307,0.0,1.0361325506097434,1.0361325506097434,1.0361325506097434,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.85246767379884,46.85246767379884,46.85246767379884,0.0,140.5574030213965,0.14311825553361185,5.379700228205475e-05,1027.8009259147989,941.1240560143012,0.2720151486555029,0.249075471275866,21.460155072876496,20.978050232738127,967.9873743385892,967.6644962240572,144.60000000000002,135.14229972903522,23613.643707594612,7,0.7808744612299806,1969-07-15
1968,43,875.5392465093115,0.36885714285714283,15.204355472509278,0.0173368060298119,63.0,12.0,13.0,13.0,155.0,256.0,0.29276693724732256,619.5392465093115,619.5392465093115,,206.51308216977048,206.51308216977048,206.51308216977048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,707.5392465093115,990.0,967.4021569860372,22.597843013962784,0.32860880705809314,0.21485221666822002,989.4565389762737,0.22129266092919014,0.22129266092919014,0.22129266092919014,0.01,21.833089329307306,21.833089329307306,21.833089329307306,22.044381990236495,,0.9543842329916176,0.9543842329916176,0.9543842329916176,0.0,42.18599386530836,42.18599386530836,42.18599386530836,0.0,0.9072256745227605,0.9072256745227605,0.9072256745227605,0.0,0.9785385768031103,0.9785385768031103,0.9785385768031103,0.96,41.28354845169584,41.28354845169584,41.28354845169584,0.0,123.85064535508754,0.14140818270052882,5.554477066240798e-05,924.6839937244496,834.6935677067364,0.3066993803526515,0.2768513370377281,22.06534971044779,21.55363803717912,967.5987359748976,967.2387742708268,132.4486129621927,116.3548345213392,20806.90841965471,7,0.6880591408615975,1969-07-22
1968,44,780.1302773793246,0.40399999999999997,13.578003464486935,0.01745899669611537,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,225.14285714285714,0.2878673780695265,554.9874202364674,554.9874202364674,,223.69980597416492,223.69980597416492,107.58780828813762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,637.2731345221817,990.0,967.0205211095173,22.979478890482728,0.2886772675731376,0.17173159671796023,989.539591135709,0.232386398331843,0.232386398331843,0.11667211261755725,0.01,22.28668362785981,22.28668362785981,22.402397913574095,22.509070026191655,,0.9516252386919649,0.9516252386919649,0.5437503386653461,0.0,46.54292599410268,46.54292599410268,22.34454191513752,0.0,1.0009231396581222,1.0009231396581222,0.48052778312123695,0.0,0.9766242068835522,0.9766242068835522,0.9680527783121237,0.96,42.42318982028808,42.42318982028808,21.76604696314522,0.0,106.61242660372139,0.1366347116059596,5.329339629034173e-05,817.7246825595828,739.6475434553279,0.3223146884336141,0.2591848976538132,22.424873610019034,22.161839714956045,967.1708987302384,966.8585901738212,117.38088532525023,96.4,17910.887669425196,7,0.5922912589095634,1969-07-29
1968,45,701.7162217524084,0.437,8.191240040442429,0.011636909905882844,58.0,10.0,10.0,7.0,117.0,202.0,0.28806734048858124,499.71622175240844,499.71622175240844,,249.85811087620422,249.85811087620422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,577.7162217524085,990.0,966.7068648870096,23.2931351129904,0.2548316605427691,0.1363978379953791,989.6087705014618,0.27453318235346974,0.27453318235346974,0.01,0.01,22.627372432098785,22.627372432098785,22.891905614452252,22.891905614452252,,0.9551432225932677,0.9551432225932677,0.0,0.0,52.9466751598578,52.9466751598578,0.0,0.0,1.1386381754808128,1.1386381754808128,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.13747372090643184,5.3659733193641246e-05,733.8512888156049,682.3088631722309,0.2960536069557262,0.2752601284192288,22.734547631473625,22.455224481109525,966.8354051552624,966.6292354526888,96.4,96.4,16195.200000000003,7,0.5355555555555557,1969-08-05
1968,46,637.2868550297313,0.466,10.50197130845314,0.016510328480387314,58.0,10.0,10.0,7.0,117.0,202.0,0.31725223942652525,435.2868550297312,435.2868550297312,,217.64342751486564,217.64342751486564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,513.2868550297312,990.0,966.4491474201188,23.550852579881102,0.21942574677607501,0.10445539557403308,989.67611885765,0.23631862714506854,0.23631862714506854,0.01,0.01,22.99065281038589,22.99065281038589,23.216971437530955,23.216971437530955,,0.9568233330136596,0.9568233330136596,0.0,0.0,46.945461615057006,46.945461615057006,0.0,0.0,1.0095798196786452,1.0095798196786452,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.921392258857715,45.921392258857715,0.0,0.0,91.84278451771543,0.14408352313227185,5.862599086228837e-05,666.8063237852695,608.7950640130589,0.3318029529813451,0.3029365391337376,23.15009482295023,22.82314914216807,966.567225295141,966.3351802560522,96.4,86.45650132903573,15429.58779897619,7,0.5102376917650857,1969-08-12
1968,47,582.1981661269705,0.49314285714285716,6.566712686420471,0.011306997243033029,58.0,10.0,10.0,7.0,117.0,202.0,0.34721611793249574,380.1981661269705,380.1981661269705,,190.09908306348524,190.09908306348524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,458.1981661269705,990.0,966.2192635287132,23.780736471286755,0.197244112093214,0.07845353441193004,989.7243023534949,0.19913376213570505,0.19913376213570505,0.01,0.01,23.305905062645895,23.305905062645895,23.495038824781602,23.495038824781602,,0.9523042873692286,0.9523042873692286,0.0,0.0,41.373216244058575,41.373216244058575,0.0,0.0,0.8897465858937326,0.8897465858937326,0.0,0.0,0.9779174365199764,0.9779174365199764,0.96,0.96,40.462988906388055,40.462988906388055,0.0,0.0,80.92597781277611,0.13894633061922373,5.912549585733289e-05,608.7950640130589,562.8280752081156,0.3589017835069918,0.3318029529813451,23.42149605328432,23.15009482295023,966.3351802560522,966.1327263384364,86.45650132903573,76.73852790517711,13595.564272546386,7,0.44958876562653394,1969-08-19
1968,48,546.4661976912496,0.5191428571428572,4.329836034826355,0.00796271203229493,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,194.0,0.3547310503722376,352.46619769124965,352.46619769124965,,176.23309884562482,176.23309884562482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,428.3233405483925,990.0,966.0590978896106,23.940902110389402,0.1867003592254958,0.06536404531026976,989.7479355954641,0.18041468344159348,0.18041468344159348,0.01,0.01,23.508423022411996,23.508423022411996,23.678837705853596,23.678837705853596,,0.9487858264875106,0.9487858264875106,0.0,0.0,38.552071822847644,38.552071822847644,0.0,0.0,0.8290768133945728,0.8290768133945728,0.0,0.0,0.9728597092846336,0.9728597092846336,0.96,0.96,37.51155905346381,37.51155905346381,0.0,0.0,75.02311810692761,0.13735371264788218,5.911256346772502e-05,562.8280752081156,532.5192229643311,0.375651439844527,0.2741685064198692,23.572067579969328,23.42149605328432,966.1327263384364,965.9963365033394,83.30059858403709,71.24945435634456,12603.88384196384,7,0.4167951005940423,1969-08-26
1968,49,509.75574791568295,0.5438571428571429,6.167942664514117,0.012160246498572929,48.0,8.0,7.0,4.0,79.0,146.0,0.28660303438542345,363.75574791568295,363.75574791568295,,181.87787395784147,181.87787395784147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,426.75574791568295,990.0,965.8939008656205,24.10609913437947,0.18614710714798752,0.07069271301620232,989.7431601798359,0.18803512984308599,0.18803512984308599,0.01,0.01,23.66122418437219,23.66122418437219,23.839259314215273,23.839259314215273,,0.9502584458204613,0.9502584458204613,0.0,0.0,40.10250509673341,40.10250509673341,0.0,0.0,0.8624194644458798,0.8624194644458798,0.0,0.0,0.9762090337684441,0.9762090337684441,0.96,0.96,39.15250968369723,39.15250968369723,0.0,0.0,78.30501936739446,0.1535656291900124,5.979341601093525e-05,527.3375978981461,489.3436243127323,0.2983588479466804,0.2768624891946345,23.783695518101023,23.555734297153343,965.9730191905415,965.8020463094072,82.23597629126225,73.72210192586762,13155.243253722268,7,0.4350278853744136,1969-09-02
1968,50,475.0368750556967,0.5682857142857143,3.169496569633696,0.006658357376085043,48.0,8.0,7.0,4.0,79.0,146.0,0.3073919615456697,329.0368750556967,329.0368750556967,,164.51843752784836,164.51843752784836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,392.0368750556967,990.0,965.7376659377505,24.2623340622494,0.17389373969924446,0.054305405026288826,989.7718008552745,0.16459989066259526,0.16459989066259526,0.01,0.01,23.869535026861282,23.869535026861282,24.024134917523874,24.024134917523874,,0.9453102218186495,0.9453102218186495,0.0,0.0,36.40547881845655,36.40547881845655,0.0,0.0,0.7829135229775603,0.7829135229775603,0.0,0.0,0.9701178897369427,0.9701178897369427,0.96,0.96,35.317745190074824,35.317745190074824,0.0,0.0,70.63549038014965,0.14868516181726704,5.963186061070739e-05,486.0250263913084,467.1571483252964,0.3125286651898464,0.3003960538494009,23.91681284375385,23.80360687673529,965.7871126187608,965.7022071674638,72.97446862827901,68.98553111695212,11866.76238386514,7,0.39241939100083134,1969-09-09
