WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1968,51,453.6531022932027,0.5915714285714285,3.4797095651672083,0.007696695472046014,48.0,8.0,7.0,4.0,79.0,146.0,0.32190517184797623,307.6531022932027,307.6531022932027,,153.82655114660136,153.82655114660136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,370.6531022932027,990.0,965.6414389603194,24.358561039680612,0.1663467428207471,0.04421226428239162,989.7894409928969,0.15016584404791183,0.15016584404791183,0.01,0.01,23.99783618852958,23.99783618852958,24.138002032577486,24.138002032577486,,0.9420228879235959,0.9420228879235959,0.0,0.0,34.10339601142112,34.10339601142112,0.0,0.0,0.7334063658370134,0.7334063658370134,0.0,0.0,0.97,0.97,0.96,0.96,33.08029413107848,33.08029413107848,0.0,0.0,66.16058826215696,0.14582497109433282,5.9736612800552576e-05,462.56506724863937,442.799181369126,0.3297205734404724,0.3156312707927026,24.062958965444786,23.944365013483445,965.6815428026188,965.592596316161,68.027471087045,63.872604483381984,11114.97882804237,7,0.36755882367864984,1969-09-16
1968,52,434.87782327641077,0.6125714285714287,2.3094714825973353,0.005338877260034228,48.0,8.0,7.0,4.0,79.0,146.0,0.3357719957607997,288.87782327641077,288.87782327641077,,144.43891163820538,144.43891163820538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,351.87782327641077,990.0,965.5569502047438,24.44304979525621,0.15972036431839168,0.03535033258646585,989.8049293030952,0.13749253071157724,0.13749253071157724,0.01,0.01,24.11048656763977,24.11048656763977,24.237979098351342,24.237979098351342,,0.9383592138956185,0.9383592138956185,0.0,0.0,32.04770802743634,32.04770802743634,0.0,0.0,0.6891980220954054,0.6891980220954054,0.0,0.0,0.97,0.97,0.96,0.96,31.086276786613258,31.086276786613258,0.0,0.0,62.172553573226516,0.14295584881385878,5.9783642235025354e-05,440.0331111664572,426.6328809909446,0.3422145983237023,0.3317932134992692,24.159955652672757,24.079555195876097,965.580149000249,965.5198479644592,63.27900285160939,60.40291087746662,10444.989000302054,7,0.3454030754068139,1969-09-23
1968,53,426.6328809909446,0.62,0.0,0.0,48.0,8.0,7.0,4.0,79.0,146.0,0.3422145983237023,280.6328809909446,280.6328809909446,,140.3164404954723,140.3164404954723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,343.6328809909446,990.0,965.5198479644592,24.480152035540755,0.1568104683714546,0.0314587198277258,989.8117308118008,0.1319271946688876,0.1319271946688876,0.01,0.01,24.159955652672757,24.159955652672757,24.28188284734164,24.28188284734164,,0.936510706881505,0.936510706881505,0.0,0.0,31.13552107085908,31.13552107085908,0.0,0.0,0.6695810982980448,0.6695810982980448,0.0,0.0,0.97,0.97,0.96,0.96,30.20145543873331,30.20145543873331,0.0,0.0,60.40291087746662,0.1415805334487303,5.978838365484779e-05,426.6328809909446,426.6328809909446,0.3422145983237023,0.3422145983237023,24.159955652672757,24.159955652672757,965.5198479644592,965.5198479644592,60.40291087746662,60.40291087746662,1449.6698610591989,1,0.33557172709703675,1969-09-30
1969,1,418.86394408362924,0.6315714285714286,1.2535870079022808,0.002980182222242986,44.0,7.0,6.0,3.0,60.0,120.0,0.28649387188265363,298.86394408362924,298.86394408362924,,149.43197204181462,149.43197204181462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,355.86394408362924,990.0,965.4848877483764,24.51511225162371,0.1611271900279388,0.040063781607473,989.7988090283645,0.1442331622564497,0.1442331622564497,0.01,0.01,24.169688117731873,24.169688117731873,24.303921279988316,24.303921279988316,,0.9403696748494795,0.9403696748494795,0.0,0.0,33.30823751122411,33.30823751122411,0.0,0.0,0.7163061830370776,0.7163061830370776,0.0,0.0,0.97,0.97,0.96,0.96,32.308990385887384,32.308990385887384,0.0,0.0,64.61798077177477,0.15426865388867736,6.005892172504197e-05,422.4698189706656,417.8577719356288,0.2871790548351606,0.2840439591457118,24.175725081220996,24.148053117118184,965.501114185368,965.4803599737104,65.38608826299708,64.4028158758668,10855.820769658163,7,0.35898878206541546,1969-10-01
1969,2,423.0308930529886,0.6258571428571429,1.871437103900007,0.0043914782734938715,44.0,7.0,6.0,3.0,60.0,120.0,0.28369103257103945,303.0308930529886,303.0308930529886,,151.5154465264943,151.5154465264943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,360.0308930529886,990.0,965.5036390187385,24.496360981261578,0.16259783560642954,0.04203058152101054,989.7953715828727,0.14704585281076726,0.14704585281076726,0.01,0.01,24.144686711323434,24.144686711323434,24.2817325641342,24.2817325641342,,0.9411353117307837,0.9411353117307837,0.0,0.0,33.7650396958674,33.7650396958674,0.0,0.0,0.7261298859326323,0.7261298859326323,0.0,0.0,0.97,0.97,0.96,0.96,32.75208850499138,32.75208850499138,0.0,0.0,65.50417700998275,0.1548401939079683,6.004561506134728e-05,430.9578316629287,420.28892993659525,0.2855178698570604,0.2784495168284988,24.161138300899932,24.097125626409976,965.5393102424832,965.4913001847146,67.17600014102409,64.92569776009226,11004.701737677104,7,0.36391209449990425,1969-10-08
1969,3,440.9656904183029,0.6052857142857143,1.691621386599609,0.003854044515488929,44.0,7.0,6.0,3.0,60.0,120.0,0.2721390952620551,320.96569041830287,320.96569041830287,,160.48284520915146,160.48284520915146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,377.9656904183029,990.0,965.5843456068823,24.415654393117702,0.1689275820565,0.05049580587743891,989.780576612066,0.15915184103235447,0.15915184103235447,0.01,0.01,24.037079164151436,24.037079164151436,24.18623100518379,24.18623100518379,,0.9440005464195458,0.9440005464195458,0.0,0.0,35.712514841454954,35.712514841454954,0.0,0.0,0.7680110718592462,0.7680110718592462,0.0,0.0,0.97,0.97,0.96,0.96,34.6411393962113,34.6411393962113,0.0,0.0,69.2822787924226,0.1571131209469027,5.996001799444808e-05,442.799181369126,435.49688511870175,0.2755473210038966,0.2710032110469637,24.069891618748137,24.02607834490818,965.592596316161,965.559735983034,69.66785273823521,68.13190403503215,11639.422837126996,7,0.38490154884679223,1969-10-15
1969,4,453.98749893215245,0.5918571428571429,2.351608775375553,0.0051850411855520135,44.0,7.0,6.0,3.0,60.0,120.0,0.2643446422474429,333.9874989321525,333.9874989321525,,166.99374946607622,166.99374946607622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,390.98749893215245,990.0,965.6429437451947,24.357056254805343,0.17352338230643446,0.056642099495975914,989.7698345181976,0.16794156177920289,0.16794156177920289,0.01,0.01,23.958949211223715,23.958949211223715,24.11689077300292,24.11689077300292,,0.9460164384080512,0.9460164384080512,0.0,0.0,37.119599173342245,37.119599173342245,0.0,0.0,0.7982709499643492,0.7982709499643492,0.0,0.0,0.970241617491018,0.970241617491018,0.96,0.96,36.015081612694864,36.015081612694864,0.0,0.0,72.03016322538973,0.1586569093041271,5.990764355743194e-05,459.2604427967548,445.541354005931,0.2693352680308157,0.261289649222208,24.00962549822362,23.927311911727752,965.6666719925854,965.6049360930268,73.19346150983516,70.24403040665065,12101.067421865475,7,0.4001675734743874,1969-10-22
1969,5,471.23687013634856,0.5721428571428572,2.900379258934574,0.0061393131665162,42.857142857142854,7.0,6.0,3.0,57.714285714285715,116.57142857142857,0.24752106310228542,354.66544156492,354.66544156492,,177.33272078246,177.33272078246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.0,6.0,3.0,57.714285714285715,410.52258442206283,990.0,965.7205659156135,24.27943408438643,0.18041792008753732,0.06640208841864219,989.7531799914938,0.181899173056321,0.181899173056321,0.01,0.01,23.850714902823892,23.850714902823892,24.02261407588021,24.02261407588021,,0.9490154494994769,0.9490154494994769,0.0,0.0,39.36355667339537,39.36355667339537,0.0,0.0,0.8465281005031263,0.8465281005031263,0.0,0.0,0.9746528100503127,0.9746528100503127,0.96,0.96,38.36842285874069,38.36842285874069,0.0,0.0,76.73684571748139,0.16280461711105992,6.009785144732622e-05,479.5630976092969,459.2604427967548,0.261289649222208,0.2377163726072945,23.927311911727752,23.79720365908371,965.7580339392418,965.6666719925854,79.2442671148457,73.19346150983516,12891.790080536872,7,0.42631580954156323,1969-10-29
1969,6,487.73569135142685,0.5568571428571428,2.159712225916686,0.004409556443456343,42.0,7.0,6.0,3.0,56.0,114.0,0.23374224956530962,373.73569135142685,373.73569135142685,,186.86784567571343,186.86784567571343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,428.73569135142685,990.0,965.7948106110814,24.20518938891863,0.18684589061782358,0.07540324631787342,989.7377508630643,0.1947715916622131,0.1947715916622131,0.01,0.01,23.748168660320708,23.748168660320708,23.93294025198292,23.93294025198292,,0.9515885466057207,0.9515885466057207,0.0,0.0,41.41438430814702,41.41438430814702,0.0,0.0,0.8906319206053122,0.8906319206053122,0.0,0.0,0.9789709804989128,0.9789709804989128,0.96,0.96,40.54363830400739,40.54363830400739,0.0,0.0,81.08727660801478,0.16625037355151054,6.0267771187264964e-05,494.6810831907137,486.0250263913084,0.2345558228687103,0.230451504764838,23.758432532091437,23.70649678833072,965.8260648743582,965.7871126187608,82.61429132081273,80.7074822667614,13622.66247014648,7,0.4504848700445265,1969-11-05
1969,7,500.79044064658905,0.5494285714285715,3.1559885047428144,0.0061736212360447,42.0,7.0,6.0,3.0,56.0,114.0,0.2276964210080932,386.79044064658905,386.79044064658905,,193.39522032329452,193.39522032329452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,441.79044064658905,990.0,965.8535569829095,24.146443017090405,0.19145331669153118,0.08156508798518998,989.7269815953233,0.20358354743644758,0.20358354743644758,0.01,0.01,23.669841064977238,23.669841064977238,23.863424612413677,23.863424612413677,,0.9532496164282911,0.9532496164282911,0.0,0.0,42.793381488610365,42.793381488610365,0.0,0.0,0.9202877739486098,0.9202877739486098,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,41.93751385883815,41.93751385883815,0.0,0.0,83.8750277176763,0.167475745259909,6.023700538887868e-05,516.7730027239134,494.6810831907137,0.230451504764838,0.2205997592736179,23.70649678833072,23.573946794881326,965.9254785122577,965.8260648743582,87.16111288253124,82.61429132081273,14091.004656569618,7,0.46597237620931276,1969-11-12
1969,8,546.6142103412407,0.5182857142857143,6.736363036280587,0.012367651622882786,42.0,7.0,6.0,3.0,56.0,114.0,0.20869531802163307,432.61421034124066,432.61421034124066,,216.30710517062033,216.30710517062033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,487.61421034124066,990.0,966.0597639465356,23.940236053464446,0.20762594678293805,0.10319390728106552,989.689180145936,0.23451459198033744,0.23451459198033744,0.01,0.01,23.394901607420145,23.394901607420145,23.619416199400483,23.619416199400483,,0.9570886625884917,0.9570886625884917,0.0,0.0,47.4946026985525,47.4946026985525,0.0,0.0,1.021389305345215,1.021389305345215,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.53699013657791,46.53699013657791,0.0,0.0,93.07398027315583,0.17025612552158517,5.97674740683768e-05,563.9275439778775,523.0192327708844,0.2179652159176701,0.2021536298721244,23.5364698454218,23.291022799755854,966.1376739479005,965.953586547469,96.4,88.40976323089228,15636.42868589018,7,0.5170776681841991,1969-11-19
1969,9,631.0759777004095,0.46871428571428575,11.960205894338596,0.019385902462411113,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,117.42857142857143,0.1860859469520524,513.6474062718381,513.6474062718381,,256.82370313591906,256.82370313591906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,569.5045491289809,990.0,966.4239974151723,23.57600258482767,0.2501650478566995,0.14462861367626156,989.605206338467,0.2782362309004858,0.2782362309004858,0.01,0.01,22.902972692394208,22.902972692394208,23.171208923294692,23.171208923294692,,0.9525124821593103,0.9525124821593103,0.0,0.0,54.93666998262761,54.93666998262761,0.0,0.0,1.1814337630672607,1.1814337630672607,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15288031522895995,5.218040517885927e-05,647.6489852382476,595.7090611902229,0.1945498300343186,0.1760212747929549,23.093761236438688,22.81088189453825,966.490595940953,966.280690775356,96.4,96.4,16195.200000000003,7,0.5355555555555557,1969-11-26
1969,10,678.7125531459657,0.4471428571428572,7.858147261092735,0.011538075996427685,44.0,8.0,6.0,4.0,64.0,126.0,0.185765648721335,552.7125531459657,552.7125531459657,,235.59433890523192,235.59433890523192,81.52387533550176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,610.7125531459657,990.0,966.6148502125837,23.38514978741617,0.27358315073681655,0.170211985501505,989.5562048637618,0.24541437456007023,0.24541437456007023,0.09112866027435593,0.01,22.695940276617765,22.695940276617765,22.850225990903482,22.931354651177834,,0.9504478173955502,0.9504478173955502,0.40808163531701946,0.0,49.84067726649584,49.84067726649584,17.24121613539674,0.0,1.0718425218601255,1.0718425218601255,0.37077884162143526,0.0,0.9785064555907149,0.9785064555907149,0.9670778841621435,0.96,44.379431866323685,44.379431866323685,16.836574723466548,0.0,105.59543845611392,0.15531366616287084,5.296671615569171e-05,702.6560160658968,654.21608557748,0.1925969152665806,0.1793196060648023,22.78962526307359,22.61398452484784,966.7106240642636,966.51686434231,119.06986733706783,96.4,17740.03366062714,7,0.5866413247561886,1969-12-03
1969,11,750.8674156381878,0.4138571428571428,9.39857940122842,0.012568464140632743,44.0,8.0,6.0,4.0,64.0,126.0,0.16793146520427976,624.8674156381878,624.8674156381878,,208.28913854606262,208.28913854606262,208.28913854606262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,682.8674156381878,990.0,966.9034696625528,23.096530337447266,0.3145880485340287,0.2184114336463095,989.4670005178197,0.22369033703718458,0.22369033703718458,0.22369033703718458,0.01,22.339840518229753,22.339840518229753,22.339840518229753,22.553530855266935,,0.9551763014632224,0.9551763014632224,0.9551763014632224,0.0,43.582242034185924,43.582242034185924,43.582242034185924,0.0,0.9372525168642134,0.9372525168642134,0.9372525168642134,0.0,0.9796815853986571,0.9796815853986571,0.9796815853986571,0.96,42.69760155991493,42.69760155991493,42.69760155991493,0.0,128.09280467974477,0.17058255490196134,5.694835490834579e-05,768.4460718744957,705.8654488603318,0.1785042747218123,0.1639672640822329,22.595734758754364,22.2398831783821,966.973784287498,966.7234617954412,131.2691315519313,119.71895948419645,21519.59118619712,7,0.7116266926652487,1969-12-10
1969,12,810.6847166996769,0.39271428571428574,9.463927976034386,0.011683978278369,44.0,8.0,6.0,4.0,64.0,126.0,0.1555608187128472,684.6847166996769,684.6847166996769,,228.22823889989232,228.22823889989232,228.22823889989232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,742.6847166996769,990.0,967.1427388667986,22.857261133201355,0.3485816316663618,0.2583693907553842,989.3930489775782,0.2506081225148546,0.2506081225148546,0.2506081225148546,0.01,21.99970198826473,21.99970198826473,21.99970198826473,22.240310110779582,,0.9567412412648911,0.9567412412648911,0.9567412412648911,0.0,47.100797696964335,47.100797696964335,47.100797696964335,0.0,1.0129203805798783,1.0129203805798783,1.0129203805798783,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.15878174302505,46.15878174302505,46.15878174302505,0.0,138.47634522907518,0.17081643583790265,5.6191802238911286e-05,834.6935677067364,779.3663976124346,0.1616697876454478,0.1509536012673206,22.17778703767808,21.863180695214503,967.2387742708268,967.0174655904495,142.4949535130363,133.1830052928244,23264.025998484627,7,0.7693130290504175,1969-12-17
1969,13,879.8468313045729,0.36771428571428577,10.103946432729831,0.011492809057666128,44.0,8.0,6.0,4.0,64.0,126.0,0.1433039678894099,753.8468313045729,753.8468313045729,,251.28227710152433,251.28227710152433,251.28227710152433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,811.8468313045729,990.0,967.4193873252183,22.580612674781737,0.3984591499139144,0.30234189714477366,989.2991989529413,0.27628268400550093,0.27628268400550093,0.27628268400550093,0.01,21.603528943717528,21.603528943717528,21.603528943717528,21.869811627723028,,0.9565124316099751,0.9565124316099751,0.9565124316099751,0.0,50.9135739816848,50.9135739816848,50.9135739816848,0.0,1.094915569498598,1.094915569498598,1.094915569498598,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.19173288400329,48.19173288400329,48.19173288400329,0.0,144.57519865200987,0.16442908477277607,5.3322097219160425e-05,905.4211927358452,847.0875422650073,0.1487449569416303,0.1391617525753677,21.79270495973557,21.46052935113582,967.5216847709434,967.28835016906,144.60000000000002,144.51319528203447,24288.633373537657,7,0.8031955480667214,1969-12-24
1969,14,920.8295395329995,0.3538571428571428,6.716270163867729,0.0071575962129032,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,146.57142857142858,0.15918158316821082,774.258110961571,774.258110961571,,258.0860369871903,258.0860369871903,258.0860369871903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,837.4009681044281,990.0,967.5833181581319,22.41668184186803,0.4215275148241395,0.31374092570540035,989.2647315594704,0.28,0.28,0.28,0.01,21.40141340133848,21.40141340133848,21.40141340133848,21.67141340133848,,0.9562968358111004,0.9562968358111004,0.9562968358111004,0.0,51.795145955995636,51.795145955995636,51.795145955995636,0.0,1.1138741065805515,1.1138741065805515,1.1138741065805515,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.15710143881313904,5.1907119368388854e-05,952.4350838829192,905.4211927358452,0.1656687530659139,0.1391617525753677,21.48861559567044,21.23478695867161,967.7097403355316,967.5216847709434,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1969-12-31
1969,15,1024.424004423295,0.3251428571428572,18.634901632631777,0.018099238954250984,49.0,8.0,7.0,5.0,81.0,150.0,0.14670318676866384,874.424004423295,874.424004423295,,238.1639098186077,238.1639098186077,238.1639098186077,159.93227496747187,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,938.424004423295,990.0,967.9684764840457,22.03152351595431,0.5139649654796791,0.3622212181408747,989.1238138163795,0.25483714263465845,0.25483714263465845,0.25483714263465845,0.1776942854918013,20.900500189699056,20.900500189699056,20.900500189699056,20.977643046841916,,0.9552365086143065,0.9552365086143065,0.9552365086143065,0.6821266961471121,46.655050352552756,46.655050352552756,46.655050352552756,31.15719485752587,1.0033344161839302,1.0033344161839302,1.0033344161839302,0.6700472012371155,0.979865219850466,0.979865219850466,0.979865219850466,0.9741509341361804,44.299898111862674,44.299898111862674,44.299898111862674,30.5284695404341,163.42816387602213,0.15932243649382355,5.185594871775736e-05,1082.8793953113418,971.4321659369264,0.1544111933490776,0.1385195808965162,21.132221454581757,20.624209034928164,968.16047809955,967.7857286637476,176.65748136271375,144.60000000000002,27455.93153117172,7,0.9079342437556785,1970-01-07
1969,16,1190.226244237611,0.27871428571428575,36.92610434819682,0.02985035684808886,49.0,8.0,7.0,5.0,81.0,150.0,0.12649234663967657,1040.226244237611,1027.1745119877937,,256.7936279969485,256.7936279969485,256.7936279969485,256.7936279969485,13.05173224981708,4.263565868273579,0.696092386656911,0.6090808383247971,0.4350577416605694,7.047935414901224,53.26356586827358,8.696092386656911,7.609080838324798,5.43505774166057,88.04793541490122,1096.743251081049,990.0,968.4978539104611,21.502146089538947,0.6955037727071979,0.5021121348714183,988.8023840924214,0.27656585476875833,0.27656585476875833,0.27656585476875833,0.27656585476875833,20.027964327191572,20.027964327191572,20.027964327191572,20.027964327191572,,0.954849168120637,0.954849168120637,0.954849168120637,0.954849168120637,48.113472425054844,48.113472425054844,48.113472425054844,48.113472425054844,1.0346983317216094,1.0346983317216094,1.0346983317216094,1.0346983317216094,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.006671660810206,47.006671660810206,47.006671660810206,47.006671660810206,188.02668664324082,0.15834678983279638,5.0907582512887636e-05,1341.3621257487196,1096.498822347363,0.1367990525323893,0.1118266254284414,20.557754801314957,19.24975634429879,968.9728523952102,968.2032820130916,192.8,178.66411919901,31588.483356064462,7,1.0445927035735603,1970-01-14
1969,17,1445.7237409901231,0.23857142857142857,32.70749529340391,0.0221633239776566,49.0,8.0,7.0,5.0,81.0,150.0,0.10403751676103822,1295.7237409901231,1100.0,,275.0,275.0,275.0,275.0,195.7237409901232,46.53764634403402,8.376315972573467,9.133774579539082,6.524124699670773,125.15187939430587,95.537646344034,16.37631597257347,16.133774579539082,11.524124699670773,206.15187939430584,1228.0477368961467,990.0,969.309261317045,20.69073868295498,0.8922638789887157,0.648,988.4597361210114,0.28,0.28,0.28,0.28,18.87047480396624,18.87047480396624,18.87047480396624,18.87047480396624,,0.9524043639627345,0.9524043639627345,0.9524043639627345,0.9524043639627345,48.47057558184465,48.47057558184465,48.47057558184465,48.47057558184465,1.0423779695020357,1.0423779695020357,1.0423779695020357,1.0423779695020357,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.47986444979789,47.47986444979789,47.47986444979789,47.47986444979789,189.91945779919155,0.13182013239674523,4.795945904019989e-05,1570.314592802547,1355.589210120566,0.110652990507839,0.0955222607543208,19.19565563655985,18.44183064316823,969.711785607516,969.0180574480818,192.8,185.57019938530183,31906.468910264182,7,1.0551080988843975,1970-01-21
1969,18,1777.5126278644898,0.1987142857142857,50.190948512248724,0.028380357314552986,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,95.14285714285714,170.14285714285714,0.09541893204506535,1607.3697707216327,1100.0,,275.0,275.0,275.0,275.0,507.36977072163256,48.42857142857143,9.142857142857142,16.685561811916795,18.678017910196623,414.43476242809066,100.0,18.0,24.971276097631083,24.96373219591091,509.5776195709478,1242.971276097631,990.0,970.3811946438699,19.618805356130093,0.9262150080083948,0.648,988.4257849919915,0.28,0.28,0.28,0.28,17.764590348121718,17.764590348121718,17.764590348121718,17.764590348121718,,0.9504171830482617,0.9504171830482617,0.9504171830482617,0.9504171830482617,45.53517541350408,45.53517541350408,45.53517541350408,45.53517541350408,0.979251084161378,0.979251084161378,0.979251084161378,0.979251084161378,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.62447190523399,44.62447190523399,44.62447190523399,44.62447190523399,178.49788762093596,0.10076147526276233,4.5075224146701e-05,1921.651232388288,1631.4057003589478,0.1089725923695347,0.0848596047910002,18.237074540968337,17.298837375150327,970.8468732123314,969.9091568780829,183.460502259784,173.55111910620062,29987.645120317244,7,0.9916549312274221,1970-01-28
1969,19,2101.110272655996,0.1657142857142857,48.49383646180974,0.022920343217229255,55.0,10.0,10.0,8.0,114.0,197.0,0.09396495539375424,1904.1102726559964,1100.0,,275.0,275.0,275.0,275.0,804.1102726559964,45.000000000000014,8.0,15.0,32.654224270294264,703.456048385702,100.0,18.0,25.0,40.654224270294264,817.456048385702,1243.0,990.0,971.3382351887127,18.661764811287362,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.80747539876908,16.80747539876908,16.80747539876908,16.80747539876908,,0.9474314491455402,0.9474314491455402,0.9474314491455402,0.9474314491455402,42.94639004687139,42.94639004687139,42.94639004687139,42.94639004687139,0.9235782805778793,0.9235782805778793,0.9235782805778793,0.9235782805778793,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.08746224593396,42.08746224593396,42.08746224593396,42.08746224593396,168.34984898373585,0.08035699206884239,4.251258812720602e-05,2261.108087620956,1966.6544541756928,0.1001701135559022,0.0871254236268179,17.153442350914105,16.41544968632772,971.730260901154,970.9922682365676,172.00674677351682,164.2156189366118,28282.774629267624,7,0.9352769387985326,1970-02-04
1969,20,2711.163908541833,0.10871428571428572,129.70704890836063,0.04698423938140839,55.0,10.0,10.0,8.0,114.0,197.0,0.07346052175520842,2514.163908541833,1100.0,,275.0,275.0,275.0,275.0,1414.1639085418326,44.99999999999999,7.999999999999999,14.999999999999998,56.853313588474826,1289.310594953358,100.0,18.0,25.0,64.85331358847483,1403.310594953358,1243.0,990.0,972.8162211612043,17.18377883879566,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.329489426277377,15.329489426277377,15.329489426277377,15.329489426277377,,0.9419669266495253,0.9419669266495253,0.9419669266495253,0.9419669266495253,38.94917293090392,38.94917293090392,38.94917293090392,38.94917293090392,0.8376166221699769,0.8376166221699769,0.8376166221699769,0.8376166221699769,0.9741529694199206,0.9741529694199206,0.9741529694199206,0.9741529694199206,37.94872107412412,37.94872107412412,37.94872107412412,37.94872107412412,151.7948842964965,0.056905673938249926,3.833204148901427e-05,3169.057429979481,2310.3827547648234,0.0852672569485366,0.0621635941767314,16.296510834601094,14.226517462049031,973.9191931254328,971.8491997528806,162.86508539988068,139.39402481140553,25501.54056181141,7,0.8433049127583138,1970-02-11
1969,21,3846.320874208813,0.04357142857142857,144.4920551950598,0.03854036077091784,55.0,10.0,10.0,8.0,114.0,197.0,0.05143791459469306,3649.320874208813,1100.0,,275.0,275.0,275.0,275.0,2549.320874208813,45.0,8.0,15.0,72.0,2409.320874208813,100.0,18.0,25.0,80.0,2523.320874208813,1243.0,990.0,975.34455836012,14.65544163987998,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.801152227361698,12.801152227361698,12.801152227361698,12.801152227361698,,0.9267554787587657,0.9267554787587657,0.9267554787587657,0.9267554787587657,32.000736980257635,32.000736980257635,32.000736980257635,32.000736980257635,0.6881878920485514,0.6881878920485514,0.6881878920485514,0.6881878920485514,0.97,0.97,0.97,0.97,31.040714870849907,31.040714870849907,31.040714870849907,31.040714870849907,124.16285948339961,0.03251541384274626,3.1354257445302935e-05,4180.501816344899,3441.005216005948,0.0572507124033547,0.0471235293403702,13.650247153564438,12.13539226357054,976.0103183239112,974.4954634339172,133.2537430934547,116.98215113427833,20859.360393211136,7,0.6897936637966645,1970-02-18
1969,22,4491.907251125885,0.024999999999999998,66.7537785059693,0.015023711321227056,60.57142857142857,11.714285714285714,13.0,13.571428571428571,148.71428571428572,247.57142857142858,0.054926777811051215,4244.335822554456,1100.0,,275.0,275.0,275.0,275.0,3144.3358225544557,39.42857142857143,6.285714285714286,12.0,66.42857142857143,3020.192965411599,100.0,18.0,25.0,80.0,3168.9072511258846,1243.0,990.0,976.5801902695604,13.419809730439656,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.565520317921374,11.565520317921374,11.565520317921374,11.565520317921374,,0.9156552031792138,0.9156552031792138,0.9156552031792138,0.9156552031792138,28.56155658440818,28.56155658440818,28.56155658440818,28.56155658440818,0.6142270233206061,0.6142270233206061,0.6142270233206061,0.6142270233206061,0.97,0.97,0.97,0.97,27.704709886875936,27.704709886875936,27.704709886875936,27.704709886875936,110.81883954750371,0.02469253304893491,2.7984555441288824e-05,4594.912800663202,4305.170852711009,0.0693519852913432,0.0435343459686187,11.907247927020622,11.377020162268057,976.7686904252135,976.2384626604612,114.51550090336367,108.78490532289707,18617.565043980627,7,0.615660219708354,1970-02-25
1969,23,4711.3937167924305,0.020857142857142855,38.63977654077059,0.00822590204415567,68.0,14.0,17.0,21.0,195.0,315.0,0.0668756463214217,4396.3937167924305,1100.0,,275.0,275.0,275.0,275.0,3296.3937167924305,32.0,4.0,8.0,59.0,3193.3937167924305,100.0,18.0,25.0,80.0,3388.3937167924305,1243.0,990.0,976.98185050173,13.018149498269882,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.1638600857516,11.1638600857516,11.1638600857516,11.1638600857516,,0.9115576332498666,0.9115576332498666,0.9115576332498666,0.9115576332498666,27.445953330324535,27.445953330324535,27.445953330324535,27.445953330324535,0.5902355554908503,0.5902355554908503,0.5902355554908503,0.5902355554908503,0.97,0.97,0.97,0.97,26.6225747304148,26.6225747304148,26.6225747304148,26.6225747304148,106.4902989216592,0.022613142664885684,2.6891489626681617e-05,4812.525771225113,4594.912800663202,0.0685540757061885,0.0654541949434197,11.377020162268057,10.978788426139744,977.166922161342,976.7686904252135,108.78490532289707,104.45447381718348,17890.370218838743,7,0.5916127717869955,1970-03-04
1969,24,4833.6973234012185,0.019571428571428573,17.468568741145127,0.0036125756311636567,68.0,14.0,17.0,21.0,195.0,315.0,0.06516949524768403,4518.6973234012185,1100.0,,275.0,275.0,275.0,275.0,3418.6973234012185,32.0,4.0,8.0,59.0,3315.6973234012185,100.0,18.0,25.0,80.0,3510.6973234012185,1243.0,990.0,977.2056661018242,12.794333898175783,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,10.940044485657499,10.940044485657499,10.940044485657499,10.940044485657499,,0.9077984335133434,0.9077984335133434,0.9077984335133434,0.9077984335133434,26.78451330831208,26.78451330831208,26.78451330831208,26.78451330831208,0.5760110388884317,0.5760110388884317,0.5760110388884317,0.5760110388884317,0.97,0.97,0.97,0.97,25.980977909062716,25.980977909062716,25.980977909062716,25.980977909062716,103.92391163625086,0.02150130078506216,2.624341202935628e-05,4873.665761819121,4812.525771225113,0.0654541949434197,0.0646330740338715,10.978788426139744,10.86690224335277,977.278808344129,977.166922161342,104.45447381718348,102.92278137904286,17459.217154890146,7,0.5773550646458382,1970-03-11
1969,25,4704.471355289204,0.020857142857142855,52.4950779967121,0.0112262953088303,68.0,14.0,17.0,21.0,195.0,315.0,0.0670006290073623,4389.4713552892035,1100.0,,275.0,275.0,275.0,275.0,3289.4713552892035,32.0,4.0,8.0,59.0,3186.4713552892035,100.0,18.0,25.0,80.0,3381.4713552892035,1243.0,990.0,976.9691825801792,13.030817419820778,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.176528007302496,11.176528007302496,11.176528007302496,11.176528007302496,,0.9111182956236787,0.9111182956236787,0.9111182956236787,0.9111182956236787,27.4650658482004,27.4650658482004,27.4650658482004,27.4650658482004,0.5906465773806537,0.5906465773806537,0.5906465773806537,0.5906465773806537,0.97,0.97,0.97,0.97,26.641113872754392,26.641113872754392,26.641113872754392,26.641113872754392,106.56445549101754,0.022679385236272186,2.691021603308524e-05,4856.042745855138,4532.094174508177,0.0695042926891923,0.0648676332737942,11.491978248131746,10.899152362566811,977.2465582249148,976.65373233935,110.02235388142545,103.3632901952466,17902.82852249095,7,0.5920247527278752,1970-03-18
1969,26,4318.6083318273795,0.029571428571428575,60.159506989639986,0.014059823856893958,68.0,14.0,17.0,21.0,195.0,315.0,0.07301923080146347,4003.608331827379,1100.0,,275.0,275.0,275.0,275.0,2903.608331827379,32.0,3.999999999999998,8.0,59.0,2800.608331827379,100.0,18.0,25.0,80.0,2995.608331827379,1243.0,990.0,976.2630532472441,13.736946752755914,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.882657340237632,11.882657340237632,11.882657340237632,11.882657340237632,,0.9187572716868423,0.9187572716868423,0.9187572716868423,0.9187572716868423,29.44500089910042,29.44500089910042,29.44500089910042,29.44500089910042,0.6332258257871058,0.6332258257871058,0.6332258257871058,0.6332258257871058,0.97,0.97,0.97,0.97,28.561650872127412,28.561650872127412,28.561650872127412,28.561650872127412,114.24660348850965,0.02650463659431689,2.8850152396088292e-05,4484.506883904361,4110.977625580697,0.0766241095645721,0.0702418366511125,12.262621532669046,11.579062989936777,976.5666475975448,975.8830890548128,118.3555413814253,110.9616052809118,19193.42938606962,7,0.6347033527139424,1970-03-25
1969,27,3998.591459689193,0.037142857142857144,24.452678954167368,0.006100459039771543,70.0,14.0,18.0,25.0,168.0,295.0,0.07378401041064091,3703.591459689193,1100.0,,275.0,275.0,275.0,275.0,2603.591459689193,30.0,4.000000000000004,7.0,55.0,2507.591459689193,100.0,18.0,25.0,80.0,2675.591459689193,1243.0,990.0,975.6717275093688,14.328272490631223,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.47398307811294,12.47398307811294,12.47398307811294,12.47398307811294,,0.9242658477030166,0.9242658477030166,0.9242658477030166,0.9242658477030166,31.093941701843452,31.093941701843452,31.093941701843452,31.093941701843452,0.668686918319214,0.668686918319214,0.668686918319214,0.668686918319214,0.97,0.97,0.97,0.97,30.16112345078815,30.16112345078815,30.16112345078815,30.16112345078815,120.6444938031526,0.03017738013644613,3.046578126342237e-05,4056.5448687282815,3939.808872901526,0.0748767286730696,0.0727219862090375,12.593258452047596,12.362233477709056,975.7834771097728,975.552452135434,121.93889497798722,119.43294144258331,20268.274958929636,7,0.6702471877952922,1970-04-01
1969,28,3745.2270526076054,0.046571428571428576,52.36296881273477,0.014069969982979871,70.0,14.0,18.0,25.0,168.0,295.0,0.07882105518104035,3450.2270526076054,1100.0,,275.0,275.0,275.0,275.0,2350.2270526076054,30.0,4.000000000000002,7.0,55.0,2254.2270526076054,100.0,18.0,25.0,80.0,2422.2270526076054,1243.0,990.0,975.1401239924304,14.859876007569644,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.005586595051364,13.005586595051364,13.005586595051364,13.005586595051364,,0.9287809035978759,0.9287809035978759,0.9287809035978759,0.9287809035978759,32.57808231012446,32.57808231012446,32.57808231012446,32.57808231012446,0.7006039206478377,0.7006039206478377,0.7006039206478377,0.7006039206478377,0.97,0.97,0.97,0.97,31.600739840820722,31.600739840820722,31.600739840820722,31.600739840820722,126.40295936328287,0.03378918281661523,3.191993923315224e-05,3866.688601822888,3573.2680912123824,0.0825574774883204,0.0762926706487114,13.369975822769762,12.748203788380891,975.3975067991008,974.775734764712,130.28246530167073,123.62523643635402,21235.697173031524,7,0.7022386631293493,1970-04-08
1969,29,3402.7132046159104,0.06285714285714286,42.086218329740014,0.0123950560482165,70.0,14.0,18.0,25.0,168.0,295.0,0.08673848949811458,3107.7132046159104,1100.0,,275.0,275.0,275.0,275.0,2007.7132046159102,29.999999999999993,4.0,7.0,55.0,1911.7132046159106,100.0,18.0,25.0,80.0,2079.713204615911,1243.0,990.0,974.4143208383528,15.585679161647281,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.731389749128999,13.731389749128999,13.731389749128999,13.731389749128999,,0.9333883384947741,0.9333883384947741,0.9333883384947741,0.9333883384947741,34.56634316288704,34.56634316288704,34.56634316288704,34.56634316288704,0.7433622185567105,0.7433622185567105,0.7433622185567105,0.7433622185567105,0.97,0.97,0.97,0.97,33.52935286800042,33.52935286800042,33.52935286800042,33.52935286800042,134.1174114720017,0.03944554671253633,3.386803320000043e-05,3496.366435549196,3278.6645629042023,0.0899756575703775,0.0843733073858039,13.994254727994276,13.53293409310365,974.612776494378,974.1514558594874,136.91419986483592,132.0088562542921,22531.725127296286,7,0.7450967304000095,1970-04-15
1969,30,3002.123949172023,0.08685714285714284,65.54813731924371,0.021807098776168855,70.0,14.0,18.0,25.0,168.0,295.0,0.09847223070612973,2707.123949172023,1100.0,,275.0,275.0,275.0,275.0,1607.123949172023,30.0,4.0,6.999999999999998,55.0,1511.123949172023,100.0,18.0,25.0,80.0,1679.123949172023,1243.0,990.0,973.5163985302704,16.483601469729642,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.629312057211356,14.629312057211356,14.629312057211356,14.629312057211356,,0.9387567819499666,0.9387567819499666,0.9387567819499666,0.9387567819499666,37.03983055894527,37.03983055894527,37.03983055894527,37.03983055894527,0.796555495891296,0.796555495891296,0.796555495891296,0.796555495891296,0.9706994678535236,0.9706994678535236,0.9706994678535236,0.9706994678535236,35.95519942136519,35.95519942136519,35.95519942136519,35.95519942136519,143.82079768546075,0.04806400254616918,3.6318383253904226e-05,3210.822806441037,2819.8276016694963,0.1046163247091217,0.0918767611243505,15.066816376555352,14.138014640499565,974.0076959469822,973.0788942109264,148.74597552120446,138.4482982320496,24161.8940111574,7,0.7990044315858928,1970-04-22
1969,31,2608.0969412260965,0.11571428571428573,56.6374300742819,0.021920662782510057,59.285714285714285,13.285714285714286,14.428571428571429,19.285714285714285,175.14285714285714,281.42857142857144,0.1079966499851436,2326.6683697975254,1100.0,,275.0,275.0,275.0,275.0,1226.6683697975254,40.714285714285715,4.7142857142857135,10.571428571428571,60.714285714285715,1109.9540840832394,100.0,18.0,25.0,80.0,1285.0969412260965,1243.0,990.0,972.5678202029595,17.432179797040444,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.577890384522162,15.577890384522162,15.577890384522162,15.577890384522162,,0.9433081624461847,0.9433081624461847,0.9433081624461847,0.9433081624461847,39.63163926184877,39.63163926184877,39.63163926184877,39.63163926184877,0.8522933174591135,0.8522933174591135,0.8522933174591135,0.8522933174591135,0.9752293317459113,0.9752293317459113,0.9752293317459113,0.9752293317459113,38.6510675809173,38.6510675809173,38.6510675809173,38.6510675809173,154.60427032366923,0.05943718504681559,3.9041482404966973e-05,2769.1490746977324,2423.365591149523,0.1138911937216536,0.1033164315438902,16.023793643327707,15.189143855452672,972.956566732029,972.121916944154,159.7442344823899,150.1413005652234,25973.517414376427,7,0.8589126129092733,1970-04-29
1969,32,2262.209827612259,0.14785714285714285,38.30809055505694,0.0168973599826533,55.0,13.0,13.0,17.0,178.0,276.0,0.12214152322617743,1986.2098276122586,1100.0,,275.0,275.0,275.0,275.0,886.2098276122588,45.0,5.0,12.0,54.58538793263913,769.6244396796195,100.0,18.0,25.0,71.58538793263912,947.6244396796195,1243.0,990.0,971.7329202735469,18.267079726453158,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.412790313934874,16.412790313934874,16.412790313934874,16.412790313934874,,0.9462383709418045,0.9462383709418045,0.9462383709418045,0.9462383709418045,41.88487153968238,41.88487153968238,41.88487153968238,41.88487153968238,0.9007499255845673,0.9007499255845673,0.9007499255845673,0.9007499255845673,0.9795796128715997,0.9795796128715997,0.9795796128715997,0.9795796128715997,41.029825954702936,41.029825954702936,41.029825954702936,41.029825954702936,164.11930381881174,0.0726594189670392,4.144426864111408e-05,2384.832211470341,2155.2089572641244,0.1280618285617935,0.1157314123285157,16.671068276844125,16.11680524944981,972.028905338032,971.4746423106376,166.90791239117544,160.807006551907,27572.043041560373,7,0.9117739101045097,1970-05-06
1969,33,1969.91055782052,0.17928571428571427,45.63361067683825,0.023188343451656386,55.0,13.0,13.0,17.0,178.0,276.0,0.14040900204687767,1693.91055782052,1100.0,,275.0,275.0,275.0,275.0,593.9105578205199,45.0,5.0,12.0,36.58144740198855,495.32911041853134,100.0,18.0,25.0,53.58144740198855,673.3291104185313,1243.0,990.0,970.9806875060349,19.019312493965067,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.165023081446783,17.165023081446783,17.165023081446783,17.165023081446783,,0.9485477516477807,0.9485477516477807,0.9485477516477807,0.9485477516477807,43.91178750126796,43.91178750126796,43.91178750126796,43.91178750126796,0.9443395161563002,0.9443395161563002,0.9443395161563002,0.9443395161563002,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.033551751242605,43.033551751242605,43.033551751242605,43.033551751242605,172.13420700497042,0.08763660327549976,4.3468234092164243e-05,2102.056335477332,1835.7736825262568,0.150345329942953,0.1313000014994014,17.576287920858448,16.799367708743347,971.3463428787384,970.5694226666232,176.50220377953826,168.26078368381846,28918.546776835028,7,0.9563011500276134,1970-05-13
1969,34,1685.5348968834423,0.20857142857142857,37.922727103387096,0.022575854901412916,55.0,13.0,13.0,17.0,178.0,276.0,0.16407902743831218,1409.5348968834423,1100.0,,275.0,275.0,275.0,275.0,309.5348968834424,44.10315869779508,5.0,11.450229964332612,19.06555524282073,229.91595297849398,99.10315869779507,18.0,24.450229964332614,36.06555524282073,407.9159529784939,1241.5533886621276,990.0,970.0840358207004,19.915964179299635,0.9225422055318978,0.648,988.429457794468,0.28,0.28,0.28,0.28,18.065421973767737,18.065421973767737,18.065421973767737,18.065421973767737,,0.9511790054678663,0.9511790054678663,0.9511790054678663,0.9511790054678663,46.34308109994997,46.34308109994997,46.34308109994997,46.34308109994997,0.9966253999989242,0.9966253999989242,0.9966253999989242,0.9966253999989242,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.41621947795097,45.41621947795097,45.41621947795097,45.41621947795097,181.66487791180387,0.10806790549350383,4.5874969169647444e-05,1801.689870916998,1570.314592802547,0.1757609597879503,0.1531895163841519,18.45756279126826,17.686404850672915,970.4593057368088,969.711785607516,185.732340846332,177.67492170277532,30519.699489183055,7,1.0092493217322438,1970-05-20
1969,35,1454.8039663719233,0.2367142857142857,29.19557255042829,0.02014001186053166,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.17637073070667728,1197.6611092290661,1100.0,,275.0,275.0,275.0,275.0,97.66110922906611,20.50887765129982,4.120991528640967,4.798030851429309,6.02148346794337,62.211725729752644,74.93744907987126,16.83527724292668,17.51231656571502,21.878626325086227,223.64029715832407,1209.2850428885129,990.0,969.338597429817,20.661402570183018,0.8590118204308436,0.648,988.4929881795691,0.28,0.28,0.28,0.28,18.874390749752173,18.874390749752173,18.874390749752173,18.874390749752173,,0.9523893434304657,0.9523893434304657,0.9523893434304657,0.9523893434304657,48.47976582682095,48.47976582682095,48.47976582682095,48.47976582682095,1.0425756091789453,1.0425756091789453,1.0425756091789453,1.0425756091789453,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.495125776405544,47.495125776405544,47.495125776405544,47.495125776405544,189.98050310562218,0.1308754465798503,4.797487452162177e-05,1551.1556592265113,1365.945584949549,0.1927649781327797,0.1508492305826257,19.17910505320512,18.53168808337179,969.649887514424,969.0515165052216,192.8,186.49639212840376,31916.724521744527,7,1.0554472394756789,1970-05-27
1969,36,1244.7318000143673,0.26785714285714285,28.466019607710127,0.02290568582898563,53.0,12.0,12.0,13.0,120.0,210.0,0.16914492475601048,1034.731800014367,1030.0974362898253,,257.5243590724563,257.5243590724563,257.5243590724563,257.5243590724563,4.634363724541864,1.1696251304796133,0.2648207842595351,0.2648207842595351,0.2868891829478297,2.648207842595351,54.169625130479616,12.264820784259536,12.264820784259536,13.28688918294783,122.64820784259534,1108.7967029888239,990.0,968.6691570857594,21.33084291424057,0.7113678977444173,0.5101686870773552,988.7784634151783,0.27628301743713407,0.27628301743713407,0.27628301743713407,0.27628301743713407,19.83302331198168,19.83302331198168,19.83302331198168,19.83302331198168,,0.9544337408420881,0.9544337408420881,0.9544337408420881,0.9544337408420881,47.752829134406916,47.752829134406916,47.752829134406916,47.752829134406916,1.0269425620302564,1.0269425620302564,1.0269425620302564,1.0269425620302564,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.633486465488375,46.633486465488375,46.633486465488375,46.633486465488375,186.5339458619535,0.15001671976017167,5.0370068635251536e-05,1341.3621257487196,1166.683447695578,0.179997410964208,0.156557275599818,20.30742968811003,19.27097870420627,968.9728523952102,968.423862264186,192.8,178.3335810003413,31337.70290480819,7,1.036299699233075,1970-06-03
1969,37,1094.6668213805435,0.3037142857142857,17.69226414596596,0.016216686370301114,53.0,12.0,12.0,13.0,120.0,210.0,0.1919866698077499,884.6668213805433,884.6668213805433,,221.16670534513585,221.16670534513585,221.16670534513585,221.16670534513585,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,961.6668213805433,990.0,968.1975242957675,21.80247570423257,0.5352324587551721,0.367178741548183,989.0975887996966,0.24107505221593334,0.24107505221593334,0.24107505221593334,0.24107505221593334,20.658989451713246,20.658989451713246,20.658989451713246,20.658989451713246,,0.9545411318092542,0.9545411318092542,0.9545411318092542,0.9545411318092542,42.7623952123807,42.7623952123807,42.7623952123807,42.7623952123807,0.9196214024167896,0.9196214024167896,0.9196214024167896,0.9196214024167896,0.9796528662974219,0.9796528662974219,0.9796528662974219,0.9796528662974219,41.8930119960635,41.8930119960635,41.8930119960635,41.8930119960635,167.572047984254,0.15307794790039425,5.262703337684323e-05,1132.2744617454025,1042.8375986738165,0.2013736369565677,0.1854673995528299,20.911883443849263,20.4754878321635,968.3157197369142,968.0346324529748,173.3263378421611,159.22692407063545,28152.104061354672,7,0.9309558221347445,1970-06-10
1969,38,963.3136466621403,0.3418571428571428,19.630915133995863,0.02047818105713423,53.0,12.0,12.0,13.0,120.0,210.0,0.21845911514947464,753.3136466621403,753.3136466621403,,251.1045488873801,251.1045488873801,251.1045488873801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,830.3136466621403,990.0,967.7473909633129,22.252609036686977,0.41558934743256387,0.3004109403683127,989.2839997121991,0.2721913637104703,0.2721913637104703,0.2721913637104703,0.01,21.26441738517562,21.26441738517562,21.26441738517562,21.526608748886087,,0.9564489136194663,0.9564489136194663,0.9564489136194663,0.0,50.05087122075742,50.05087122075742,50.05087122075742,0.0,1.0763628219517725,1.0763628219517725,1.0763628219517725,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.59974495117681,47.59974495117681,47.59974495117681,0.0,142.7992348535304,0.14844885311885275,5.279130967713752e-05,1025.1570830002852,905.4211927358452,0.2319362542922795,0.2048466556807095,21.59185375741518,20.93576874999732,967.9790651180008,967.5216847709434,144.60000000000002,138.04533196470146,23990.27145539311,7,0.7933290825196134,1970-06-17
1969,39,831.3936798000705,0.38585714285714295,18.007827874772946,0.021714551379879488,53.0,12.0,12.0,13.0,120.0,210.0,0.2530885002673464,621.3936798000705,621.3936798000705,,207.1312266000235,207.1312266000235,207.1312266000235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,698.3936798000705,990.0,967.2255747192003,22.77442528079975,0.32341147155973454,0.21609097810644706,989.4604975503338,0.22212715591003168,0.22212715591003168,0.22212715591003168,0.01,22.012795675223515,22.012795675223515,22.012795675223515,22.224922831133544,,0.9545905740669741,0.9545905740669741,0.9545905740669741,0.0,42.664249316157616,42.664249316157616,42.664249316157616,0.0,0.9175107379818842,0.9175107379818842,0.9175107379818842,0.0,0.9788562156942792,0.9788562156942792,0.9788562156942792,0.96,41.76535743165295,41.76535743165295,41.76535743165295,0.0,125.29607229495886,0.1506487488146752,5.603194828135109e-05,885.1094475277025,779.3663976124346,0.2694496460757464,0.2372587939113906,22.30863789757969,21.70735223416894,967.4404377901108,967.0174655904495,134.73964775807627,115.614460006951,21049.74014555309,7,0.6960892905275492,1970-06-24
