WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1969,40,715.5379113099677,0.43042857142857144,13.865362062886252,0.0192109320360056,50.0,10.0,9.0,9.0,108.0,186.0,0.2602261625405716,529.5379113099677,529.5379113099677,,238.1186429975718,238.1186429975718,53.300625314824025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,598.5379113099677,990.0,966.7621516452398,23.237848354760153,0.26666442167324766,0.1548346765862359,989.5785009017405,0.25517134169519184,0.25517134169519184,0.06267012988929814,0.01,22.56117791480545,22.56117791480545,22.753679126611342,22.806349256500646,,0.9527787409698206,0.9527787409698206,0.27179084058347586,0.0,50.21689829510037,50.21689829510037,11.170262708073036,0.0,1.079933296668825,1.079933296668825,0.24022070339942012,0.0,0.9783077846256563,0.9783077846256563,0.9640220703399419,0.96,45.309358122562,45.309358122562,10.88078669399057,0.0,101.49950293911456,0.1417055820738972,5.3197852165634165e-05,751.6655881559767,682.3088631722309,0.2726038163057677,0.2474504659130457,22.71221760040734,22.43022809516618,966.906662352624,966.6292354526888,115.44931779177398,96.4,17051.91649377125,7,0.5638861274395254,1970-07-01
1969,41,648.0130861241208,0.46071428571428574,9.094033363210526,0.014118888827541214,50.0,10.0,9.0,9.0,108.0,186.0,0.28734731556794724,462.01308612412083,462.01308612412083,,231.00654306206044,231.00654306206044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,531.0130861241208,990.0,966.4920523444964,23.507947655503536,0.22843008577464427,0.11707017665058501,989.6544997375748,0.25435883313378155,0.25435883313378155,0.01,0.01,22.90808855994456,22.90808855994456,23.152447393078344,23.152447393078344,,0.9569566098616819,0.9569566098616819,0.0,0.0,49.65085710182943,49.65085710182943,0.0,0.0,1.067760367781278,1.067760367781278,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.54504473301849,47.54504473301849,0.0,0.0,95.09008946603699,0.14682246564496657,5.725116280518484e-05,682.3088631722309,618.6506296297572,0.3006543452664311,0.2726038163057677,23.07506737464022,22.71221760040734,966.6292354526888,966.3746025185188,96.4,91.82035356293363,15975.135030294217,7,0.5282782748113167,1970-07-08
1969,42,587.9748931182905,0.4892857142857143,6.679791084198412,0.01132199871431203,51.142857142857146,10.142857142857142,9.285714285714286,9.285714285714286,112.0,191.85714285714286,0.3267339846516461,396.1177502611477,396.1177502611477,,198.05887513057385,198.05887513057385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.142857142857146,10.142857142857142,9.285714285714286,9.285714285714286,112.0,466.68917883257626,990.0,966.2451318114487,23.75486818855141,0.2002408539262026,0.08596757812326168,989.7137915679505,0.20987948142627472,0.20987948142627472,0.01,0.01,23.25878027507567,23.25878027507567,23.45865975650194,23.45865975650194,,0.9539392048694075,0.9539392048694075,0.0,0.0,43.09389494129135,43.09389494129135,0.0,0.0,0.9267504288449754,0.9267504288449754,0.0,0.0,0.9786685259936148,0.9786685259936148,0.96,0.96,42.182065394259915,42.182065394259915,0.0,0.0,84.36413078851982,0.14339055889158783,5.9152821900859057e-05,608.7950640130589,571.8920920403683,0.3969280274362959,0.3055215309630208,23.40390499108179,23.12927230576238,966.3351802560522,966.1735144141816,89.87819574456236,72.83213905918515,14173.173972471332,7,0.46868961549177685,1970-07-15
1969,43,559.2101081157525,0.5081428571428572,2.9848240831101975,0.0053637849342851275,58.0,11.0,11.0,11.0,136.0,227.0,0.40600586810462985,332.2101081157525,332.2101081157525,,166.10505405787626,166.10505405787626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,412.2101081157525,990.0,966.1164454865209,23.883554513479144,0.18101349955754573,0.055803171030635146,989.7631833294117,0.16674182297813295,0.16674182297813295,0.01,0.01,23.479996019912758,23.479996019912758,23.636737842890888,23.636737842890888,,0.9459156910966577,0.9459156910966577,0.0,0.0,36.17959080403251,36.17959080403251,0.0,0.0,0.7780557162157528,0.7780557162157528,0.0,0.0,0.9700970974221862,0.9700970974221862,0.96,0.96,35.09784579186194,35.09784579186194,0.0,0.0,70.19569158372389,0.12551138311551757,5.869495199616548e-05,571.8920920403683,550.9983234585969,0.4119794749558021,0.3969280274362959,23.529266161462782,23.40390499108179,966.1735144141816,966.0794924555636,72.83213905918515,68.5079122435013,11792.876186065612,7,0.38997606435402155,1970-07-22
1969,44,532.5097850151974,0.5294285714285715,4.889331533526225,0.009205560654281086,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.379623373352797,330.08121358662595,330.08121358662595,,165.04060679331297,165.04060679331297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,404.93835644376884,990.0,965.9962940325684,24.003705967431642,0.17844707277312324,0.054798332812887415,989.766754594414,0.1653048191709725,0.1653048191709725,0.01,0.01,23.605155742674633,23.605155742674633,23.7604605618456,23.7604605618456,,0.9455538259031854,0.9455538259031854,0.0,0.0,36.12997185675656,36.12997185675656,0.0,0.0,0.7769886420807862,0.7769886420807862,0.0,0.0,0.9704551729334362,0.9704551729334362,0.96,0.96,35.06338656904471,35.06338656904471,0.0,0.0,70.12677313808942,0.1318079229775111,5.900727189441861e-05,548.1781559247493,516.7730027239134,0.4221429546767704,0.3455274327483283,23.673295070329985,23.54618697215001,966.0668017016612,965.9254785122577,74.30029437432384,65.78479316111367,11781.297887199022,7,0.38959318410049676,1970-07-29
1969,45,494.4899441725937,0.5532857142857143,5.3157007306595006,0.010750681641512357,54.0,9.0,8.0,6.0,107.0,184.0,0.3722610392527988,310.4899441725937,310.4899441725937,,155.24497208629685,155.24497208629685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,381.4899441725937,990.0,965.8252047487766,24.174795251223372,0.17017140055279992,0.04555125364946417,989.7842773457977,0.15208071231650072,0.15208071231650072,0.01,0.01,23.806991884704626,23.806991884704626,23.94907259702112,23.94907259702112,,0.9425199610365651,0.9425199610365651,0.0,0.0,34.161481820671284,34.161481820671284,0.0,0.0,0.7346555230251889,0.7346555230251889,0.0,0.0,0.97,0.97,0.96,0.96,33.13663736605115,33.13663736605115,0.0,0.0,66.2732747321023,0.13399172499387327,5.929267969973911e-05,512.1178199937132,479.5630976092969,0.3836825663135281,0.3592923206660897,23.896551934532365,23.701225845628475,965.9045301899716,965.7580339392418,69.92746605659568,63.15826238117434,11133.910154993184,7,0.36818485962279046,1970-08-05
1969,46,468.78507306209514,0.5747142857142856,2.900379258934574,0.006204115435636371,54.0,9.0,8.0,6.0,107.0,184.0,0.39256410421966076,284.78507306209514,284.78507306209514,,142.39253653104757,142.39253653104757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,355.78507306209514,990.0,965.7095328287794,24.290467171220598,0.16109935399732192,0.03341855448530887,989.8054820915174,0.1347299243169142,0.1347299243169142,0.01,0.01,23.961219338421085,23.961219338421085,24.085949262737994,24.085949262737994,,0.9376687762891359,0.9376687762891359,0.0,0.0,31.374914710673217,31.374914710673217,0.0,0.0,0.6747293486166284,0.6747293486166284,0.0,0.0,0.97,0.97,0.96,0.96,30.43366726935302,30.43366726935302,0.0,0.0,60.86733453870604,0.12982790673660294,5.936978177916318e-05,477.3484869166725,459.2604427967548,0.4006441288073857,0.3854626233100842,24.018366463069157,23.90983944593949,965.748068191125,965.6666719925854,62.68780819560629,58.840683243267456,10225.712202502615,7,0.3381518585483669,1970-08-12
1969,47,451.7819965552887,0.5942857142857143,2.351608775375553,0.005244115088883028,54.0,9.0,8.0,6.0,107.0,184.0,0.40733214738662965,267.7819965552887,267.7819965552887,,248.12053635552047,19.661460199768197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,338.7819965552887,990.0,965.6330189844988,24.366981015501242,0.1550984407465605,0.0253931023740962,989.8195084568794,0.2583286855554014,0.026900114126829928,0.01,0.01,23.92816078682522,24.15958935825379,24.17648947238062,24.17648947238062,,0.9408945603348716,0.13365400042062206,0.0,0.0,54.787875583656,4.3328927277811085,0.0,0.0,1.178233883519484,0.09318048876948622,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.517191660233394,4.202905945947675,0.0,0.0,49.72009760618107,0.11001319394112039,5.155288803094972e-05,459.2604427967548,442.799181369126,0.4155382569386776,0.4006441288073857,24.018366463069157,23.885865165681903,965.6666719925854,965.592596316161,58.840683243267456,48.2,8352.97639783842,7,0.27622276447878374,1970-08-19
1969,48,430.19662042357066,0.6174285714285714,3.215750204647244,0.007487895605048014,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.41218311911611066,252.76804899499925,252.76804899499925,,232.60455399952818,20.16349499547109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,322.05376328071355,990.0,965.535884791906,24.464115208093972,0.149194528199967,0.019519458305825816,989.8312860134942,0.2547752493429042,0.02757786110102883,0.01,0.01,24.040625972245284,24.267823360487153,24.285401221588184,24.285401221588184,,0.9499372235021512,0.13383158026196626,0.0,0.0,52.1167211136375,4.480751969413573,0.0,0.0,1.1207897013685486,0.0963602574067435,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.66061512461688,4.346329410331166,0.0,0.0,50.00694453494805,0.11636916931485528,5.488362224820016e-05,440.0331111664572,420.28892993659525,0.4355340706900914,0.3283455503356195,24.187431197329055,23.96905147671825,965.580149000249,965.4913001847146,60.84861174463632,48.2,8401.166681871273,7,0.2778163585274892,1970-08-26
1969,49,408.09262238466033,0.6444285714285715,3.1631680871235353,0.007776556511247086,46.0,7.0,6.0,4.0,75.0,138.0,0.3382883943444693,270.09262238466033,270.09262238466033,,210.41777050313172,59.67485188152858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,329.09262238466033,990.0,965.4361520512062,24.563847948793814,0.15167875997121189,0.02648371776555963,989.8218375222632,0.21591819289720646,0.06163247861149214,0.01,0.01,24.169767278159835,24.32405299244555,24.375685471057043,24.375685471057043,,0.9410632867830004,0.40113087882752196,0.0,0.0,46.97895683544776,13.26149189664827,0.0,0.0,1.0103001469988764,0.28519337412146817,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.406504282605965,12.86364713974882,0.0,0.0,53.270151422354786,0.13032779230732938,5.4671283078919184e-05,417.8577719356288,398.1467533267305,0.3466058654175519,0.3302559130604347,24.226770029901825,24.105889720855515,965.4803599737104,965.3907337666336,60.32598273815089,48.2,8949.385438955605,7,0.29594528567974887,1970-09-02
1969,50,382.9695018549411,0.6731428571428572,3.004284640861296,0.007806656083468315,47.42857142857143,7.714285714285714,6.714285714285714,4.0,77.85714285714286,143.71428571428572,0.37542486079635534,239.25521614065542,239.25521614065542,,239.25521614065542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.42857142857143,7.714285714285714,6.714285714285714,4.0,77.85714285714286,301.11235899779825,990.0,965.3148475092747,24.685152490725322,0.14180365688320318,0.0162977140851014,989.8418986290317,0.2647584230230974,0.01,0.01,0.01,24.262292696733915,24.51705111975701,24.51705111975701,24.51705111975701,,0.9557704787531682,0.0,0.0,0.0,54.403992323090684,0.0,0.0,0.0,1.169978329528832,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12588069696432277,5.6025113053222545e-05,391.8169121240828,377.11676084070143,0.3871480007266824,0.3522053176619833,24.305178950747692,24.19617930002036,965.3590845606204,965.2855838042036,48.2,48.2,8097.600000000001,7,0.26777777777777784,1970-09-09
1969,51,364.783938766851,0.6941428571428572,3.304921446838258,0.009106452321058115,48.0,8.0,7.0,4.0,79.0,146.0,0.40045363954372204,218.783938766851,218.783938766851,,218.783938766851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,281.78393876685107,990.0,965.2239196938342,24.776080306165778,0.13498205768415564,0.014346634795182287,989.8506713075205,0.23785831733524887,0.01,0.01,0.01,24.38889329635117,24.616751613686414,24.616751613686414,24.616751613686414,,0.9574961247008433,0.0,0.0,0.0,50.10217301524239,0.0,0.0,0.0,1.0774660863492986,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.780718165406604,0.0,0.0,0.0,47.780718165406604,0.13102041990120933,6.072939107248565e-05,377.11676084070143,353.9823107128336,0.4124499885488396,0.3871480007266824,24.462214002559307,24.305178950747692,965.2855838042036,965.169911553564,48.2,46.75588893927736,8027.16065178831,7,0.26544843425225895,1970-09-16
1969,52,342.80140834216706,0.7192857142857143,2.237324144261988,0.006495386231391814,48.0,8.0,7.0,4.0,79.0,146.0,0.42596704583482553,196.801408342167,196.801408342167,,196.801408342167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,259.80140834216706,990.0,965.1140070417108,24.885992958289194,0.12722374064912118,0.012478119709084159,989.8602981396418,0.20818190126192548,0.01,0.01,0.01,24.538109196669076,24.736291097931005,24.736291097931005,24.736291097931005,,0.9538279227501629,0.0,0.0,0.0,45.1728337483466,0.0,0.0,0.0,0.9714587902870235,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.26937707337966,0.0,0.0,0.0,44.26937707337966,0.12912552426092447,6.248457374160943e-05,350.2192051008483,338.3210417029997,0.431542771519864,0.4168817639739608,24.568521616390715,24.487757703900066,965.1510960255042,965.0916052085148,45.92815352333729,43.25885055249426,7437.255348327783,7,0.24594098374099813,1970-09-23
1969,53,335.4728177879068,0.731,2.848223915092888,0.0084901779341585,48.0,8.0,7.0,4.0,79.0,146.0,0.4352066464362676,189.4728177879068,189.4728177879068,,189.4728177879068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,252.4728177879068,990.0,965.0773640889396,24.922635911060524,0.1246372536596131,0.011855189511972,989.8635075568284,0.1982883040136742,0.01,0.01,0.01,24.587855163875343,24.776143467889018,24.776143467889018,24.776143467889018,,0.951728037881853,0.0,0.0,0.0,43.48296234216261,0.0,0.0,0.0,0.9351174697239272,0.0,0.0,0.0,0.98,0.96,0.96,0.96,42.61330309531935,0.0,0.0,0.0,42.61330309531935,0.1270246077649736,6.247349237629913e-05,335.4728177879068,335.4728177879068,0.4352066464362676,0.4352066464362676,24.587855163875343,24.587855163875343,965.0773640889396,965.0773640889396,42.61330309531935,42.61330309531935,1022.7192742876643,1,0.23674057275177415,1970-09-30
1970,1,334.43281072941716,0.7327142857142857,1.7090672306336827,0.005122940270699985,44.0,7.0,6.0,3.0,60.0,120.0,0.35884169355444434,214.43281072941713,214.43281072941713,,214.43281072941713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,271.43281072941716,990.0,965.072164053647,24.927835946352957,0.1313288234370887,0.013976788912000385,989.854694387651,0.23198429448471317,0.01,0.01,0.01,24.550546039519194,24.772530334003903,24.772530334003903,24.772530334003903,,0.957278877098841,0.0,0.0,0.0,49.4228491831692,0.0,0.0,0.0,1.062856971681058,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.01291812197817,0.0,0.0,0.0,48.01291812197817,0.14356768810171486,6.220176926921854e-05,338.3210417029997,329.2057950036568,0.3645136319628487,0.3546926889204362,24.58602666174168,24.52415299585417,965.0916052085148,965.0460289750184,48.2,47.27911119130975,8066.170244492333,7,0.26673843401098984,1970-10-01
1970,2,324.20776595225055,0.7495714285714286,0.7970344521172835,0.0024530466806743857,44.0,7.0,6.0,3.0,60.0,120.0,0.37013598738948916,204.20776595225058,204.20776595225058,,204.20776595225058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,261.20776595225055,990.0,965.0210388297612,24.978961170238758,0.12772008788453362,0.013107660105941258,989.8591722520096,0.2181804840355383,0.01,0.01,0.01,24.619952938212794,24.82813342224833,24.82813342224833,24.82813342224833,,0.9555476031127598,0.0,0.0,0.0,47.114036267621564,0.0,0.0,0.0,1.0132050810241198,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.17175554226914,0.0,0.0,0.0,46.17175554226914,0.1424134592953849,6.280609647024275e-05,325.6607962357874,323.62655383883583,0.3707977561685476,0.368481565441843,24.623898165950617,24.61008986886823,965.028303981179,965.0181327691942,46.49394012465395,46.04288170931521,7756.854931101214,7,0.25650975301260626,1970-10-08
1970,3,322.6518362413539,0.7527142857142856,0.9747175974818967,0.0030279030443884714,44.0,7.0,6.0,3.0,60.0,120.0,0.3719264448632054,202.65183624135395,202.65183624135395,,202.65183624135395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,259.6518362413539,990.0,965.0132591812068,24.986740818793255,0.12717095201399659,0.01297540608051503,989.8598536419055,0.21607997892582784,0.01,0.01,0.01,24.630514481772945,24.83659446069877,24.83659446069877,24.83659446069877,,0.9552755230372661,0.0,0.0,0.0,46.76176098547237,0.0,0.0,0.0,1.005629268504782,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.826525765762916,0.0,0.0,0.0,45.826525765762916,0.14202905260186258,6.281514340397942e-05,323.62655383883583,320.2150422476492,0.3747481665998498,0.3707977561685476,24.647055271328767,24.623898165950617,965.0181327691942,965.0010752112382,46.04288170931521,45.285635906882185,7698.856328648169,7,0.25459180980979396,1970-10-15
1970,4,324.498372008958,0.7488571428571428,0.29060605670736905,0.0008923581225201001,44.0,7.0,6.0,3.0,60.0,120.0,0.36980510299995994,204.49837200895794,204.49837200895794,,204.49837200895794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,261.498372008958,990.0,965.0224918600449,24.977508139955212,0.12782265177852942,0.013132361620761385,989.8590449866008,0.21857280221209321,0.01,0.01,0.01,24.61798032434388,24.826553126555975,24.826553126555975,24.826553126555975,,0.9555980112347087,0.0,0.0,0.0,47.17978822321031,0.0,0.0,0.0,1.0146191015744153,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.236192458746096,0.0,0.0,0.0,46.236192458746096,0.14248436717079427,6.28043767058494e-05,325.6607962357874,323.62655383883583,0.3707977561685476,0.368481565441843,24.623898165950617,24.61008986886823,965.028303981179,965.0181327691942,46.49394012465395,46.04288170931521,7767.680333069344,7,0.25686773588192274,1970-10-22
1970,5,327.8909157193535,0.7431428571428571,1.9829294780032245,0.005998165454324771,42.857142857142854,7.0,6.0,3.0,57.714285714285715,116.57142857142857,0.35568872172550153,211.31948714792492,211.31948714792492,,211.31948714792492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.0,6.0,3.0,57.714285714285715,267.17663000506775,990.0,965.0394545785967,24.960545421403253,0.12982668520368376,0.013712156407573558,989.8564611583888,0.22778130764969862,0.01,0.01,0.01,24.589225272142333,24.807006579792027,24.807006579792027,24.807006579792027,,0.9567512879976228,0.0,0.0,0.0,48.75501932388964,0.0,0.0,0.0,1.0484950392234331,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.23013112108976,0.0,0.0,0.0,47.23013112108976,0.1440322035677954,6.211070686645171e-05,335.4728177879068,323.62655383883583,0.3707977561685476,0.3398188883132501,24.623898165950617,24.53346481923137,965.0773640889396,965.0181327691942,48.2,46.04288170931521,7934.662028343081,7,0.2623896173393876,1970-10-29
1970,6,342.2201334404839,0.7197142857142858,2.106626758991638,0.006108910736816272,42.0,7.0,6.0,3.0,56.0,114.0,0.333157205472507,228.22013344048383,228.22013344048383,,228.22013344048383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,283.22013344048383,990.0,965.1111006672025,24.888899332797582,0.13548893534504397,0.0151487113424411,989.8493623533125,0.2505971801446532,0.01,0.01,0.01,24.487664505965416,24.728261686110066,24.728261686110066,24.728261686110066,,0.9585155782933491,0.0,0.0,0.0,52.53253190663146,0.0,0.0,0.0,1.1297318689598164,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14086120441907754,5.868161866985738e-05,350.2192051008483,338.3210417029997,0.3369580544744144,0.3255104184454214,24.514131271746734,24.43336735925632,965.1510960255042,965.0916052085148,48.2,48.2,8097.600000000001,7,0.26777777777777784,1970-11-05
1970,7,382.0738381007886,0.6735714285714286,6.84679260369746,0.018058574418811313,42.0,7.0,6.0,3.0,56.0,114.0,0.2986464580133713,268.0738381007886,268.0738381007886,,208.28115225634892,59.79268584443964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,323.0738381007886,990.0,965.310369190504,24.689630809496084,0.1495545442536562,0.0257327107369795,989.8247127450094,0.21537310890966882,0.06179155446142207,0.01,0.01,24.298970445595792,24.45255200004404,24.504343554505457,24.504343554505457,,0.9431474051392659,0.4011077359394997,0.0,0.0,46.884417273129465,13.347031744404731,0.0,0.0,1.0082670381318164,0.28703294073988667,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.48947793492973,12.946620792072588,0.0,0.0,53.436098727002324,0.1395848775669387,5.524785391986522e-05,398.1467533267305,360.34880084276085,0.3163601480936916,0.2863265844753689,24.364608362030577,24.24175024604105,965.3907337666336,965.2017440042138,61.51576120447697,48.2,8977.26458613639,7,0.2968672151500129,1970-11-12
1970,8,406.77505223750535,0.6455714285714286,3.5852681969036473,0.008842958516675714,42.0,7.0,6.0,3.0,56.0,114.0,0.2803026656784803,292.77505223750535,292.77505223750535,,146.38752611875267,146.38752611875267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,347.77505223750535,990.0,965.4303553603064,24.569644639693625,0.15827236912279558,0.037189824656102474,989.804537806221,0.1401231602603161,0.1401231602603161,0.01,0.01,24.2340592856544,24.2340592856544,24.36418244591471,24.36418244591471,,0.9389843487248645,0.9389843487248645,0.0,0.0,32.66826410559206,32.66826410559206,0.0,0.0,0.7025433140987538,0.7025433140987538,0.0,0.0,0.97,0.97,0.96,0.96,31.688216182424295,31.688216182424295,0.0,0.0,63.37643236484859,0.15579157226692705,6.0130068760895065e-05,413.7323824701425,398.1467533267305,0.2863265844753689,0.2755404334545337,24.28662273257217,24.19218340936533,965.4617957211155,965.3907337666336,64.87789836458619,61.51576120447697,10647.240637294562,7,0.35209129091582547,1970-11-19
1970,9,428.3247794042396,0.6202857142857142,3.757246956616387,0.008748163313646,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,117.42857142857143,0.2740462451889941,310.89620797566823,310.89620797566823,,155.44810398783412,155.44810398783412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,366.75335083281107,990.0,965.5274615073191,24.472538492680965,0.1649703995334619,0.04574301016451536,989.789286590302,0.152354940383576,0.152354940383576,0.01,0.01,24.109470142599445,24.109470142599445,24.251825082983025,24.251825082983025,,0.9423723746586209,0.9423723746586209,0.0,0.0,34.63609512566149,34.63609512566149,0.0,0.0,0.7448622607669136,0.7448622607669136,0.0,0.0,0.97,0.97,0.96,0.96,33.59701227189164,33.59701227189164,0.0,0.0,67.19402454378329,0.15690396504171597,6.003680989967536e-05,440.0331111664572,417.8577719356288,0.286342088362383,0.2645270409870738,24.16743135711374,24.051321230473757,965.580149000249,965.4803599737104,68.51473001865098,65.75094675999807,11288.596123355592,7,0.37330013635435155,1970-11-26
1970,10,462.9262381643253,0.5815714285714285,5.647140920405661,0.012174881751578515,44.0,8.0,6.0,4.0,64.0,126.0,0.27232932025521633,336.9262381643253,336.9262381643253,,168.46311908216265,168.46311908216265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,394.9262381643253,990.0,965.6831680717395,24.316831928260545,0.17491348558804817,0.058029184413561495,989.7670573299985,0.16992521076091963,0.16992521076091963,0.01,0.01,23.91396404749801,23.91396404749801,24.073889258258927,24.073889258258927,,0.9464572218732904,0.9464572218732904,0.0,0.0,37.39216337370169,37.39216337370169,0.0,0.0,0.8041325456710042,0.8041325456710042,0.0,0.0,0.9712016522969231,0.9712016522969231,0.96,0.96,36.316737657576574,36.316737657576574,0.0,0.0,72.63347531515315,0.1568678656709501,5.988190774903659e-05,479.5630976092969,442.799181369126,0.2845533715993118,0.2627391486712203,24.03472500004233,23.814144038325114,965.7580339392418,965.592596316161,76.33901610794985,68.33164200645814,12202.423852945729,7,0.4035193073064064,1970-12-03
1970,11,528.9839020279394,0.5312857142857144,11.98966942046317,0.022925483784153856,42.285714285714285,7.142857142857143,5.142857142857143,3.142857142857143,61.42857142857143,119.14285714285714,0.22550289380938976,409.8410448850823,409.8410448850823,,204.92052244254114,204.92052244254114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.285714285714285,7.142857142857143,5.142857142857143,3.142857142857143,61.42857142857143,464.41247345651084,990.0,965.9804275591257,24.0195724408743,0.1994373339600458,0.0924449731857588,989.7081176928541,0.21914270529743055,0.21914270529743055,0.01,0.01,23.50854742843107,23.50854742843107,23.7176901337285,23.7176901337285,,0.9553932851665634,0.9553932851665634,0.0,0.0,45.13246531189249,45.13246531189249,0.0,0.0,0.9705906518686556,0.9705906518686556,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.229816005654634,44.229816005654634,0.0,0.0,88.45963201130927,0.1671774974047807,5.996085341177146e-05,550.9983234585969,505.01787451967766,0.2494961195578247,0.2141567314748222,23.66141713255974,23.374949886236283,966.0794924555636,965.8725804353384,93.10249179382218,82.07786153764215,14861.218177899958,7,0.4914424000628293,1970-12-10
1970,12,572.1421396717202,0.49800000000000005,7.537518532119309,0.013010410411533958,42.0,7.0,5.0,3.0,61.0,118.0,0.20630712441944968,454.14213967172014,454.14213967172014,,227.07106983586007,227.07106983586007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,508.14213967172014,990.0,966.1746396285226,23.82536037147731,0.21581429296099716,0.11335508992505186,989.670830617114,0.24904594427841112,0.24904594427841112,0.01,0.01,23.24714504431289,23.24714504431289,23.486190988591297,23.486190988591297,,0.9577200704795379,0.9577200704795379,0.0,0.0,49.57663803834856,49.57663803834856,0.0,0.0,1.0661642588892166,1.0661642588892166,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.0647201944823,48.0647201944823,0.0,0.0,96.1294403889646,0.16806240529952055,5.8823932698300506e-05,595.7090611902229,562.8280752081156,0.2096554972961635,0.1980832719989801,23.30397219167483,23.101190687200287,966.280690775356,966.1327263384364,96.4,95.43316915472089,16149.745985346053,7,0.5340524466053589,1970-12-17
1970,13,649.717773503222,0.4598571428571429,10.156751799292367,0.015905616538799513,42.0,7.0,5.0,3.0,61.0,118.0,0.181771023789656,531.717773503222,531.717773503222,,265.858886751611,265.858886751611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,585.717773503222,990.0,966.4988710940128,23.501128905987148,0.25937886360613277,0.15625389503747783,989.5843672413564,0.27977124960359845,0.27977124960359845,0.01,0.01,22.805724897739953,22.805724897739953,23.07549614734355,23.07549614734355,,0.9501053646872979,0.9501053646872979,0.0,0.0,56.480742704705484,56.480742704705484,0.0,0.0,1.2146396280581822,1.2146396280581822,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.14849768384171896,5.042485735812783e-05,666.8063237852695,615.6277736669467,0.1916742633249645,0.1769629288008962,22.985203996530124,22.716081962121365,966.567225295141,966.3625110946678,96.4,96.4,16195.200000000003,7,0.5355555555555557,1970-12-24
1970,14,713.3436116695915,0.432,13.388841076288648,0.018526539107338844,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.19067573127241064,577.3436116695915,577.3436116695915,,205.44047412590535,205.44047412590535,166.46266341778082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,635.6293259553058,990.0,966.7533744466782,23.246625553321678,0.28774310735226266,0.1866655325952871,989.5255913600524,0.21543888132828984,0.21543888132828984,0.17686745275686125,0.01,22.556778032045866,22.556778032045866,22.595349460617292,22.762216913374154,,0.9523165175485355,0.9523165175485355,0.8167832054296607,0.0,43.27366587235235,43.27366587235235,35.061015503510035,0.0,0.9306164703731689,0.9306164703731689,0.7540003334088178,0.0,0.9778156268485022,0.9778156268485022,0.9749584839913593,0.96,41.158012581954786,41.158012581954786,34.2722982962405,0.0,116.58832346015008,0.1633166017931001,5.6035816725995504e-05,760.52821131929,673.1577568282033,0.2030117746354768,0.175293233722797,22.77050302525281,22.30625991271256,966.9421128452772,966.5926310273128,127.26449481012472,96.4,19586.838341305214,7,0.6477129081119449,1970-12-31
1970,15,798.0588377963779,0.39771428571428574,19.130434447798443,0.023778350636915056,46.0,7.0,6.0,4.0,76.0,139.0,0.1742775237819363,659.0588377963779,659.0588377963779,,219.6862792654593,219.6862792654593,219.6862792654593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,718.0588377963779,990.0,967.0922353511854,22.907764648814545,0.3345869871930924,0.24125130364798042,989.4241617091587,0.23907647700837004,0.23907647700837004,0.23907647700837004,0.01,22.092849880965076,22.092849880965076,22.092849880965076,22.321926357973446,,0.9564286786867834,0.9564286786867834,0.9564286786867834,0.0,45.51867055635224,45.51867055635224,45.51867055635224,0.0,0.9788961409968222,0.9788961409968222,0.9788961409968222,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.608297145225194,44.608297145225194,44.608297145225194,0.0,133.8248914356756,0.1676841305333527,5.641117342202103e-05,817.7246825595828,760.52821131929,0.182767710561159,0.1699838624962527,22.30625991271256,21.98102418155085,967.1708987302384,966.9421128452772,137.22214651460575,127.26449481012472,22482.5817611935,7,0.7434716190870867,1971-01-07
1970,16,860.3920811249702,0.3745714285714286,13.114754356406968,0.0152412165509726,46.0,7.0,6.0,4.0,76.0,139.0,0.16165584895536853,721.3920811249702,721.3920811249702,,240.46402704165675,240.46402704165675,240.46402704165675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,780.3920811249702,990.0,967.3415683244999,22.658431675500164,0.3733358381813785,0.28281468074806443,989.3438494810706,0.2669424514544048,0.2669424514544048,0.2669424514544048,0.01,21.73533870511635,21.73533870511635,21.73533870511635,21.992281156570755,,0.9568246648947875,0.9568246648947875,0.9568246648947875,0.0,49.03554736791994,49.03554736791994,49.03554736791994,0.0,1.054527900385375,1.054527900385375,1.054527900385375,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.56167905483706,47.56167905483706,47.56167905483706,0.0,142.6850371645112,0.16589202403709707,5.4971558827803374e-05,891.8619896951615,834.6935677067364,0.1665281791758537,0.1558537101099131,21.88453417704248,21.551007835580748,967.4674479587808,967.2387742708268,144.60000000000002,140.01902291559247,23971.086243637877,7,0.792694650913951,1971-01-14
1970,17,933.1543623123163,0.35000000000000003,11.367168034537842,0.012093754998956185,46.0,7.0,6.0,4.0,76.0,139.0,0.14904593779913866,794.1543623123163,794.1543623123163,,254.80821403342773,254.80821403342773,254.80821403342773,29.729720212033083,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,853.1543623123163,990.0,967.6326174492491,22.367382550750758,0.43594208453824507,0.32337071135916107,989.2406872041026,0.271920836571959,0.271920836571959,0.271920836571959,0.04049226514338752,21.336148918281374,21.336148918281374,21.336148918281374,21.567577489709947,,0.9557570684897476,0.9557570684897476,0.9557570684897476,0.13628096301541748,50.968051271658965,50.968051271658965,50.968051271658965,5.89042879052884,1.0960871241216983,1.0960871241216983,1.0960871241216983,0.12667588796836216,0.9798104459396934,0.9798104459396934,0.9798104459396934,0.9626675887968361,47.079090046144636,47.079090046144636,47.079090046144636,5.76480433185892,147.00207447029285,0.15752338079826497,5.142106322052601e-05,971.4321659369264,905.4211927358452,0.1535197111744135,0.1430877058368119,21.477801514158926,21.177961517066528,967.7857286637476,967.5216847709434,161.41452129204976,144.60000000000002,24696.348511009197,7,0.8166781915016269,1971-01-21
1970,18,992.7627055068953,0.334,7.674988151908403,0.007617085236974813,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.1497917851466924,843.9055626497524,843.9055626497524,,210.9763906624381,210.9763906624381,210.9763906624381,210.9763906624381,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,905.0484197926096,990.0,967.8651871986921,22.134812801307962,0.4834258521267518,0.34745029232248015,989.1691238555507,0.22731812739429144,0.22731812739429144,0.22731812739429144,0.22731812739429144,21.076618529464405,21.076618529464405,21.076618529464405,21.076618529464405,,0.954162908419412,0.954162908419412,0.954162908419412,0.954162908419412,41.60707972121834,41.60707972121834,41.60707972121834,41.60707972121834,0.8947759079831901,0.8947759079831901,0.8947759079831901,0.8947759079831901,0.9792213680015819,0.9792213680015819,0.9792213680015819,0.9792213680015819,40.7428467455941,40.7428467455941,40.7428467455941,40.7428467455941,162.9713869823764,0.16420328545380297,5.3646205710780835e-05,1025.1570830002852,971.4321659369264,0.1623769294858068,0.1404781805826358,21.177961517066528,20.926695759000687,967.9790651180008,967.7857286637476,165.7045273379705,161.13084460323736,27379.19301303924,7,0.9053965943465357,1971-01-28
1970,19,1081.9969344235099,0.30757142857142855,13.125595317655065,0.012167155247140729,49.0,8.0,7.0,5.0,93.0,162.0,0.14978988632677512,919.9969344235099,919.9969344235099,,229.99923360587744,229.99923360587744,229.99923360587744,229.99923360587744,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,983.9969344235099,990.0,968.1577046510454,21.842295348954703,0.5556648155497811,0.3842785162609787,989.0600566681893,0.2529989653679346,0.2529989653679346,0.2529989653679346,0.2529989653679346,20.649353051776043,20.649353051776043,20.649353051776043,20.649353051776043,,0.9552414768493961,0.9552414768493961,0.9552414768493961,0.9552414768493961,44.48638130772157,44.48638130772157,44.48638130772157,44.48638130772157,0.9566963722090662,0.9566963722090662,0.9566963722090662,0.9566963722090662,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.59665368156715,43.59665368156715,43.59665368156715,43.59665368156715,174.3866147262686,0.16117656087007726,5.266010099933961e-05,1117.0362502238706,1050.5490333418047,0.1542050821603983,0.145026627352096,20.80279901977465,20.47838323992669,968.2678282149892,968.0588683905028,179.57223024380758,169.66018719429172,29296.95127401312,7,0.9688145262570477,1971-02-04
1970,20,1226.911331181595,0.27171428571428574,38.07741230814674,0.029939816358140643,49.0,8.0,7.0,5.0,93.0,162.0,0.13263093206827686,1064.911331181595,1040.5318230810276,,260.1329557702569,260.1329557702569,260.1329557702569,260.1329557702569,24.37950810056733,7.3740487464678965,1.2039263259539423,1.0534355352096993,0.7524539537212138,13.99564353921458,56.3740487464679,9.203926325953942,8.0534355352097,5.752453953721214,106.99564353921458,1114.1632336886591,990.0,968.6135716014389,21.386428398561065,0.7192323217651969,0.5243670264343371,988.7564006518005,0.27805633167076255,0.27805633167076255,0.27805633167076255,0.27805633167076255,19.864772718690773,19.864772718690773,19.864772718690773,19.864772718690773,,0.9545407155842243,0.9545407155842243,0.9545407155842243,0.9545407155842243,48.325101023062906,48.325101023062906,48.325101023062906,48.325101023062906,1.0392494843669442,1.0392494843669442,1.0392494843669442,1.0392494843669442,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.22812756316483,47.22812756316483,47.22812756316483,47.22812756316483,188.9125102526593,0.15448438859452387,5.0490288949235625e-05,1383.5781363808978,1132.2744617454025,0.1430748510836116,0.1170877131838411,20.40354109121852,19.100863583902964,969.108483209846,968.3157197369142,192.8,181.778435188121,31737.30172244677,7,1.0495139458481075,1971-02-11
1970,21,1646.3532220464713,0.214,71.06650855041643,0.042900198288080386,49.0,8.0,7.0,5.0,93.0,162.0,0.09920282696397134,1484.3532220464713,1100.0,,275.0,275.0,275.0,275.0,384.35322204647133,51.0,9.769279389476365,14.417426398429111,11.8627537668664,297.3037624916994,100.0,17.769279389476367,21.41742639842911,16.862753766866398,390.3037624916994,1239.1867057879056,990.0,969.957448871227,20.04255112877294,0.9164117056742415,0.648,988.4355882943257,0.28,0.28,0.28,0.28,18.198139423098695,18.198139423098695,18.198139423098695,18.198139423098695,,0.9512422684512918,0.9512422684512918,0.9512422684512918,0.9512422684512918,46.68758252939045,46.68758252939045,46.68758252939045,46.68758252939045,1.0040340328901174,1.0040340328901174,1.0040340328901174,1.0040340328901174,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.753830878802646,45.753830878802646,45.753830878802646,45.753830878802646,183.01532351521058,0.11235291253589538,4.621599078666934e-05,1881.0436962338129,1431.7953534582748,0.1131446610779359,0.0861224012628484,18.913253339830334,17.43003095349556,970.7156796339862,969.2642619111728,190.43169865998595,174.94589178428407,30746.574350555376,7,1.0167517973067255,1971-02-18
1970,22,2079.125125187045,0.16799999999999998,44.88206771971555,0.021767119996157998,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.0932972896531251,1884.125125187045,1100.0,,275.0,275.0,275.0,275.0,784.125125187045,46.714285714285715,8.714285714285714,15.857142857142858,32.534078492677814,680.3053324086528,100.0,18.0,25.0,40.96264992124924,795.1624752657956,1243.0,990.0,971.2835196353878,18.716480364612202,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.86219095209392,16.86219095209392,16.86219095209392,16.86219095209392,,0.9475972250347281,0.9475972250347281,0.9475972250347281,0.9475972250347281,43.093645307657695,43.093645307657695,43.093645307657695,43.093645307657695,0.9267450603797353,0.9267450603797353,0.9267450603797353,0.9267450603797353,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.231772401504536,42.231772401504536,42.231772401504536,42.231772401504536,168.92708960601814,0.08144049351412322,4.265835596111569e-05,2195.2181702718217,1952.5344676593647,0.1117231281022779,0.0770673921844312,17.199060768889893,16.574494314411794,971.57121627307,970.9466498185918,172.4911449472741,165.89026351988875,28379.75105381105,7,0.9384838311445454,1971-02-25
1970,23,2421.83485503757,0.1317142857142857,54.33316306450816,0.0225419548211437,59.0,11.0,12.0,13.0,144.0,239.0,0.09889728460865735,2182.83485503757,1100.0,,275.0,275.0,275.0,275.0,1082.83485503757,41.00000000000001,6.999999999999999,13.0,58.861815753744736,962.9730392838254,100.0,18.0,25.0,71.86181575374474,1106.9730392838253,1243.0,990.0,972.1182220638839,17.88177793611622,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.02748852359794,16.02748852359794,16.02748852359794,16.02748852359794,,0.9449736184885752,0.9449736184885752,0.9449736184885752,0.9449736184885752,40.84734047983345,40.84734047983345,40.84734047983345,40.84734047983345,0.8784374296738376,0.8784374296738376,0.8784374296738376,0.8784374296738376,0.9778309197647276,0.9778309197647276,0.9778309197647276,0.9778309197647276,39.94292183140277,39.94292183140277,39.94292183140277,39.94292183140277,159.77168732561108,0.06617242094795954,4.0346385688285627e-05,2575.550311723379,2261.108087620956,0.105700387039642,0.0927957023056862,16.41544968632772,15.65645121435634,972.4892593731254,971.730260901154,164.2156189366118,155.50155847343714,26841.643470702664,7,0.8876204851422839,1971-03-04
1970,24,2806.790470653847,0.10114285714285713,50.85501279466319,0.01828373226961364,59.0,11.0,12.0,13.0,144.0,239.0,0.08524922869077071,2567.790470653847,1100.0,,275.0,275.0,275.0,275.0,1467.790470653847,41.0,6.999999999999999,13.0,67.0,1339.790470653847,100.0,18.0,25.0,80.0,1483.790470653847,1243.0,990.0,973.0474252739922,16.952574726007956,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.098285313489674,15.098285313489674,15.098285313489674,15.098285313489674,,0.9412712373682383,0.9412712373682383,0.9412712373682383,0.9412712373682383,38.328451512620155,38.328451512620155,38.328451512620155,38.328451512620155,0.8242677744649496,0.8242677744649496,0.8242677744649496,0.8242677744649496,0.972426777446495,0.972426777446495,0.972426777446495,0.972426777446495,37.27245947002591,37.27245947002591,37.27245947002591,37.27245947002591,149.08983788010363,0.05321120102741805,3.764894895962213e-05,2931.535401286021,2671.4046921253907,0.0894660403586585,0.0815272433330173,15.425078572006642,14.79717686023966,973.348533727242,972.7206320154752,152.84165492137132,145.61369699053793,25047.092763857407,7,0.8282768771116867,1971-03-11
1970,25,3039.507388021905,0.08357142857142856,25.869701011327574,0.008516925938969544,59.0,11.0,12.0,13.0,144.0,239.0,0.07864966678016709,2800.507388021905,1100.0,,275.0,275.0,275.0,275.0,1700.5073880219047,41.0,7.0,13.0,67.0,1572.5073880219047,100.0,18.0,25.0,80.0,1716.5073880219047,1243.0,990.0,973.6091557641909,16.390844235809237,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.536554823290956,14.536554823290956,14.536554823290956,14.536554823290956,,0.9382193289397458,0.9382193289397458,0.9382193289397458,0.9382193289397458,36.78236700839897,36.78236700839897,36.78236700839897,36.78236700839897,0.7910186453419134,0.7910186453419134,0.7910186453419134,0.7910186453419134,0.970035729132683,0.970035729132683,0.970035729132683,0.970035729132683,35.68022927712116,35.68022927712116,35.68022927712116,35.68022927712116,142.72091710848463,0.04697247153834604,3.604063563345571e-05,3112.6233083653137,2959.582772597583,0.0807546260279901,0.0767841066272545,14.729476308797958,14.36006811901379,973.785642468468,973.4162342786838,144.82456931958205,140.82298704999465,23977.114074225417,7,0.7928939839360257,1971-03-18
1970,26,3120.0183497420467,0.07728571428571429,12.268106642378305,0.0039490543423798714,59.0,11.0,12.0,13.0,144.0,239.0,0.07660740690765604,2881.0183497420467,1100.0,,275.0,275.0,275.0,275.0,1781.018349742047,41.0,7.0,13.0,67.0,1653.018349742047,100.0,18.0,25.0,80.0,1797.0183497420464,1243.0,990.0,973.8034925683429,16.19650743165713,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.342218019138846,14.342218019138846,14.342218019138846,14.342218019138846,,0.937053308114833,0.937053308114833,0.937053308114833,0.937053308114833,36.24538909614039,36.24538909614039,36.24538909614039,36.24538909614039,0.7794707332503311,0.7794707332503311,0.7794707332503311,0.7794707332503311,0.97,0.97,0.97,0.97,35.15802742325618,35.15802742325618,35.15802742325618,35.15802742325618,140.63210969302472,0.045079029975235455,3.551315901339008e-05,3139.322872631896,3080.145690401829,0.0775937322525872,0.0761310670156175,14.43846236927047,14.29562089492194,973.8500896925598,973.7072482182112,141.66283122601715,140.13313651480587,23626.194428428153,7,0.7812894982945817,1971-03-25
1970,27,2968.574692954998,0.089,28.868359214685693,0.009699345302109086,54.0,13.0,14.0,19.0,117.0,217.0,0.07311826826034008,2751.574692954998,1100.0,,275.0,275.0,275.0,275.0,1651.5746929549985,46.0,5.0,11.0,61.0,1528.5746929549985,100.0,18.0,25.0,80.0,1645.5746929549985,1243.0,990.0,973.4379389140294,16.562061085970704,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.707771673452424,14.707771673452424,14.707771673452424,14.707771673452424,,0.9392466300407145,0.9392466300407145,0.9392466300407145,0.9392466300407145,37.256363423397765,37.256363423397765,37.256363423397765,37.256363423397765,0.8012121166322099,0.8012121166322099,0.8012121166322099,0.8012121166322099,0.9703812775860877,0.9703812775860877,0.9703812775860877,0.9703812775860877,36.15300665901588,36.15300665901588,36.15300665901588,36.15300665901588,144.61202663606352,0.04873425464690249,3.651818854446048e-05,3032.470799957004,2901.3262304668224,0.0747933816339863,0.0715588094048842,14.870095548423906,14.55353969103382,973.592170896448,973.2756150390578,146.46502455405766,142.89706207507783,24294.820474858672,7,0.8034001479781306,1971-04-01
1970,28,2726.839214221781,0.10657142857142857,40.632500589653446,0.014861054861365786,54.0,13.0,14.0,19.0,117.0,217.0,0.07964069753192429,2509.839214221781,1100.0,,275.0,275.0,275.0,275.0,1409.8392142217806,46.0,5.0,11.0,61.0,1286.8392142217806,100.0,18.0,25.0,80.0,1403.8392142217806,1243.0,990.0,972.8544394826042,17.145560517395698,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.291271104877415,15.291271104877415,15.291271104877415,15.291271104877415,,0.9421650844195096,0.9421650844195096,0.9421650844195096,0.9421650844195096,38.854919563869885,38.854919563869885,38.854919563869885,38.854919563869885,0.8355896680402125,0.8355896680402125,0.8355896680402125,0.8355896680402125,0.9735589668040212,0.9735589668040212,0.9735589668040212,0.9735589668040212,37.828081210162104,37.828081210162104,37.828081210162104,37.828081210162104,151.31232484064842,0.055554109346067325,3.8210183040567785e-05,2840.311133494523,2616.898726339248,0.082922582297848,0.0764000807661582,15.55664469631799,15.01737336870187,973.1283372187798,972.5890658911636,154.35273281112987,148.18292497447888,25420.470573228933,7,0.8406240268924912,1971-04-08
1970,29,2464.9710841467236,0.12728571428571428,36.15254979557157,0.014640884027712516,54.0,13.0,14.0,19.0,117.0,217.0,0.08811146176945427,2247.9710841467236,1100.0,,275.0,275.0,275.0,275.0,1147.9710841467233,46.0,5.000000000000001,11.0,61.0,1024.9710841467233,100.0,18.0,25.0,80.0,1141.9710841467233,1243.0,990.0,972.2223439962163,17.77765600378377,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.923366591265488,15.923366591265488,15.923366591265488,15.923366591265488,,0.9446494525055368,0.9446494525055368,0.9446494525055368,0.9446494525055368,40.56769363138601,40.56769363138601,40.56769363138601,40.56769363138601,0.8724235189545377,0.8724235189545377,0.8724235189545377,0.8724235189545377,0.9772423518954537,0.9772423518954537,0.9772423518954537,0.9772423518954537,39.64496278449451,39.64496278449451,39.64496278449451,39.64496278449451,158.57985113797804,0.06441496791829666,4.0045416954034864e-05,2575.550311723379,2363.830877770248,0.0918001376666555,0.0842538384951209,16.167498123898298,15.65645121435634,972.4892593731254,971.9782124635834,161.3869364766293,155.50155847343714,26641.41499118031,7,0.8809991729887668,1971-04-15
1970,30,2245.5626730880645,0.14971428571428572,29.803131500874706,0.013295802643068186,54.0,13.0,14.0,19.0,117.0,217.0,0.09669700883627427,2028.5626730880647,1100.0,,275.0,275.0,275.0,275.0,928.5626730880647,46.000000000000014,5.000000000000003,10.999999999999998,61.0,805.5626730880647,100.0,18.0,25.0,80.0,922.5626730880647,1243.0,990.0,971.6927374867644,18.307262513235692,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.452973100717408,16.452973100717408,16.452973100717408,16.452973100717408,,0.9463589193021521,0.9463589193021521,0.9463589193021521,0.9463589193021521,41.99264473026989,41.99264473026989,41.99264473026989,41.99264473026989,0.9030676286079545,0.9030676286079545,0.9030676286079545,0.9030676286079545,0.9798113831739385,0.9798113831739385,0.9798113831739385,0.9798113831739385,41.14495426966794,41.14495426966794,41.14495426966794,41.14495426966794,164.57981707867177,0.07335485584366515,4.1560559868351456e-05,2327.3604518173347,2155.2089572641244,0.1006862927460477,0.0932386729483841,16.671068276844125,16.255530186543268,971.8901804009384,971.4746423106376,166.90791239117544,162.39520621083972,27649.409269216856,7,0.914332317103732,1971-04-22
