WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1970,31,2054.585002155641,0.17085714285714285,26.936357584061657,0.013198264066590457,49.0,10.857142857142858,11.142857142857142,12.571428571428571,115.57142857142857,199.14285714285714,0.0968860853508379,1855.442145012784,1100.0,,275.0,275.0,275.0,275.0,755.442145012784,51.0,7.142857142857143,13.857142857142858,44.617444953546325,638.8247000592376,100.0,18.0,25.0,57.188873524974895,754.3961286306661,1243.0,990.0,971.2259328116428,18.774067188357158,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.919777775838874,16.919777775838874,16.919777775838874,16.919777775838874,,0.9477683562767496,0.9477683562767496,0.9477683562767496,0.9477683562767496,43.24843584414814,43.24843584414814,43.24843584414814,43.24843584414814,0.9300738891214654,0.9300738891214654,0.9300738891214654,0.9300738891214654,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.38346712726518,42.38346712726518,42.38346712726518,42.38346712726518,169.5338685090607,0.08261898756774863,4.281158295683351e-05,2155.2089572641244,1966.6544541756928,0.1027120984731028,0.0924507186198752,17.153442350914105,16.671068276844125,971.4746423106376,970.9922682365676,172.00674677351682,166.90791239117544,28481.6899095222,7,0.9418548250503372,1971-04-29
1970,32,1843.3883379849287,0.19185714285714286,30.73386115091489,0.01672654781332473,47.0,10.0,10.0,10.0,115.0,192.0,0.1042343612680662,1651.3883379849287,1100.0,,275.0,275.0,275.0,275.0,551.3883379849287,53.0,8.0,15.0,28.71814260338171,446.67019538154716,100.0,18.0,25.0,38.71814260338171,561.6701953815472,1243.0,990.0,970.5940238611821,19.40597613881791,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.551686726299625,17.551686726299625,17.551686726299625,17.551686726299625,,0.9497929818604737,0.9497929818604737,0.9497929818604737,0.9497929818604737,44.95949618174767,44.95949618174767,44.95949618174767,44.95949618174767,0.9668708856289819,0.9668708856289819,0.9668708856289819,0.9668708856289819,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.0603062581127,44.0603062581127,44.0603062581127,44.0603062581127,176.2412250324508,0.0957049935834817,4.4505359856679504e-05,1916.5413979392097,1751.5174261192883,0.1096192348056739,0.1001804605976426,17.84850044155789,17.31534607106275,970.830364516419,970.2972101459238,179.40271551555136,173.72656476377463,29608.52580545174,7,0.979117916846949,1971-05-06
1970,33,1675.752067383121,0.20957142857142858,20.285406097727996,0.012169136582546201,47.0,10.0,10.0,10.0,115.0,192.0,0.11467586724878975,1483.752067383121,1100.0,,275.0,275.0,275.0,275.0,383.7520673831211,53.0,8.0,15.0,19.98708684287089,287.76498054025024,100.0,18.0,25.0,29.98708684287089,402.76498054025024,1243.0,990.0,970.0524297561608,19.947570243839127,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,18.093280831320843,18.093280831320843,18.093280831320843,18.093280831320843,,0.9513055923493713,0.9513055923493713,0.9513055923493713,0.9513055923493713,46.42050750636126,46.42050750636126,46.42050750636126,46.42050750636126,0.998290484007769,0.998290484007769,0.998290484007769,0.998290484007769,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.49209735623403,45.49209735623403,45.49209735623403,45.49209735623403,181.96838942493613,0.10871370140493107,4.5951613491145486e-05,1745.9668486656192,1609.5195834351923,0.1192902540460023,0.1099677236980409,18.30726270253726,17.86643307640813,970.2792775110736,969.8384478849443,184.18355863818235,179.59397226512317,30570.68942338927,7,1.0109354968052007,1971-05-13
1970,34,1513.4558301287186,0.2282857142857143,22.120164055044988,0.0145670045860188,47.0,10.0,10.0,10.0,115.0,192.0,0.12696795070020625,1321.4558301287186,1100.0,,275.0,275.0,275.0,275.0,221.4558301287187,49.098730824613135,7.999999999999999,11.466059909513438,11.5341578192041,141.35688157538806,96.09873082461313,18.0,21.46605990951344,21.5341578192041,256.35688157538806,1235.5647907341265,990.0,969.5280880665697,20.471911933430288,0.9075900160262325,0.648,988.4444099839737,0.28,0.28,0.28,0.28,18.636321917404047,18.636321917404047,18.636321917404047,18.636321917404047,,0.9520454023967551,0.9520454023967551,0.9520454023967551,0.9520454023967551,47.85089024320837,47.85089024320837,47.85089024320837,47.85089024320837,1.02905140307975,1.02905140307975,1.02905140307975,1.02905140307975,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.893872438344204,46.893872438344204,46.893872438344204,46.893872438344204,187.5754897533768,0.12407309207694557,4.7367547917519396e-05,1589.152359062425,1454.6784350498776,0.131987933122427,0.1208191265646026,18.854647583043715,18.37306450435696,969.7726460831248,969.3381918670842,189.82701295474303,184.8615463701847,31512.682278567303,7,1.0420860541854267,1971-05-20
1970,35,1373.998169122079,0.24842857142857142,22.454998792573537,0.0164934589480328,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.1331402576703118,1190.8553119792218,1100.0,,275.0,275.0,275.0,275.0,90.85531197922185,22.752377697935334,4.879898272856958,4.788326180610773,4.788326180610773,53.646383647208026,69.18094912650676,14.879898272856959,14.502611894896487,14.502611894896487,160.93209793292232,1198.5634592942604,990.0,969.0784719278956,20.921528072104316,0.8429172867337738,0.648,988.5090827132663,0.28,0.28,0.28,0.28,19.15061078537052,19.15061078537052,19.15061078537052,19.15061078537052,,0.9528907911889849,0.9528907911889849,0.9528907911889849,0.9528907911889849,49.21512678640312,49.21512678640312,49.21512678640312,49.21512678640312,1.0583898233635078,1.0583898233635078,1.0583898233635078,1.0583898233635078,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.04083231767178,48.04083231767178,48.04083231767178,48.04083231767178,192.16332927068711,0.1400239568136859,4.8526093250173516e-05,1436.9972565708524,1297.4934435018629,0.140561968291798,0.1212615748950453,19.42349563748175,18.92012033687169,969.2810680596904,968.834979393863,192.8,190.50255728176168,32283.439317475437,7,1.0675740515038175,1971-05-27
1970,36,1209.1016380222202,0.273,20.868718021424097,0.017254523752953017,45.0,10.0,9.0,9.0,88.0,161.0,0.13332844781784953,1048.1016380222202,1043.7854903283107,,260.9463725820777,260.9463725820777,260.9463725820777,260.9463725820777,4.3161476939095085,1.2063766846330921,0.26808370769624273,0.24127533692661846,0.24127533692661846,2.359136627726936,46.20637668463309,10.268083707696244,9.241275336926618,9.241275336926618,90.35913662772694,1109.5012260575666,990.0,968.5571765766412,21.44282342335875,0.7124003465376727,0.5239361633753497,988.7636634900871,0.27953774155089495,0.27953774155089495,0.27953774155089495,0.27953774155089495,19.926949171894808,19.926949171894808,19.926949171894808,19.926949171894808,,0.9547884288027444,0.9547884288027444,0.9547884288027444,0.9547884288027444,48.666035960428665,48.666035960428665,48.666035960428665,48.666035960428665,1.0465814185038422,1.0465814185038422,1.0465814185038422,1.0465814185038422,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.474525405357916,47.474525405357916,47.474525405357916,47.474525405357916,189.89810162143166,0.15718320059980767,5.0572379935665946e-05,1291.2130338573666,1151.4124173518942,0.1398282644634665,0.1246889519996781,20.2973385770372,19.446892671522026,968.8152409635516,968.3758675973916,192.8,184.5956659960954,31902.881072400523,7,1.0549894534523983,1971-06-03
1970,37,1089.9172185322511,0.3048571428571428,17.658784491013645,0.016400278106051457,51.857142857142854,11.714285714285714,11.571428571428571,12.428571428571429,115.42857142857143,203.0,0.18667928503378217,886.9172185322512,886.9172185322512,,231.4650299415723,231.4650299415723,231.4650299415723,192.52212870753425,0.0,0.0,0.0,0.0,0.0,0.0,51.857142857142854,11.714285714285714,11.571428571428571,12.428571428571429,115.42857142857143,962.0600756751084,990.0,968.18259697253,21.817403027470082,0.5357408217241256,0.36826793376960953,989.0959912445062,0.250619159469457,0.250619159469457,0.250619159469457,0.21204773089802842,20.662775112506885,20.662775112506885,20.662775112506885,20.701346541078316,,0.9549251280195594,0.9549251280195594,0.9549251280195594,0.8183360350997122,44.7992880203191,44.7992880203191,44.7992880203191,37.15880509947926,0.9634255488240667,0.9634255488240667,0.9634255488240667,0.7991140881608444,0.9799419247084872,0.9799419247084872,0.9799419247084872,0.9770847818513444,43.298923810521174,43.298923810521174,43.298923810521174,36.413209524806895,166.30998095637042,0.15244617218708453,5.206038322538412e-05,1132.2744617454025,1027.8009259147989,0.2043197225309838,0.1421916729905029,20.923760757254144,20.40125413346566,968.3157197369142,967.9873743385892,181.9466994571268,144.60000000000002,27940.07680067023,7,0.9239443386465024,1971-06-10
1970,38,957.453024599548,0.3435714285714286,17.482819025564776,0.018320395400453143,53.0,12.0,12.0,13.0,120.0,210.0,0.2196833220210354,747.453024599548,747.453024599548,,249.15100819984931,249.15100819984931,249.15100819984931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,824.453024599548,990.0,967.7270289342056,22.272971065794454,0.4102267986272428,0.297574399290018,989.2921988020827,0.2721913637104703,0.2721913637104703,0.2721913637104703,0.01,21.292978504166715,21.292978504166715,21.292978504166715,21.555169867877186,,0.9564833594536707,0.9564833594536707,0.9564833594536707,0.0,49.73797480120955,49.73797480120955,49.73797480120955,0.0,1.0696338666926786,1.0696338666926786,1.0696338666926786,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.59974495117681,47.59974495117681,47.59974495117681,0.0,142.7992348535304,0.14929180699327027,5.316605106026746e-05,1022.729174239858,905.4211927358452,0.2319362542922795,0.2053329515666571,21.59185375741518,20.946795997726756,967.971434547611,967.5216847709434,144.60000000000002,138.04533196470146,23990.27145539311,7,0.7933290825196134,1971-06-17
1970,39,819.9647759232788,0.3901428571428572,21.965086368552647,0.02701912655048593,53.0,12.0,12.0,13.0,120.0,210.0,0.2569079447939114,609.9647759232788,609.9647759232788,,216.2183916924257,216.2183916924257,177.52799253842736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,686.9647759232788,990.0,967.1798591036932,22.82014089630692,0.3169165380346028,0.20845647031675021,989.4746269916486,0.23037707564116267,0.23037707564116267,0.19180564706973408,0.01,22.064390812314375,22.064390812314375,22.102962240885805,22.284767887955535,,0.9541010080759182,0.9541010080759182,0.81818444060599,0.0,44.63988911842415,44.63988911842415,36.563356209600485,0.0,0.9599976154499817,0.9599976154499817,0.7863087356903329,0.0,0.9788562156942792,0.9788562156942792,0.9759990728371363,0.96,42.67219647294125,42.67219647294125,35.786482187226966,0.0,121.13087513310947,0.1474047157759388,5.5078577897646034e-05,885.1094475277025,751.6655881559767,0.2793795582889226,0.2372587939113906,22.372402252273645,21.70735223416894,967.4404377901108,966.906662352624,134.73964775807627,96.4,20349.98702236239,7,0.6729493062950526,1971-06-24
1970,40,699.8405208860167,0.4377142857142857,9.908103569106547,0.013968431387984257,50.0,10.0,9.0,9.0,108.0,186.0,0.26597302391052097,513.8405208860169,513.8405208860169,,256.92026044300843,256.92026044300843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,582.8405208860169,990.0,966.699362083544,23.300637916455962,0.257743749278003,0.14455552344539185,989.5977007272767,0.27893220684625253,0.27893220684625253,0.01,0.01,22.61940643688632,22.61940643688632,22.88833864373257,22.88833864373257,,0.9538321573702583,0.9538321573702583,0.0,0.0,54.34809239245965,54.34809239245965,0.0,0.0,1.1687761804830032,1.1687761804830032,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.13784838443534525,5.218472314327487e-05,733.8512888156049,682.3088631722309,0.2726038163057677,0.253457345970181,22.71221760040734,22.4405584500432,966.8354051552624,966.6292354526888,96.4,96.4,16195.200000000003,7,0.5355555555555557,1971-07-01
1970,41,606.2140092929765,0.4804285714285714,14.186481689994721,0.022861591645221526,50.0,10.0,9.0,9.0,108.0,186.0,0.30719063911854005,420.2140092929764,420.2140092929764,,210.10700464648826,210.10700464648826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,489.2140092929764,990.0,966.3221036915702,23.67789630842984,0.2089627030612289,0.09734101238628483,989.6936962845524,0.2261444562727591,0.2261444562727591,0.01,0.01,23.145448136709582,23.145448136709582,23.36159259298234,23.36159259298234,,0.9559043430469865,0.9559043430469865,0.0,0.0,45.57903818854819,45.57903818854819,0.0,0.0,0.9801943696461975,0.9801943696461975,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.6018308169025,44.6018308169025,0.0,0.0,89.203661633805,0.14710616299527307,5.898733996628447e-05,647.6489852382476,583.0034913422678,0.3190375405330183,0.287192606241137,23.27962243085416,22.910308859444577,966.490595940953,966.22351571104,96.4,84.77869271834938,14986.21515447924,7,0.4955758979655833,1971-07-08
1970,42,560.9000726513981,0.5068571428571429,4.572166840524411,0.008139383302416028,51.142857142857146,10.142857142857142,9.285714285714286,9.285714285714286,112.0,191.85714285714286,0.3422908723238566,369.0429297942552,369.0429297942552,,184.5214648971276,184.5214648971276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.142857142857146,10.142857142857142,9.285714285714286,9.285714285714286,112.0,439.6143583656838,990.0,966.1240503269312,23.875949673068753,0.19068530973767173,0.07318826286288839,989.7361264273994,0.19160397761112224,0.19160397761112224,0.01,0.01,23.420472122857042,23.420472122857042,23.60207610046816,23.60207610046816,,0.950893877455312,0.950893877455312,0.0,0.0,40.3016627871592,40.3016627871592,0.0,0.0,0.8667024255303053,0.8667024255303053,0.0,0.0,0.9771716987344875,0.9771716987344875,0.96,0.96,39.38827338748605,39.38827338748605,0.0,0.0,78.7765467749721,0.14039159786769329,5.92833554374767e-05,571.8920920403683,550.9983234585969,0.4119794749558021,0.32523618107115,23.529266161462782,23.346290060277163,966.1735144141816,966.0794924555636,82.52463047350801,68.5079122435013,13234.459858195314,7,0.4376474820831784,1971-07-15
1970,43,527.3583084536208,0.533,5.554357637840537,0.010512506443436128,58.0,11.0,11.0,11.0,136.0,227.0,0.4306050881240206,300.3583084536208,300.3583084536208,,150.1791542268104,150.1791542268104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,380.3583084536208,990.0,965.9731123880413,24.026887611958745,0.16977201119650903,0.04076912159010899,989.7894588672134,0.14524185820619404,0.14524185820619404,0.01,0.01,23.67110462096593,23.67110462096593,23.806346479172124,23.806346479172124,,0.9408155562228828,0.9408155562228828,0.0,0.0,32.79900073366559,32.79900073366559,0.0,0.0,0.7053548544874321,0.7053548544874321,0.0,0.0,0.97,0.97,0.96,0.96,31.815030711655627,31.815030711655627,0.0,0.0,63.630061423311254,0.12062606672515133,5.8847600962292375e-05,542.0087505502821,512.1178199937132,0.4432573738652302,0.4188124264959468,23.762546500540576,23.583202978873413,966.0390393774762,965.9045301899716,66.66342760272856,60.44252379778312,10689.85031911629,7,0.3535003412406181,1971-07-22
1970,44,485.7184841872093,0.561,10.828742836191712,0.02274625882091294,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.4159135463016404,283.28991275863785,283.28991275863785,,160.38378668737124,122.90612607126663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,358.14705561578074,990.0,965.7857331788424,24.21426682115761,0.16193297092534106,0.03271283882207704,989.8053541902526,0.15663755591049563,0.11806612733906707,0.01,0.01,23.862983455499727,23.901554884071157,24.00962101141022,24.00962101141022,,0.9391790809379036,0.8041061070375284,0.0,0.0,35.25682383398696,27.00716619695396,0.0,0.0,0.7582112652470313,0.5807992730527733,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.082665496759624,26.196951211045338,0.0,0.0,59.27961670780496,0.12225857249394918,5.8039180671700336e-05,512.1178199937132,459.2604427967548,0.4638867019444962,0.3854626233100842,24.018366463069157,23.738772050229016,965.9045301899716,965.6666719925854,62.68780819560629,48.2,9958.975606911235,7,0.32933120393224985,1971-07-29
1970,45,462.1495037089818,0.5835714285714285,2.774299208942864,0.006017835101514558,54.0,9.0,8.0,6.0,107.0,184.0,0.3982057026557834,278.1495037089818,278.1495037089818,,177.69816398877634,100.45133972020548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,349.1495037089818,990.0,965.6796727666905,24.320327233309595,0.15875745569194735,0.03028656575063937,989.8109559785574,0.17453788005084883,0.09739502290799167,0.01,0.01,23.956745331816204,24.03388818895906,24.121283211867052,24.121283211867052,,0.9376397839156668,0.6692156681183766,0.0,0.0,39.13984531305426,22.13499885673963,0.0,0.0,0.8417171035065433,0.4760214807900996,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,35.24237746246602,21.47094889103744,0.0,0.0,56.713326353503454,0.12260118105731455,5.655910343869709e-05,470.1789493868897,453.0726139176065,0.4061159168482898,0.3913403614516022,24.018366463069157,23.885865165681903,965.715805272241,965.6388267626292,61.16415288837739,48.2,9527.838827388581,7,0.31507403529724143,1971-08-05
1970,46,439.8671548970645,0.6068571428571429,3.7771047038088454,0.008654039775552557,54.0,9.0,8.0,6.0,107.0,184.0,0.4184536711050503,255.86715489706447,255.86715489706447,,255.86715489706447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,326.8671548970645,990.0,965.5794021970368,24.42059780296326,0.15089332344564507,0.020344781997550243,989.8287618945568,0.277992494583247,0.01,0.01,0.01,23.97136720293682,24.23935969752006,24.23935969752006,24.23935969752006,,0.9478511236057133,0.0,0.0,0.0,57.00319698392484,0.0,0.0,0.0,1.225875203955373,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.10961666819164903,5.238148918680171e-05,453.0726139176065,426.6328809909446,0.4312841513120631,0.4061159168482898,24.047501313752075,23.899617023944277,965.6388267626292,965.5198479644592,48.2,48.2,8097.600000000001,7,0.26777777777777784,1971-08-12
1970,47,420.5343618873197,0.6292857142857143,1.842928360114586,0.004404632850675085,54.0,9.0,8.0,6.0,107.0,184.0,0.43757336743078273,236.53436188731965,236.53436188731965,,236.53436188731965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,307.5343618873197,990.0,965.492404628493,24.507595371507072,0.14407018095728644,0.0158554207604221,989.8400743982822,0.26182138854788156,0.01,0.01,0.01,24.085848381241494,24.337669769789375,24.337669769789375,24.337669769789375,,0.9558287010239139,0.0,0.0,0.0,53.402504810264496,0.0,0.0,0.0,1.1484409636616022,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11462519733784635,5.661867788244668e-05,426.6328809909446,413.7323824701425,0.4447319276810018,0.4312841513120631,24.12861875866256,24.047501313752075,965.5198479644592,965.4617957211155,48.2,48.2,8097.600000000001,7,0.26777777777777784,1971-08-19
1970,48,396.383196582428,0.657,3.885897891398965,0.009775753002543972,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.447345387052919,218.9546251538566,218.9546251538566,,218.9546251538566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,288.2403394395709,990.0,965.3811369169337,24.618863083066312,0.1372607218031837,0.014361143138077756,989.8483781350587,0.2380887439577064,0.01,0.01,0.01,24.22915247416736,24.457241218125066,24.457241218125066,24.457241218125066,,0.9566506902229328,0.0,0.0,0.0,49.767813267341765,0.0,0.0,0.0,1.070275554136382,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.453005715314454,0.0,0.0,0.0,47.453005715314454,0.11973146997565498,6.036450860425169e-05,408.00454625357366,386.53109723034976,0.4728449071180803,0.3570217273301561,24.288725122913323,24.164634997725404,965.436020458141,965.3326554861516,48.2,45.767976313077874,7972.104960172829,7,0.26362780952952475,1971-08-26
1970,49,377.38667697860336,0.6808571428571428,2.3094788477826325,0.006138367133846715,46.0,7.0,6.0,4.0,75.0,138.0,0.3657439574162672,239.38667697860342,239.38667697860342,,239.38667697860342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,298.38667697860336,990.0,965.2869333848929,24.71306661510703,0.1408416791293655,0.01609786754318127,989.8430604533276,0.2656720139211146,0.01,0.01,0.01,24.290455054513405,24.546127068434515,24.546127068434515,24.546127068434515,,0.9561038210733878,0.0,0.0,0.0,54.51982427796877,0.0,0.0,0.0,1.1724693393111563,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1277453532424933,5.5957002541233716e-05,386.53109723034976,370.3647452958713,0.3726056590233951,0.3570217273301561,24.338119442450918,24.228383360564298,965.3326554861516,965.2518237264792,48.2,48.2,8097.600000000001,7,0.26777777777777784,1971-09-02
1970,50,357.4114247490178,0.7012857142857144,2.8779343135747206,0.008048297797103128,46.0,7.0,6.0,4.0,75.0,138.0,0.38619626554577496,219.41142474901773,219.41142474901773,,219.41142474901773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,278.4114247490178,990.0,965.187057123745,24.812942876254933,0.13379179284885406,0.014399971103666472,989.8518082360475,0.23870542341117393,0.01,0.01,0.01,24.426045688891225,24.654751112302396,24.654751112302396,24.654751112302396,,0.9578695954678791,0.0,0.0,0.0,50.344051905623964,0.0,0.0,0.0,1.0826677829166444,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.13822351842242,0.0,0.0,0.0,48.13822351842242,0.13471244681706612,6.097722778656145e-05,364.6825175805071,350.2192051008483,0.3940389275918259,0.3784113395826143,24.47486597979272,24.376690012261435,965.2234125879024,965.1510960255042,48.2,47.76756462895693,8087.221551094967,7,0.2674345751023468,1971-09-09
1970,51,344.9322475860483,0.7158571428571429,1.3748427447530958,0.004000070796044029,46.0,7.0,6.0,4.0,75.0,138.0,0.4001140332653618,206.9322475860483,206.9322475860483,,206.9322475860483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,265.9322475860483,990.0,965.1246612379302,24.875338762069777,0.12938750403877403,0.01333924104481407,989.8572732549163,0.2218585342411652,0.01,0.01,0.01,24.510753482745,24.722612016986158,24.722612016986158,24.722612016986158,,0.9560221304787883,0.0,0.0,0.0,47.554210598949496,0.0,0.0,0.0,1.0226711956763332,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.60312638697051,0.0,0.0,0.0,46.60312638697051,0.1351004983067994,6.255854825432316e-05,350.2192051008483,340.5953058875766,0.4051729357818892,0.3940389275918259,24.540192343861545,24.47486597979272,965.1510960255042,965.102976529438,47.76756462895693,45.6468943331944,7829.3252330110445,7,0.25890625770539166,1971-09-16
1970,52,332.0705539577713,0.7362857142857143,2.4241074355343977,0.007333630617863943,46.0,7.0,6.0,4.0,75.0,138.0,0.41570580971865356,194.07055395777135,194.07055395777135,,194.07055395777135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,253.07055395777135,990.0,965.0603527697889,24.939647230211158,0.12484821329981491,0.012245997086410514,989.8629057896138,0.2044952478429913,0.01,0.01,0.01,24.598057771981935,24.792553019824926,24.792553019824926,24.792553019824926,,0.9530164960860376,0.0,0.0,0.0,44.61700639027789,0.0,0.0,0.0,0.9595055137694171,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,43.72466626247233,0.0,0.0,0.0,43.72466626247233,0.13164282604288904,6.258384521610383e-05,340.5953058875766,323.62655383883583,0.4264174195938298,0.4051729357818892,24.655375062379814,24.540192343861545,965.102976529438,965.0181327691942,45.6468943331944,41.809512865455766,7345.743932095352,7,0.24291481256929073,1971-09-23
1970,53,323.62655383883583,0.7509999999999999,0.0,0.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4264174195938298,185.62655383883583,185.62655383883583,,185.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,244.62655383883583,990.0,965.0181327691942,24.981867230805847,0.1218680636673136,0.011528257076301,989.8666036792564,0.1930958476824283,0.01,0.01,0.01,24.655375062379814,24.838470910062245,24.838470910062245,24.838470910062245,,0.9505142163342644,0.0,0.0,0.0,42.662768230056905,0.0,0.0,0.0,0.9174788866678903,0.0,0.0,0.0,0.98,0.96,0.96,0.96,41.809512865455766,0.0,0.0,0.0,41.809512865455766,0.1291906129750918,6.256515209467809e-05,323.62655383883583,323.62655383883583,0.4264174195938298,0.4264174195938298,24.655375062379814,24.655375062379814,965.0181327691942,965.0181327691942,41.809512865455766,41.809512865455766,1003.4283087709384,1,0.23227507147475426,1971-09-30
1971,1,311.1031325114512,0.7682857142857143,3.0459659961020003,0.009793500239813771,41.0,6.0,4.0,3.0,56.0,110.0,0.3536957336061994,201.10313251145115,201.10313251145115,,201.10313251145115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,252.10313251145115,990.0,964.9555156625572,25.0444843374428,0.12450678025539087,0.012843766263473302,989.8626494534811,0.21398922889045904,0.01,0.01,0.01,24.693144562033442,24.897133790923906,24.897133790923906,24.897133790923906,,0.9547462745588697,0.0,0.0,0.0,46.496326208199605,0.0,0.0,0.0,0.9999209937247227,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.56639968403561,0.0,0.0,0.0,45.56639968403561,0.14644159358500394,6.293985535337156e-05,320.2150422476492,302.30479186612183,0.3638711755806848,0.343519152716529,24.75286709148445,24.63129354722151,965.0010752112382,964.9115239593306,47.603452677911896,43.57240318670827,7655.155146917982,7,0.25314666491130894,1971-10-01
1971,2,291.0186853796714,0.7985714285714286,2.670974750019078,0.009179951955837729,41.0,6.0,4.0,3.0,56.0,110.0,0.37809625110725836,181.01868537967144,181.01868537967144,,181.01868537967144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.01868537967144,990.0,964.8640747415187,25.13592525848131,0.11741831266321603,0.011136588257272014,989.8714450990794,0.18687522526255645,0.01,0.01,0.01,24.820495132298255,24.99737035756081,24.99737035756081,24.99737035756081,,0.9489118062285373,0.0,0.0,0.0,41.812243068987286,0.0,0.0,0.0,0.8991880229889739,0.0,0.0,0.0,0.9788292275863235,0.96,0.96,0.96,40.92852238400415,0.0,0.0,0.0,40.92852238400415,0.1406088318457122,6.280277548684181e-05,299.18021087320443,283.6079686159883,0.3878593416708348,0.3676713766560553,24.86338792195297,24.773256742625307,964.8967208434927,964.834431874464,42.85622355408985,39.11609423321339,6875.991760512696,7,0.22738067991113411,1971-10-08
1971,3,279.00807693597795,0.8185714285714286,1.8693258445602916,0.006698446124470757,41.0,6.0,4.0,3.0,56.0,110.0,0.3942900875305321,169.00807693597793,169.00807693597793,,169.00807693597793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,220.00807693597793,990.0,964.8160323077439,25.18396769225605,0.11317927197501856,0.010115686539558072,989.8767050414854,0.17066090386357022,0.01,0.01,0.01,24.89001182987786,25.05067273374143,25.05067273374143,25.05067273374143,,0.9451416936709894,0.0,0.0,0.0,38.9914848718867,0.0,0.0,0.0,0.8385265563846601,0.0,0.0,0.0,0.9738526556384659,0.96,0.96,0.96,37.97280608538748,0.0,0.0,0.0,37.97280608538748,0.13608901172029575,6.240959972288213e-05,281.3222739992266,275.9224808516464,0.3986626956255262,0.3910106314592865,24.90787108217285,24.87661739065662,964.8252890959968,964.8036899234066,38.546776105176114,37.2075127256693,6379.4314223450965,7,0.21096003380770822,1971-10-15
1971,4,285.7681627591376,0.8074285714285715,1.3142386791489327,0.004571552436675743,41.0,6.0,4.0,3.0,56.0,110.0,0.384981718165167,175.7681627591376,175.7681627591376,,175.7681627591376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,226.7681627591376,990.0,964.8430726510367,25.15692734896345,0.11556519264701064,0.010690293834526658,989.8737445135184,0.17978701972483574,0.01,0.01,0.01,24.85088484275708,25.02067186248191,25.02067186248191,25.02067186248191,,0.9472656650977916,0.0,0.0,0.0,40.57840872657243,0.0,0.0,0.0,0.8726539511090845,0.0,0.0,0.0,0.9772653951109084,0.96,0.96,0.96,39.65724749244839,0.0,0.0,0.0,39.65724749244839,0.13875847563917565,6.267036747366529e-05,290.5219447532691,281.3222739992266,0.3910106314592865,0.3786288849657104,24.87661739065662,24.823370226563437,964.8620877790132,964.8252890959968,40.84747306848951,38.546776105176114,6662.417578731329,7,0.22031804162471325,1971-10-22
1971,5,311.3758854066299,0.7678571428571429,6.032692716893872,0.019066803424645642,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.3468468316747946,203.66159969234417,203.66159969234417,,203.66159969234417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,254.09017112091558,990.0,964.957867471534,25.042132528465977,0.12520806783217361,0.0130612359738492,989.861730696194,0.21744315958466462,0.01,0.01,0.01,24.686420065075257,24.89386322465992,24.89386322465992,24.89386322465992,,0.9547010291067863,0.0,0.0,0.0,47.07154832035642,0.0,0.0,0.0,1.012291361728095,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.35932293937259,0.0,0.0,0.0,45.35932293937259,0.1455878001822029,6.19509302865005e-05,329.2057950036568,294.72326674738565,0.3732314764761468,0.3219870415671831,24.799053227815893,24.56346614455391,965.0460289750184,964.8788930669896,48.2,41.8292054107747,7620.366253814595,7,0.25199623855206993,1971-10-29
1971,6,327.8378400269209,0.7432857142857142,1.9829294780032245,0.006009325742680871,40.0,6.0,4.0,3.0,53.0,106.0,0.32338145977563787,221.83784002692093,221.83784002692093,,221.83784002692093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,271.8378400269209,990.0,965.0391892001346,24.960810799865403,0.13147177084295164,0.014606216402288227,989.8539220127548,0.24198108403634325,0.01,0.01,0.01,24.572751728583825,24.804732812620166,24.804732812620166,24.804732812620166,,0.9583267416809803,0.0,0.0,0.0,51.23124801235929,0.0,0.0,0.0,1.1017472690829955,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1470470411432617,6.037506046797977e-05,335.4728177879068,323.62655383883583,0.3275380179488837,0.3159719487824957,24.60133764876285,24.52092602615092,965.0773640889396,965.0181327691942,48.2,48.2,8097.600000000001,7,0.26777777777777784,1971-11-05
1971,7,333.7364854200674,0.7335714285714285,3.01124533053981,0.008992435892217316,40.0,6.0,4.0,3.0,53.0,106.0,0.3176480029257244,227.7364854200674,227.7364854200674,,227.7364854200674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,277.7364854200674,990.0,965.0686824271004,24.931317572899697,0.13355358581844184,0.015107601260705658,989.8513388129207,0.24994425531709102,0.01,0.01,0.01,24.53271213050343,24.772656385820518,24.772656385820518,24.772656385820518,,0.9586175481697264,0.0,0.0,0.0,52.52355141324633,0.0,0.0,0.0,1.1295387400698138,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14443994095301807,5.8803908981266625e-05,338.3210417029997,329.2057950036568,0.3219870415671831,0.313311875213052,24.56346614455391,24.50159247866629,965.0916052085148,965.0460289750184,48.2,48.2,8097.600000000001,7,0.26777777777777784,1971-11-12
1971,8,352.51745198963243,0.7075714285714286,7.354585161488582,0.020252768473407456,40.0,6.0,4.0,3.0,53.0,106.0,0.3012815552909567,246.51745198963246,246.51745198963246,,246.51745198963246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,296.51745198963243,990.0,965.1625872599482,24.837412740051864,0.14018197163463766,0.01903889383207627,989.8407791345334,0.2671535238617333,0.01,0.01,0.01,24.411038350723413,24.668191874585148,24.668191874585148,24.668191874585148,,0.9531937559772761,0.0,0.0,0.0,56.216164464963995,0.0,0.0,0.0,1.208949773440086,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1369978392926803,5.452620656478352e-05,377.11676084070143,338.3210417029997,0.313311875213052,0.2810800553221119,24.50159247866629,24.258585253712997,965.2855838042036,965.0916052085148,48.2,48.2,8097.600000000001,7,0.26777777777777784,1971-11-19
1971,9,395.8882496724559,0.6574285714285715,6.1674527279848315,0.015319715959486387,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2763571448168341,286.45967824388447,286.45967824388447,,182.492259458971,103.96741878491348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,337.60253538674164,990.0,965.3772129731026,24.62278702689735,0.15468217230524295,0.03420896813111342,989.8111088595635,0.17928458678820464,0.10214172964534748,0.01,0.01,24.25461129967282,24.331754156815673,24.423895886461025,24.423895886461025,,0.9390705356009066,0.670397080200639,0.0,0.0,40.76856440128312,23.216996586270927,0.0,0.0,0.8767433204577015,0.4992902491671168,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,36.29191526011137,22.5204866886828,0.0,0.0,58.81240194879417,0.1482505683197455,5.689805443452685e-05,420.28892993659525,380.8369423592014,0.2892124636441265,0.2630910263483958,24.35188890294959,24.159197231926715,965.4913001847146,965.304184711796,65.37389094753661,48.2,9880.48352739742,7,0.3267355663821898,1971-11-26
1971,10,403.8520391390777,0.6477142857142857,9.592624749113952,0.02363640748201103,42.0,7.0,5.0,3.0,61.0,118.0,0.29230437867607006,285.8520391390777,285.8520391390777,,162.4843704355448,123.36766870353294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,339.8520391390777,990.0,965.4166172950866,24.583382704913397,0.1554760919744056,0.033922162473644615,989.8106017455519,0.1572606384640552,0.11868920989262663,0.01,0.01,24.236723812001294,24.27529524057272,24.383984450465345,24.383984450465345,,0.9381700893855972,0.8039080046788875,0.0,0.0,36.23082569956399,27.512469483108923,0.0,0.0,0.7791575419261072,0.5916660103894392,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.57280968432993,26.68709539861565,0.0,0.0,60.259905082945586,0.14906768869492865,5.849063014289193e-05,420.28892993659525,391.8169121240828,0.301161068725464,0.2807592386927761,24.29297538770632,24.159197231926715,965.4913001847146,965.3590845606204,65.37389094753661,48.2,10123.66405393486,7,0.3347772504608088,1971-12-03
1971,11,431.77446230383174,0.6155714285714285,2.8205973185517093,0.006512779612852114,42.0,7.0,5.0,3.0,61.0,118.0,0.2733506733052925,313.77446230383174,313.77446230383174,,156.88723115191587,156.88723115191587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,367.77446230383174,990.0,965.5429850803672,24.457014919632798,0.1653307814534338,0.04710154620740855,989.7875676723394,0.15429776205508647,0.15429776205508647,0.01,0.01,24.090284829916914,24.090284829916914,24.234582591971996,24.234582591971996,,0.9428352898552419,0.9428352898552419,0.0,0.0,34.946111941770845,34.946111941770845,0.0,0.0,0.7515292890703408,0.7515292890703408,0.0,0.0,0.97,0.97,0.96,0.96,33.89772858351772,33.89772858351772,0.0,0.0,67.79545716703544,0.15700413983591985,6.0018474796749836e-05,440.0331111664572,422.4698189706656,0.27930989315995,0.2681616383076285,24.146112048145078,24.040733506366383,965.580149000249,965.501114185368,69.53466333996644,65.83430048104849,11389.636804061953,7,0.3766414287057524,1971-12-10
1971,12,457.2911416427716,0.5872857142857143,6.024450612383037,0.0129246437459638,40.285714285714285,6.142857142857143,4.571428571428571,3.0,58.0,112.0,0.24566673361206884,345.2911416427716,345.2911416427716,,172.6455708213858,172.6455708213858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,6.142857142857143,4.571428571428571,3.0,58.0,396.2911416427716,990.0,965.6578101373924,24.342189862607597,0.17539520237421563,0.06197741885538817,989.7626273787704,0.17557152060887082,0.17557152060887082,0.01,0.01,23.92924572076915,23.92924572076915,24.09481724137802,24.09481724137802,,0.9475509115677959,0.9475509115677959,0.0,0.0,38.38810301453285,38.38810301453285,0.0,0.0,0.8255506024630721,0.8255506024630721,0.0,0.0,0.9736219210356329,0.9736219210356329,0.96,0.96,37.385358318115735,37.385358318115735,0.0,0.0,74.77071663623147,0.16332839534857144,6.013822865520621e-05,477.3484869166725,440.0331111664572,0.2681616383076285,0.2178701783926563,24.040733506366383,23.79831530843725,965.748068191125,965.580149000249,81.18528461181523,69.53466333996644,12561.480394886887,7,0.41539287020128596,1971-12-17
1971,13,496.89582745661585,0.5524285714285714,9.112967518833566,0.018027604226686457,38.0,5.0,4.0,3.0,54.0,104.0,0.20965268262397588,392.89582745661585,392.89582745661585,,196.44791372830792,196.44791372830792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,439.89582745661585,990.0,965.8360312235546,24.163968776445262,0.1907846489129544,0.08444683055952264,989.7247685205275,0.2077046835332157,0.2077046835332157,0.01,0.01,23.681032613439584,23.681032613439584,23.878737296972798,23.878737296972798,,0.9536667604347483,0.9536667604347483,0.0,0.0,43.50213959334946,43.50213959334946,0.0,0.0,0.9355298837279454,0.9355298837279454,0.0,0.0,0.9795239442495277,0.9795239442495277,0.96,0.96,42.61263218672916,42.61263218672916,0.0,0.0,85.22526437345832,0.17145579711593853,6.0261903184526285e-05,527.3375978981461,470.1789493868897,0.2211923782117751,0.1972171155906985,23.84133203911011,23.498384090455783,965.9730191905415,965.715805272241,91.44797890700796,79.55707030477495,14317.844414740997,7,0.4734736909636573,1971-12-24
1971,14,598.1907853312316,0.4881428571428571,24.686860097134204,0.0399872684268356,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.19753473371719213,480.476499616946,480.476499616946,,240.238249808473,240.238249808473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,530.9050710455174,990.0,966.2816649215296,23.718335078470336,0.2303495831711623,0.12770100861153733,989.6419494082173,0.26022282073721026,0.26022282073721026,0.01,0.01,23.100061665950452,23.100061665950452,23.350284486687663,23.350284486687663,,0.9544725776941109,0.9544725776941109,0.0,0.0,51.88120235504231,51.88120235504231,0.0,0.0,1.115724781828867,1.115724781828867,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.529923630838034,47.529923630838034,0.0,0.0,95.05984726167607,0.15966812279724293,5.532436156466916e-05,654.21608557748,532.5192229643311,0.2189069350958831,0.1834256335872196,23.467294697451955,22.786185553225977,966.51686434231,965.9963365033394,96.4,92.11793648826448,15970.054339961582,7,0.5281102625648672,1971-12-31
1971,15,659.1452531913145,0.456,23.213891380206178,0.034610386203517585,43.142857142857146,6.428571428571429,4.857142857142857,3.4285714285714284,70.28571428571429,128.14285714285714,0.19436046673483184,531.0023960484574,531.0023960484574,,238.16312252120127,238.16312252120127,54.67615100605489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.142857142857146,6.428571428571429,4.857142857142857,3.4285714285714284,70.28571428571429,585.4309674770287,990.0,966.5365810127652,23.463418987234782,0.2592158745658176,0.1557473829307363,989.5850367425035,0.2572541145724721,0.2572541145724721,0.0645270895724598,0.01,22.791201615165757,22.791201615165757,22.983928640165768,23.038455729738228,,0.9527462695956933,0.9527462695956933,0.27211901247825165,0.0,50.75192205798739,50.75192205798739,11.529282647549959,0.0,1.0914391840427398,1.0914391840427398,0.24794156231290235,0.0,0.9790798705170045,0.9790798705170045,0.9647941562312903,0.96,45.690267460689526,45.690267460689526,11.261696032118095,0.0,102.64223095349715,0.15543579119115883,5.3597286437344135e-05,720.3337222668207,618.6506296297572,0.2124680255718627,0.1834256335872196,22.973062948375624,22.5348174399897,966.7813348890672,966.3746025185188,119.70724018811504,96.4,17243.89480018752,7,0.5702346164083175,1972-01-07
1971,16,733.174569652094,0.423,8.09921869923208,0.010943782331548442,46.0,7.0,6.0,4.0,76.0,139.0,0.18966910730977457,594.174569652094,594.174569652094,,198.05818988403135,198.05818988403135,198.05818988403135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,653.174569652094,990.0,966.8326982786083,23.167301721391645,0.29771389656541564,0.19790861252759878,989.504377490907,0.20987855634344227,0.20987855634344227,0.20987855634344227,0.01,22.461800655955205,22.461800655955205,22.461800655955205,22.661679212298644,,0.9537565402557487,0.9537565402557487,0.9537565402557487,0.0,41.608224766748826,41.608224766748826,41.608224766748826,0.0,0.8948005326182543,0.8948005326182543,0.8948005326182543,0.0,0.9788813511730462,0.9788813511730462,0.9788813511730462,0.96,40.73065813019504,40.73065813019504,40.73065813019504,0.0,122.1919743905851,0.16665047482227638,5.712750106221513e-05,760.52821131929,712.0837013457431,0.1952017715576252,0.182767710561159,22.581729452709755,22.30625991271256,966.9421128452772,966.7483348053828,127.26449481012472,118.04394097887544,20528.251697618296,7,0.6788443021699172,1972-01-14
1971,17,799.8348315418932,0.3971428571428572,21.022642834431185,0.025981167641959617,46.0,7.0,6.0,4.0,76.0,139.0,0.17392228919667274,660.8348315418932,660.8348315418932,,220.27827718063105,220.27827718063105,220.27827718063105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,719.8348315418932,990.0,967.0993393261675,22.900660673832476,0.3355962669492722,0.24243766746998457,989.4219660655807,0.2398756741938519,0.2398756741938519,0.2398756741938519,0.01,22.08275106521938,22.08275106521938,22.08275106521938,22.31262673941323,,0.9563324237528555,0.9563324237528555,0.9563324237528555,0.0,45.61327562636564,45.61327562636564,45.61327562636564,0.0,0.9809306586315192,0.9809306586315192,0.9809306586315192,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.70101011383833,44.70101011383833,44.70101011383833,0.0,134.103030341515,0.16766135710718894,5.637975385456244e-05,843.5265543863715,779.3663976124346,0.1783500038310893,0.1647843796703192,22.199140519506173,21.83430725187052,967.2741062175454,967.0174655904495,141.46505555570894,130.58756080209633,22529.309097374517,7,0.7450168352306388,1972-01-21
1971,18,826.4924795837632,0.38642857142857145,7.903881442043113,0.009682292628627843,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,138.14285714285714,0.16720618501913495,688.349622440906,688.349622440906,,229.44987414696865,229.44987414696865,229.44987414696865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,745.6353367266203,990.0,967.2059699183349,22.79403008166501,0.35025843997094785,0.2608175477905252,989.3889240122384,0.25225733009840773,0.25225733009840773,0.25225733009840773,0.01,21.930696763805145,21.930696763805145,21.930696763805145,22.172954093903552,,0.9568383592840691,0.9568383592840691,0.9568383592840691,0.0,47.21539837464611,47.21539837464611,47.21539837464611,0.0,1.015384911282712,1.015384911282712,1.015384911282712,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.27109040715318,46.27109040715318,46.27109040715318,0.0,138.81327122145953,0.16795241997016436,5.602127627961574e-05,834.6935677067364,794.2548359930772,0.1750068034854389,0.1641320902668486,22.11448053895855,21.883434757347217,967.2387742708268,967.0770193439724,140.4145789084098,133.18896947919677,23320.629565205207,7,0.7711848401192198,1972-01-28
1971,19,827.4211883579563,0.38642857142857145,2.4241264495933756,0.002964477532958343,43.0,7.0,5.0,4.0,78.0,137.0,0.16559178794894927,690.4211883579563,690.4211883579563,,230.14039611931872,230.14039611931872,230.14039611931872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,745.4211883579563,990.0,967.2096847534318,22.790315246568248,0.3501367415618981,0.26220135382311477,989.387661904615,0.2531895347610803,0.2531895347610803,0.2531895347610803,0.01,21.924787616422183,21.924787616422183,21.924787616422183,22.167977151183262,,0.9569484247477478,0.9569484247477478,0.9569484247477478,0.0,47.35258937667312,47.35258937667312,47.35258937667312,0.0,1.0183352554123253,1.0183352554123253,1.0183352554123253,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.40553758913966,46.40553758913966,46.40553758913966,0.0,139.21661276741898,0.168253987317429,5.601266741374834e-05,834.6935677067364,817.7246825595828,0.1675380515250835,0.1641320902668486,21.97992476185547,21.883434757347217,967.2387742708268,967.1708987302384,140.4145789084098,137.61932457943124,23388.39094492639,7,0.773425626485661,1972-02-04
1971,20,825.2183845048864,0.38742857142857146,4.848252899186751,0.005863594730881114,43.0,7.0,5.0,4.0,78.0,137.0,0.16603309430922208,688.2183845048864,688.2183845048864,,229.40612816829548,229.40612816829548,229.40612816829548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,743.2183845048864,990.0,967.2008735380194,22.799126461980514,0.3488849098246791,0.26072988084926413,989.390385209326,0.2521982730271989,0.2521982730271989,0.2521982730271989,0.01,21.93731339827939,21.93731339827939,21.93731339827939,22.17951167130659,,0.9569624136695806,0.9569624136695806,0.9569624136695806,0.0,47.229216727337366,47.229216727337366,47.229216727337366,0.0,1.0156820801577928,1.0156820801577928,1.0156820801577928,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.28463239279062,46.28463239279062,46.28463239279062,0.0,138.85389717837185,0.1682635646756021,5.6045486799159335e-05,834.6935677067364,817.7246825595828,0.1675380515250835,0.1641320902668486,21.97992476185547,21.883434757347217,967.2387742708268,967.1708987302384,140.4145789084098,137.61932457943124,23327.45472596647,7,0.7714105398798435,1972-02-11
1971,21,829.8453148075497,0.3852857142857143,2.4241264495933756,0.0029042112499482855,39.0,6.428571428571429,5.0,4.0,64.28571428571429,118.71428571428571,0.14319812345829777,711.131029093264,711.131029093264,,237.04367636442132,237.04367636442132,237.04367636442132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,6.428571428571429,5.0,4.0,64.28571428571429,761.5596005218355,990.0,967.2193812592301,22.780618740769874,0.35930804226890833,0.2760355274343003,989.3646564302968,0.26250896309196875,0.26250896309196875,0.26250896309196875,0.01,21.882766207974747,21.882766207974747,21.882766207974747,22.135275171066713,,0.9569292168635078,0.9569292168635078,0.9569292168635078,0.0,48.675508811478,48.675508811478,48.675508811478,0.0,1.0467851357307096,1.0467851357307096,1.0467851357307096,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.33586800320344,47.33586800320344,47.33586800320344,0.0,142.00760400961033,0.1711089534254367,5.5486059303706684e-05,834.6935677067364,817.7246825595828,0.1675380515250835,0.1257946677227672,21.97992476185547,21.834019793691265,967.2387742708268,967.1708987302384,144.60000000000002,137.61932457943124,23857.277473614537,7,0.788931133386724,1972-02-18
1971,22,834.6935677067364,0.383,0.0,0.0,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,111.85714285714286,0.1340098296964989,722.8364248495935,722.8364248495935,,240.94547494986452,240.94547494986452,240.94547494986452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,772.4078534210221,990.0,967.2387742708268,22.76122572917313,0.3654729975615251,0.28385473179952847,989.3506722706389,0.2677763911823171,0.2677763911823171,0.2677763911823171,0.01,21.844121608629802,21.844121608629802,21.844121608629802,22.101897999812117,,0.9568950680067712,0.9568950680067712,0.9568950680067712,0.0,49.39143161746231,49.39143161746231,49.39143161746231,0.0,1.062181325106716,1.062181325106716,1.062181325106716,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.94593969505682,47.94593969505682,47.94593969505682,0.0,143.83781908517045,0.17232410150272878,5.5280800172802366e-05,834.6935677067364,834.6935677067364,0.1545477346308282,0.1257946677227672,21.869376145976155,21.834019793691265,967.2387742708268,967.2387742708268,144.60000000000002,141.93236679809655,24164.753606308637,7,0.7990989949176137,1972-02-25
