WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1971,23,900.0975757405457,0.3604285714285714,16.044194353358666,0.017613675979189954,41.0,8.0,7.0,6.0,67.0,129.0,0.14362178573670412,771.0975757405457,771.0975757405457,,257.0325252468486,257.0325252468486,257.0325252468486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,827.0975757405457,990.0,967.500390302962,22.499609697037858,0.4135230047917552,0.3102077586919671,989.2762692365164,0.2751002142124693,0.2751002142124693,0.2751002142124693,0.01,21.50077871934165,21.50077871934165,21.50077871934165,21.76587893355412,,0.9561945941520926,0.9561945941520926,0.9561945941520926,0.0,51.79316241173423,51.79316241173423,51.79316241173423,0.0,1.1138314497147146,1.1138314497147146,1.1138314497147146,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.04214907241002,48.04214907241002,48.04214907241002,0.0,144.12644721723004,0.16042428516594914,5.2055751963040516e-05,947.0029281802472,834.6935677067364,0.1545477346308282,0.1362192197735706,21.869376145976155,21.242056064499337,967.6880117127208,967.2387742708268,144.60000000000002,141.93236679809655,24213.24313249465,7,0.8007024845401669,1972-03-03
1971,24,964.3164208127357,0.34085714285714286,6.067797064958638,0.006213775666245813,41.0,8.0,7.0,6.0,67.0,129.0,0.13380477953765796,835.3164208127357,835.3164208127357,,238.10816401560552,238.10816401560552,238.10816401560552,120.99192876591917,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,891.3164208127357,990.0,967.7572656832508,22.24273431674908,0.4708608865074503,0.3432931476733641,989.1858459658191,0.250481960976848,0.250481960976848,0.250481960976848,0.13476767526256228,21.178098321591442,21.178098321591442,21.178098321591442,21.29381260730573,,0.9549077937263105,0.9549077937263105,0.9549077937263105,0.5453342913767408,47.241002919469636,47.241002919469636,47.241002919469636,23.935408447804587,1.015935546655261,1.015935546655261,1.015935546655261,0.5147399666194535,0.9798722363007621,0.9798722363007621,0.9798722363007621,0.9713008077293335,44.10851393624393,44.10851393624393,44.10851393624393,23.451371079101076,155.77691288783288,0.1614333300381015,5.1764540389180494e-05,989.4775076349576,947.0029281802472,0.1362192197735706,0.1303718366558275,21.242056064499337,21.05982407416857,967.8579100305398,967.6880117127208,166.26182150455372,144.60000000000002,26170.521365155924,7,0.8654272938212938,1972-03-10
1971,25,1026.918134545314,0.32485714285714284,10.074337347018709,0.009755855680171456,41.0,8.0,7.0,6.0,67.0,129.0,0.1256902427575862,897.918134545314,897.918134545314,,224.4795336363285,224.4795336363285,224.4795336363285,224.4795336363285,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,953.918134545314,990.0,967.9830271392033,22.01697286079671,0.5281423050330455,0.373592377119932,989.098265317847,0.24554737040904345,0.24554737040904345,0.24554737040904345,0.24554737040904345,20.86969080823468,20.86969080823468,20.86969080823468,20.86969080823468,,0.9552104668755769,0.9552104668755769,0.9552104668755769,0.9552104668755769,43.87979289970574,43.87979289970574,43.87979289970574,43.87979289970574,0.9436514602087256,0.9436514602087256,0.9436514602087256,0.9436514602087256,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.002197041711625,43.002197041711625,43.002197041711625,43.002197041711625,172.0087881668465,0.16750822983680574,5.3220207414789874e-05,1059.9978690640885,989.4775076349576,0.1303718366558275,0.1216983578598124,21.05982407416857,20.70670980770515,968.0885647313444,967.8579100305398,177.02798377987537,166.26182150455372,28897.47641203021,7,0.9556043787047027,1972-03-17
1971,26,1092.8768731949558,0.304,9.675549707164787,0.008769464668069599,41.0,8.0,7.0,6.0,67.0,129.0,0.11808077577227358,963.8768731949558,963.8768731949558,,240.96921829873895,240.96921829873895,240.96921829873895,240.96921829873895,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1019.8768731949558,990.0,968.1918987443271,21.80810125567299,0.5910111148333221,0.4055164066263586,989.0034724785403,0.26780844470329757,0.26780844470329757,0.26780844470329757,0.26780844470329757,20.543765289509995,20.543765289509995,20.543765289509995,20.543765289509995,,0.9555388935005535,0.9555388935005535,0.9555388935005535,0.9555388935005535,46.38523748296531,46.38523748296531,46.38523748296531,46.38523748296531,0.9975319888809743,0.9975319888809743,0.9975319888809743,0.9975319888809743,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.457532733305996,45.457532733305996,45.457532733305996,45.457532733305996,181.83013093322398,0.1663857602812558,5.2407153891611566e-05,1127.726717014242,1059.9978690640885,0.1216983578598124,0.1143894154973459,20.70670980770515,20.36448855947744,968.301426824902,968.0885647313444,186.79741929995257,177.02798377987537,30547.461996781632,7,1.0101673940734668,1972-03-24
1971,27,1186.99350936939,0.2777142857142857,20.288646890368778,0.016730386996446,44.42857142857143,10.571428571428571,9.571428571428571,9.428571428571429,71.28571428571429,145.28571428571428,0.12245206492138885,1041.7077950836758,1038.601045762701,,259.65026144067525,259.65026144067525,259.65026144067525,259.65026144067525,3.106749320974813,0.9446197259720718,0.23090704412650642,0.20991549466046042,0.20991549466046042,1.511391561555315,45.373191154543505,10.802335615555078,9.781344066089032,9.63848692323189,72.79710584726959,1104.5579165988886,990.0,968.4876938865895,21.512306113410496,0.7051561353659809,0.5114349439803194,988.7834089206536,0.27969755126426576,0.27969755126426576,0.27969755126426576,0.27969755126426576,20.01601748279992,20.01601748279992,20.01601748279992,20.01601748279992,,0.9549753993650001,0.9549753993650001,0.9549753993650001,0.9549753993650001,48.65176271567122,48.65176271567122,48.65176271567122,48.65176271567122,1.046274467003682,1.046274467003682,1.046274467003682,1.046274467003682,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.48537636049599,47.48537636049599,47.48537636049599,47.48537636049599,189.941505441984,0.16015817781788094,5.0834350614123206e-05,1269.7472452468237,1132.2744617454025,0.1296281873004304,0.113929974011024,20.33511757879032,19.514813880905848,968.74777705649,968.3157197369142,192.8,185.40779175015896,31910.172914253308,7,1.0552305857887998,1972-03-31
1971,28,1451.1816099519983,0.23757142857142857,41.41275601961716,0.028890964483621228,45.0,11.0,10.0,10.0,72.0,148.0,0.10224132865548641,1303.1816099519983,1100.0,,275.0,275.0,275.0,275.0,203.18160995199838,48.58965374434223,6.991296701965169,12.159986578685302,13.728487158918812,121.71218576808688,93.58965374434221,17.99129670196517,22.159986578685302,23.728487158918806,193.71218576808687,1233.7409370249927,990.0,969.3270029140898,20.672997085910165,0.9059258012361556,0.648,988.4460741987639,0.28,0.28,0.28,0.28,18.839071284674013,18.839071284674013,18.839071284674013,18.839071284674013,,0.9523572611663392,0.9523572611663392,0.9523572611663392,0.9523572611663392,48.38751274482947,48.38751274482947,48.38751274482947,48.38751274482947,1.0405916719318167,1.0405916719318167,1.0405916719318167,1.0405916719318167,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.38059113472009,47.38059113472009,47.38059113472009,47.38059113472009,189.52236453888037,0.13100962232802865,4.7859182964363736e-05,1559.6365373841434,1341.3621257487196,0.1103356037560622,0.0948939040939813,19.242937147571723,18.46842331285606,969.6772872746257,968.9728523952102,192.8,185.84427730093373,31839.7572425319,7,1.052902025216002,1972-04-07
1971,29,1660.0050731512258,0.21142857142857144,22.40797998616683,0.013559333559444229,45.0,11.0,10.0,10.0,72.0,148.0,0.08920695436243757,1512.0050731512258,1100.0,,275.0,275.0,275.0,275.0,412.0050731512257,55.0,7.000000000000001,15.0,27.83818061832606,307.1668925328997,100.0,18.0,25.0,37.838180618326064,379.1668925328997,1243.0,990.0,970.0015548517193,19.99844514828065,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,18.144155735762364,18.144155735762364,18.144155735762364,18.144155735762364,,0.9514162809629346,0.9514162809629346,0.9514162809629346,0.9514162809629346,46.55639172848858,46.55639172848858,46.55639172848858,46.55639172848858,1.0012127253438405,1.0012127253438405,1.0012127253438405,1.0012127253438405,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.62526389391881,45.62526389391881,45.62526389391881,45.62526389391881,182.50105557567525,0.11002138924670539,4.608612514537254e-05,1716.4923972873114,1609.5195834351923,0.0919529041604601,0.0862223451929611,18.30726270253726,17.961658227015022,970.1840523604668,969.8384478849443,184.18355863818235,180.6099463378388,30660.17733671344,7,1.0138947531981959,1972-04-14
1971,30,1802.5087885456119,0.19585714285714287,20.546074787326365,0.011389543394000199,45.0,11.0,10.0,10.0,72.0,148.0,0.08215651651362599,1654.5087885456119,1100.0,,275.0,275.0,275.0,275.0,554.508788545612,55.0,7.0,15.0,37.46681003686568,440.04197850874624,100.0,18.0,25.0,47.46681003686568,512.0419785087463,1243.0,990.0,970.4619514706858,19.538048529314146,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.683759116795862,17.683759116795862,17.683759116795862,17.683759116795862,,0.9502222171295865,0.9502222171295865,0.9502222171295865,0.9502222171295865,45.318222075489345,45.318222075489345,45.318222075489345,45.318222075489345,0.9745854209782655,0.9745854209782655,0.9745854209782655,0.9745854209782655,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.41185763397955,44.41185763397955,44.41185763397955,44.41185763397955,177.6474305359182,0.0986345755039252,4.486046225654501e-05,1860.314920798596,1745.9668486656192,0.0847667870172398,0.0795564225956251,17.86643307640813,17.49700084336311,970.6487097441186,970.2792775110736,179.59397226512317,175.65833209745514,29844.76833003426,7,0.9869301696439902,1972-04-21
1971,31,1878.374528012344,0.1882857142857143,4.295837744336886,0.002291609729172157,46.142857142857146,10.428571428571429,10.0,10.0,96.57142857142857,173.14285714285714,0.09217504545281899,1705.2316708694868,1100.0,,275.0,275.0,275.0,275.0,605.231670869487,53.857142857142854,7.571428571428571,15.0,35.7027593618055,493.10034007911,100.0,18.0,25.0,45.7027593618055,589.6717686505386,1243.0,990.0,970.7070561674245,19.292943832575506,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.438654420057222,17.438654420057222,17.438654420057222,17.438654420057222,,0.949425626865186,0.949425626865186,0.949425626865186,0.949425626865186,44.652453878764234,44.652453878764234,44.652453878764234,44.652453878764234,0.9602678253497686,0.9602678253497686,0.9602678253497686,0.9602678253497686,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.75940480118896,43.75940480118896,43.75940480118896,43.75940480118896,175.03761920475583,0.09318633140087614,4.420141899109996e-05,1881.0436962338129,1871.701607458672,0.1025804536550516,0.0786797246105035,17.46021308646138,17.43003095349556,970.7156796339862,970.6854975010204,175.26693775593515,174.94589178428407,29406.32002639898,7,0.972431217804199,1972-04-28
1971,32,1808.7099781953987,0.195,14.86801762136523,0.0082397333692057,47.0,10.0,10.0,10.0,115.0,192.0,0.1062046031621636,1616.7099781953987,1100.0,,275.0,275.0,275.0,275.0,516.7099781953988,53.0,7.999999999999998,14.999999999999998,26.911978031010356,413.7980001643885,100.0,18.0,25.0,36.91197803101036,528.7980001643884,1243.0,990.0,970.4819860834006,19.51801391659946,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.663724504081177,17.663724504081177,17.663724504081177,17.663724504081177,,0.9501571046382639,0.9501571046382639,0.9501571046382639,0.9501571046382639,45.26374639755603,45.26374639755603,45.26374639755603,45.26374639755603,0.9734139010227103,0.9734139010227103,0.9734139010227103,0.9734139010227103,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.35847146960491,44.35847146960491,44.35847146960491,44.35847146960491,177.43388587841963,0.09816409841941713,4.480653683798475e-05,1860.314920798596,1767.625484109115,0.1086202941324803,0.1032083320159461,17.79645902343688,17.49700084336311,970.6487097441186,970.3492515640448,178.84780382390448,175.65833209745514,29808.892827574495,7,0.9857438104356645,1972-05-05
1971,33,1734.127990027404,0.20314285714285713,10.543739574278268,0.0061221145117051,47.0,10.0,10.0,10.0,115.0,192.0,0.11074007765384815,1542.127990027404,1100.0,,275.0,275.0,275.0,275.0,442.12799002740405,53.0,7.999999999999998,14.999999999999998,23.027499480593963,343.10049054681014,100.0,18.0,25.0,33.02749948059396,458.10049054681014,1243.0,990.0,970.2410288908577,19.758971109142212,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.90468169662393,17.90468169662393,17.90468169662393,17.90468169662393,,0.9509302412999725,0.9509302412999725,0.9509302412999725,0.9509302412999725,45.91844036950503,45.91844036950503,45.91844036950503,45.91844036950503,0.9874933412796779,0.9874933412796779,0.9874933412796779,0.9874933412796779,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.00007156211492,45.00007156211492,45.00007156211492,45.00007156211492,180.00028624845967,0.10382568893874436,4.5454617739510026e-05,1767.625484109115,1693.8193070891668,0.1133532952401826,0.1086202941324803,18.034909749193588,17.79645902343688,970.3492515640448,970.110800838288,181.37859174168423,178.84780382390448,30240.048089741227,7,1.0000015902692205,1972-05-12
1971,34,1619.5986937418909,0.216,17.643530612374303,0.010895599131934173,47.0,10.0,10.0,10.0,115.0,192.0,0.1185920310923326,1427.5986937418909,1100.0,,275.0,275.0,275.0,275.0,327.598693741891,53.0,8.0,14.927935958352283,17.06243196572349,234.60832581781526,100.0,18.0,24.927935958352286,27.062431965723487,349.6083258178152,1242.9279359583522,990.0,969.8710111643968,20.12898883560313,0.9261027425584804,0.648,988.4258972574414,0.28,0.28,0.28,0.28,18.274886093044664,18.274886093044664,18.274886093044664,18.274886093044664,,0.9515936076163058,0.9515936076163058,0.9515936076163058,0.9515936076163058,46.900546944305674,46.900546944305674,46.900546944305674,46.900546944305674,1.0086139127807672,1.0086139127807672,1.0086139127807672,1.0086139127807672,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.96253600541956,45.96253600541956,45.96253600541956,45.96253600541956,183.85014402167823,0.11357056645663714,4.642680404587834e-05,1659.7232892169968,1570.314592802547,0.1222684937655306,0.1156819339991182,18.435231669684494,18.14506611462681,970.0006444728548,969.711785607516,185.50218981925804,182.5128575859801,30886.82419564194,7,1.0213896890093235,1972-05-19
1971,35,1494.7741302672123,0.2305714285714286,17.660890556896124,0.011796526362785286,47.857142857142854,10.285714285714286,10.285714285714286,10.428571428571429,115.71428571428571,194.57142857142858,0.13029474809396055,1300.2027016957836,1100.0,,275.0,275.0,275.0,275.0,200.2027016957836,46.864397556257664,7.714285714285714,10.526020904706954,10.619006182873127,124.47899133766012,94.72154041340052,18.0,20.811735190421242,21.047577611444556,240.19327705194584,1233.533275603822,990.0,969.4677318054788,20.53226819452131,0.9020054517580695,0.648,988.449994548242,0.28,0.28,0.28,0.28,18.70226274276323,18.70226274276323,18.70226274276323,18.70226274276323,,0.952127828428454,0.952127828428454,0.952127828428454,0.952127828428454,48.02432989342284,48.02432989342284,48.02432989342284,48.02432989342284,1.0327812880305987,1.0327812880305987,1.0327812880305987,1.0327812880305987,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.063843295554385,47.063843295554385,47.063843295554385,47.063843295554385,188.2553731822175,0.12603148375030374,4.753923565207514e-05,1551.1556592265113,1446.688358904274,0.1451591137147565,0.1237786800170277,18.87751150188544,18.49971455668512,969.649887514424,969.3123777749216,190.06290875657453,186.1668051066808,31626.902694612545,7,1.045863184345653,1972-05-26
1971,36,1376.2271670634666,0.24857142857142858,16.997150634955233,0.0123577691924925,53.0,12.0,12.0,13.0,120.0,210.0,0.15267634247644843,1166.2271670634666,1100.0,,275.0,275.0,275.0,275.0,66.22716706346644,16.714475496970103,3.6473046202937978,3.784409546483796,4.099777008690779,37.98120039102796,69.7144754969701,15.647304620293799,15.784409546483797,17.09977700869078,157.98120039102795,1201.1461896637477,990.0,969.0851223647959,20.91487763520417,0.8467021689776447,0.648,988.5052978310223,0.28,0.28,0.28,0.28,19.14017546622651,19.14017546622651,19.14017546622651,19.14017546622651,,0.9528625131754707,0.9528625131754707,0.9528625131754707,0.9528625131754707,49.18677779550649,49.18677779550649,49.18677779550649,49.18677779550649,1.0577801676453007,1.0577801676453007,1.0577801676453007,1.0577801676453007,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.06945162528331,48.06945162528331,48.06945162528331,48.06945162528331,192.27780650113323,0.13980263923220534,4.855500164170031e-05,1431.7953534582748,1327.7083044595877,0.1581672716022331,0.146669005101028,19.32122738333632,18.93238274453526,969.2642619111728,968.9299403854444,192.8,190.62909273653435,32302.671492190384,7,1.068210036117407,1972-06-02
1971,37,1216.5962076102167,0.27142857142857146,22.21260353914919,0.0180086142415355,53.0,12.0,12.0,13.0,120.0,210.0,0.17277252205048418,1006.5962076102167,1006.5962076102167,,251.64905190255416,251.64905190255416,251.64905190255416,251.64905190255416,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1083.5962076102167,990.0,968.5807309382035,21.419269061796495,0.6744376364124264,0.4574395096361591,988.8681228539515,0.2762546209806368,0.2762546209806368,0.2762546209806368,0.2762546209806368,20.01113729476727,20.01113729476727,20.01113729476727,20.01113729476727,,0.9548987174425644,0.9548987174425644,0.9548987174425644,0.9548987174425644,47.13708692827796,47.13708692827796,47.13708692827796,47.13708692827796,1.0137007941565153,1.0137007941565153,1.0137007941565153,1.0137007941565153,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.171753459793116,46.171753459793116,46.171753459793116,46.171753459793116,184.68701383917247,0.1518402649265334,5.099129240697413e-05,1291.2130338573666,1172.2200796855432,0.1791472468688081,0.1626377634778411,20.277366801258005,19.51524426732871,968.8152409635516,968.4412631075832,192.8,179.10245515262395,31027.418324980972,7,1.0260389657731803,1972-06-09
1971,38,1088.5980601475171,0.306,18.48321157310384,0.016871544489248314,53.0,12.0,12.0,13.0,120.0,210.0,0.19308140513761862,878.598060147517,878.598060147517,,219.64951503687925,219.64951503687925,219.64951503687925,219.64951503687925,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,955.598060147517,990.0,968.1784510461779,21.821548953822116,0.5296794597812801,0.3642414611113982,989.1060790791073,0.239026845299787,0.239026845299787,0.239026845299787,0.239026845299787,20.688601187629647,20.688601187629647,20.688601187629647,20.688601187629647,,0.9544204315781885,0.9544204315781885,0.9544204315781885,0.9544204315781885,42.52275618375014,42.52275618375014,42.52275618375014,42.52275618375014,0.9144678749193579,0.9144678749193579,0.9144678749193579,0.9144678749193579,0.9795170871782892,0.9795170871782892,0.9795170871782892,0.9795170871782892,41.65254340094957,41.65254340094957,41.65254340094957,41.65254340094957,166.61017360379827,0.15304789515421757,5.2688460271866276e-05,1141.726989184771,1042.8375986738165,0.2013736369565677,0.1839318873857459,20.911883443849263,20.429365446469347,968.345427680295,968.0346324529748,174.71217546477544,159.22692407063545,27990.50916543811,7,0.925612075576657,1972-06-16
1971,39,941.8158002463034,0.34900000000000003,27.964293772686997,0.030230852963509556,53.0,12.0,12.0,13.0,120.0,210.0,0.22385138632956028,731.8158002463034,731.8158002463034,,243.93860008210115,243.93860008210115,243.93860008210115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,808.8158002463034,990.0,967.6641827418423,22.335817258157704,0.4006462691640032,0.2870649141060622,989.31228881673,0.26499853290262565,0.26499853290262565,0.26499853290262565,0.01,21.383107541985005,21.383107541985005,21.383107541985005,21.638106074887627,,0.956282255511584,0.956282255511584,0.956282255511584,0.0,48.85947817514533,48.85947817514533,48.85947817514533,0.0,1.0507414661321577,1.0507414661321577,1.0507414661321577,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.720691213150495,46.720691213150495,46.720691213150495,0.0,140.1620736394515,0.14901233381390913,5.336766790639172e-05,1025.1570830002852,847.0875422650073,0.2479082615693839,0.2048466556807095,21.923555819637063,20.93576874999732,967.9790651180008,967.28835016906,144.60000000000002,128.25102624749053,23547.228371427853,7,0.7786781868858417,1972-06-23
1971,40,742.0296340176945,0.4198571428571429,23.53981129896806,0.031420637302968776,50.42857142857143,10.285714285714286,9.428571428571429,9.571428571428571,109.71428571428571,189.42857142857142,0.2558802818603622,552.601062589123,552.601062589123,,233.63250776961831,233.63250776961831,85.3360470498864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.42857142857143,10.285714285714286,9.428571428571429,9.571428571428571,109.71428571428571,622.7439197319802,990.0,966.8681185360708,23.13188146392924,0.280420457886747,0.1702408616407117,989.5493386804726,0.25020487532324037,0.25020487532324037,0.09627509208877523,0.01,22.431015269078536,22.431015269078536,22.584945052313003,22.67122014440178,,0.9534709697074467,0.9534709697074467,0.4087486575127407,0.0,49.0438113112579,49.0438113112579,17.730824528562913,0.0,1.054705619596944,1.054705619596944,0.38130805437769705,0.0,0.9794407290783423,0.9794407290783423,0.968012157649771,0.96,44.89667780457963,44.89667780457963,17.353820661722494,0.0,107.14717627088177,0.14399740128361266,5.37340430858159e-05,819.2739407352476,682.3088631722309,0.2726038163057677,0.2341817658150478,22.71221760040734,22.081712028116662,967.177095762941,966.6292354526888,123.80256533013112,96.4,18000.725613508137,7,0.5952620903937876,1972-06-30
1971,41,616.3154615071373,0.47585714285714287,14.186481689994721,0.022769690696340043,50.0,10.0,9.0,9.0,108.0,186.0,0.30235888543972866,430.3154615071374,430.3154615071374,,215.1577307535687,215.1577307535687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,499.3154615071374,990.0,966.3632786550613,23.636721344938678,0.21365881503493767,0.1021088978313688,989.6842322871337,0.23296293651731773,0.23296293651731773,0.01,0.01,23.087990695555074,23.087990695555074,23.310953632072394,23.310953632072394,,0.9561508951790543,0.9561508951790543,0.0,0.0,46.56407012682018,46.56407012682018,0.0,0.0,1.0013778521896812,1.0013778521896812,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.34310850969687,45.34310850969687,0.0,0.0,90.68621701939374,0.1471180453888706,5.8593243412902464e-05,659.9420006160087,583.0034913422678,0.3190375405330183,0.2818429495719052,23.27962243085416,22.84005070971351,966.539768002464,966.22351571104,96.4,84.77869271834938,15235.284459258148,7,0.5038123167744096,1972-07-07
1971,42,557.5230023383008,0.5098571428571429,5.856391541712242,0.010500397812030543,50.0,10.0,9.0,9.0,108.0,186.0,0.3337223360795483,371.5230023383007,371.5230023383007,,185.76150116915036,185.76150116915036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,440.5230023383007,990.0,966.1088535105222,23.891146489477688,0.19100599838794743,0.07435885710367789,989.7346351445084,0.19327802657835297,0.19327802657835297,0.01,0.01,23.432503607407728,23.432503607407728,23.615781633986074,23.615781633986074,,0.9512957861200605,0.9512957861200605,0.0,0.0,40.60816307658835,40.60816307658835,0.0,0.0,0.8732938296040504,0.8732938296040504,0.0,0.0,0.9772512252636891,0.9772512252636891,0.96,0.96,39.68651454041298,39.68651454041298,0.0,0.0,79.37302908082596,0.14234278542217996,5.9343635004688335e-05,571.8920920403683,542.0087505502821,0.3431678913138595,0.32523618107115,23.52558804806867,23.346290060277163,966.1735144141816,966.0390393774762,82.52463047350801,75.93580888890752,13334.668885578762,7,0.44096127267125534,1972-07-14
1971,43,510.0986114470274,0.5434285714285715,7.523589462507118,0.014738483455536728,50.0,10.0,9.0,9.0,108.0,186.0,0.3649475324866961,324.0986114470274,324.0986114470274,,162.0493057235137,162.0493057235137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,393.0986114470274,990.0,965.8954437515115,24.104556248488425,0.17426845941405616,0.051974544602996886,989.7737569959829,0.1612665627267435,0.1612665627267435,0.01,0.01,23.71704668174465,23.71704668174465,23.86831324447139,23.86831324447139,,0.9446246076323197,0.9446246076323197,0.0,0.0,35.601969886407915,35.601969886407915,0.0,0.0,0.7656337609980196,0.7656337609980196,0.0,0.0,0.9703152024300824,0.9703152024300824,0.96,0.96,34.54584445293562,34.54584445293562,0.0,0.0,69.09168890587124,0.1353848268469045,5.92194925687933e-05,532.5192229643311,489.3436243127323,0.3801009980690586,0.3492831657129841,23.841575173013062,23.58252455906156,965.9963365033394,965.8020463094072,73.82526320704467,64.77284444707108,11607.403736186368,7,0.3838427161437291,1972-07-21
1971,44,470.7182613493954,0.5731428571428572,4.297597359425351,0.009113425395736513,51.714285714285715,9.571428571428571,8.571428571428571,7.714285714285714,107.57142857142857,185.14285714285714,0.39341392190889923,285.5754042065383,285.5754042065383,,142.78770210326914,142.78770210326914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.714285714285715,9.571428571428571,8.571428571428571,7.714285714285714,107.57142857142857,355.43254706368106,990.0,965.7182321760722,24.281767823927744,0.16097493663471849,0.03379159078548601,989.8052334725799,0.1352633978394133,0.1352633978394133,0.01,0.01,23.951737898668124,23.951737898668124,24.077001296507536,24.077001296507536,,0.937841372482192,0.937841372482192,0.0,0.0,31.455112975399256,31.455112975399256,0.0,0.0,0.6764540424817044,0.6764540424817044,0.0,0.0,0.97,0.97,0.96,0.96,30.511459586137278,30.511459586137278,0.0,0.0,61.022919172274555,0.1296184305409161,5.935711509778658e-05,486.0250263913084,459.2604427967548,0.4006441288073857,0.3826963425752642,24.018366463069157,23.861486531647337,965.7871126187608,965.6666719925854,64.08360986421653,58.840683243267456,10251.850420942124,7,0.3390162176237475,1972-07-28
1971,45,447.0166531000231,0.5991428571428571,3.394793954007582,0.007645106356517586,54.0,9.0,8.0,6.0,107.0,184.0,0.411758136299988,263.0166531000231,263.0166531000231,,243.3551929002549,19.661460199768197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,334.0166531000231,990.0,965.6115749389501,24.388425061049947,0.15341660318771141,0.023143860263210858,989.8234395365491,0.2583286855554014,0.026900114126829928,0.01,0.01,23.95353591204364,24.184964483472214,24.20186459759904,24.20186459759904,,0.943812758760366,0.13365400042062206,0.0,0.0,53.97078377004531,4.3328927277811085,0.0,0.0,1.160662016560114,0.09318048876948622,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.517191660233394,4.202905945947675,0.0,0.0,49.72009760618107,0.11117261060211968,5.248917715986627e-05,459.2604427967548,435.49688511870175,0.4225058922059748,0.4006441288073857,24.018366463069157,23.885865165681903,965.6666719925854,965.559735983034,58.840683243267456,48.2,8352.97639783842,7,0.27622276447878374,1972-08-04
1971,46,422.33627648128385,0.6267142857142858,2.519873311867587,0.0059330226341337,54.0,9.0,8.0,6.0,107.0,184.0,0.43572067383742813,238.33627648128387,238.33627648128387,,238.33627648128387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,309.33627648128385,990.0,965.5005132441657,24.499486755834255,0.14470613252518838,0.016008583500909057,989.8392852839739,0.2642539732497332,0.01,0.01,0.01,24.074518066558426,24.328772039808154,24.328772039808154,24.328772039808154,,0.9553402833929001,0.0,0.0,0.0,53.75576338223243,0.0,0.0,0.0,1.1560379221985466,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11413987216828281,5.619613210928409e-05,430.9578316629287,417.8577719356288,0.4403412174139129,0.4269559258036981,24.10267859424489,24.020306322232223,965.5393102424832,965.4803599737104,48.2,48.2,8097.600000000001,7,0.26777777777777784,1972-08-11
1971,47,398.7219508986905,0.6537142857142858,4.103405080612431,0.010258223649749671,54.0,9.0,8.0,6.0,107.0,184.0,0.4615831845611512,214.72195089869052,214.72195089869052,,214.72195089869052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,285.7219508986905,990.0,965.3926233758403,24.607376624159574,0.13637190434950203,0.014001365826388643,989.8496267298241,0.2323746337132322,0.01,0.01,0.01,24.224628720270456,24.44700335398369,24.44700335398369,24.44700335398369,,0.9571901505563915,0.0,0.0,0.0,48.82708151055999,0.0,0.0,0.0,1.0500447636679568,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.453005715314454,0.0,0.0,0.0,47.453005715314454,0.11900762198924687,6.140617383567994e-05,408.00454625357366,389.1339363713416,0.4728449071180803,0.4509753670382989,24.288725122913323,24.164634997725404,965.436020458141,965.3456696818566,48.2,45.767976313077874,7972.104960172829,7,0.26362780952952475,1972-08-18
1971,48,373.27014136169157,0.6852857142857144,4.112162218368683,0.011044308738480713,54.0,9.0,8.0,6.0,107.0,184.0,0.49319207125212916,189.2701413616916,189.2701413616916,,189.2701413616916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,260.27014136169157,990.0,965.2663507068083,24.73364929319158,0.1273891710750096,0.011837962015743744,989.8607728669093,0.19801469083828363,0.01,0.01,0.01,24.39640746926255,24.584422160100825,24.584422160100825,24.584422160100825,,0.9517871789322456,0.0,0.0,0.0,43.101009579463444,0.0,0.0,0.0,0.9269034318164182,0.0,0.0,0.0,0.9792562445165937,0.96,0.96,0.96,42.20891511971096,0.0,0.0,0.0,42.20891511971096,0.11301956464029618,6.19435108038943e-05,386.53109723034976,360.34880084276085,0.5106163793792917,0.4760289697735415,24.48411663747919,24.30639301547639,965.3326554861516,965.2017440042138,45.201109250316335,39.19256556371989,7091.0977401114405,7,0.23449397288728308,1972-08-25
1971,49,349.66660469753987,0.7104285714285715,2.247048159075478,0.0064165370085194,46.0,7.0,6.0,4.0,75.0,138.0,0.3947520907149319,211.6666046975399,211.6666046975399,,211.6666046975399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,270.66660469753987,990.0,965.1483330234877,24.851666976512337,0.1310584055554974,0.013741661399290842,989.8551999330451,0.22824991634167888,0.01,0.01,0.01,24.478616993215848,24.696866909557524,24.696866909557524,24.696866909557524,,0.9567916690617676,0.0,0.0,0.0,48.61701685644794,0.0,0.0,0.0,1.0455272442246868,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.33258514891496,0.0,0.0,0.0,47.33258514891496,0.1353694208950468,6.213479851862932e-05,360.34880084276085,344.6194637292325,0.4004416886575698,0.3829622845344688,24.512876637991383,24.406106982567096,965.2017440042138,965.1230973186462,48.2,46.53466524091716,7951.874305017714,7,0.2629588063828609,1972-09-01
1971,50,335.1833816092846,0.7312857142857142,1.8582709259423174,0.005535825112390529,46.0,7.0,6.0,4.0,75.0,138.0,0.4117387683120621,197.18338160928462,197.18338160928462,,197.18338160928462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.1833816092846,990.0,965.0759169080465,24.92408309195363,0.12594682675919824,0.012510587436789114,989.861542585804,0.20869756517253427,0.01,0.01,0.01,24.576928112585108,24.775625677757642,24.775625677757642,24.775625677757642,,0.9540009469566464,0.0,0.0,0.0,45.34042991557083,0.0,0.0,0.0,0.9750630089370071,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.43362131725941,0.0,0.0,0.0,44.43362131725941,0.13255965270415554,6.259482639816242e-05,338.3210417029997,331.6115672476363,0.4161495364754459,0.4078965922585016,24.601173342112507,24.55562989228337,965.0916052085148,965.0580578362382,45.14453130506736,43.62324259916012,7464.848381299582,7,0.2468534517625523,1972-09-08
1971,51,321.08839046249307,0.7531428571428572,3.2261656993917427,0.0101669886277672,46.0,7.0,6.0,4.0,75.0,138.0,0.43002359153107733,183.0883904624931,183.0883904624931,,183.0883904624931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,242.0883904624931,990.0,965.0054419523124,24.99455804768755,0.12097225621569198,0.011312513189311856,989.8677152305951,0.18966932712436563,0.01,0.01,0.01,24.672603951158184,24.85227327828255,24.85227327828255,24.85227327828255,,0.9497178441444591,0.0,0.0,0.0,42.07397907063324,0.0,0.0,0.0,0.9048167542071665,0.0,0.0,0.0,0.9786178441545931,0.96,0.96,0.96,41.177829575914345,0.0,0.0,0.0,41.177829575914345,0.12818444250688293,6.246792592769882e-05,331.6115672476363,309.0284073518941,0.4465608879861257,0.4161495364754459,24.75446632760941,24.601173342112507,965.0580578362382,964.9451420367594,43.62324259916012,38.27442698277292,6917.87536875361,7,0.22876571986619082,1972-09-15
1971,52,302.3725709375415,0.7808571428571428,1.8532539245152944,0.006145836136609914,46.0,7.0,6.0,4.0,75.0,138.0,0.4564362163066014,164.37257093754147,164.37257093754147,,164.37257093754147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,223.37257093754147,990.0,964.9120970801524,25.087902919847547,0.11436674444195413,0.009721668529690959,989.8759115870283,0.16440297076568097,0.01,0.01,0.01,24.799411536110227,24.953814506875904,24.953814506875904,24.953814506875904,,0.9438823523677898,0.0,0.0,0.0,37.73361900148741,0.0,0.0,0.0,0.8114756774513422,0.0,0.0,0.0,0.9712749409109477,0.96,0.96,0.96,36.65069386280224,0.0,0.0,0.0,36.65069386280224,0.12119821994577759,6.193517650771053e-05,309.0284073518941,299.18021087320443,0.4612604543503239,0.4465608879861257,24.82049552857043,24.75446632760941,964.9451420367594,964.8967208434927,38.27442698277292,35.882919167459434,6157.316568950776,7,0.20361496590445688,1972-09-22
1971,53,300.74250136966316,0.7834999999999999,1.5622904964587006,0.00522190452336035,46.0,7.0,6.0,4.0,75.0,138.0,0.4588766918575915,162.74250136966313,162.74250136966313,,162.74250136966313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,221.74250136966313,990.0,964.9041224014117,25.095877598588345,0.1137914238350083,0.0095831126164213,989.8766254635486,0.16220237684904526,0.01,0.01,0.01,24.810300685287878,24.962503062136918,24.962503062136918,24.962503062136918,,0.9433691573664017,0.0,0.0,0.0,37.35543128999902,0.0,0.0,0.0,0.8033426083870757,0.0,0.0,0.0,0.970557163878881,0.96,0.96,0.96,36.2557835489702,0.0,0.0,0.0,36.2557835489702,0.12055105214151315,6.188294217742645e-05,302.30479186612183,299.18021087320443,0.4612604543503239,0.4564929293648591,24.82049552857043,24.80010584200533,964.9115239593306,964.8967208434927,36.62864793048097,35.882919167459434,1740.2776103505698,2,0.20142101971650114,1972-09-29
1972,1,290.1808573852419,0.8004285714285714,2.5511338391396925,0.008848668709453058,41.0,6.0,4.0,3.0,56.0,110.0,0.3792369697795911,180.18085738524186,180.18085738524186,,180.18085738524186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,231.18085738524186,990.0,964.860723429541,25.139276570459028,0.11712260767014707,0.0110653728777455,989.871812019452,0.18574415747007653,0.01,0.01,0.01,24.82534443244104,25.001088589911113,25.001088589911113,25.001088589911113,,0.9486483276613168,0.0,0.0,0.0,41.61550219650601,0.0,0.0,0.0,0.8949570364840004,0.0,0.0,0.0,0.9784061289358261,0.96,0.96,0.96,40.71938646969453,0.0,0.0,0.0,40.71938646969453,0.14028034655520263,6.277043645065404e-05,299.18021087320443,281.3222739992266,0.3910106314592865,0.3676713766560553,24.87661739065662,24.773256742625307,964.8967208434927,964.8252890959968,42.85622355408985,38.546776105176114,6840.85692690868,7,0.22621881372052513,1972-10-01
1972,2,280.87740278053826,0.8164285714285715,1.8693258445602916,0.006689091726931385,41.0,6.0,4.0,3.0,56.0,110.0,0.39165359922754195,170.87740278053823,170.87740278053823,,170.87740278053823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,221.8774027805382,990.0,964.8235096111221,25.176490388877824,0.11383903625788397,0.010274579236345699,989.8758863845056,0.1731844937537266,0.01,0.01,0.01,24.879192279629844,25.04237677338357,25.04237677338357,25.04237677338357,,0.9457284651403223,0.0,0.0,0.0,39.430029803191815,0.0,0.0,0.0,0.8479576301761681,0.0,0.0,0.0,0.9747957630176166,0.96,0.96,0.96,38.43678392639475,0.0,0.0,0.0,38.43678392639475,0.13683868338543909,6.248165383121913e-05,283.6079686159883,275.9224808516464,0.3986626956255262,0.3878593416708348,24.90787108217285,24.86338792195297,964.834431874464,964.8036899234066,39.11609423321339,37.2075127256693,6457.379699634318,7,0.21353768847997084,1972-10-08
1972,3,279.66113254076697,0.8177142857142857,2.1958536469548204,0.007827682093707171,41.0,6.0,4.0,3.0,56.0,110.0,0.39338971901954584,169.661132540767,169.661132540767,,169.661132540767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,220.661132540767,990.0,964.8186445301632,25.181355469836912,0.11340976296406613,0.010171196265965157,989.8764190407699,0.17154252893003544,0.01,0.01,0.01,24.88623198167682,25.04777451060685,25.04777451060685,25.04777451060685,,0.9453465117376246,0.0,0.0,0.0,39.144767246002395,0.0,0.0,0.0,0.8418229515269332,0.0,0.0,0.0,0.9741822951526932,0.96,0.96,0.96,38.135468407683845,0.0,0.0,0.0,38.135468407683845,0.13634704624607194,6.243476436239451e-05,283.6079686159883,275.9224808516464,0.3986626956255262,0.3878593416708348,24.90787108217285,24.86338792195297,964.834431874464,964.8036899234066,39.11609423321339,37.2075127256693,6406.758692490886,7,0.21186371337602133,1972-10-15
1972,4,288.581412507076,0.801,0.9877108767544038,0.003420217359639686,41.0,6.0,4.0,3.0,56.0,110.0,0.381203726148513,178.58141250707598,178.58141250707598,,178.58141250707598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,229.58141250707598,990.0,964.8543256500285,25.145674349971678,0.11655810766387134,0.0109294200631014,989.8725124722731,0.18358490688455253,0.01,0.01,0.01,24.834601915360146,25.008186822244692,25.008186822244692,25.008186822244692,,0.9481510477039831,0.0,0.0,0.0,41.23927102959801,0.0,0.0,0.0,0.8868660436472691,0.0,0.0,0.0,0.9786866043647269,0.96,0.96,0.96,40.36106307397976,0.0,0.0,0.0,40.36106307397976,0.13985187164023222,6.27790159427963e-05,290.5219447532691,283.6079686159883,0.3878593416708348,0.3786288849657104,24.86338792195297,24.823370226563437,964.8620877790132,964.834431874464,40.84747306848951,39.11609423321339,6780.658596428599,7,0.2242281281887764,1972-10-22
1972,5,290.5219447532691,0.797,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.3707612717716177,182.80765903898342,182.80765903898342,,182.80765903898342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,233.23623046755483,990.0,964.8620877790132,25.13791222098689,0.11784804775522346,0.011288651018313514,989.8708633012266,0.1892903397026276,0.01,0.01,0.01,24.81948518251075,24.998775522213375,24.998775522213375,24.998775522213375,,0.9494655654441306,0.0,0.0,0.0,42.2481229195502,0.0,0.0,0.0,0.9085617832161332,0.0,0.0,0.0,0.9798573767784033,0.96,0.96,0.96,41.397213749736295,0.0,0.0,0.0,41.397213749736295,0.14249255347954387,6.290295560370247e-05,290.5219447532691,290.5219447532691,0.3786288849657104,0.3648605618760482,24.823370226563437,24.81657139947123,964.8620877790132,964.8620877790132,41.80951926067138,40.84747306848951,6954.731909955697,7,0.2299845208318683,1972-10-29
1972,6,300.3074272660097,0.7844285714285714,2.214025303444844,0.0073755710151042425,40.0,6.0,4.0,3.0,53.0,106.0,0.35304660881580496,194.3074272660097,194.3074272660097,,194.3074272660097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,244.3074272660097,990.0,964.903278999867,25.096721000133016,0.12175543399827841,0.012266131317610757,989.865978434684,0.20481502680911312,0.01,0.01,0.01,24.757884408008003,24.952699434817113,24.952699434817113,24.952699434817113,,0.9530223781563636,0.0,0.0,0.0,44.96213287003461,0.0,0.0,0.0,0.9669275886028947,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.06289021263392,0.0,0.0,0.0,44.06289021263392,0.14670831284385782,6.29909584730627e-05,306.020121877383,294.72326674738565,0.3596594227861051,0.3463824514208656,24.792254434735383,24.720848894545693,964.9301006093868,964.8788930669896,45.37360805665372,42.77839806849851,7402.565555722497,7,0.24479383451463285,1972-11-05
1972,7,318.3515864676142,0.7584285714285713,2.5152045659218305,0.007945266691270143,40.0,6.0,4.0,3.0,53.0,106.0,0.3330694373766773,212.3515864676142,212.3515864676142,,212.3515864676142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,262.3515864676142,990.0,964.991757932338,25.008242067661968,0.12812377763352642,0.013799884849747158,989.8580763375168,0.22917464173127916,0.01,0.01,0.01,24.637143763447472,24.856318405178747,24.856318405178747,24.856318405178747,,0.9569406229148008,0.0,0.0,0.0,49.09788486811618,0.0,0.0,0.0,1.0558684917874446,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.60286187595889,0.0,0.0,0.0,47.60286187595889,0.149531714908465,6.228564380751174e-05,323.62655383883583,309.0284073518941,0.3430105371487632,0.3275380179488837,24.700428860235736,24.60133764876285,965.0181327691942,964.9451420367594,48.2,46.04414217794645,7997.280795161094,7,0.2644603437553272,1972-11-12
1972,8,319.4221602855418,0.7574285714285713,1.6872833941392205,0.0053450030349088285,40.0,6.0,4.0,3.0,53.0,106.0,0.33190927281198607,213.42216028554182,213.42216028554182,,213.42216028554182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,263.4221602855418,990.0,964.9971108014277,25.00288919857233,0.12850161635038146,0.013890883624271015,989.8576075000254,0.23061991638548143,0.01,0.01,0.01,24.629876782212257,24.850496698597738,24.850496698597738,24.850496698597738,,0.9571291565844389,0.0,0.0,0.0,49.3408934131292,0.0,0.0,0.0,1.0610944820027786,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.84101025007165,0.0,0.0,0.0,47.84101025007165,0.1497801543464421,6.227951681780318e-05,323.62655383883583,311.8155700798613,0.3399445382822018,0.3275380179488837,24.68150979187775,24.60133764876285,965.0181327691942,964.9590778503992,48.2,46.66471015703,8037.289722012038,7,0.2657833902781758,1972-11-19
1972,9,321.0416619033405,0.7531428571428572,5.442338289727851,0.01684702569834764,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,105.42857142857143,0.32897552267804203,215.61309047476908,215.61309047476908,,215.61309047476908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,264.75594761762625,990.0,965.0052083095167,24.99479169048334,0.12897235128306256,0.0140771126903553,989.8569505360266,0.2335776721409383,0.01,0.01,0.01,24.61816455436902,24.841742226509954,24.841742226509954,24.841742226509954,,0.9567824649676256,0.0,0.0,0.0,49.79956770141915,0.0,0.0,0.0,1.0709584451918097,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.180270344649514,0.0,0.0,0.0,47.180270344649514,0.1470494029162884,6.092471641201189e-05,338.3210417029997,306.020121877383,0.3463824514208656,0.3074003303977113,24.720848894545693,24.499075409693276,965.0916052085148,964.9301006093868,48.2,45.37360805665372,7926.285417901119,7,0.26211261302583067,1972-11-26
1972,10,349.77641840271605,0.7112857142857143,3.146822734251592,0.00894886048605983,38.0,5.0,4.0,3.0,54.0,104.0,0.29750079613213515,245.77641840271605,245.77641840271605,,245.77641840271605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,292.77641840271605,990.0,965.1488820920137,24.851117907986445,0.13886164480941385,0.017342991543130386,989.8437953636476,0.27184934166145897,0.01,0.01,0.01,24.423063929972464,24.684913271633917,24.684913271633917,24.684913271633917,,0.9551454797274236,0.0,0.0,0.0,56.21895156989261,0.0,0.0,0.0,1.2090097111804863,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13788017666893185,5.453828101883171e-05,360.34880084276085,338.3210417029997,0.3074003303977113,0.2886092579100344,24.499075409693276,24.355666395188425,965.2017440042138,965.0916052085148,48.2,48.2,8097.600000000001,7,0.26777777777777784,1972-12-03
1972,11,359.11643425708763,0.6997142857142858,7.186717834736653,0.0198064203769104,38.0,5.0,4.0,3.0,54.0,104.0,0.28975740277559875,255.11643425708763,255.11643425708763,,255.11643425708763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,302.11643425708763,990.0,965.1955821712853,24.804417828714595,0.1421580261954755,0.019834960792232497,989.8380070130123,0.27853487038527736,0.01,0.01,0.01,24.363889971341596,24.632424841726873,24.632424841726873,24.632424841726873,,0.9517777844298491,0.0,0.0,0.0,58.00561142231334,0.0,0.0,0.0,1.2474325037056633,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13429141167099862,5.253798918231432e-05,370.3647452958713,350.2192051008483,0.2969568729677529,0.2808042647712543,24.418311497202623,24.297324209580523,965.2518237264792,965.1510960255042,48.2,48.2,8097.600000000001,7,0.26777777777777784,1972-12-10
1972,12,406.5962901211675,0.6450000000000001,5.377114422528905,0.013419899869670085,38.0,5.0,4.0,3.0,54.0,104.0,0.2558007057736535,302.5962901211675,302.5962901211675,,151.29814506058375,151.29814506058375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,349.5962901211675,990.0,965.4295509307829,24.570449069217197,0.1589151404791723,0.04182544893719099,989.7992594105835,0.14675249583178804,0.14675249583178804,0.01,0.01,24.22295598396897,24.22295598396897,24.359708479800755,24.359708479800755,,0.9408792399770853,0.9408792399770853,0.0,0.0,33.81678845574799,33.81678845574799,0.0,0.0,0.727242762489204,0.727242762489204,0.0,0.0,0.97,0.97,0.96,0.96,32.802284802075555,32.802284802075555,0.0,0.0,65.60456960415111,0.16134676386783653,6.022387353836335e-05,408.00454625357366,398.1467533267305,0.2612102174161261,0.2548991204999081,24.27444687051847,24.21437416954405,965.436020458141,965.3907337666336,65.90621688240289,63.79468593464038,11021.567693497385,7,0.3644698311341728,1972-12-17
1972,13,439.25069635904913,0.6097142857142857,13.859046895157714,0.029478077130644383,38.0,5.0,4.0,3.0,54.0,104.0,0.23775125362649746,335.25069635904913,335.25069635904913,,167.62534817952456,167.62534817952456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,382.25069635904913,990.0,965.5766281336157,24.423371866384304,0.17043989360312636,0.05723832868147113,989.7723217777154,0.16879422004235814,0.16879422004235814,0.01,0.01,24.02689942405733,24.02689942405733,24.185693644099683,24.185693644099683,,0.9459030678533668,0.9459030678533668,0.0,0.0,37.350297731397696,37.350297731397696,0.0,0.0,0.8032322092773698,0.8032322092773698,0.0,0.0,0.9720251417101942,0.9720251417101942,0.96,0.96,36.31654174034544,36.31654174034544,0.0,0.0,72.63308348069089,0.16513660787850237,6.017819097484899e-05,505.01787451967766,413.7323824701425,0.2513702199936097,0.2059333050318552,24.18000754731164,23.63230089126464,965.8725804353384,965.4617957211155,86.987660077831,67.11806501335259,12202.358024756068,7,0.40351713044828263,1972-12-24
1972,14,446.9805300675781,0.5987142857142856,12.03029928335972,0.026911568445314584,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.2634032262812707,329.2662443532924,329.2662443532924,,164.6331221766462,164.6331221766462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,379.69481578186384,990.0,965.6114123853041,24.388587614695926,0.16953784404657377,0.054413667334753966,989.7760484886187,0.16475471493847235,0.16475471493847235,0.01,0.01,23.99988138837612,23.99988138837612,24.154636103314594,24.154636103314594,,0.945275633421203,0.945275633421203,0.0,0.0,36.62866129184466,36.62866129184466,0.0,0.0,0.7877131460611756,0.7877131460611756,0.0,0.0,0.9704442421424265,0.9704442421424265,0.96,0.96,35.54662765667444,35.54662765667444,0.0,0.0,71.09325531334888,0.15904270854172503,5.997544680019804e-05,459.2604427967548,440.0331111664572,0.2727067508213172,0.2334238989600403,24.044792161500524,23.929429497888677,965.6666719925854,965.580149000249,73.96044782239638,69.09213839295053,11943.666892642612,7,0.3949625295186049,1972-12-31
