WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1972,15,473.3305031606891,0.5711428571428572,4.297597359425351,0.009003628542453287,38.0,5.571428571428571,4.0,3.0,57.0,107.57142857142857,0.22782093394174407,365.7590745892605,365.7590745892605,,182.87953729463024,182.87953729463024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.571428571428571,4.0,3.0,57.0,413.3305031606891,990.0,965.7299872642232,24.27001273577691,0.1814089217312068,0.07163828320613093,989.7469527950626,0.18938737534775085,0.18938737534775085,0.01,0.01,23.827578155491803,23.827578155491803,24.00696553083955,24.00696553083955,,0.9504818121377099,0.9504818121377099,0.0,0.0,40.61905781512644,40.61905781512644,0.0,0.0,0.8735281250564826,0.8735281250564826,0.0,0.0,0.9758812185156183,0.9758812185156183,0.96,0.96,39.64821549530149,39.64821549530149,0.0,0.0,79.29643099060299,0.16739767013823673,6.020789096677589e-05,489.3436243127323,462.56506724863937,0.259422962295372,0.1859633915284104,23.909601979107872,23.708257932162,965.8020463094072,965.6815428026188,86.66256307122596,73.94939055441212,13321.800406421302,7,0.44053572772557215,1973-01-07
1972,16,543.9081935400018,0.5208571428571428,14.269744400592872,0.02603135587940039,34.0,5.0,4.0,3.0,45.0,91.0,0.16789170659241545,452.9081935400018,452.9081935400018,,226.4540967700009,226.4540967700009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,495.9081935400018,990.0,966.04758687093,23.95241312907006,0.21277265336452558,0.1127726673508808,989.6744546792846,0.24821303063950118,0.24821303063950118,0.01,0.01,23.378654777715163,23.378654777715163,23.616867808354662,23.616867808354662,,0.9562834246720181,0.9562834246720181,0.0,0.0,49.61873824317043,49.61873824317043,0.0,0.0,1.0670696396380737,1.0670696396380737,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.069318748284445,47.069318748284445,0.0,0.0,94.13863749656889,0.17344216280452612,5.7930764598205736e-05,589.2318351168824,505.01787451967766,0.1801916419028733,0.1544383629271301,23.614213512023174,23.101386884191168,966.251543258026,965.8725804353384,96.4,89.82083100292657,15815.291099423574,7,0.5229924305364938,1973-01-14
1972,17,589.2318351168824,0.488,0.0,0.0,34.0,5.0,4.0,3.0,45.0,91.0,0.15443836292713012,498.2318351168824,498.2318351168824,,249.1159175584412,249.1159175584412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,541.2318351168824,990.0,966.251543258026,23.74845674197411,0.23409794290392,0.1341654261751685,989.631736630921,0.2788064887038956,0.2788064887038956,0.01,0.01,23.101386884191168,23.101386884191168,23.370193372895063,23.370193372895063,,0.9549406263442376,0.9549406263442376,0.0,0.0,53.89576008949143,53.89576008949143,0.0,0.0,1.1590486040750843,1.1590486040750843,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1636028372107181,5.374561778352816e-05,589.2318351168824,589.2318351168824,0.1544383629271301,0.1544383629271301,23.101386884191168,23.101386884191168,966.251543258026,966.251543258026,96.4,96.4,16195.200000000003,7,0.5355555555555557,1973-01-21
1972,18,609.0193202378977,0.479,5.8401090810270455,0.009494441772868872,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.1591820652711808,512.0193202378977,512.0193202378977,,256.00966011894883,256.00966011894883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,556.7336059521833,990.0,966.335308126317,23.664691873682937,0.24290744661333166,0.1430784145356429,989.6140141388511,0.27982949838627086,0.27982949838627086,0.01,0.01,22.998876514147707,22.998876514147707,23.26870601253398,23.26870601253398,,0.9526980157966699,0.9526980157966699,0.0,0.0,55.00878364510409,55.00878364510409,0.0,0.0,1.1829845945183675,1.1829845945183675,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15834402904948922,5.2312643315106816e-05,630.1125986840717,589.2318351168824,0.1724718319952536,0.1494755877292198,23.101386884191168,22.896127212607183,966.4204503947362,966.251543258026,96.4,96.4,16195.200000000003,7,0.5355555555555557,1973-01-28
1972,19,649.5252996208854,0.46085714285714285,5.319669653124736,0.008184734482439414,36.0,6.0,5.0,4.0,54.0,105.0,0.16165987865532788,544.5252996208854,544.5252996208854,,272.2626498104427,272.2626498104427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,591.5252996208854,990.0,966.4981011984836,23.501898801516486,0.2626792235082127,0.16474290014675147,989.5725778763451,0.28,0.28,0.01,0.01,22.794476677861557,22.794476677861557,23.064476677861556,23.064476677861556,,0.9477381184667413,0.9477381184667413,0.0,0.0,57.68226128545071,57.68226128545071,0.0,0.0,1.2404787373215205,1.2404787373215205,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1484191647845105,4.917782257443492e-05,654.21608557748,647.6489852382476,0.1621248583619322,0.1604974293888172,22.80430160438604,22.76991436155035,966.51686434231,966.490595940953,96.4,96.4,16195.200000000003,7,0.5355555555555557,1973-02-04
1972,20,708.5022454394357,0.43557142857142855,9.445376669905809,0.013494821397393659,36.0,6.0,5.0,4.0,54.0,105.0,0.14830919110636925,603.5022454394357,603.5022454394357,,201.16741514647856,201.16741514647856,201.16741514647856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,650.5022454394357,990.0,966.7340089817577,23.265991018242307,0.2961952410315231,0.20413949995354305,989.4996652590149,0.2140760104477461,0.2140760104477461,0.2140760104477461,0.01,22.551580266809506,22.551580266809506,22.551580266809506,22.755656277257255,,0.9542728692481922,0.9542728692481922,0.9542728692481922,0.0,42.45166847853526,42.45166847853526,42.45166847853526,0.0,0.9129391070652744,0.9129391070652744,0.9129391070652744,0.0,0.9792319784687197,0.9792319784687197,0.9792319784687197,0.96,41.571536398846646,41.571536398846646,41.571536398846646,0.0,124.71460919653994,0.17601374512040002,5.7407261438276214e-05,720.3337222668207,673.1577568282033,0.1559812672957092,0.145765770439811,22.752559284338812,22.484303056638367,966.7813348890672,966.5926310273128,126.9854145872298,117.86374390147805,20952.05434501871,7,0.6928589399807775,1973-02-11
1972,21,747.194416403592,0.4177142857142857,8.433239335087706,0.011091925414906301,36.0,6.0,5.0,4.0,54.0,105.0,0.14065571120230147,642.194416403592,642.194416403592,,214.06480546786398,214.06480546786398,214.06480546786398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,689.194416403592,990.0,966.8887776656144,23.111222334385666,0.31818362076280593,0.22998587015759936,989.4518305090795,0.23148748738161634,0.23148748738161634,0.23148748738161634,0.01,22.33156535608366,22.33156535608366,22.33156535608366,22.553052843465274,,0.9559938755703202,0.9559938755703202,0.9559938755703202,0.0,44.81051005424831,44.81051005424831,44.81051005424831,0.0,0.9636668828870605,0.9636668828870605,0.9636668828870605,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,43.91429985316335,43.91429985316335,43.91429985316335,0.0,131.74289955949004,0.17631668493978464,5.699468069383658e-05,779.3663976124346,720.3337222668207,0.145765770439811,0.1347248230378732,22.484303056638367,22.14862613615484,967.0174655904495,966.7813348890672,137.4037250138386,126.9854145872298,22132.807125994324,7,0.7319049975527223,1973-02-18
1972,22,779.3663976124346,0.40499999999999997,0.0,0.0,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,115.28571428571429,0.14792235672321588,664.0806833267204,664.0806833267204,,221.36022777557346,221.36022777557346,221.36022777557346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,714.9378261838632,990.0,967.0174655904495,22.98253440955034,0.3328133470283859,0.24460589646224914,989.4225807565093,0.24133630749702414,0.24133630749702414,0.24133630749702414,0.01,22.163778858562697,22.163778858562697,22.163778858562697,22.39511516605972,,0.9567627150684743,0.9567627150684743,0.9567627150684743,0.0,46.034549792981,46.034549792981,46.034549792981,0.0,0.9899903181286236,0.9899903181286236,0.9899903181286236,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.11385879712138,45.11385879712138,45.11385879712138,0.0,135.3415763913641,0.17365590408565074,5.661221599461293e-05,779.3663976124346,779.3663976124346,0.1655190683036728,0.1347248230378732,22.183982488439845,22.14862613615484,967.0174655904495,967.0174655904495,137.4037250138386,132.5920448947315,22737.384833749173,7,0.7518976466186895,1973-02-25
1972,23,813.7403452425333,0.3918571428571429,7.903881442043113,0.009682292628627843,41.0,8.0,7.0,6.0,67.0,129.0,0.1586136209221502,684.7403452425333,684.7403452425333,,228.24678174751108,228.24678174751108,228.24678174751108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,740.7403452425333,990.0,967.1549613809701,22.84503861902993,0.34747666451479137,0.25840655062201223,989.3941167848633,0.25063315535913994,0.25063315535913994,0.25063315535913994,0.01,21.988522248533993,21.988522248533993,21.988522248533993,22.229155403893127,,0.9568178736361391,0.9568178736361391,0.9568178736361391,0.0,47.08825157698089,47.08825157698089,47.08825157698089,0.0,1.012650571547976,1.012650571547976,1.012650571547976,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.14648654544127,46.14648654544127,46.14648654544127,0.0,138.4394596363238,0.17012814168781235,5.616776420410288e-05,834.6935677067364,779.3663976124346,0.1655190683036728,0.1545477346308282,22.183982488439845,21.869376145976155,967.2387742708268,967.0174655904495,141.93236679809655,132.5920448947315,23257.8292189024,7,0.7691081090906878,1973-03-04
1972,24,863.8024715659386,0.37300000000000005,10.103946432729831,0.01148911316994467,36.0,8.0,6.0,4.0,53.0,107.0,0.12397651306007067,756.8024715659386,756.8024715659386,,252.26749052197957,252.26749052197957,252.26749052197957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,806.8024715659386,990.0,967.3552098862638,22.644790113736285,0.3937555297484784,0.3038307845262935,989.3024136857251,0.2764254061400579,0.2764254061400579,0.2764254061400579,0.01,21.670778393321466,21.670778393321466,21.670778393321466,21.937203799461525,,0.956475296771383,0.956475296771383,0.956475296771383,0.0,51.268119321145385,51.268119321145385,51.268119321145385,0.0,1.1025402004547395,1.1025402004547395,1.1025402004547395,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.16754209148117968,5.313302654664398e-05,905.4211927358452,834.6935677067364,0.1281907566317723,0.1181770438536852,21.835687503538917,21.44126820169808,967.5216847709434,967.2387742708268,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1973-03-11
1972,25,935.201470739312,0.3488571428571428,6.716270163867731,0.007126913645776514,36.0,8.0,6.0,4.0,53.0,107.0,0.11446075189816875,828.201470739312,828.201470739312,,226.0723006697949,226.0723006697949,226.0723006697949,149.9845687299272,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,878.201470739312,990.0,967.6408058829572,22.35919411704278,0.4588605290203178,0.33984951183782697,989.201289959142,0.24140773921397315,0.24140773921397315,0.24140773921397315,0.16426488207111603,21.319076336970703,21.319076336970703,21.319076336970703,21.39621919411356,,0.9546879119160359,0.9546879119160359,0.9546879119160359,0.6816423989394361,45.14613135594925,45.14613135594925,45.14613135594925,29.858078391128,0.9708845452892313,0.9708845452892313,0.9708845452892313,0.6421092127124302,0.9798733033407144,0.9798733033407144,0.9798733033407144,0.9741590176264285,43.027068646962626,43.027068646962626,43.027068646962626,29.255640075534053,158.33684601642193,0.16918798042669514,5.306664601737881e-05,952.4350838829192,905.4211927358452,0.1181770438536852,0.1123436146049753,21.44126820169808,21.239605223888763,967.7097403355316,967.5216847709434,164.7142697463737,144.60000000000002,26600.590130758883,7,0.8796491445356773,1973-03-18
1972,26,1016.7916791947953,0.32757142857142857,14.016278494126482,0.013875687574634171,36.0,8.0,6.0,4.0,53.0,107.0,0.10531662124820788,909.7916791947953,909.7916791947953,,227.44791979869882,227.44791979869882,227.44791979869882,227.44791979869882,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,959.7916791947953,990.0,967.947703034543,22.052296965457085,0.5335166781809265,0.3793391727302809,989.0871441490889,0.2495546917282434,0.2495546917282434,0.2495546917282434,0.2495546917282434,20.889886422817646,20.889886422817646,20.889886422817646,20.889886422817646,,0.9554016575496397,0.9554016575496397,0.9554016575496397,0.9554016575496397,44.50923604960578,44.50923604960578,44.50923604960578,44.50923604960578,0.9571878720345329,0.9571878720345329,0.9571878720345329,0.9571878720345329,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.61905132861366,43.61905132861366,43.61905132861366,43.61905132861366,174.47620531445463,0.17161121137518992,5.32823706656782e-05,1050.5490333418047,971.4321659369264,0.1101466512556753,0.1018515048837198,21.13062820460568,20.72010096277921,968.0588683905028,967.7857286637476,179.55707433978978,167.6234905354997,29312.002492828382,7,0.9693122517469703,1973-03-25
1972,27,1078.3169781508234,0.3092857142857143,5.558145163336868,0.0051721517974881006,40.0,10.0,8.0,5.0,62.0,125.0,0.11593219030413705,953.3169781508234,953.3169781508234,,238.32924453770582,238.32924453770582,238.32924453770582,238.32924453770582,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1011.3169781508234,990.0,968.1461390741885,21.85386092581171,0.5806630267100518,0.4004054174249985,989.0189315558649,0.2642444801259029,0.2642444801259029,0.2642444801259029,0.2642444801259029,20.608548001550762,20.608548001550762,20.608548001550762,20.608548001550762,,0.9555304703258164,0.9555304703258164,0.9555304703258164,0.9555304703258164,46.02527978933416,46.02527978933416,46.02527978933416,46.02527978933416,0.9897909632114873,0.9897909632114873,0.9897909632114873,0.9897909632114873,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.10477419354748,45.10477419354748,45.10477419354748,45.10477419354748,180.4190967741899,0.16731732825082904,5.257196201949093e-05,1089.4560494851628,1059.9978690640885,0.1179247653680352,0.114736156689451,20.69793372619361,20.55419634294353,968.1811475840964,968.0885647313444,182.0552274023956,177.7176625915807,30310.408258063904,7,1.002328315412166,1973-04-01
1972,28,1125.9899530895298,0.2928571428571428,7.467277099944015,0.006657623552860715,40.0,10.0,8.0,5.0,62.0,125.0,0.11102234212819237,1000.9899530895298,1000.9899530895298,,250.24748827238244,250.24748827238244,250.24748827238244,250.24748827238244,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1058.9899530895298,990.0,968.2959684239958,21.704031576004336,0.6383782099528238,0.43159809573592384,988.9300236943111,0.27878249621545154,0.27878249621545154,0.27878249621545154,0.27878249621545154,20.355272774100104,20.355272774100104,20.355272774100104,20.355272774100104,,0.9555760613940081,0.9555760613940081,0.9555760613940081,0.9555760613940081,47.735045182010744,47.735045182010744,47.735045182010744,47.735045182010744,1.0265601114410914,1.0265601114410914,1.0265601114410914,1.0265601114410914,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.78034427837053,46.78034427837053,46.78034427837053,46.78034427837053,187.1213771134821,0.16618674585651755,5.192834975674823e-05,1141.726989184771,1107.711819429938,0.1128452344801455,0.1094832663010392,20.461087002001864,20.252496422531493,968.345427680295,968.2385228610656,189.0832359752809,184.6692768041585,31436.391355064996,7,1.0395632061860118,1973-04-08
1972,29,1166.2840434362693,0.28214285714285714,6.419301062779563,0.005473398157758743,40.0,10.0,8.0,5.0,62.0,125.0,0.10720026994230668,1041.2840434362693,1041.2840434362693,,260.3210108590673,260.3210108590673,260.3210108590673,260.3210108590673,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1099.2840434362693,990.0,968.4226069936568,21.577393006343154,0.6974274970514879,0.5158890977316059,988.7866834052169,0.28,0.28,0.28,0.28,20.084076411560044,20.084076411560044,20.084076411560044,20.084076411560044,,0.9551690479463157,0.9551690479463157,0.9551690479463157,0.9551690479463157,48.971022964858676,48.971022964858676,48.971022964858676,48.971022964858676,1.0531402788141653,1.0531402788141653,1.0531402788141653,1.0531402788141653,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.89830009237569,47.89830009237569,47.89830009237569,47.89830009237569,191.59320036950277,0.16429155826639824,5.111693080411054e-05,1186.6620966242278,1141.726989184771,0.1094832663010392,0.1053374843231239,20.252496422531493,19.944317305832527,968.486652303676,968.345427680295,192.8,189.0832359752809,32187.657662076468,7,1.06440666871946,1973-04-15
1972,30,1192.7979419403187,0.27557142857142863,3.067922658045453,0.0025393819145536,40.0,10.0,8.0,5.0,62.0,125.0,0.10480250011789446,1067.7979419403187,1067.7979419403187,,266.94948548507966,266.94948548507966,266.94948548507966,266.94948548507966,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1125.7979419403187,990.0,968.5059363889552,21.494063611044748,0.7362824951764707,0.5755453693657172,988.6881721354579,0.28,0.28,0.28,0.28,19.902235746502555,19.902235746502555,19.902235746502555,19.902235746502555,,0.9548020234895322,0.9548020234895322,0.9548020234895322,0.9548020234895322,49.74727991445335,49.74727991445335,49.74727991445335,49.74727991445335,1.0698339766549108,1.0698339766549108,1.0698339766549108,1.0698339766549108,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.16164737618184044,5.015924546783197e-05,1208.137555230546,1186.6620966242278,0.1053374843231239,0.1034650396048209,19.944317305832527,19.797031848177625,968.5541466021532,968.486652303676,192.8,192.8,32390.400000000005,7,1.0711111111111113,1973-04-22
1972,31,1203.8444795404137,0.27285714285714285,3.067922658045453,0.002574235818866771,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,140.71428571428572,0.11691091457690786,1063.1301938261279,1063.1301938261279,,265.78254845653197,265.78254845653197,265.78254845653197,265.78254845653197,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,1121.8444795404137,990.0,968.5406540785556,21.45934592144446,0.7304888630513403,0.5650429361087876,988.70446820084,0.28,0.28,0.28,0.28,19.883814122284356,19.883814122284356,19.883814122284356,19.883814122284356,,0.954761204613394,0.954761204613394,0.954761204613394,0.954761204613394,49.480876381173225,49.480876381173225,49.480876381173225,49.480876381173225,1.0641048684123275,1.0641048684123275,1.0641048684123275,1.0641048684123275,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.1315987236464,48.1315987236464,48.1315987236464,48.1315987236464,192.5263948945856,0.15992976244738175,5.03117338896331e-05,1208.137555230546,1186.6620966242278,0.1238768815639937,0.1034650396048209,20.02459191864554,19.797031848177625,968.5541466021532,968.486652303676,192.8,191.1037299715744,32344.434342290384,7,1.069591082747698,1973-04-29
1972,32,1180.472660793363,0.27871428571428575,2.0631452769549536,0.0017600323631279144,42.0,9.0,8.0,6.0,82.0,147.0,0.1245309635257817,1033.472660793363,1033.472660793363,,258.36816519834076,258.36816519834076,258.36816519834076,258.36816519834076,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,1092.472660793363,990.0,968.4671997910648,21.532800208935154,0.6874457035487992,0.49831348678506676,988.8142408096661,0.28,0.28,0.28,0.28,20.067041018601284,20.067041018601284,20.067041018601284,20.067041018601284,,0.9551647954506636,0.9551647954506636,0.9551647954506636,0.9551647954506636,48.5659463839632,48.5659463839632,48.5659463839632,48.5659463839632,1.0444289544938326,1.0444289544938326,1.0444289544938326,1.0444289544938326,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.59462745628394,47.59462745628394,47.59462745628394,47.59462745628394,190.37850982513575,0.16127474008098755,5.1171011779201795e-05,1186.6620966242278,1172.2200796855432,0.1254030728081657,0.1238768815639937,20.123639818542276,20.02459191864554,968.486652303676,968.4412631075832,191.1037299715744,189.4115496298842,31983.589650622802,7,1.0576583879174206,1973-05-06
1972,33,1140.489085138361,0.2885714285714286,7.932442843798981,0.006959035837603743,42.0,9.0,8.0,6.0,82.0,147.0,0.12891498844979496,993.4890851383609,993.4890851383609,,248.37227128459023,248.37227128459023,248.37227128459023,248.37227128459023,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,1052.489085138361,990.0,968.3415371247205,21.658462875279433,0.628851462612562,0.42732457288812586,988.9438239644993,0.2763738565556061,0.2763738565556061,0.2763738565556061,0.2763738565556061,20.32591298322311,20.32591298322311,20.32591298322311,20.32591298322311,,0.9554612152851149,0.9554612152851149,0.9554612152851149,0.9554612152851149,47.30134450854542,47.30134450854542,47.30134450854542,47.30134450854542,1.017233215237536,1.017233215237536,1.017233215237536,1.017233215237536,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.355317618374514,46.355317618374514,46.355317618374514,46.355317618374514,185.42127047349805,0.1625865373219409,5.184722942670843e-05,1172.2200796855432,1125.7884692412713,0.1305751515638378,0.1254030728081657,20.41178175240197,20.123639818542276,968.4412631075832,968.295335189044,189.4115496298842,183.46689998873373,31150.773439547673,7,1.0301181692972115,1973-05-13
1972,34,1065.8617872364507,0.31314285714285717,14.722756428773339,0.013843984593512356,46.285714285714285,9.857142857142858,9.714285714285714,9.428571428571429,110.28571428571429,185.57142857142858,0.17446743607591114,880.2903586650222,880.2903586650222,,220.07258966625554,220.07258966625554,220.07258966625554,220.07258966625554,0.0,0.0,0.0,0.0,0.0,0.0,46.285714285714285,9.857142857142858,9.714285714285714,9.428571428571429,110.28571428571429,946.147501522165,990.0,968.1069941884574,21.893005811542594,0.521032070250828,0.3650605335938707,989.1139073961555,0.23959799604944496,0.23959799604944496,0.23959799604944496,0.23959799604944496,20.767315211648473,20.767315211648473,20.767315211648473,20.767315211648473,,0.954562218581254,0.954562218581254,0.954562218581254,0.954562218581254,42.77112442899163,42.77112442899163,42.77112442899163,42.77112442899163,0.9198091275051962,0.9198091275051962,0.9198091275051962,0.9198091275051962,0.979397628331361,0.979397628331361,0.979397628331361,0.979397628331361,41.89108968853228,41.89108968853228,41.89108968853228,41.89108968853228,167.56435875412907,0.15716726873568346,5.2890216069389137e-05,1107.711819429938,1022.729174239858,0.187732984289515,0.1327059957486511,20.987892792738805,20.502407958746325,968.2385228610656,967.971434547611,180.86927589922487,159.42724427542754,28150.81227069369,7,0.930913104189606,1973-05-20
1972,35,921.5109548243214,0.3538571428571429,23.457358286034328,0.0253634605228412,44.714285714285715,9.714285714285714,9.142857142857142,8.571428571428571,99.0,171.14285714285714,0.18478918206766717,750.3680976814642,750.3680976814642,,250.12269922715473,250.12269922715473,250.12269922715473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,9.714285714285714,9.142857142857142,8.571428571428571,99.0,813.9395262528927,990.0,967.5860438192973,22.413956180702744,0.40010139605461703,0.3004894833481008,989.2994091205974,0.2758700860414265,0.2758700860414265,0.2758700860414265,0.01,21.437495215258615,21.437495215258615,21.437495215258615,21.703365301300035,,0.956549130199858,0.956549130199858,0.956549130199858,0.0,50.29240744918881,50.29240744918881,50.29240744918881,0.0,1.0815571494449205,1.0815571494449205,1.0815571494449205,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.05402114067725,48.05402114067725,48.05402114067725,0.0,144.16206342203174,0.15670822862730543,5.340545162167902e-05,976.7769450097452,858.5276662376176,0.2118220587292019,0.1344466498831213,21.713299543024718,21.15937844958259,967.8071077800388,967.3341106649503,144.60000000000002,141.62602769025722,24219.226654901333,7,0.8009003523446208,1973-05-27
1972,36,782.5842860657842,0.40285714285714286,18.575799429383842,0.02376583346357433,39.0,9.0,7.0,5.0,59.0,119.0,0.15245640805682253,663.5842860657842,663.5842860657842,,221.19476202192809,221.19476202192809,221.19476202192809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,718.5842860657842,990.0,967.0303371442631,22.969662855736892,0.3349267132355502,0.24427430309194387,989.4207989836724,0.2411129287296029,0.2411129287296029,0.2411129287296029,0.01,22.149348910679787,22.149348910679787,22.149348910679787,22.38046183940939,,0.956183190198409,0.956183190198409,0.956183190198409,0.0,45.91599132639705,45.91599132639705,45.91599132639705,0.0,0.987440673685958,0.987440673685958,0.987440673685958,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.93826677086614,44.93826677086614,44.93826677086614,0.0,134.8148003125984,0.17228908668325066,5.6472646186164694e-05,847.0875422650073,728.4970702319307,0.1633500049109519,0.1404813482226509,22.456945632408345,21.78231796636848,967.28835016906,966.8139882809276,144.60000000000002,125.59207181990956,22648.886452516534,7,0.748971112847769,1973-06-03
1972,37,655.7371318160457,0.4574285714285714,18.10274686767496,0.027726614708959287,39.0,9.0,7.0,5.0,59.0,119.0,0.18200742623861357,536.7371318160457,536.7371318160457,,227.51466919501556,227.51466919501556,81.70779342601456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,591.7371318160457,990.0,966.522948527264,23.477051472735848,0.26279960565866917,0.1600324068430555,989.5771679874982,0.24396826661895896,0.24396826661895896,0.09137694969654823,0.01,22.810251193615166,22.810251193615166,22.962842510537577,23.044219460234125,,0.9526960953101237,0.9526960953101237,0.4081282316562916,0.0,48.5156713745237,48.5156713745237,17.298940716024884,0.0,1.0433477714951334,1.0433477714951334,0.37202023045214805,0.0,0.9786305944737863,0.9786305944737863,0.9672020230452149,0.96,44.440960468753204,44.440960468753204,16.898103325896063,0.0,105.78002426340247,0.160999725197885,5.465815932809878e-05,705.8654488603318,601.777842158206,0.1977473939107169,0.1685873705706005,23.06550737369241,22.585635598145025,966.7234617954412,966.3071113686328,121.30968061921322,96.4,17771.044076251615,7,0.587666801463347,1973-06-10
1972,38,539.4035314094847,0.5237142857142858,13.822852519789762,0.025414729417555588,41.57142857142857,9.428571428571429,7.857142857142857,6.714285714285714,71.42857142857143,137.0,0.2562221845868817,402.40353140948474,402.40353140948474,,201.20176570474237,201.20176570474237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.57142857142857,9.428571428571429,7.857142857142857,6.714285714285714,71.42857142857143,461.2606742666276,990.0,966.0273158913426,23.972684108657372,0.19871947996077535,0.08893446682527673,989.7123460532139,0.21412238370140216,0.21412238370140216,0.01,0.01,23.47090777816988,23.47090777816988,23.67503016187128,23.67503016187128,,0.9535159931435002,0.9535159931435002,0.0,0.0,44.14056897868945,44.14056897868945,0.0,0.0,0.9492595479288054,0.9492595479288054,0.0,0.0,0.9771803560912663,0.9771803560912663,0.96,0.96,42.96680519929542,42.96680519929542,0.0,0.0,85.93361039859084,0.15889155778327874,5.93550508601546e-05,583.0034913422678,505.01787451967766,0.318800597212776,0.2041154157173612,23.71179713233758,23.18130649035604,966.22351571104,965.8725804353384,96.4,73.64764893119984,14436.846546963263,7,0.47740894665883804,1973-06-17
1972,39,479.6038609862599,0.5648571428571428,5.408675170625892,0.011210609904806714,45.0,10.0,9.0,9.0,88.0,161.0,0.335831344951471,318.6038609862599,318.6038609862599,,159.30193049312996,159.30193049312996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,382.6038609862599,990.0,965.758217374438,24.241782625561864,0.17056453635764682,0.04938102238551466,989.7800544412568,0.15755760616572542,0.15755760616572542,0.01,0.01,23.864279460652956,23.864279460652956,24.011837066818682,24.011837066818682,,0.9437555445324511,0.9437555445324511,0.0,0.0,35.18472277691823,35.18472277691823,0.0,0.0,0.7566607048799618,0.7566607048799618,0.0,0.0,0.97,0.97,0.96,0.96,34.12918109361068,34.12918109361068,0.0,0.0,68.25836218722137,0.14229546287934222,5.951331190853878e-05,494.6810831907137,467.1571483252964,0.3446377746271594,0.3254622128696396,23.93895887812946,23.773817167350185,965.8260648743582,965.7022071674638,71.39180855393245,65.6679487542993,11467.404847453188,7,0.37921312326234086,1973-06-24
1972,40,451.2752752095577,0.5942857142857143,3.874862451262743,0.00858825968098347,42.0,9.0,8.0,6.0,70.0,135.0,0.2992456772876408,316.27527520955783,316.27527520955783,,158.13763760477886,158.13763760477886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,375.2752752095577,990.0,965.630738738443,24.36926126155702,0.1679780510542872,0.04828192989891122,989.7837400190467,0.15598581076645143,0.15598581076645143,0.01,0.01,23.99701546983734,23.99701546983734,24.143001280603784,24.143001280603784,,0.9433366138693705,0.9433366138693705,0.0,0.0,35.106640583209206,35.106640583209206,0.0,0.0,0.7549815179184777,0.7549815179184777,0.0,0.0,0.97,0.97,0.96,0.96,34.053441365712935,34.053441365712935,0.0,0.0,68.10688273142587,0.15090261728879031,5.9817839169848546e-05,462.56506724863937,440.0331111664572,0.3067950946739818,0.2918508325822935,24.064467678688317,23.929277496295548,965.6815428026188,965.580149000249,70.46960067933422,65.7490100951416,11441.956298879546,7,0.3783715707301437,1973-07-01
1972,41,420.5867463201083,0.6287142857142857,4.575509273269079,0.010874002872236343,42.0,9.0,8.0,6.0,70.0,135.0,0.3210827011150245,285.5867463201083,285.5867463201083,,162.29369789245226,123.29304842765603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,344.5867463201083,990.0,965.4926403584404,24.507359641559542,0.1571471170415308,0.03379694426309107,989.8090559386955,0.15715990109162137,0.11858847252019278,0.01,0.01,24.159255679163305,24.197827107734735,24.306415580254928,24.306415580254928,,0.9381229991283334,0.804006368775073,0.0,0.0,36.06656594257443,27.411511798143927,0.0,0.0,0.7756250740338587,0.5894948773794393,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.47488072991389,26.58916644419961,0.0,0.0,60.064047174113504,0.1426762895033137,5.835337321050651e-05,430.9578316629287,408.00454625357366,0.3308786660335345,0.3132557064320611,24.222270236821416,24.103414927774992,965.5393102424832,965.436020458141,63.82076845650288,48.2,10090.759925251068,7,0.33368915096729723,1973-07-08
1972,42,390.84273086946325,0.6635714285714285,3.881086270624613,0.009906185783216228,42.0,9.0,8.0,6.0,70.0,135.0,0.34551654806566645,255.8427308694633,255.8427308694633,,255.8427308694633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,314.84273086946325,990.0,965.3540063416727,24.645993658327306,0.14664953112658333,0.019987926585670772,989.8333625422877,0.279197124597846,0.01,0.01,0.01,24.200159076017183,24.46935620061503,24.46935620061503,24.46935620061503,,0.9499111615416409,0.0,0.0,0.0,57.669360626250764,0.0,0.0,0.0,1.240201303790339,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12336220456863052,5.23709475784629e-05,402.90237744418727,380.8369423592014,0.354482417497905,0.3350687599720136,24.261671098005067,24.13058362477213,965.4130606984988,965.304184711796,48.2,48.2,8097.600000000001,7,0.26777777777777784,1973-07-15
1972,43,371.6188662686864,0.6877142857142857,2.926877359491503,0.007973145729423658,42.0,9.0,8.0,6.0,70.0,135.0,0.3633496659336129,236.61886626868642,236.61886626868642,,236.61886626868642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,295.6188662686864,990.0,965.2580943313434,24.741905668656614,0.13986483285345233,0.015862603632838285,989.8442725635138,0.2619354694627266,0.01,0.01,0.01,24.324242762707627,24.576178232170353,24.576178232170353,24.576178232170353,,0.9567488574976272,0.0,0.0,0.0,54.00096730961567,0.0,0.0,0.0,1.1613111249379713,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12972928813333434,5.661299570412783e-05,377.11676084070143,360.34880084276085,0.3746370174793716,0.3579793157404255,24.4007431894866,24.286923433559966,965.2855838042036,965.2017440042138,48.2,48.2,8097.600000000001,7,0.26777777777777784,1973-07-22
1972,44,350.0979844814316,0.7097142857142857,2.821927850740605,0.00810440434470307,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.3526527352128287,226.52655591000303,226.52655591000303,,226.52655591000303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,280.95512733857447,990.0,965.1504899224071,24.849510077592868,0.1346895444157282,0.015004757252350214,989.8503056983319,0.2483108504785041,0.01,0.01,0.01,24.451504925446272,24.689815775924774,24.689815775924774,24.689815775924774,,0.9582205071571303,0.0,0.0,0.0,52.05095026435511,0.0,0.0,0.0,1.1193752745022605,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.137718319501021,5.914314488384022e-05,360.34880084276085,340.5953058875766,0.3813749894115982,0.3283657729931883,24.501893378459176,24.4007431894866,965.2017440042138,965.102976529438,48.2,48.2,8097.600000000001,7,0.26777777777777784,1973-07-29
1972,45,336.64694963776174,0.7284285714285714,1.2833912342771896,0.0038366115820367428,39.0,7.0,5.0,4.0,60.0,115.0,0.3416425995163318,221.6469496377617,221.6469496377617,,221.6469496377617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,272.64694963776174,990.0,965.0832347481888,24.91676525181122,0.13175733072872112,0.014589990719209685,989.8536526785521,0.24172338201097832,0.01,0.01,0.01,24.52869454835231,24.760417930363282,24.760417930363282,24.760417930363282,,0.9584204703456638,0.0,0.0,0.0,51.10079451724797,0.0,0.0,0.0,1.0989418175752252,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14319281127554076,6.042209171471116e-05,340.5953058875766,331.6115672476363,0.3467912803962049,0.3376441131515744,24.56287437671025,24.501893378459176,965.102976529438,965.0580578362382,48.2,48.2,8097.600000000001,7,0.26777777777777784,1973-08-05
1972,46,322.975049043954,0.7517142857142857,2.155591881464131,0.006703350098042214,39.0,7.0,5.0,4.0,60.0,115.0,0.3561320537499547,207.97504904395402,207.97504904395402,,207.97504904395402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,258.975049043954,990.0,965.0148752452197,24.98512475478024,0.126932092813475,0.013427879168736057,989.8596400280178,0.22326631620933787,0.01,0.01,0.01,24.621498466588715,24.834764782798054,24.834764782798054,24.834764782798054,,0.9561881373195193,0.0,0.0,0.0,48.01793367227788,0.0,0.0,0.0,1.0326437348876962,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.023497534816705,0.0,0.0,0.0,47.023497534816705,0.14558241197324723,6.280789285061451e-05,329.2057950036568,316.52242407738737,0.3633233895993522,0.3493255639643967,24.665298439803845,24.57920459276851,965.0460289750184,964.9826121203868,48.2,45.625571713341664,7899.947585849206,7,0.2612416529712039,1973-08-12
1972,47,303.625308665996,0.7789999999999999,3.1141653328573886,0.0102572506005721,39.0,7.0,5.0,4.0,60.0,115.0,0.37887655911558804,188.62530866599602,188.62530866599602,,188.62530866599602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,239.62530866599602,990.0,964.9189974750983,25.081002524901578,0.12010296251891531,0.0117831512366096,989.8681138862445,0.1971441666990946,0.01,0.01,0.01,24.751972244446968,24.939116411146063,24.939116411146063,24.939116411146063,,0.9513040661009811,0.0,0.0,0.0,43.558291899635144,0.0,0.0,0.0,0.9367374602072074,0.0,0.0,0.0,0.9798848917472026,0.96,0.96,0.96,42.682351909719465,0.0,0.0,0.0,42.682351909719465,0.14054722602018346,6.285493265703768e-05,311.8155700798613,294.72326674738565,0.3901965435886989,0.3688077537967284,24.807992928828988,24.69724824009235,964.9590778503992,964.8788930669896,44.559752611310536,40.612397120940834,7170.635120832871,7,0.23712417727621926,1973-08-19
1972,48,280.5617956713331,0.8161428571428572,2.9941184700734635,0.010632184150425415,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.39758417118746914,168.99036709990452,168.99036709990452,,168.99036709990452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,218.99036709990452,990.0,964.8222471826855,25.17775281731466,0.11282007905949985,0.01011418120349183,989.8770657397371,0.17063699558487114,0.01,0.01,0.01,24.884181561466836,25.044818557051702,25.044818557051702,25.044818557051702,,0.9451498446954948,0.0,0.0,0.0,38.98160828847144,0.0,0.0,0.0,0.8383141567413214,0.0,0.0,0.0,0.9740692132478262,0.96,0.96,0.96,37.977395873046746,0.0,0.0,0.0,37.977395873046746,0.13537964062907398,6.240963442427263e-05,290.5219447532691,273.7644374568714,0.4200691699341591,0.3324025605565955,24.929301424781737,24.832309938384054,964.8620877790132,964.7950577498276,41.50446046585453,35.465372133777635,6380.202506671853,7,0.2109855326280375,1973-08-26
1972,49,270.0347279908062,0.8378571428571429,1.3798928941854132,0.005164786074342072,34.0,6.0,4.0,3.0,44.0,91.0,0.3370597152136455,179.0347279908062,179.0347279908062,,179.0347279908062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,223.0347279908062,990.0,964.7801389119633,25.219861088036755,0.11424750535363652,0.01096795187921847,989.8747845427671,0.18419688278758836,0.01,0.01,0.01,24.910448748016336,25.084645630803923,25.084645630803923,25.084645630803923,,0.9481809607706829,0.0,0.0,0.0,41.4716983403467,0.0,0.0,0.0,0.8918644804375635,0.0,0.0,0.0,0.9787242450287517,0.96,0.96,0.96,40.59065114583008,0.0,0.0,0.0,40.59065114583008,0.15029752123290332,6.297513349702538e-05,273.7644374568714,264.1051871975735,0.344559684592352,0.3324025605565955,24.94476858837317,24.88886140459193,964.7950577498276,964.7564207487904,41.50446046585453,39.1189521124839,6819.229392499454,7,0.22550361747683378,1973-09-02
1972,50,255.32029014770902,0.867,2.043715310248903,0.008043459487441758,34.0,6.0,4.0,3.0,44.0,91.0,0.35648670630842677,164.32029014770902,164.32029014770902,,164.32029014770902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,208.32029014770902,990.0,964.72116640632,25.278833593680083,0.10905415687478846,0.009717224662555214,989.8812286184627,0.16433239169940714,0.01,0.01,0.01,24.99572982044334,25.150062212142746,25.150062212142746,25.150062212142746,,0.9435357701734846,0.0,0.0,0.0,38.00643301799796,0.0,0.0,0.0,0.8173426455483435,0.0,0.0,0.0,0.9720361960966741,0.96,0.96,0.96,36.944776897285166,0.0,0.0,0.0,36.944776897285166,0.1446800544709211,6.245146177953346e-05,258.7976520087449,249.7991800258312,0.3642926289453387,0.3516260649726647,25.027972573292036,24.97548829614152,964.735190608035,964.698795080155,37.79497526176846,35.607348223186065,6206.722518743907,7,0.2052487605404731,1973-09-09
1972,51,239.5121303779284,0.8908571428571428,2.623681981951482,0.011041013716093742,35.714285714285715,6.0,4.0,3.0,50.0,98.71428571428571,0.41352985220613075,140.7978446636427,140.7978446636427,,140.7978446636427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.714285714285715,6.0,4.0,3.0,50.0,186.5121303779284,990.0,964.6370727822676,25.36292721773238,0.10135726888242472,0.0077178167964096,989.8909249143213,0.13257709029591763,0.01,0.01,0.01,25.12127504175763,25.243852132053547,25.243852132053547,25.243852132053547,,0.9341296964344724,0.0,0.0,0.0,32.428388592687654,0.0,0.0,0.0,0.697384700918014,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.45553693490702,0.0,0.0,0.0,31.45553693490702,0.13100590298350354,6.200786124547387e-05,246.1954239432886,231.4334061521708,0.5098658917132011,0.369625066715139,25.217160584059847,25.056038409875853,964.6771725436598,964.588600436913,34.79552150375796,25.06028443671655,5284.530205064379,7,0.17475298297170563,1973-09-16
1972,52,230.54698299738942,0.9068571428571428,0.29547438492713657,0.0012882273879546143,40.0,6.0,4.0,3.0,65.0,118.0,0.5118363613308675,112.5469829973894,112.5469829973894,,112.5469829973894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,162.54698299738942,990.0,964.5832818979843,25.416718102015693,0.09289919381826915,0.005316493554778057,989.9017843126269,0.09443842704647566,0.01,0.01,0.01,25.224063987596157,25.308502414642625,25.308502414642625,25.308502414642625,,0.9203306221868545,0.0,0.0,0.0,25.623191810593053,0.0,0.0,0.0,0.5510363830235064,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.854496056275256,0.0,0.0,0.0,24.854496056275256,0.10780418777814589,6.134324661781235e-05,231.4334061521708,229.3650854576809,0.514463654154423,0.5098658917132011,25.23326852564456,25.217160584059847,964.588600436913,964.576190512746,25.06028443671655,24.5801115490202,4175.555337454243,7,0.13808053364597364,1973-09-23
1972,53,229.3650854576809,0.908,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.514463654154423,111.36508545768088,111.36508545768088,,111.36508545768088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,161.3650854576809,990.0,964.576190512746,25.423809487253948,0.0924820639775775,0.0052160322639028,989.9023019037584,0.0928428653678692,0.01,0.01,0.01,25.23326852564456,25.31611139101243,25.31611139101243,25.31611139101243,,0.9194981328303516,0.0,0.0,0.0,25.34032118455691,0.0,0.0,0.0,0.544953143753912,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.5801115490202,0.0,0.0,0.0,24.5801115490202,0.1071658814155276,6.131013805230108e-05,229.3650854576809,229.3650854576809,0.514463654154423,0.514463654154423,25.23326852564456,25.23326852564456,964.576190512746,964.576190512746,24.5801115490202,24.5801115490202,589.9226771764849,1,0.13655617527233446,1973-09-30
1973,1,219.53050568230188,0.926,2.8700811057496236,0.013237772748551058,37.0,5.0,3.0,2.0,50.0,97.0,0.4421071519253871,122.53050568230188,122.53050568230188,,122.53050568230188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.53050568230188,990.0,964.5171830340938,25.482816965906164,0.09465804004122792,0.0061650929829955995,989.8991768669757,0.10791618267110749,0.01,0.01,0.01,25.27407765021083,25.371993832881937,25.371993832881937,25.371993832881937,,0.926594416397584,0.0,0.0,0.0,28.143953980478702,0.0,0.0,0.0,0.6052463221608324,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.299635361064343,0.0,0.0,0.0,27.299635361064343,0.12429156326266852,6.1882849915425e-05,224.67104686473823,209.2745177174335,0.4635060257597692,0.431742324405504,25.353950590355996,25.23404346339388,964.5480262811884,964.4556471063046,28.49190094970825,24.89919050908488,4586.338740658809,7,0.1516646408948019,1973-10-01
1973,2,231.49888716615928,0.9041428571428572,4.857881213836159,0.021083911008801103,37.0,5.0,3.0,2.0,50.0,97.0,0.4201680013073168,134.49888716615928,134.49888716615928,,134.49888716615928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,179.49888716615928,990.0,964.588993322997,25.411006677002984,0.09888206868497075,0.0071824054091235,989.8939355259059,0.12407349767431498,0.01,0.01,0.01,25.180868705234584,25.294942202908903,25.294942202908903,25.294942202908903,,0.9319468878503876,0.0,0.0,0.0,30.960531788644598,0.0,0.0,0.0,0.6658178879278408,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.03171583498526,0.0,0.0,0.0,30.03171583498526,0.12945154983335344,6.20097058088623e-05,243.27968621428656,214.75310038088367,0.4516814883136117,0.398718041400958,25.31128375936351,25.089120639572183,964.6596781172858,964.4885186022854,32.728950232937706,26.183768522796957,5045.328260277523,7,0.1668428657499181,1973-10-08
1973,3,236.407480062147,0.8952857142857144,2.1686791337074363,0.009209088977159056,37.0,5.0,3.0,2.0,50.0,97.0,0.41040252992114123,139.407480062147,139.407480062147,,139.407480062147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,184.407480062147,990.0,964.618444880373,25.381555119627087,0.10061446976368724,0.007599635805282471,989.8917858944311,0.13070009808389838,0.01,0.01,0.01,25.14264091597422,25.263341014058117,25.263341014058117,25.263341014058117,,0.9345667381654904,0.0,0.0,0.0,32.12556891617504,0.0,0.0,0.0,0.690872449810216,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.161801848689787,0.0,0.0,0.0,31.161801848689787,0.1317919122654239,6.209095845423336e-05,243.27968621428656,231.4334061521708,0.4191270465778009,0.398718041400958,25.181378666939832,25.089120639572183,964.6596781172858,964.588600436913,32.728950232937706,30.02881196255919,5235.182710579884,7,0.17312112138160993,1973-10-15
1973,4,235.4387038612649,0.8968571428571429,3.5289442985461017,0.014845154779282572,37.0,5.0,3.0,2.0,50.0,97.0,0.4120968316660738,138.43870386126494,138.43870386126494,,138.43870386126494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,183.4387038612649,990.0,964.6126322231676,25.387367776832384,0.10027255733154916,0.0075172898282075,989.8922101528403,0.1293922502127076,0.01,0.01,0.01,25.150185679459916,25.269577929672625,25.269577929672625,25.269577929672625,,0.9341607665481269,0.0,0.0,0.0,31.898054120077656,0.0,0.0,0.0,0.6859796584962936,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.941112496475323,0.0,0.0,0.0,30.941112496475323,0.13139554854658647,6.208260425305477e-05,243.27968621428656,231.4334061521708,0.4191270465778009,0.398718041400958,25.181378666939832,25.089120639572183,964.6596781172858,964.588600436913,32.728950232937706,30.02881196255919,5198.106899407854,7,0.1718950694248629,1973-10-22
1973,5,252.7030262664985,0.8704285714285714,3.412923974137917,0.013556405656560714,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.37492431339932575,157.98874055221282,157.98874055221282,,157.98874055221282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,202.41731198078423,990.0,964.7085806844697,25.29141931553043,0.1069707581583171,0.009179042946938028,989.8838501988948,0.15578479974548728,0.01,0.01,0.01,25.019484714679713,25.165269514425198,25.165269514425198,25.165269514425198,,0.9415462377610359,0.0,0.0,0.0,36.49985925769319,0.0,0.0,0.0,0.7849432098428643,0.0,0.0,0.0,0.9703960602526348,0.96,0.96,0.96,35.419852217070755,0.0,0.0,0.0,35.419852217070755,0.14013529850591683,6.227367826108115e-05,256.6827889882703,246.1954239432886,0.3939959502348186,0.3623149038023341,25.06641307147578,24.99130488614029,964.7267311559532,964.6771725436598,36.76171099920748,33.39508505462857,5950.535172467887,7,0.1967769567615042,1973-10-29
1973,6,250.267730437245,0.8741428571428571,1.4981950064259593,0.005892026301540472,36.0,5.0,3.0,2.0,47.0,93.0,0.37165127144443144,157.267730437245,157.267730437245,,157.267730437245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,201.267730437245,990.0,964.6996970143412,25.300302985658846,0.10656501380178043,0.00911775708716577,989.8843172291109,0.15481143609028072,0.01,0.01,0.01,25.029808778679634,25.174620214769906,25.174620214769906,25.174620214769906,,0.9413197933203923,0.0,0.0,0.0,36.33914299001406,0.0,0.0,0.0,0.7814869460218078,0.0,0.0,0.0,0.9701980301263173,0.96,0.96,0.96,35.25646306886782,0.0,0.0,0.0,35.25646306886782,0.1408628025119221,6.227174743915845e-05,256.6827889882703,246.1954239432886,0.3777486945550322,0.3623149038023341,25.059614274515933,24.99130488614029,964.7267311559532,964.6771725436598,36.76171099920748,34.32938855024869,5923.085795569794,7,0.1958692392714879,1973-11-05
