WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1973,7,270.15176539224103,0.8395714285714285,7.482160749268213,0.026854782067106484,36.0,5.0,3.0,2.0,47.0,93.0,0.3447743628716403,177.15176539224103,177.15176539224103,,177.15176539224103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,221.15176539224103,990.0,964.780607061569,25.21939293843101,0.11358291034253756,0.010807900058340442,989.8756091895991,0.18165488327952536,0.01,0.01,0.01,24.913347244750604,25.08500212803013,25.08500212803013,25.08500212803013,,0.9475539721019735,0.0,0.0,0.0,41.014963848105744,0.0,0.0,0.0,0.8820422332925967,0.0,0.0,0.0,0.9766826617185107,0.96,0.96,0.96,40.06376723129805,0.0,0.0,0.0,40.06376723129805,0.14816414146570192,6.280913314347476e-05,294.72326674738565,258.7976520087449,0.3593541103566793,0.3155502482934695,24.979064180869724,24.771128917547628,964.8788930669896,964.735190608035,45.86662938212792,37.285716744522965,6730.712894858072,7,0.2225764846183225,1973-11-12
1973,8,302.72796006809125,0.7798571428571428,3.2439692275345027,0.010801797425360814,38.857142857142854,5.714285714285714,3.7142857142857144,2.7142857142857144,51.285714285714285,102.28571428571429,0.3376800480488654,200.44224578237694,200.44224578237694,,200.44224578237694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.857142857142854,5.714285714285714,3.7142857142857144,2.7142857142857144,51.285714285714285,248.72796006809125,990.0,964.9151109209652,25.084889079034806,0.12331557717923848,0.012787590891501971,989.8638968319293,0.21309703180620884,0.01,0.01,0.01,24.735688879157856,24.938785910964064,24.938785910964064,24.938785910964064,,0.9547340137196062,0.0,0.0,0.0,46.42330128264296,0.0,0.0,0.0,0.9983505652181283,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.49483525699011,0.0,0.0,0.0,45.49483525699011,0.15033085600000742,6.30475915341255e-05,309.0284073518941,290.5219447532691,0.3506394964686599,0.3108494366273922,24.79544587947109,24.700428860235736,964.9451420367594,964.8620877790132,46.870990915917325,44.52327176793493,7643.132323174337,7,0.2527490847610561,1973-11-19
1973,9,321.40006902164134,0.7539999999999999,3.569847448531667,0.011002228687969328,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,105.42857142857143,0.3282069028382501,215.9714975930699,215.9714975930699,,215.9714975930699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,265.11435473592707,990.0,965.0070003451082,24.992999654891815,0.1290988442753465,0.014107577295410886,989.8567935784293,0.23406152175064435,0.01,0.01,0.01,24.61573171157044,24.839793233321082,24.839793233321082,24.839793233321082,,0.9574366968352981,0.0,0.0,0.0,49.91678290123513,0.0,0.0,0.0,1.0734792021770996,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.910841564823684,0.0,0.0,0.0,47.910841564823684,0.14910366950087248,6.16736657681196e-05,331.6115672476363,311.8155700798613,0.3399445382822018,0.3136199405322201,24.68150979187775,24.54461885952241,965.0580578362382,964.9590778503992,48.2,46.66471015703,8049.02138289038,7,0.26617134202679826,1973-11-26
1973,10,376.826797769334,0.679,11.256964464273835,0.029830216767168242,38.0,5.0,4.0,3.0,54.0,104.0,0.27676557503914745,272.826797769334,272.826797769334,,229.76201750520823,43.06478026412578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,319.826797769334,990.0,965.2833549228682,24.716645077131766,0.14840856297532798,0.027776204476877984,989.8238152325478,0.24170205891723423,0.04885173907085551,0.01,0.01,24.2987582507623,24.491608570608683,24.530460309679537,24.530460309679537,,0.9462845648532234,0.2687754495594289,0.0,0.0,51.85959628067203,9.626436439067769,0.0,0.0,1.1152601350682159,0.20702013847457565,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,43.766214774467166,9.337643345895733,0.0,0.0,53.103858120362894,0.14036302132173348,5.385497577488552e-05,408.00454625357366,353.9823107128336,0.293799991843009,0.2548991204999081,24.392767795861864,24.21437416954405,965.436020458141,965.169911553564,65.90621688240289,48.2,8921.448164220968,7,0.29502143400201614,1973-12-03
1973,11,431.72360241214443,0.6145714285714285,5.7541400555946245,0.01318510748047797,41.42857142857143,6.714285714285714,4.857142857142857,3.0,60.0,116.0,0.26881735958324265,315.72360241214443,315.72360241214443,,157.86180120607222,157.86180120607222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,6.714285714285714,4.857142857142857,3.0,60.0,368.72360241214443,990.0,965.5427562108546,24.457243789145373,0.16566576244646308,0.048021540338532114,989.786312697215,0.15561343162819746,0.15561343162819746,0.01,0.01,24.087943054732143,24.087943054732143,24.233556486360346,24.233556486360346,,0.9430361178671467,0.9430361178671467,0.0,0.0,35.165439566890655,35.165439566890655,0.0,0.0,0.7562460121911968,0.7562460121911968,0.0,0.0,0.97,0.97,0.96,0.96,34.110476379883934,34.110476379883934,0.0,0.0,68.22095275976787,0.1580012591580677,6.002495080286253e-05,445.541354005931,408.00454625357366,0.2892124636441265,0.2548991204999081,24.232902686731897,24.0076844292504,965.6049360930268,965.436020458141,70.69240966583742,62.734401407808434,11461.120063641001,7,0.37900529310982145,1973-12-10
1973,12,570.5932366473843,0.5015714285714286,22.711237255582862,0.041569189260367935,42.0,7.0,5.0,3.0,61.0,118.0,0.20730966601013037,452.59323664738434,452.59323664738434,,226.29661832369217,226.29661832369217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,506.59323664738434,990.0,966.1675425761877,23.832457423812393,0.21705474889451867,0.1126240076975654,989.6703212434079,0.2480004347369844,0.2480004347369844,0.01,0.01,23.25477823248332,23.25477823248332,23.492778667220303,23.492778667220303,,0.9565052786977896,0.9565052786977896,0.0,0.0,49.34344948527001,49.34344948527001,0.0,0.0,1.061149451296129,1.061149451296129,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.09060895765659,47.09060895765659,0.0,0.0,94.18121791531318,0.16517835498206912,5.790369446364716e-05,601.777842158206,523.0192327708844,0.2256131182305708,0.1960856511047445,23.542822500555943,23.06436037369235,966.3071113686328,965.953586547469,96.4,87.54417615355442,15822.444609772618,7,0.5232289884184067,1973-12-17
1973,13,730.0621385180251,0.4268571428571429,36.6785462970588,0.048022791089529206,42.0,7.0,5.0,3.0,61.0,118.0,0.1636843388086379,612.0621385180251,612.0621385180251,,215.70630960155742,215.70630960155742,180.64951931491035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,666.0621385180251,990.0,966.820248554072,23.17975144592794,0.3056455452986575,0.21011524673767518,989.4842392079636,0.2337035179621025,0.2337035179621025,0.19601970821798612,0.01,22.430287135929518,22.430287135929518,22.467970945673635,22.653990653891622,,0.9544832663115977,0.9544832663115977,0.8179649278115507,0.0,45.24691152886616,45.24691152886616,37.682320225020135,0.0,0.9730518608358313,0.9730518608358313,0.8103724779574222,0.0,0.9788222716840665,0.9788222716840665,0.9759651288269238,0.96,43.57036996963378,43.57036996963378,36.6846556839195,0.0,123.82539562318708,0.16937943212576556,5.6266493732099394e-05,858.5276662376176,608.7950640130589,0.1938254873851422,0.1374446096968769,23.024254914728644,21.71218154302469,967.3341106649503,966.3351802560522,144.60000000000002,96.4,20802.666464695427,7,0.6879188645732615,1973-12-24
1973,14,932.5522782678278,0.35057142857142853,12.639323134661351,0.013492148410725487,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.14572560767886203,796.5522782678278,796.5522782678278,,265.5174260892759,265.5174260892759,265.5174260892759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,854.837992553542,990.0,967.6302091130713,22.369790886928723,0.4374826290815138,0.324412622557853,989.2381047483607,0.2797097496972881,0.2797097496972881,0.2797097496972881,0.01,21.328185885592053,21.328185885592053,21.328185885592053,21.59789563528934,,0.9559628888714513,0.9559628888714513,0.9559628888714513,0.0,53.0817664178041,53.0817664178041,53.0817664178041,0.0,1.1415433638237442,1.1415433638237442,1.1415433638237442,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.15521083208013492,5.046273928031539e-05,947.0029281802472,863.4849952911484,0.1476957252465426,0.1366555303722596,21.68227390949805,21.25330115959613,967.6880117127208,967.3539399811646,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1973-12-31
1973,15,921.2501325371496,0.35514285714285715,21.762121329604888,0.02413924668643664,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,78.14285714285714,143.71428571428572,0.15669638740537747,777.535846822864,777.535846822864,,239.3588021329326,239.3588021329326,239.3588021329326,59.459440424066166,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,78.14285714285714,838.6787039657211,990.0,967.5850005301485,22.41499946985141,0.4239216263110818,0.31302281441969054,989.2630555592692,0.2582055810289234,0.2582055810289234,0.2582055810289234,0.07098453028677502,21.41984944809169,21.41984944809169,21.41984944809169,21.60707049883384,,0.955704843205247,0.955704843205247,0.955704843205247,0.27256192603083496,48.062532992591855,48.062532992591855,48.062532992591855,11.78085758105768,1.0336028600557388,1.0336028600557388,1.0336028600557388,0.2533517759367243,0.9796208918793867,0.9796208918793867,0.9796208918793867,0.9653351775936725,45.708500503517904,45.708500503517904,45.708500503517904,11.52960866371784,148.65511017427156,0.1614317087320518,5.319923777033839e-05,971.4321659369264,843.5265543863715,0.1778248701478265,0.1430877058368119,21.850014992784477,21.177961517066528,967.7857286637476,967.2741062175454,161.41452129204976,139.35672863580135,24974.058509277624,7,0.8258617231903976,1974-01-07
1973,16,837.4541409400723,0.383,24.20410165299308,0.028170658607236915,49.0,8.0,7.0,5.0,81.0,150.0,0.17928108887385016,687.4541409400723,687.4541409400723,,229.1513803133574,229.1513803133574,229.1513803133574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,751.4541409400723,990.0,967.2498165637602,22.750183436239713,0.35473439015432706,0.26021936614796826,989.3850462436976,0.25185436342303247,0.25185436342303247,0.25185436342303247,0.01,21.883375316514357,21.883375316514357,21.883375316514357,22.125229679937387,,0.9568055745376484,0.9568055745376484,0.9568055745376484,0.0,47.04204617577292,47.04204617577292,47.04204617577292,0.0,1.0116569070058692,1.0116569070058692,1.0116569070058692,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.98101803282345,45.98101803282345,45.98101803282345,0.0,137.94305409847038,0.16474538803251643,5.576351335392422e-05,891.8619896951615,819.2739407352476,0.1830889431993702,0.1681874569531436,21.98792239095699,21.56698141562554,967.4674479587808,967.177095762941,144.60000000000002,135.32247038851193,23174.433088543024,7,0.7663503005470577,1974-01-14
1973,17,879.4964182829536,0.3677142857142857,17.407159325579105,0.019537399685866628,46.0,7.0,6.0,4.0,76.0,139.0,0.15826746937186859,740.4964182829536,740.4964182829536,,246.83213942765124,246.83213942765124,246.83213942765124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,799.4964182829536,990.0,967.4179856731317,22.58201432686821,0.38853186071594653,0.2936229355375085,989.3178452037465,0.27076196244484535,0.27076196244484535,0.27076196244484535,0.01,21.629097568169914,21.629097568169914,21.629097568169914,21.889859530614757,,0.9565895692201508,0.9565895692201508,0.9565895692201508,0.0,50.06419547352666,50.06419547352666,50.06419547352666,0.0,1.0766493650220788,1.0766493650220788,1.0766493650220788,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.92370626318859,47.92370626318859,47.92370626318859,0.0,143.77111878956575,0.16366676613207934,5.402560277801365e-05,941.1240560143012,847.0875422650073,0.1640916588483065,0.1476957252465426,21.814058441563542,21.285041270285973,967.6644962240572,967.28835016906,144.60000000000002,142.04612612456785,24153.54795664705,7,0.7987284377198098,1974-01-21
1973,18,1047.3437604443627,0.3164285714285714,25.074773777872338,0.023734880862194545,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.1422229588115341,898.4866175872199,898.4866175872199,,243.98994398532048,243.98994398532048,243.98994398532048,166.51678563125841,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,959.629474730077,990.0,968.0371542257354,21.96284577426445,0.5333682588921203,0.3738675229122143,989.0927642181957,0.2637262320307702,0.2637262320307702,0.2637262320307702,0.1865833748879131,20.791883760429375,20.791883760429375,20.791883760429375,20.869026617572228,,0.9554703739344154,0.9554703739344154,0.9554703739344154,0.6823894067391499,47.5788274159551,47.5788274159551,47.5788274159551,32.16649479809003,1.0232005895904321,1.0232005895904321,1.0232005895904321,0.6917525763030113,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9742857142857143,45.294593473556795,45.294593473556795,45.294593473556795,31.523164902128226,167.40694532279863,0.1595752056129011,5.167174886178273e-05,1096.498822347363,947.0029281802472,0.149112985213327,0.1267671220133474,21.25330115959613,20.54322821980344,968.2032820130916,967.6880117127208,180.6291842481976,144.60000000000002,28124.36681423017,7,0.930038585126659,1974-01-28
1973,19,1340.120774446647,0.25357142857142856,48.64263346049844,0.03754474859701877,49.0,8.0,7.0,5.0,93.0,162.0,0.12164436002273356,1178.120774446647,1080.6831530758873,,270.1707882689718,270.1707882689718,270.1707882689718,270.1707882689718,97.43762137075971,28.644186432323874,4.811734388679492,4.2102675900945545,3.0073339929246825,56.7640989667371,77.64418643232388,12.811734388679493,11.210267590094556,8.007333992924682,149.7640989667371,1182.3493414869852,990.0,968.9726504704724,21.027349529527555,0.8212915776909157,0.6045370944207463,988.5741713278884,0.28,0.28,0.28,0.28,19.321520857415884,19.321520857415884,19.321520857415884,19.321520857415884,,0.9533582602105906,0.9533582602105906,0.9533582602105906,0.9533582602105906,48.772151714898484,48.772151714898484,48.772151714898484,48.772151714898484,1.0488634777397523,1.0488634777397523,1.0488634777397523,1.0488634777397523,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.68898125725287,47.68898125725287,47.68898125725287,47.68898125725287,190.75592502901148,0.1432101227069069,4.9069396435269094e-05,1436.9972565708524,1172.2200796855432,0.1381993047273663,0.1127350795272812,20.17204439607221,18.895199536856552,969.2810680596904,968.4412631075832,192.8,187.10678070363352,32046.99540487393,7,1.059755139050064,1974-02-04
1973,20,1613.4388428938034,0.217,60.47395203253479,0.03591406973461604,49.0,8.0,7.0,5.0,93.0,162.0,0.10102151170088657,1451.4388428938034,1100.0,,275.0,275.0,275.0,275.0,351.4388428938034,51.0,9.874344683628037,13.769938379019283,10.846877867092697,265.94768196406346,100.0,17.874344683628035,20.769938379019283,15.846877867092699,358.94768196406346,1238.6442830626474,990.0,969.8511101078108,20.14888989218925,0.9150066494767238,0.648,988.4369933505232,0.28,0.28,0.28,0.28,18.305883242712497,18.305883242712497,18.305883242712497,18.305883242712497,,0.9514687522115136,0.9514687522115136,0.9514687522115136,0.9514687522115136,46.974842616515836,46.974842616515836,46.974842616515836,46.974842616515836,1.0102116691723837,1.0102116691723837,1.0102116691723837,1.0102116691723837,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.03534576418552,46.03534576418552,46.03534576418552,46.03534576418552,184.1413830567421,0.11503922522415023,4.6500349256753054e-05,1860.314920798596,1446.688358904274,0.1119798877228121,0.0870820301384545,18.86156545172659,17.49700084336311,970.6487097441186,969.3123777749216,189.89838579596832,175.65833209745514,30935.75235353267,7,1.023007683648567,1974-02-11
1973,21,2164.5523610180185,0.1582857142857143,80.43581005013243,0.036865284584998124,49.0,8.0,7.0,5.0,93.0,162.0,0.0752910703024732,2002.5523610180185,1100.0,,275.0,275.0,275.0,275.0,902.5523610180186,51.0,9.999999999999998,18.0,27.85655435240798,795.6958066656106,100.0,18.0,25.0,32.856554352407976,888.6958066656106,1243.0,990.0,971.4833118598427,18.516688140157335,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.66239872763905,16.66239872763905,16.66239872763905,16.66239872763905,,0.9470025544312561,0.9470025544312561,0.9470025544312561,0.9470025544312561,42.55741712062549,42.55741712062549,42.55741712062549,42.55741712062549,0.9152132714113009,0.9152132714113009,0.9152132714113009,0.9152132714113009,0.9796049146563922,0.9796049146563922,0.9796049146563922,0.9796049146563922,41.69007059366191,41.69007059366191,41.69007059366191,41.69007059366191,166.76028237464763,0.07766915591585041,4.211118241784032e-05,2423.365591149523,1881.0436962338129,0.0861224012628484,0.0668491789235793,17.43003095349556,16.023793643327707,972.121916944154,970.7156796339862,174.94589178428407,159.7442344823899,28015.7274389408,7,0.9264460131924868,1974-02-18
1973,22,2684.948514604713,0.11014285714285714,56.6374300742819,0.021380665599454625,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.0722672994939605,2489.948514604713,1100.0,,275.0,275.0,275.0,275.0,1389.9485146047134,46.714285714285715,8.714285714285715,15.857142857142858,52.412643390910425,1266.2501569280885,100.0,18.0,25.0,60.841214819481856,1381.1072997852314,1243.0,990.0,972.75332400077,17.246675999229996,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.392386586711712,15.392386586711712,15.392386586711712,15.392386586711712,,0.9425695463468468,0.9425695463468468,0.9425695463468468,0.9425695463468468,39.129048098725164,39.129048098725164,39.129048098725164,39.129048098725164,0.8414849053489283,0.8414849053489283,0.8414849053489283,0.8414849053489283,0.9741484905348928,0.9741484905348928,0.9741484905348928,0.9741484905348928,38.118626763698565,38.118626763698565,38.118626763698565,38.118626763698565,152.47450705479426,0.05693455996745441,3.850366339767532e-05,2819.8276016694963,2496.800686844093,0.0869339028435561,0.0598931357217965,15.8465365157891,15.066816376555352,973.0788942109264,972.2991740716926,157.69555777056516,148.74597552120446,25615.717185205434,7,0.847080594748857,1974-02-25
1973,23,2825.392657660674,0.09914285714285716,11.226879117369792,0.004001399756943829,59.0,11.0,12.0,13.0,144.0,239.0,0.0845950544507172,2586.392657660674,1100.0,,275.0,275.0,275.0,275.0,1486.3926576606739,41.0,7.0,13.0,67.0,1358.3926576606739,100.0,18.0,25.0,80.0,1502.3926576606739,1243.0,990.0,973.0923271046983,16.90767289530184,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.053383482783559,15.053383482783559,15.053383482783559,15.053383482783559,,0.9412135339311343,0.9412135339311343,0.9412135339311343,0.9412135339311343,38.21149408178007,38.21149408178007,38.21149408178007,38.21149408178007,0.8217525608984962,0.8217525608984962,0.8217525608984962,0.8217525608984962,0.9721752560898496,0.9721752560898496,0.9721752560898496,0.9721752560898496,37.148312183093175,37.148312183093175,37.148312183093175,37.148312183093175,148.5932487323727,0.05259684456761054,3.752354765969008e-05,2840.311133494523,2782.206511497961,0.0859030409900523,0.084145711074248,15.157625904555603,15.01737336870187,973.1283372187798,972.988084682926,149.7814817515398,148.18292497447888,24963.665787038615,7,0.8255180485131817,1974-03-04
1973,24,2713.465626757371,0.108,21.474882796567986,0.007978725196507786,59.0,11.0,12.0,13.0,144.0,239.0,0.08810174345278,2474.465626757371,1100.0,,275.0,275.0,275.0,275.0,1374.4656267573712,41.0,7.000000000000001,13.0,67.0,1246.4656267573712,100.0,18.0,25.0,80.0,1390.4656267573712,1243.0,990.0,972.8221584094143,17.177841590585654,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.323552178067374,15.323552178067374,15.323552178067374,15.323552178067374,,0.9422942087122694,0.9422942087122694,0.9422942087122694,0.9422942087122694,38.942037621046204,38.942037621046204,38.942037621046204,38.942037621046204,0.8374631746461549,0.8374631746461549,0.8374631746461549,0.8374631746461549,0.9737463174646155,0.9737463174646155,0.9737463174646155,0.9737463174646155,37.91983673002204,37.91983673002204,37.91983673002204,37.91983673002204,151.67934692008816,0.05592009681793993,3.830286538386064e-05,2769.1490746977324,2631.882331921985,0.0908095309205808,0.086308101713913,15.520477372497654,15.189143855452672,972.956566732029,972.625233214984,153.93696404236928,150.1413005652234,25482.13028257481,7,0.8426630384449342,1974-03-11
1973,25,2500.270937682631,0.124,40.278833781004586,0.016112413536585487,53.285714285714285,9.857142857142858,10.285714285714286,10.714285714285714,122.85714285714286,207.0,0.0826167505117709,2293.270937682631,1100.0,,275.0,275.0,275.0,275.0,1193.270937682631,46.714285714285715,8.142857142857144,14.714285714285719,61.05598006446308,1062.6435290467393,100.0,18.0,25.0,71.7702657787488,1185.5006719038822,1243.0,990.0,972.3075505392338,17.692449460766074,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.83816004824779,15.83816004824779,15.83816004824779,15.83816004824779,,0.9443492411010872,0.9443492411010872,0.9443492411010872,0.9443492411010872,40.337739183119545,40.337739183119545,40.337739183119545,40.337739183119545,0.8674782620025709,0.8674782620025709,0.8674782620025709,0.8674782620025709,0.976747826200257,0.976747826200257,0.976747826200257,0.976747826200257,39.40018350098078,39.40018350098078,39.40018350098078,39.40018350098078,157.60073400392312,0.06309306037057263,3.979816515250584e-05,2616.898726339248,2423.365591149523,0.0957224984995063,0.0732937959222161,16.023793643327707,15.55664469631799,972.5890658911636,972.121916944154,159.7442344823899,154.35273281112987,26476.923312659084,7,0.8755596333551284,1974-03-18
1973,26,2340.9696732277475,0.1385714285714286,26.631133154181363,0.011256074545690215,49.0,9.0,9.0,9.0,107.0,183.0,0.07818075280879382,2157.9696732277475,1100.0,,275.0,275.0,275.0,275.0,1057.9696732277475,51.0,9.0,16.0,52.03129540464332,929.9383778231042,100.0,18.0,25.0,61.03129540464332,1036.9383778231042,1243.0,990.0,971.9230302457223,18.076969754277815,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.22268034175953,16.22268034175953,16.22268034175953,16.22268034175953,,0.9456680410252786,0.9456680410252786,0.9456680410252786,0.9456680410252786,41.37452264964519,41.37452264964519,41.37452264964519,41.37452264964519,0.8897746806375311,0.8897746806375311,0.8897746806375311,0.8897746806375311,0.9789774680637532,0.9789774680637532,0.9789774680637532,0.9789774680637532,40.50477638598004,40.50477638598004,40.50477638598004,40.50477638598004,162.01910554392015,0.06922018872798123,4.091391554139397e-05,2384.832211470341,2310.3827547648234,0.0792076549318893,0.0767349581743419,16.296510834601094,16.11680524944981,972.028905338032,971.8491997528806,162.86508539988068,160.807006551907,27219.20973137858,7,0.9001061419106674,1974-03-25
1973,27,2274.419625894932,0.1462857142857143,7.039238163409599,0.003087696140081,54.0,13.0,14.0,19.0,117.0,217.0,0.09541346992895372,2057.419625894932,1100.0,,275.0,275.0,275.0,275.0,957.4196258949321,46.000000000000014,5.000000000000006,10.999999999999998,61.0,834.4196258949321,100.0,18.0,25.0,80.0,951.4196258949321,1243.0,990.0,971.762392200436,18.23760779956397,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.383318387045687,16.383318387045687,16.383318387045687,16.383318387045687,,0.9461499551611371,0.9461499551611371,0.9461499551611371,0.9461499551611371,41.80549385232931,41.80549385232931,41.80549385232931,41.80549385232931,0.8990428785447163,0.8990428785447163,0.8990428785447163,0.8990428785447163,0.9798627669417458,0.9798627669417458,0.9798627669417458,0.9798627669417458,40.96366560166719,40.96366560166719,40.96366560166719,40.96366560166719,163.85466240666875,0.07204710957411874,4.137744000168403e-05,2301.531632213161,2261.108087620956,0.0959706442995913,0.0942850391290655,16.41544968632772,16.317875613174095,971.8278349743076,971.730260901154,164.2156189366118,163.11017992122387,27527.583284320353,7,0.9103036800370488,1974-04-01
1973,28,2263.7551976979116,0.14757142857142855,13.575617789672703,0.006005898632300515,54.0,13.0,14.0,19.0,117.0,217.0,0.09586407772203542,2046.7551976979119,1100.0,,275.0,275.0,275.0,275.0,946.755197697912,46.000000000000014,5.000000000000007,11.000000000000002,61.0,823.755197697912,100.0,18.0,25.0,80.0,940.755197697912,1243.0,990.0,971.7366504772018,18.263349522798162,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.409060110279878,16.409060110279878,16.409060110279878,16.409060110279878,,0.9462271803308396,0.9462271803308396,0.9462271803308396,0.9462271803308396,41.8745994606154,41.8745994606154,41.8745994606154,41.8745994606154,0.9005290206583957,0.9005290206583957,0.9005290206583957,0.9005290206583957,0.9799304009904676,0.9799304009904676,0.9799304009904676,0.9799304009904676,41.03420469316996,41.03420469316996,41.03420469316996,41.03420469316996,164.13681877267985,0.0725122701691278,4.144869160926258e-05,2293.9632006513275,2231.78898915399,0.0972314143741065,0.0945961120642157,16.486219924006576,16.336144241081996,971.8095663463996,971.6594906634753,164.96058897486978,163.31982561518777,27574.985553810213,7,0.9118712154037769,1974-04-08
1973,29,2262.510474569519,0.14771428571428571,5.590829586700758,0.0024719343501922,52.714285714285715,12.714285714285714,13.428571428571429,17.714285714285715,110.57142857142857,207.14285714285714,0.09155182002328703,2055.3676174266616,1100.0,,275.0,275.0,275.0,275.0,955.3676174266618,47.28571428571431,5.285714285714292,11.571428571428571,62.06474988051116,829.1600104032934,100.0,18.0,25.0,79.77903559479687,939.731438974722,1243.0,990.0,971.7336459730988,18.26635402690119,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.412064614382906,16.412064614382906,16.412064614382906,16.412064614382906,,0.9462361938431487,0.9462361938431487,0.9462361938431487,0.9462361938431487,41.88265165959983,41.88265165959983,41.88265165959983,41.88265165959983,0.9007021862279533,0.9007021862279533,0.9007021862279533,0.9007021862279533,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,41.04499862640783,41.04499862640783,41.04499862640783,41.04499862640783,164.17999450563133,0.07256550148634854,4.145959457212911e-05,2266.0164419409257,2261.108087620956,0.0959706442995913,0.0654546329785231,16.41544968632772,16.40360193452088,971.7421086529608,971.730260901154,164.2156189366118,164.0909334281801,27582.23907694606,7,0.9121110805868407,1974-04-15
1973,30,2363.5163873987885,0.13614285714285715,23.17964336122382,0.009827446037119715,45.0,11.0,10.0,10.0,72.0,148.0,0.06264331725107097,2215.5163873987885,1100.0,,275.0,275.0,275.0,275.0,1115.5163873987888,55.0,7.0,15.0,70.0,968.5163873987887,100.0,18.0,25.0,80.0,1040.5163873987888,1243.0,990.0,971.9774533488936,18.022546651106364,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.16825723858808,16.16825723858808,16.16825723858808,16.16825723858808,,0.9455047717157642,0.9455047717157642,0.9455047717157642,0.9455047717157642,41.22867957322804,41.22867957322804,41.22867957322804,41.22867957322804,0.886638270392001,0.886638270392001,0.886638270392001,0.886638270392001,0.9786638270392001,0.9786638270392001,0.9786638270392001,0.9786638270392001,40.349216329838974,40.349216329838974,40.349216329838974,40.349216329838974,161.39686531935587,0.06832467071618499,4.075678417155452e-05,2423.365591149523,2293.9632006513275,0.0645171639884973,0.0610720893869736,16.336144241081996,16.023793643327707,972.121916944154,971.8095663463996,163.31982561518777,159.7442344823899,27114.67337365179,7,0.8966492517741994,1974-04-22
1973,31,2501.058724220401,0.12471428571428571,17.08697453286277,0.006840091728936686,52.142857142857146,12.428571428571429,12.142857142857142,15.0,147.71428571428572,239.42857142857142,0.09538103496195194,2261.630152791829,1100.0,,275.0,275.0,275.0,275.0,1161.6301527918292,47.857142857142854,5.571428571428569,12.857142857142856,65.0,1030.344438506115,100.0,18.0,25.0,80.0,1178.0587242204008,1243.0,990.0,972.3094520929459,17.690547907054206,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.836258494535926,15.836258494535926,15.836258494535926,15.836258494535926,,0.9443416348862398,0.9443416348862398,0.9443416348862398,0.9443416348862398,40.332438477466404,40.332438477466404,40.332438477466404,40.332438477466404,0.8673642683326108,0.8673642683326108,0.8673642683326108,0.8673642683326108,0.9767364268332611,0.9767364268332611,0.9767364268332611,0.9767364268332611,39.39435106086789,39.39435106086789,39.39435106086789,39.39435106086789,157.57740424347156,0.063034360207102,3.979227379885645e-05,2542.9744128795624,2423.365591149523,0.1109358277820588,0.0604049654934079,16.023793643327707,15.73508269432418,972.4106278931577,972.121916944154,159.7442344823899,156.40817962090895,26473.00391290322,7,0.8754300235748419,1974-04-29
1973,32,2477.005063036731,0.12628571428571428,17.08697453286277,0.006916777774405158,55.0,13.0,13.0,17.0,178.0,276.0,0.11145194326972772,2201.005063036731,1100.0,,275.0,275.0,275.0,275.0,1101.0050630367311,45.0,4.999999999999999,11.999999999999998,63.0,976.0050630367313,100.0,18.0,25.0,80.0,1154.0050630367311,1243.0,990.0,972.2513915314679,17.748608468532034,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.894319056013751,15.894319056013751,15.894319056013751,15.894319056013751,,0.944573877132151,0.944573877132151,0.944573877132151,0.944573877132151,40.49023040817064,40.49023040817064,40.49023040817064,40.49023040817064,0.8707576431864653,0.8707576431864653,0.8707576431864653,0.8707576431864653,0.9770757643186466,0.9770757643186466,0.9770757643186466,0.9770757643186466,39.56216136343148,39.56216136343148,39.56216136343148,39.56216136343148,158.2486454537259,0.06390938181970783,3.9961779154981297e-05,2542.9744128795624,2423.365591149523,0.1138911937216536,0.1085343205193593,16.023793643327707,15.73508269432418,972.4106278931577,972.121916944154,159.7442344823899,156.40817962090895,26585.772436225958,7,0.8791591414095885,1974-05-06
1973,33,2324.149559509872,0.14042857142857143,23.17964336122382,0.009961163258601613,55.0,13.0,13.0,17.0,178.0,276.0,0.11880074928750219,2048.149559509872,1100.0,,275.0,275.0,275.0,275.0,948.1495595098719,45.0,5.0,12.0,58.400516346622545,827.7490431632493,100.0,18.0,25.0,75.40051634662255,1005.7490431632493,1243.0,990.0,971.8824299712307,18.11757002876927,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.263280616250984,16.263280616250984,16.263280616250984,16.263280616250984,,0.9457898418487529,0.9457898418487529,0.9457898418487529,0.9457898418487529,41.48348769015969,41.48348769015969,41.48348769015969,41.48348769015969,0.892118014842144,0.892118014842144,0.892118014842144,0.892118014842144,0.979195926976801,0.979195926976801,0.979195926976801,0.979195926976801,40.62065090026175,40.62065090026175,40.62065090026175,40.62065090026175,162.482603601047,0.06994967385790526,4.10309605053149e-05,2395.739198274402,2261.108087620956,0.1220640452842728,0.1152045265189118,16.41544968632772,16.090478039922772,972.055232547559,971.730260901154,164.2156189366118,160.5060167860122,27297.077404975895,7,0.9026811311169277,1974-05-13
1973,34,2153.495137497295,0.15999999999999998,31.349987413068025,0.014711369815237671,55.0,13.0,13.0,17.0,178.0,276.0,0.12832026780040412,1877.4951374972952,1100.0,,275.0,275.0,275.0,275.0,777.4951374972952,45.0,5.0,12.0,47.889193251645,667.6059442456502,100.0,18.0,25.0,64.889193251645,845.6059442456502,1243.0,990.0,971.4705055043039,18.529494495696163,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.67520508317788,16.67520508317788,16.67520508317788,16.67520508317788,,0.9470256152495337,0.9470256152495337,0.9470256152495337,0.9470256152495337,42.58993884212906,42.58993884212906,42.58993884212906,42.58993884212906,0.9159126632715926,0.9159126632715926,0.9159126632715926,0.9159126632715926,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,41.73814006528647,41.73814006528647,41.73814006528647,41.73814006528647,166.9525602611459,0.0776520790247773,4.215973743968331e-05,2261.108087620956,2041.65817572948,0.1351842356771528,0.1220640452842728,16.945156370203648,16.41544968632772,971.730260901154,971.200554217278,169.79933994063046,164.2156189366118,28048.030123872508,7,0.9275142236730327,1974-05-20
1973,35,1887.3798155073478,0.18742857142857144,39.14752737433787,0.020864021086180913,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.13595687001681203,1630.2369583644906,1100.0,,275.0,275.0,275.0,275.0,530.2369583644906,45.57142857142857,5.285714285714285,12.285714285714286,32.70191053057666,434.3921906910569,100.0,18.0,25.0,48.55905338771952,595.8207621196283,1243.0,990.0,970.7361501731775,19.263849826822415,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.40956041430413,17.40956041430413,17.40956041430413,17.40956041430413,,0.9493310713464884,0.9493310713464884,0.9493310713464884,0.9493310713464884,44.574118383228054,44.574118383228054,44.574118383228054,44.574118383228054,0.9585831910371626,0.9585831910371626,0.9585831910371626,0.9585831910371626,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.682636015563496,43.682636015563496,43.682636015563496,43.682636015563496,174.73054406225398,0.09281442412228279,4.412387476319545e-05,1983.4436828176408,1767.625484109115,0.150345329942953,0.1161636771451893,17.79645902343688,17.099200227609316,971.0465103598724,970.3492515640448,178.84780382390448,171.4309640840271,29354.73140245867,7,0.9707252447903,1974-05-27
1973,36,1618.9115313450563,0.216,36.6506120684644,0.022674935276876272,53.0,12.0,12.0,13.0,120.0,210.0,0.12995110644737926,1408.9115313450563,1100.0,,275.0,275.0,275.0,275.0,308.9115313450564,47.0,6.0,12.784254690856033,19.12309479755111,224.0041818566492,100.0,18.0,24.784254690856034,32.12309479755111,344.0041818566492,1242.784254690856,990.0,969.8687911012686,20.13120889873135,0.9257305600411149,0.648,988.4262694399588,0.28,0.28,0.28,0.28,18.27747833869025,18.27747833869025,18.27747833869025,18.27747833869025,,0.9515769601262392,0.9515769601262392,0.9515769601262392,0.9515769601262392,46.90653008982155,46.90653008982155,46.90653008982155,46.90653008982155,1.0087425825768075,1.0087425825768075,1.0087425825768075,1.0087425825768075,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.96839948802511,45.96839948802511,45.96839948802511,45.96839948802511,183.87359795210045,0.11384422268870711,4.643272675558092e-05,1726.1698191997614,1511.0711996298642,0.1389742588247591,0.1216566282553557,18.629238679094755,17.93039271006714,970.2153178774146,969.5203838757272,187.5021225679841,180.27630026646975,30890.764455952878,7,1.0215199886227804,1974-06-03
1973,37,1382.7635940294701,0.24714285714285714,37.8558338349942,0.02800256147934427,60.714285714285715,12.0,13.714285714285714,15.571428571428571,148.28571428571428,250.28571428571428,0.18196999966081137,1132.477879743756,1077.3925704612207,,269.34814261530516,269.34814261530516,269.34814261530516,269.34814261530516,55.08530928253533,13.567224713533673,2.2628839978876387,3.0674038938166026,3.420641797519707,32.767154879777706,74.28151042781938,14.26288399788764,16.78168960810232,18.992070368948276,181.05286916549198,1182.7186544950298,990.0,969.1076455357108,20.892354464289205,0.821360157446783,0.5998881520122975,988.578751690541,0.2794735174914151,0.2794735174914151,0.2794735174914151,0.2794735174914151,19.1916326373387,19.1916326373387,19.1916326373387,19.1916326373387,,0.9530930888690469,0.9530930888690469,0.9530930888690469,0.9530930888690469,48.28226713712745,48.28226713712745,48.28226713712745,48.28226713712745,1.0383283255296225,1.0383283255296225,1.0383283255296225,1.0383283255296225,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.29051057636637,47.29051057636637,47.29051057636637,47.29051057636637,189.1620423054655,0.13717884073099576,4.88071684904957e-05,1484.853138961092,1246.0803627849048,0.2062467298863634,0.1414281281359116,19.96768611498104,18.725259247743764,969.4356793720282,968.6733954258954,192.8,181.2552958596612,31779.223107318205,7,1.050900235030364,1974-06-10
1973,38,1137.2184877861873,0.2911428571428571,25.67603409664889,0.02253300976178443,62.0,12.0,14.0,16.0,153.0,257.0,0.22636484731997591,880.2184877861873,880.2184877861873,,229.68971866212254,229.68971866212254,229.68971866212254,191.14933179981958,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,968.2184877861873,990.0,968.3312581044709,21.66874189552912,0.5412273225223994,0.36502574808851457,989.0937469293891,0.24876588364404215,0.24876588364404215,0.24876588364404215,0.21019445507261358,20.513722941274143,20.513722941274143,20.513722941274143,20.552294369845573,,0.9545593514923866,0.9545593514923866,0.9545593514923866,0.817985671321912,44.115380988208926,44.115380988208926,44.115380988208926,36.59786344869259,0.9487178707141705,0.9487178707141705,0.9487178707141705,0.7870508268536041,0.979399421377316,0.979399421377316,0.979399421377316,0.9765422785201731,42.72729916704031,42.72729916704031,42.72729916704031,35.84158488132602,164.02348238244693,0.14413410818133812,5.1748770666273825e-05,1199.561484005937,1066.3481241083623,0.2410094735383842,0.2142449582006819,20.80437285519721,20.218720494432823,968.5271932354472,968.1085226757692,174.88008559994947,144.60000000000002,27555.945040251085,7,0.9112415687913719,1974-06-17
1973,39,927.9286801297943,0.3537142857142857,42.24590995329562,0.04595559475072213,62.0,12.0,14.0,16.0,153.0,257.0,0.2794221447278447,670.9286801297943,670.9286801297943,,226.8274076429215,226.8274076429215,187.77817215426063,29.495692689690777,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,758.9286801297943,990.0,967.601566223134,22.398433776865936,0.3669624172359999,0.24718581422137592,989.3858517685427,0.24421481812253756,0.24421481812253756,0.20564338955110897,0.0401763279882254,21.540070727286025,21.540070727286025,21.578642155857455,21.744109217420338,,0.9546828889476391,0.9546828889476391,0.8185913111531198,0.13617641143593578,45.764813790133175,45.764813790133175,37.68334244638813,5.7320648563032695,0.9841895438738316,0.9841895438738316,0.810394461212648,0.12327021196351118,0.9789725712466576,0.9789725712466576,0.9761154283895147,0.9623270211963512,43.77411174735238,43.77411174735238,36.88839746163809,5.5961527169874765,130.03277367333033,0.1395848908030828,5.3790835636967674e-05,1082.8793953113418,803.6892968412517,0.3197753174144408,0.2373302152693645,22.15184546428131,20.78805566250438,968.16047809955,967.114757187365,156.69227607564935,96.4,21845.505977119497,7,0.7224042981851686,1974-06-24
1973,40,692.5525923978039,0.4407142857142857,24.796671165311427,0.035435501724611816,50.0,10.0,9.0,9.0,108.0,186.0,0.26965527125476835,506.55259239780383,506.55259239780383,,226.41496870426818,226.41496870426818,53.722654989267525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,575.5525923978038,990.0,966.670210369591,23.32978963040882,0.2536020912872505,0.1424120883831335,989.6039858203296,0.2456449936924225,0.2456449936924225,0.06323986994979686,0.01,22.688130457046007,22.688130457046007,22.870535580788633,22.923775450738425,,0.9546380308352191,0.9546380308352191,0.2718823197999439,0.0,48.120394236338974,48.120394236338974,11.249591837865287,0.0,1.0348471878782575,1.0348471878782575,0.24192670619065135,0.0,0.9784783849047793,0.9784783849047793,0.9641926706190651,0.96,45.22666395152298,45.22666395152298,10.96495299720902,0.0,101.41828090025498,0.14635269057735498,5.5684828489738135e-05,760.52821131929,630.1125986840717,0.2951853373324747,0.2445668644919106,23.01053439682508,22.379832648348803,966.9421128452772,966.4204503947362,117.21681015936142,94.06395336039542,17038.27119124284,7,0.5634348938903055,1974-07-01
1973,41,576.0485355911818,0.49785714285714283,11.302039317924969,0.019395955948001028,50.0,10.0,9.0,9.0,108.0,186.0,0.3233324213558643,390.04853559118186,390.04853559118186,,195.02426779559096,195.02426779559096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,459.04853559118186,990.0,966.1911021406125,23.808897859387343,0.19754423386140024,0.08310290879903781,989.7193528573396,0.20578276152404776,0.20578276152404776,0.01,0.01,23.32246795520287,23.32246795520287,23.518250716726918,23.518250716726918,,0.9532643209377513,0.9532643209377513,0.0,0.0,42.51405415405288,42.51405415405288,0.0,0.0,0.9142807344957609,0.9142807344957609,0.0,0.0,0.9787285023232012,0.9787285023232012,0.96,0.96,41.61239949620761,41.61239949620761,0.0,0.0,83.22479899241522,0.14439173982138917,5.927605784868298e-05,615.6277736669467,550.9983234585969,0.3375690852060757,0.3021306184613847,23.471651230658157,23.091692873939724,966.3625110946678,966.0794924555636,91.22542015963836,77.93052291531937,13981.766230725756,7,0.46235999440230674,1974-07-08
1973,42,514.7661130046478,0.5405714285714286,8.807814163694948,0.0171051966103383,50.0,10.0,9.0,9.0,108.0,186.0,0.3617727221103694,328.76611300464776,328.76611300464776,,164.38305650232388,164.38305650232388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,397.76611300464776,990.0,965.9164475085208,24.083552491479136,0.1759157655315027,0.05417760533819371,989.7699066291304,0.16441712627813726,0.16441712627813726,0.01,0.01,23.689041994331316,23.689041994331316,23.84345912060945,23.84345912060945,,0.9453133998028189,0.9453133998028189,0.0,0.0,36.09713669112798,36.09713669112798,0.0,0.0,0.7762825094866231,0.7762825094866231,0.0,0.0,0.9707912599122368,0.9707912599122368,0.96,0.96,35.0448299566906,35.0448299566906,0.0,0.0,70.0896599133812,0.13606652658421195,5.922142709068963e-05,542.0087505502821,489.3436243127323,0.3801009980690586,0.3431678913138595,23.841575173013062,23.52558804806867,966.0390393774762,965.8020463094072,75.93580888890752,64.77284444707108,11775.06286544804,7,0.3893869995187844,1974-07-15
1973,43,467.9253310437559,0.5765714285714286,4.812638335763252,0.010273433366155743,50.0,10.0,9.0,9.0,108.0,186.0,0.39758531371740163,281.9253310437559,281.9253310437559,,160.22374809062006,121.70158295313584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,350.9253310437559,990.0,965.705663989697,24.29433601030309,0.15938420025667624,0.03206875625265274,989.8085470434906,0.15501142270101909,0.11643999412959051,0.01,0.01,23.947871631092738,23.98644305966417,24.09288305379376,24.09288305379376,,0.9378499095802534,0.8035689863619054,0.0,0.0,35.29007552616999,26.807151979874824,0.0,0.0,0.7589263554015053,0.5764978920403188,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,32.88865170619287,26.00293742047858,0.0,0.0,58.89158912667144,0.1257611459322139,5.796498869848852e-05,479.5630976092969,455.65515596238953,0.4082034353526611,0.387853028990849,24.0022446683956,23.888220889789157,965.7580339392418,965.6504482018308,62.71180657510008,48.2,9893.786973280803,7,0.3271754951481747,1974-07-22
1973,44,437.61481041466106,0.6092857142857142,4.740762427389135,0.010890598595024543,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.38414311666337714,269.3290961289468,269.3290961289468,,228.9340963942926,40.39499973465421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,333.75766755751823,990.0,965.5692666468659,24.43073335313407,0.1533251991542619,0.026123333372862843,989.8205514674729,0.23810467821321174,0.04524753535606889,0.01,0.01,24.013180142393754,24.206037285250893,24.24128482060696,24.24128482060696,,0.9414838883663764,0.2677290944432718,0.0,0.0,50.7614053864237,8.949103439242032,0.0,0.0,1.091643126589757,0.1924538374030544,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,43.109201764636204,8.680630336064768,0.0,0.0,51.78983210070097,0.11839532529149481,5.330579129068194e-05,453.0726139176065,422.4698189706656,0.4200549771227936,0.352246219810868,24.12097748057988,23.90197274805152,965.6388267626292,965.501114185368,61.25048530002738,48.2,8700.691792917763,7,0.28772128944833875,1974-07-29
1973,45,411.825273275763,0.6392857142857142,3.4747236634192973,0.008559451258166243,47.0,8.0,6.0,5.0,89.0,155.0,0.3765172162923797,256.82527327576304,256.82527327576304,,256.82527327576304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,317.825273275763,990.0,965.4530813549785,24.546918645021492,0.14770216288059307,0.020600415623667986,989.8316974214957,0.278678302427298,0.01,0.01,0.01,24.09993776408994,24.368616066517237,24.368616066517237,24.368616066517237,,0.948079667105607,0.0,0.0,0.0,57.53709594893612,0.0,0.0,0.0,1.2373569021276585,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1170847085502755,5.218374978176731e-05,422.4698189706656,398.1467533267305,0.3893036894182649,0.3668901138965444,24.17922605355304,24.04218110675501,965.501114185368,965.3907337666336,48.2,48.2,8097.600000000001,7,0.26777777777777784,1974-08-05
1973,46,380.8783141084542,0.6751428571428572,3.5909468491830205,0.009387184927707142,47.0,8.0,6.0,5.0,89.0,155.0,0.4070699830835861,225.8783141084542,225.8783141084542,,225.8783141084542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,286.8783141084542,990.0,965.3043915705423,24.695608429457756,0.1367800208045086,0.014949656699218572,989.8482703224962,0.24743572404641315,0.01,0.01,0.01,24.29644302790761,24.533878751954024,24.533878751954024,24.533878751954024,,0.9578354372800602,0.0,0.0,0.0,51.54856324596084,0.0,0.0,0.0,1.1085712526013085,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1265856334492184,5.9322450790289536e-05,391.8169121240828,373.01012538244936,0.4155383177362213,0.3955929292580247,24.3498517502858,24.222192579047267,965.3590845606204,965.2650506269122,48.2,48.2,8097.600000000001,7,0.26777777777777784,1974-08-12
1973,47,359.41869674759624,0.7011428571428572,4.630688499267535,0.013129547382828701,47.0,8.0,6.0,5.0,89.0,155.0,0.431779111860361,204.41869674759621,204.41869674759621,,204.41869674759621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,265.41869674759624,990.0,965.197093483738,24.802906516262055,0.1292062560140314,0.013125589223545614,989.8576681547623,0.21846524060925487,0.01,0.01,0.01,24.4421094304152,24.650574671024454,24.650574671024454,24.650574671024454,,0.9550980979628442,0.0,0.0,0.0,46.79764842654423,0.0,0.0,0.0,1.0064010414310587,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.65927949061437,0.0,0.0,0.0,45.65927949061437,0.12694142943251133,6.206437574777046e-05,373.01012538244936,340.5953058875766,0.4550855438129915,0.4155383177362213,24.569881309263952,24.3498517502858,965.2650506269122,965.102976529438,48.2,41.66137778242548,7670.758954423213,7,0.25366266383674646,1974-08-19
