WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1973,48,339.08010025536913,0.7254285714285713,2.4331506176074447,0.0071926368494184285,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.4412557681207372,189.36581454108344,189.36581454108344,,189.36581454108344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,248.79438596965488,990.0,965.0954005012769,24.904599498723183,0.12333902094088524,0.01184609423599203,989.8648148848231,0.19814384963046267,0.01,0.01,0.01,24.571270533915843,24.759414383546304,24.759414383546304,24.759414383546304,,0.951464523837113,0.0,0.0,0.0,43.42255595801987,0.0,0.0,0.0,0.933818407699352,0.0,0.0,0.0,0.9798399213174056,0.96,0.96,0.96,42.53633794490117,0.0,0.0,0.0,42.53633794490117,0.1255100217222278,6.238932368186156e-05,344.6194637292325,331.6115672476363,0.4620344534083663,0.355838009450019,24.604652405170405,24.54256560339379,965.1230973186462,965.0580578362382,48.2,40.45605383015759,7146.104774743397,7,0.2363129885827843,1974-08-26
1973,49,326.8894753653098,0.745,1.1407162012572079,0.0034970190358272,40.0,6.0,4.0,3.0,65.0,118.0,0.36099337512993984,208.8894753653098,208.8894753653098,,208.8894753653098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,258.8894753653098,990.0,965.0344473768266,24.96555262317343,0.12690189120720177,0.013505605406051299,989.8595925033868,0.22450079174316823,0.01,0.01,0.01,24.60064433481697,24.81514512656014,24.81514512656014,24.81514512656014,,0.9563512094764793,0.0,0.0,0.0,48.196794211096844,0.0,0.0,0.0,1.0364901980881043,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.23285832687491,0.0,0.0,0.0,47.23285832687491,0.144488608086533,6.280960648637206e-05,329.2057950036568,323.62655383883583,0.3646177935657385,0.3584384047634679,24.62279282108473,24.58492131687579,965.0460289750184,965.0181327691942,47.74591302046031,46.50980407841554,7935.120198914984,7,0.2624047684826384,1974-09-02
1973,50,311.78940739948166,0.7665714285714286,2.5152045659218305,0.008062941352719871,44.285714285714285,6.714285714285714,5.428571428571429,3.7142857142857144,72.14285714285714,132.28571428571428,0.42459296139352803,179.50369311376735,179.50369311376735,,179.50369311376735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.285714285714285,6.714285714285714,5.428571428571429,3.7142857142857144,72.14285714285714,235.93226454233877,990.0,964.9589470369974,25.04105296300265,0.11879954949079144,0.011007813914670187,989.8701926365945,0.18482998570358591,0.01,0.01,0.01,24.726415613893586,24.90124559959717,24.90124559959717,24.90124559959717,,0.9485268656756455,0.0,0.0,0.0,41.29407715850044,0.0,0.0,0.0,0.8880446700752783,0.0,0.0,0.0,0.9764295827443938,0.96,0.96,0.96,40.327512537360505,0.0,0.0,0.0,40.327512537360505,0.1292653031960039,6.238610782786158e-05,320.2150422476492,306.020121877383,0.450950738642259,0.3685023638231857,24.77488639602519,24.64594992646288,965.0010752112382,964.9301006093868,45.75261846972096,37.53668338932022,6775.022106276564,7,0.22404173631866944,1974-09-09
1973,51,288.98047967263716,0.8012857142857143,3.528263982593777,0.012145935518769229,46.0,7.0,6.0,4.0,75.0,138.0,0.4777046721431228,150.98047967263716,150.98047967263716,,150.98047967263716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,209.98047967263716,990.0,964.8559219186907,25.14407808130945,0.10964010809058229,0.008583340772174099,989.8817765511372,0.14632364755806018,0.01,0.01,0.01,24.879530984888607,25.01585463244666,25.01585463244666,25.01585463244666,,0.9394878382703002,0.0,0.0,0.0,34.610176545257026,0.0,0.0,0.0,0.7443048719410114,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.57187124889931,0.0,0.0,0.0,33.57187124889931,0.1161353878920582,6.176467810569653e-05,299.18021087320443,281.3222739992266,0.4905406103761958,0.4612604543503239,24.923856237938743,24.82049552857043,964.8967208434927,964.8252890959968,35.882919167459434,31.824783214787026,5640.074369815085,7,0.18651039582721843,1974-09-16
1973,52,268.858691874634,0.8404285714285714,2.848478492441367,0.010657104140584813,46.0,7.0,6.0,4.0,75.0,138.0,0.5135889135009819,130.858691874634,130.858691874634,,130.858691874634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,189.85869187463396,990.0,964.7754347674985,25.224565232501472,0.10253838192764661,0.006872988809343843,989.890588629263,0.11915923403075586,0.01,0.01,0.01,24.995994627733754,25.105153861764514,25.105153861764514,25.105153861764514,,0.9312094223144926,0.0,0.0,0.0,29.87385579979588,0.0,0.0,0.0,0.6424485118235673,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.977640125802,0.0,0.0,0.0,28.977640125802,0.10770777519519759,6.150687397756701e-05,281.3222739992266,261.382924552137,0.5279610373801357,0.4905406103761958,25.03926386636861,24.923856237938743,964.8252890959968,964.7455316982084,31.824783214787026,27.26869779431837,4868.243541134737,7,0.16098688958778892,1974-09-23
1973,53,261.382924552137,0.855,0.0,0.0,46.0,7.0,6.0,4.0,75.0,138.0,0.5279610373801357,123.382924552137,123.382924552137,,123.382924552137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,182.382924552137,990.0,964.7455316982084,25.254468301791466,0.0998999386905706,0.0062375485869316,989.8938625127224,0.1090669481453849,0.01,0.01,0.01,25.03926386636861,25.138330814514,25.138330814514,25.138330814514,,0.927849094309793,0.0,0.0,0.0,28.11205958177152,0.0,0.0,0.0,0.604560421113366,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.26869779431837,0.0,0.0,0.0,27.26869779431837,0.104324709967346,6.139130113582928e-05,261.382924552137,261.382924552137,0.5279610373801357,0.5279610373801357,25.03926386636861,25.03926386636861,964.7455316982084,964.7455316982084,27.26869779431837,27.26869779431837,654.448747063641,1,0.15149276552399096,1974-09-30
1974,1,245.57708058775754,0.8795714285714286,3.598370046147267,0.014750203336247129,41.0,6.0,4.0,3.0,56.0,110.0,0.4485909539912353,135.57708058775756,135.57708058775756,,135.57708058775756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,186.57708058775756,990.0,964.6683008510865,25.33169914891354,0.10138019532985695,0.007274051849959357,989.8913457528203,0.12552905879347265,0.01,0.01,0.01,25.097515842940226,25.2130449017337,25.2130449017337,25.2130449017337,,0.9330775601141136,0.0,0.0,0.0,31.139902555052426,0.0,0.0,0.0,0.6696753237645684,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.205705478400855,0.0,0.0,0.0,30.205705478400855,0.12284269645081768,6.188016981538041e-05,261.382924552137,236.1943342291061,0.46571819920668,0.4208385080566299,25.16542640753618,24.99202519603425,964.7455316982084,964.6171660053748,33.81660613897076,28.070350674531973,5074.558520371344,7,0.16780947488000475,1974-10-01
1974,2,233.74164028562313,0.8991428571428572,1.0924287786442943,0.004742769131518057,38.714285714285715,5.428571428571429,3.4285714285714284,2.4285714285714284,52.57142857142857,102.57142857142857,0.4386438869120334,131.1702117141946,131.1702117141946,,131.1702117141946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.714285714285715,5.428571428571429,3.4285714285714284,2.4285714285714284,52.57142857142857,178.74164028562316,990.0,964.6024498417138,25.397550158286258,0.09861481178661043,0.006899467995706515,989.8944857202176,0.11957978581416263,0.01,0.01,0.01,25.172456092689742,25.282035878503905,25.282035878503905,25.282035878503905,,0.931174311946414,0.0,0.0,0.0,30.155219664421214,0.0,0.0,0.0,0.6484993476219616,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.250563074488575,0.0,0.0,0.0,29.250563074488575,0.12518275037957302,6.193903697858947e-05,236.1943342291061,228.5473327785961,0.46571819920668,0.4106787756640723,25.20385521104376,25.144300881296225,964.6171660053748,964.5712839966716,31.112774167909624,28.070350674531973,4914.094596514081,7,0.1625031281916032,1974-10-08
1974,3,222.26726554304096,0.9225714285714286,1.1452624210008042,0.005146939182980529,37.0,5.0,3.0,2.0,50.0,97.0,0.4364863413713402,125.26726554304096,125.26726554304096,,125.26726554304096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.26726554304096,990.0,964.5336035932584,25.46639640674172,0.09562393104816144,0.0063977175711584,989.8979783513805,0.11161080848310526,0.01,0.01,0.01,25.252763949639277,25.354374758122383,25.354374758122383,25.354374758122383,,0.9283974186347901,0.0,0.0,0.0,28.80212221338695,0.0,0.0,0.0,0.6194004777072463,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.93805854698534,0.0,0.0,0.0,27.93805854698534,0.12567812331421377,6.195126669354702e-05,228.5473327785961,220.53049583159049,0.4398484646498716,0.4244197419445196,25.26628979460746,25.20385521104376,964.5712839966716,964.5231829749896,29.3724914047961,27.540403494878607,4693.593835893537,7,0.15521143637214077,1974-10-15
1974,4,232.29943191383842,0.9024285714285715,2.2376911996450985,0.009689907644623658,37.0,5.0,3.0,2.0,50.0,97.0,0.4177393943511133,135.29943191383842,135.29943191383842,,135.29943191383842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,180.29943191383842,990.0,964.5937965914829,25.406203408516927,0.099164606800033,0.007250451712676243,989.8935849414873,0.12515423308368184,0.01,0.01,0.01,25.174634116920547,25.289788350004226,25.289788350004226,25.289788350004226,,0.9328502355878389,0.0,0.0,0.0,31.161483820619214,0.0,0.0,0.0,0.6701394370025637,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.226639306000635,0.0,0.0,0.0,30.226639306000635,0.13007857555516952,6.205570430635162e-05,236.1943342291061,222.2828362851385,0.4363809712935774,0.4106787756640723,25.252642685753617,25.144300881296225,964.6171660053748,964.5336970177108,31.112774167909624,27.949879606394852,5078.0754034081065,7,0.16792577392222574,1974-10-22
1974,5,243.41385856828447,0.8832857142857142,1.428727102026065,0.005883229808701343,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.389309033917657,148.69957285399875,148.69957285399875,,148.69957285399875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,193.1281442825702,990.0,964.6604831514097,25.33951684859023,0.10369227401894221,0.008389463692589857,989.8879182622885,0.14324442335289828,0.01,0.01,0.01,25.084190687525822,25.217435110878718,25.217435110878718,25.217435110878718,,0.9382744635648753,0.0,0.0,0.0,34.32369038395968,0.0,0.0,0.0,0.7381438792249393,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.29397967244088,0.0,0.0,0.0,33.29397967244088,0.13673222302567148,6.219230493254521e-05,246.1954239432886,236.1943342291061,0.4106787756640723,0.3777486945550322,25.144300881296225,25.059614274515933,964.6771725436598,964.6171660053748,34.32938855024869,31.112774167909624,5593.388584970068,7,0.1849665537357827,1974-10-29
1974,6,265.29105340404686,0.848,5.018121436562568,0.01863285623313753,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,94.85714285714286,0.35748984826549307,170.43391054690397,170.43391054690397,,170.43391054690397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,215.2910534040468,990.0,964.7611642136162,25.23883578638377,0.11151443453811047,0.010236882396486801,989.8782486830654,0.17258577923832036,0.01,0.01,0.01,24.94449869021086,25.107084469449177,25.107084469449177,25.107084469449177,,0.9454891190596049,0.0,0.0,0.0,39.42108647295405,0.0,0.0,0.0,0.8477653004936354,0.0,0.0,0.0,0.9747765300493636,0.96,0.96,0.96,38.43014997366401,0.0,0.0,0.0,38.43014997366401,0.14486578974537337,6.262845783939525e-05,281.3222739992266,258.7976520087449,0.3767920630425851,0.3441102166945746,24.979064180869724,24.86981856356441,964.8252890959968,964.735190608035,40.14847269106543,37.285716744522965,6456.265195575554,7,0.2135008331870223,1974-11-05
1974,7,286.52619397067946,0.8064285714285715,3.528263982593777,0.011709056084185529,40.0,6.0,4.0,3.0,53.0,106.0,0.3702493568242332,180.5261939706795,180.5261939706795,,180.5261939706795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,230.52619397067946,990.0,964.8469647932936,25.153035206706218,0.11689153636792791,0.0110947264875077,989.8720137371447,0.1862103618604173,0.01,0.01,0.01,24.838838581990398,25.015048943850818,25.015048943850818,25.015048943850818,,0.9487233207317622,0.0,0.0,0.0,41.72165163035282,0.0,0.0,0.0,0.8972398200075873,0.0,0.0,0.0,0.9783396490221988,0.96,0.96,0.96,40.8199762271442,0.0,0.0,0.0,40.8199762271442,0.14238964905029355,6.280506098502578e-05,306.020121877383,281.3222739992266,0.3767920630425851,0.3463824514208656,24.86981856356441,24.720848894545693,964.9301006093868,964.8252890959968,45.37360805665372,39.57123745542535,6857.756006160225,7,0.22677764570635667,1974-11-12
1974,8,301.58083987338654,0.7821428571428571,1.954260286908168,0.006440714749924315,40.0,6.0,4.0,3.0,53.0,106.0,0.3515157761380655,195.58083987338654,195.58083987338654,,195.58083987338654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,245.58083987338654,990.0,964.9083726502965,25.09162734970354,0.1222048608173741,0.012374371389237786,989.8654207677934,0.2065341338290718,0.01,0.01,0.01,24.75051398366787,24.947048117496937,24.947048117496937,24.947048117496937,,0.9534161366112682,0.0,0.0,0.0,45.261863385078485,0.0,0.0,0.0,0.9733734061307201,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.35662611737691,0.0,0.0,0.0,44.35662611737691,0.1470723176029257,6.299827479598142e-05,306.020121877383,299.18021087320443,0.3543015084140169,0.3463824514208656,24.76645794954491,24.720848894545693,964.9301006093868,964.8967208434927,45.37360805665372,43.80647373509901,7451.913187719321,7,0.24642570065209396,1974-11-19
1974,9,325.4083988392667,0.7481428571428571,11.873402070565518,0.03230290655189021,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,105.42857142857143,0.326151151601444,219.97982741069524,219.97982741069524,,199.61311766988516,20.366709740810112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,269.1226845535524,990.0,965.0270419941963,24.97295800580371,0.1305135082337414,0.016390690097867498,989.8530958016684,0.2119777088543449,0.0278522010072365,0.01,0.01,24.614076098617772,24.798201606464882,24.816053807472116,24.816053807472116,,0.9536157502968656,0.13388451320752062,0.0,0.0,46.012210481584965,4.554955527629672,0.0,0.0,0.989509902829784,0.097956032852251,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,44.49353580031173,4.418306861800781,0.0,0.0,48.91184266211251,0.15003239399011065,6.188864278043267e-05,389.1339363713416,306.020121877383,0.3463824514208656,0.267260164892828,24.720848894545693,24.33302955908599,965.3456696818566,964.9301006093868,61.85629606521094,45.37360805665372,8217.189567234902,7,0.2717324592339584,1974-11-26
1974,10,446.50051465461246,0.5995714285714285,17.56360318800558,0.039018310847059645,38.0,5.0,4.0,3.0,54.0,104.0,0.23354508560744774,342.50051465461246,342.50051465461246,,171.25025732730623,171.25025732730623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,389.50051465461246,990.0,965.6092523159457,24.390747684054286,0.17299857941848704,0.06066024291697704,989.7663411776646,0.1736878473918634,0.1736878473918634,0.01,0.01,23.983401014326965,23.983401014326965,24.147088861718824,24.147088861718824,,0.9470651701736027,0.9470651701736027,0.0,0.0,38.140085713599426,38.140085713599426,0.0,0.0,0.8202168970666542,0.8202168970666542,0.0,0.0,0.9728872702662933,0.9728872702662933,0.96,0.96,37.11690644961448,37.11690644961448,0.0,0.0,74.23381289922897,0.1661034596378638,6.019711718326522e-05,486.0250263913084,422.4698189706656,0.2461714312596169,0.2139807506872445,24.12758353095723,23.746256670037848,965.7871126187608,965.501114185368,83.0607900709501,68.96396093812702,12471.280567070466,7,0.41241007166238314,1974-12-03
1974,11,495.2524382980196,0.553,8.04696639503406,0.016239415374457927,41.42857142857143,6.714285714285714,4.857142857142857,3.0,60.0,116.0,0.2343179255171067,379.2524382980196,379.2524382980196,,189.6262191490098,189.6262191490098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,6.714285714285714,4.857142857142857,3.0,60.0,432.2524382980196,990.0,965.828635972341,24.17136402765896,0.18808705972877443,0.0780071508766652,989.7339057893945,0.19849539585116321,0.19849539585116321,0.01,0.01,23.706774421202358,23.706774421202358,23.895269817053524,23.895269817053524,,0.952296507164759,0.952296507164759,0.0,0.0,41.98255188867842,41.98255188867842,0.0,0.0,0.9028505782511489,0.9028505782511489,0.0,0.0,0.9790356190737816,0.9790356190737816,0.96,0.96,41.10385913162868,41.10385913162868,0.0,0.0,82.20771826325736,0.165971262769291,6.021119444810823e-05,512.1178199937132,479.5630976092969,0.2460572979619364,0.2102364604872206,23.80355631421785,23.608230225313964,965.9045301899716,965.7580339392418,85.32907940136695,78.27606210218434,13810.896668227237,7,0.4567095459069853,1974-12-10
1974,12,540.3839406318338,0.5232857142857144,8.539181720950735,0.0155810462099388,42.0,7.0,5.0,3.0,61.0,118.0,0.2185295237176064,422.3839406318338,422.3839406318338,,211.1919703159169,211.1919703159169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,476.3839406318338,990.0,966.0317277328431,23.96827226715678,0.2037151011399083,0.09836521997822552,989.6979196788818,0.2276091599264878,0.2276091599264878,0.01,0.01,23.43858278611216,23.43858278611216,23.65619194603865,23.65619194603865,,0.9563302604432254,0.9563302604432254,0.0,0.0,46.42020919772244,46.42020919772244,0.0,0.0,0.9982840687682246,0.9982840687682246,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.4380772147058,45.4380772147058,0.0,0.0,90.8761544294116,0.16815903382882688,5.97754081287344e-05,571.8920920403683,523.0192327708844,0.2256131182305708,0.2063326310021274,23.542822500555943,23.249220061015944,966.1735144141816,965.953586547469,96.4,87.54417615355442,15267.193944141149,7,0.5048675246078422,1974-12-17
1974,13,589.3928465270336,0.48928571428571427,5.271853138955797,0.008856746616341286,42.0,7.0,5.0,3.0,61.0,118.0,0.200252876317369,471.3928465270336,471.3928465270336,,235.6964232635168,235.6964232635168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,525.3928465270336,990.0,966.2516395905134,23.748360409486477,0.22509680166540733,0.12149742356075986,989.6534057747739,0.2606901714057477,0.2606901714057477,0.01,0.01,23.141076012854533,23.141076012854533,23.39176618426028,23.39176618426028,,0.9567220053572923,0.9567220053572923,0.0,0.0,51.17253846241893,51.17253846241893,0.0,0.0,1.1004846981165362,1.1004846981165362,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16359641760164717,5.6826339837108156e-05,608.7950640130589,583.0034913422678,0.2024001601230977,0.1938254873851422,23.18015949035609,23.024254914728644,966.3351802560522,966.22351571104,96.4,96.4,16195.200000000003,7,0.5355555555555557,1974-12-24
1974,14,640.7843891901109,0.464,10.50197130845314,0.01609152300629916,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.21228551500183807,504.7843891901108,504.7843891901108,,252.39219459505543,252.39219459505543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,563.0701034758251,990.0,966.4631375567604,23.53686244323959,0.2465084157562945,0.13913910184939512,989.6143524823943,0.27675197621162884,0.27675197621162884,0.01,0.01,22.874462949422263,22.874462949422263,23.141214925633896,23.141214925633896,,0.9540787829941255,0.9540787829941255,0.0,0.0,54.00565017096443,54.00565017096443,0.0,0.0,1.1614118316336435,1.1614118316336435,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1506049498355376,5.312102292149142e-05,682.3088631722309,615.6277736669467,0.2246825483442684,0.1916742633249645,23.001107140051293,22.65802681023044,966.6292354526888,966.3625110946678,96.4,96.4,16195.200000000003,7,0.5355555555555557,1974-12-31
1974,15,738.9696260441675,0.42214285714285715,24.281464919436953,0.030722312259874873,46.0,7.0,6.0,4.0,76.0,139.0,0.18924651538102324,599.9696260441675,599.9696260441675,,238.96768605618036,238.96768605618036,122.03425393180682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,658.9696260441675,990.0,966.8558785041765,23.144121495823406,0.30100717004524064,0.20177971019750388,989.4972131197574,0.25188909995079634,0.25188909995079634,0.1361748142365106,0.01,22.38944551562989,22.38944551562989,22.505159801344174,22.631334615580688,,0.9524549458395936,0.9524549458395936,0.5458550094829688,0.0,49.995424828804936,49.995424828804936,25.35747372227798,0.0,1.0751704264259128,1.0751704264259128,0.5453220155328597,0.0,0.9795204330159603,0.9795204330159603,0.9709490044445318,0.96,45.488145826215266,45.488145826215266,24.831002969072408,0.0,115.80729462150293,0.15585938212455688,5.334938999094846e-05,843.5265543863715,684.6893499137433,0.2030117746354768,0.1647843796703192,22.6455618909483,21.83430725187052,967.2741062175454,966.6387573996548,141.46505555570894,96.4,19455.625496412493,7,0.6433738590083496,1975-01-07
1974,16,910.563169822352,0.3585714285714286,22.02173163943082,0.02257653300159933,46.0,7.0,6.0,4.0,76.0,139.0,0.15362617718409272,771.563169822352,771.563169822352,,226.61826066269197,226.61826066269197,226.61826066269197,91.70838783427614,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,830.563169822352,990.0,967.5422526792893,22.45774732071066,0.4182388998520662,0.308049681138161,989.2737114190098,0.24843465189463412,0.24843465189463412,0.24843465189463412,0.10487775214770137,21.48302408782584,21.48302408782584,21.48302408782584,21.62658098757277,,0.9558299791413527,0.9558299791413527,0.9558299791413527,0.40906064814778087,45.67846155515297,45.67846155515297,45.67846155515297,18.064236776486716,0.9823325065624294,0.9823325065624294,0.9823325065624294,0.3884782102470261,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9685714285714285,44.76489232404991,44.76489232404991,44.76489232404991,17.70295204095698,151.9976290131067,0.16699155310103,5.482110524232455e-05,997.6786758623872,843.5265543863715,0.1647843796703192,0.1393234148057231,21.83430725187052,21.02739805631372,967.8907147034496,967.2741062175454,165.64261663903855,141.46505555570894,25535.601674201924,7,0.8444312722950371,1975-01-14
1974,17,1100.1684135961093,0.302,24.143538833312977,0.02203082768836647,46.0,7.0,6.0,4.0,76.0,139.0,0.1264841973814669,961.1684135961093,961.1684135961093,,240.29210339902733,240.29210339902733,240.29210339902733,240.29210339902733,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,1020.1684135961093,990.0,968.2148150141592,21.78518498584081,0.594080991395984,0.411189650556287,988.9947293580477,0.26555960193193584,0.26555960193193584,0.26555960193193584,0.26555960193193584,20.514354741956595,20.514354741956595,20.514354741956595,20.514354741956595,,0.9554306741890883,0.9554306741890883,0.9554306741890883,0.9554306741890883,46.17158550691867,46.17158550691867,46.17158550691867,46.17158550691867,0.9929373227294336,0.9929373227294336,0.9929373227294336,0.9929373227294336,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.24815379678029,45.24815379678029,45.24815379678029,45.24815379678029,180.99261518712115,0.16454042611599237,5.2326227626429485e-05,1166.683447695578,1042.8375986738165,0.1332901692236329,0.1191411434477376,20.805061223830748,20.13188812216785,968.423862264186,968.0346324529748,189.94603225176647,172.66344725053725,30406.759351436354,7,1.0055145288173397,1975-01-21
1974,18,1398.0664522321235,0.246,83.54771120338721,0.055481168345635816,49.857142857142854,8.285714285714286,7.714285714285714,5.714285714285714,92.28571428571429,163.85714285714286,0.11701980589381238,1234.2093093749806,1094.3659262865624,,273.5914815716406,273.5914815716406,273.5914815716406,273.5914815716406,139.84338308841805,26.88771352945863,4.523165162664052,5.7027280528107145,5.300734720947044,97.42904162253762,76.74485638660147,12.808879448378336,13.41701376709643,11.015020435232758,189.7147559082519,1197.3366758886386,990.0,969.1589748768553,20.84102512314475,0.8456701865899293,0.6353233341447655,988.5190064792652,0.28,0.28,0.28,0.28,19.080031602410035,19.080031602410035,19.080031602410035,19.080031602410035,,0.9529359301330016,0.9529359301330016,0.9529359301330016,0.9529359301330016,48.7754092156992,48.7754092156992,48.7754092156992,48.7754092156992,1.048933531520413,1.048933531520413,1.048933531520413,1.048933531520413,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.50342043965594,47.50342043965594,47.50342043965594,47.50342043965594,190.0136817586238,0.13816090100150452,4.824189465226458e-05,1751.5174261192883,1199.561484005937,0.1423844413408438,0.1004641489663822,19.90640019599411,17.84850044155789,970.2972101459238,968.5271932354472,192.8,179.40271551555136,31922.298535448797,7,1.0556315653256878,1975-01-28
1974,19,2113.3787866817956,0.16414285714285715,129.55046068864524,0.06093717645418698,55.0,10.0,10.0,8.0,114.0,197.0,0.09487395914736933,1916.3787866817954,1100.0,,275.0,275.0,275.0,275.0,816.3787866817955,45.0,8.0,15.0,33.15243803783941,715.2263486439562,100.0,18.0,25.0,41.15243803783941,829.226348643956,1243.0,990.0,971.3168390171551,18.683160982844843,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.82887157032656,16.82887157032656,16.82887157032656,16.82887157032656,,0.9474998808067443,0.9474998808067443,0.9474998808067443,0.9474998808067443,43.008417544360086,43.008417544360086,43.008417544360086,43.008417544360086,0.9249122052550557,0.9249122052550557,0.9249122052550557,0.9249122052550557,0.979257801543854,0.979257801543854,0.979257801543854,0.979257801543854,42.11829460485069,42.11829460485069,42.11829460485069,42.11829460485069,168.47317841940276,0.0816541946373877,4.254373192409161e-05,2542.9744128795624,1693.8193070891668,0.1163052039703957,0.0774683374721514,18.034909749193588,15.73508269432418,972.4106278931577,970.110800838288,181.37859174168423,156.40817962090895,28303.493974459663,7,0.9359621023300153,1975-02-04
1974,20,2710.8813494129363,0.10814285714285714,64.05693599917855,0.024127803578288417,55.0,10.0,10.0,8.0,114.0,197.0,0.07285458458024256,2513.8813494129363,1100.0,,275.0,275.0,275.0,275.0,1413.8813494129365,45.0,8.0,15.0,57.416501499002486,1288.464847913934,100.0,18.0,25.0,65.41650149900249,1402.464847913934,1243.0,990.0,972.815920498583,17.184079501417045,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.329790088898763,15.329790088898763,15.329790088898763,15.329790088898763,,0.942319160355595,0.942319160355595,0.942319160355595,0.942319160355595,38.959934245850604,38.959934245850604,38.959934245850604,38.959934245850604,0.8378480482978625,0.8378480482978625,0.8378480482978625,0.8378480482978625,0.9737848048297862,0.9737848048297862,0.9737848048297862,0.9737848048297862,37.940244612085074,37.940244612085074,37.940244612085074,37.940244612085074,151.7609784483403,0.05619459695891255,3.832347940614654e-05,2840.311133494523,2467.4434971899177,0.0798397208383317,0.0693585986678948,15.91739869771297,15.01737336870187,973.1283372187798,972.2283118897687,158.5154845900088,148.18292497447888,25495.84437932117,7,0.8431165469352239,1975-02-11
1974,21,3179.4896608556783,0.07585714285714286,70.27228552429258,0.022237002777092344,55.0,10.0,10.0,8.0,114.0,197.0,0.06211403898068295,2982.4896608556783,1100.0,,275.0,275.0,275.0,275.0,1882.4896608556785,45.0,8.0,15.0,70.78339758149893,1743.7062632741795,100.0,18.0,25.0,78.78339758149892,1857.7062632741795,1243.0,990.0,973.9211005338309,16.07889946616922,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.224610053650936,14.224610053650936,14.224610053650936,14.224610053650936,,0.9363476603219058,0.9363476603219058,0.9363476603219058,0.9363476603219058,35.92310252179201,35.92310252179201,35.92310252179201,35.92310252179201,0.7725398391783227,0.7725398391783227,0.7725398391783227,0.7725398391783227,0.9700275682284961,0.9700275682284961,0.9700275682284961,0.9700275682284961,34.84643745806181,34.84643745806181,34.84643745806181,34.84643745806181,139.38574983224723,0.04400889170796043,3.51984216748099e-05,3332.217132164571,2963.5533446484865,0.0664742547508847,0.0591197968759109,14.719892169364671,13.880774283609158,974.2649363038726,973.425818418117,144.71295451882804,135.70505415380822,23416.805971817535,7,0.774365276845818,1975-02-18
1974,22,3301.051749575773,0.06871428571428571,18.3715610809,0.005573243966740071,56.714285714285715,10.428571428571429,10.857142857142858,10.142857142857142,126.85714285714286,215.0,0.06519054814591996,3086.051749575773,1100.0,,275.0,275.0,275.0,275.0,1986.0517495757726,43.285714285714285,7.571428571428571,14.142857142857142,69.85714285714286,1851.1946067186298,100.0,18.0,25.0,80.0,1978.0517495757726,1243.0,990.0,974.198895374101,15.801104625898963,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.946815213380683,13.946815213380683,13.946815213380683,13.946815213380683,,0.9346808912802842,0.9346808912802842,0.9346808912802842,0.9346808912802842,35.156930710281465,35.156930710281465,35.156930710281465,35.156930710281465,0.7560630260275583,0.7560630260275583,0.7560630260275583,0.7560630260275583,0.97,0.97,0.97,0.97,34.102222788973016,34.102222788973016,34.102222788973016,34.102222788973016,136.40889115589206,0.04133034803159073,3.444668968583133e-05,3355.917451239844,3251.016842748816,0.0735154604114322,0.0587022782479999,14.052841563561602,13.830552178902026,974.3151584085796,974.09286902392,137.53908149989147,135.1704486892288,22916.693714189867,7,0.7578271730882893,1975-02-25
1974,23,3228.096316308083,0.072,35.01701642206081,0.010764016311567984,59.0,11.0,12.0,13.0,144.0,239.0,0.07406053713915449,2989.096316308083,1100.0,,275.0,275.0,275.0,275.0,1889.096316308083,41.00000000000001,7.0,13.0,67.0,1761.096316308083,100.0,18.0,25.0,80.0,1905.096316308083,1243.0,990.0,974.0442993369386,15.955700663061455,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.101411250543174,14.101411250543174,14.101411250543174,14.101411250543174,,0.9356084675032592,0.9356084675032592,0.9356084675032592,0.9356084675032592,35.582055006970826,35.582055006970826,35.582055006970826,35.582055006970826,0.7652054840208778,0.7652054840208778,0.7652054840208778,0.7652054840208778,0.97,0.97,0.97,0.97,34.514593356761694,34.514593356761694,34.514593356761694,34.514593356761694,138.05837342704677,0.04278812979479913,3.48632256128906e-05,3332.217132164571,3169.057429979481,0.0754167462347148,0.0717240175296584,14.226517462049031,13.880774283609158,974.2649363038726,973.9191931254328,139.39402481140553,135.70505415380822,23193.80673574386,7,0.7669909634835932,1975-03-04
1974,24,3632.922965340647,0.051,70.63521281334943,0.019470110016363184,59.0,11.0,12.0,13.0,144.0,239.0,0.06585107973818469,3393.922965340647,1100.0,,275.0,275.0,275.0,275.0,2293.922965340647,41.0,7.0,13.0,67.0,2165.922965340647,100.0,18.0,25.0,80.0,2309.922965340647,1243.0,990.0,974.902146283698,15.097853716302016,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.243564303783733,13.243564303783733,13.243564303783733,13.243564303783733,,0.9303898223770787,0.9303898223770787,0.9303898223770787,0.9303898223770787,33.23184496263449,33.23184496263449,33.23184496263449,33.23184496263449,0.714663332529774,0.714663332529774,0.714663332529774,0.714663332529774,0.97,0.97,0.97,0.97,32.23488961375545,32.23488961375545,32.23488961375545,32.23488961375545,128.9395584550218,0.035548260073656184,3.256049455934894e-05,3826.663621858017,3470.2255127941166,0.0688716047757843,0.0624564956885222,13.58832795322755,12.833018626877877,975.3126919606038,974.5573826342542,132.596461965081,124.55023050030546,21661.84582044366,7,0.7163308803056766,1975-03-11
1974,25,4341.761820222337,0.029428571428571425,135.83780250578482,0.0311974230315813,59.0,11.0,12.0,13.0,144.0,239.0,0.055290026337675456,4102.7618202223375,1100.0,,275.0,275.0,275.0,275.0,3002.761820222337,41.0,6.999999999999998,13.0,67.0,2874.7618202223375,100.0,18.0,25.0,80.0,3018.7618202223375,1243.0,990.0,976.3025753599404,13.697424640059515,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.843135227541234,11.843135227541234,11.843135227541234,11.843135227541234,,0.9182677336626822,0.9182677336626822,0.9182677336626822,0.9182677336626822,29.33701133592658,29.33701133592658,29.33701133592658,29.33701133592658,0.6309034695898189,0.6309034695898189,0.6309034695898189,0.6309034695898189,0.97,0.97,0.97,0.97,28.45690099584878,28.45690099584878,28.45690099584878,28.45690099584878,113.82760398339512,0.026420817564170057,2.8744344440251296e-05,4777.528239398511,3931.0099922973936,0.0607986243912653,0.0500258686131994,12.61190369904202,11.04283390938244,977.1028766780992,975.5338068884396,122.14158045141752,105.20331545836416,19123.037469210383,7,0.6323755776855285,1975-03-18
1974,26,5195.380780402401,0.014857142857142857,83.09622330844078,0.01622469578992337,59.0,11.0,12.0,13.0,144.0,239.0,0.046035782764816,4956.380780402401,1100.0,,275.0,275.0,275.0,275.0,3856.380780402401,40.999999999999986,7.0,13.0,67.0,3728.380780402401,100.0,18.0,25.0,80.0,3872.380780402401,1243.0,990.0220726201682,977.8087985584542,12.21327406171406,0.91804414657446,0.648,988.4560284735937,0.28,0.28,0.28,0.28,10.367229915139585,10.367229915139585,10.367229915139585,10.367229915139585,,0.8867646824839256,0.8867646824839256,0.8867646824839256,0.8867646824839256,24.79777008107651,24.79777008107651,24.79777008107651,24.79777008107651,0.533285378087667,0.533285378087667,0.533285378087667,0.533285378087667,0.97,0.97,0.97,0.97,24.053836978644217,24.053836978644217,24.053836978644217,24.053836978644217,96.21534791457687,0.018546837896569884,2.4296805028933552e-05,5359.201802557596,4949.60378083177,0.0482866933562582,0.0445961933894597,10.72793566855964,10.131631404095147,978.0631707759388,977.417774918922,101.03376025389606,93.0964577932905,16164.178449648913,7,0.5345297106365381,1975-03-25
1974,27,5404.663005078203,0.011285714285714286,10.759639940467816,0.0019920988231397537,84.0,14.0,20.0,27.0,219.0,364.0,0.06734945025879215,5040.663005078203,1100.0,,275.0,275.0,275.0,275.0,3940.6630050782032,16.0,4.0,5.0,53.0,3862.6630050782032,100.0,18.0,25.0,80.0,4081.6630050782032,1243.0,990.039436934954,978.1331810278205,11.906255907133511,0.9115576763570726,0.648,988.4798792585968,0.28,0.28,0.28,0.28,10.066698230776415,10.066698230776415,10.066698230776415,10.066698230776415,,0.87572915903411,0.87572915903411,0.87572915903411,0.87572915903411,23.77544063458767,23.77544063458767,23.77544063458767,23.77544063458767,0.5112997985932832,0.5112997985932832,0.5112997985932832,0.5112997985932832,0.97,0.97,0.97,0.97,23.062177415550035,23.062177415550035,23.062177415550035,23.062177415550035,92.24870966220017,0.017068461606240298,2.3295128702575798e-05,5415.424041152379,5396.328800163887,0.0674532656329142,0.067215419740712,10.078602147570765,10.051328020976571,978.1497530233746,978.1203463522525,92.4038254660285,92.04843081869404,15497.783223249626,7,0.5124928314566675,1975-04-01
1974,28,5292.234217996461,0.013571428571428571,29.967764632732337,0.005706275595699142,84.0,14.0,20.0,27.0,219.0,364.0,0.06879463409150707,4928.234217996461,1100.0,,275.0,275.0,275.0,275.0,3828.2342179964608,16.0,4.0,5.0,53.0,3750.2342179964603,100.0,18.0,25.0,80.0,3969.2342179964603,1243.0,990.0302956875627,977.9600406957145,12.070254991848126,0.9149724053391713,0.648,988.4673232822234,0.28,0.28,0.28,0.28,10.227282586508935,10.227282586508935,10.227282586508935,10.227282586508935,,0.881625816576608,0.881625816576608,0.881625816576608,0.881625816576608,24.31853007409871,24.31853007409871,24.31853007409871,24.31853007409871,0.5229791413784669,0.5229791413784669,0.5229791413784669,0.5229791413784669,0.97,0.97,0.97,0.97,23.588974171875748,23.588974171875748,23.588974171875748,23.588974171875748,94.35589668750299,0.017836905146547528,2.382724663825833e-05,5377.751864305309,5186.55444773476,0.0701814670352063,0.0676862765677309,10.378227182300948,10.105135968256464,978.0917378710302,977.7972938495116,96.34571554205294,92.75012217574816,15851.790643500502,7,0.5241994260416832,1975-04-08
1974,29,4768.405932163473,0.02114285714285714,119.11876620291241,0.025495175587929714,84.0,14.0,20.0,27.0,219.0,364.0,0.07661856684543988,4404.405932163473,1100.0,,275.0,275.0,275.0,275.0,3304.4059321634736,16.0,4.000000000000004,5.0,53.0,3226.4059321634736,100.0,18.0,25.0,80.0,3445.4059321634736,1243.0,990.0051766280038,977.0777086165162,12.927468011487495,0.924355674055976,0.648,988.4328209539478,0.28,0.28,0.28,0.28,11.075112337431529,11.075112337431529,11.075112337431529,11.075112337431529,,0.9055670479040974,0.9055670479040974,0.9055670479040974,0.9055670479040974,27.06288042796583,27.06288042796583,27.06288042796583,27.06288042796583,0.581997428558405,0.581997428558405,0.581997428558405,0.581997428558405,0.97,0.97,0.97,0.97,26.250994015126853,26.250994015126853,26.250994015126853,26.250994015126853,105.00397606050741,0.0221801838396749,2.6516155570835204e-05,5133.118886202348,4352.723084314373,0.0836258114631098,0.0709120532895545,11.820227343186476,10.454550297088618,977.7150030847516,976.3254832442952,113.57096402545936,97.36085361440776,17640.667978165246,7,0.5833554225583745,1975-04-15
1974,30,4032.45357234988,0.03685714285714286,63.91412967595826,0.01572278059968697,84.0,14.0,20.0,27.0,219.0,364.0,0.09036597545598299,3668.45357234988,1100.0,,275.0,275.0,275.0,275.0,2568.45357234988,16.0,4.0,5.0,53.0,2490.45357234988,100.0,18.0,25.0,80.0,2709.45357234988,1243.0,990.0,975.7289129428979,14.271087057102184,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.4167976445839,12.4167976445839,12.4167976445839,12.4167976445839,,0.9237379285051153,0.9237379285051153,0.9237379285051153,0.9237379285051153,30.935165938879784,30.935165938879784,30.935165938879784,30.935165938879784,0.6652723857823609,0.6652723857823609,0.6652723857823609,0.6652723857823609,0.97,0.97,0.97,0.97,30.00711096071339,30.00711096071339,30.00711096071339,30.00711096071339,120.02844384285356,0.02982044466866504,3.0310213091629685e-05,4305.170852711009,3905.3241765826656,0.0932060908496759,0.0845494900093885,12.666333165675695,11.907247927020622,976.2384626604612,975.479377421806,122.73363731122784,114.51550090336367,20164.778565599398,7,0.666824688015853,1975-04-22
1974,31,3654.438214367929,0.05028571428571428,66.33128008238828,0.018309021762552984,70.42857142857143,14.0,17.857142857142858,24.142857142857142,206.85714285714286,333.2857142857143,0.09118316382662427,3321.152500082215,1100.0,,275.0,275.0,275.0,275.0,2221.1525000822144,29.571428571428562,4.0,7.142857142857149,55.857142857142854,2124.581071510786,100.0,18.0,25.0,80.0,2331.438214367929,1243.0,990.0,974.9477381209225,15.052261879077557,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.197972466559275,13.197972466559275,13.197972466559275,13.197972466559275,,0.9299695565775978,0.9299695565775978,0.9299695565775978,0.9299695565775978,33.10362957488651,33.10362957488651,33.10362957488651,33.10362957488651,0.7119060123631507,0.7119060123631507,0.7119060123631507,0.7119060123631507,0.97,0.97,0.97,0.97,32.11052068763991,32.11052068763991,32.11052068763991,32.11052068763991,128.44208275055965,0.035257529124714686,3.2434869381454456e-05,3905.3241765826656,3441.005216005948,0.0950204588478815,0.0859608283885479,13.650247153564438,12.666333165675695,975.479377421806,974.4954634339172,133.2537430934547,122.73363731122784,21578.269902094024,7,0.7135671263919982,1975-04-29
1974,32,3202.753713557316,0.074,62.39160035722288,0.01964342421665926,65.0,14.0,17.0,23.0,202.0,321.0,0.1004494474264827,2881.753713557316,1100.0,,275.0,275.0,275.0,275.0,1781.7537135573164,35.0,4.0,8.0,57.0,1677.7537135573164,100.0,18.0,25.0,80.0,1879.7537135573161,1243.0,990.0,973.9778118082339,16.022188191766045,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.167898779247762,14.167898779247762,14.167898779247762,14.167898779247762,,0.9360073926754866,0.9360073926754866,0.9360073926754866,0.9360073926754866,35.766655333870695,35.766655333870695,35.766655333870695,35.766655333870695,0.769175383524101,0.769175383524101,0.769175383524101,0.769175383524101,0.97,0.97,0.97,0.97,34.69365567385457,34.69365567385457,34.69365567385457,34.69365567385457,138.7746226954183,0.04347893354369896,3.504409664025714e-05,3441.005216005948,3004.2640135053875,0.1068481327063715,0.0932866938146033,14.621625037641111,13.650247153564438,974.4954634339172,973.5240855498406,143.62807610916036,133.2537430934547,23314.136612830272,7,0.7709701260856572,1975-05-06
1974,33,2843.4392492842117,0.09828571428571428,51.23499482800805,0.018438848790374114,65.0,14.0,17.0,23.0,202.0,321.0,0.11313974676107226,2522.4392492842117,1100.0,,275.0,275.0,275.0,275.0,1422.4392492842114,34.99999999999999,4.0,8.0,57.0,1318.4392492842112,100.0,18.0,25.0,80.0,1520.4392492842112,1243.0,990.0,973.1358878430999,16.864112156900156,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.009822744381875,15.009822744381875,15.009822744381875,15.009822744381875,,0.9407535058628651,0.9407535058628651,0.9407535058628651,0.9407535058628651,38.083612344760624,38.083612344760624,38.083612344760624,38.083612344760624,0.8190024160163575,0.8190024160163575,0.8190024160163575,0.8190024160163575,0.9719562952455808,0.9719562952455808,0.9719562952455808,0.9719562952455808,37.017191960499474,37.017191960499474,37.017191960499474,37.017191960499474,148.0687678419979,0.05224942348671856,3.73911029904035e-05,3004.2640135053875,2645.619049709331,0.121332661267036,0.1068481327063715,15.487319777838453,14.621625037641111,973.5240855498406,972.6583908096432,153.55604465531198,143.62807610916036,24875.552997455645,7,0.8226042657888771,1975-05-13
1974,34,2439.938068852648,0.12971428571428573,47.89089927778683,0.01956259403117794,65.0,14.0,17.0,23.0,202.0,321.0,0.13175367986001688,2118.9380688526485,1100.0,,275.0,275.0,275.0,275.0,1018.9380688526483,35.000000000000014,3.999999999999999,8.000000000000002,57.0,914.9380688526483,100.0,18.0,25.0,80.0,1116.9380688526483,1243.0,990.0,972.1619194765409,17.83808052345913,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.983791110940846,15.983791110940846,15.983791110940846,15.983791110940846,,0.9448425262506038,0.9448425262506038,0.9448425262506038,0.9448425262506038,40.730133747313985,40.730133747313985,40.730133747313985,40.730133747313985,0.875916854780946,0.875916854780946,0.875916854780946,0.875916854780946,0.9775916854780945,0.9775916854780945,0.9775916854780945,0.9775916854780945,39.818239787342634,39.818239787342634,39.818239787342634,39.818239787342634,159.27295914937054,0.06541394416915443,4.022044422963902e-05,2575.550311723379,2310.3827547648234,0.1389380176674124,0.124633558326884,16.296510834601094,15.65645121435634,972.4892593731254,971.8491997528806,162.86508539988068,155.50155847343714,26757.857137094248,7,0.8848497730520585,1975-05-20
1974,35,2115.7856993249015,0.16385714285714287,58.32152597918513,0.028552980807286486,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.14285990631951667,1813.0714136106158,1100.0,,275.0,275.0,275.0,275.0,713.0714136106159,35.857142857142854,4.571428571428571,8.857142857142858,48.52802636198753,615.257672962914,100.0,18.0,25.0,69.52802636198753,803.257672962914,1243.0,990.0,971.3589163178218,18.641083682178223,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.78679426965994,16.78679426965994,16.78679426965994,16.78679426965994,,0.9473839805464852,0.9473839805464852,0.9473839805464852,0.9473839805464852,42.89206063925563,42.89206063925563,42.89206063925563,42.89206063925563,0.9224099062205511,0.9224099062205511,0.9224099062205511,0.9224099062205511,0.9799829747659634,0.9799829747659634,0.9799829747659634,0.9799829747659634,42.03350786391581,42.03350786391581,42.03350786391581,42.03350786391581,168.1340314556632,0.07996680560089986,4.24580887514301e-05,2276.101843596241,1902.1320729105275,0.1527076104395212,0.1337391487427156,17.36189927500149,16.379257861559694,971.766452725922,970.7838113124802,174.22140837438874,163.81484107225424,28246.51728455142,7,0.9340779525314623,1975-05-27
1974,36,1783.0645404998852,0.198,32.05996708482651,0.018131793704864587,62.0,12.0,14.0,16.0,153.0,257.0,0.14436199921242462,1526.0645404998852,1100.0,,275.0,275.0,275.0,275.0,426.0645404998853,38.0,6.0,11.0,26.52541886380609,344.5391216360792,100.0,18.0,25.0,42.52541886380608,497.5391216360792,1243.0,990.0,970.3991315923843,19.600868407615735,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.74657899509745,17.74657899509745,17.74657899509745,17.74657899509745,,0.9504015395165292,0.9504015395165292,0.9504015395165292,0.9504015395165292,45.48805189608846,45.48805189608846,45.48805189608846,45.48805189608846,0.9782376751846981,0.9782376751846981,0.9782376751846981,0.9782376751846981,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.57829085816669,44.57829085816669,44.57829085816669,44.57829085816669,178.31316343266676,0.10021637702822753,4.5028576624410793e-05,1881.0436962338129,1677.712303316742,0.1531847859087196,0.1366262785466175,18.086947761381424,17.43003095349556,970.7156796339862,970.0587628261004,181.91438045420156,174.94589178428407,29956.611456688017,7,0.9906286857370376,1975-06-03
1974,37,1542.428561101909,0.225,33.00342063035256,0.021403211536628972,62.0,12.0,14.0,16.0,153.0,257.0,0.1669153275264754,1285.428561101909,1100.0,,275.0,275.0,275.0,275.0,185.42856110190908,34.521393687995705,5.7367970952664775,8.943484724826424,11.54419057443792,124.68269501938256,96.52139368799571,17.73679709526648,22.943484724826423,27.54419057443792,277.68269501938255,1237.2016755080888,990.0,969.6216922743293,20.378307725670734,0.9125656046023539,0.648,988.4394343953975,0.28,0.28,0.28,0.28,18.53774212106838,18.53774212106838,18.53774212106838,18.53774212106838,,0.9519221776513355,0.9519221776513355,0.9519221776513355,0.9519221776513355,47.59170313739265,47.59170313739265,47.59170313739265,47.59170313739265,1.0234774868256484,1.0234774868256484,1.0234774868256484,1.0234774868256484,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.6398690746448,46.6398690746448,46.6398690746448,46.6398690746448,186.55947629857923,0.12122938699625758,4.711097886327758e-05,1645.7136786211431,1446.688358904274,0.1776471058318686,0.1561632520520378,18.88718043201581,18.19032793347489,969.9553826540068,969.3123777749216,190.16267096638757,182.97900564039583,31341.992018161305,7,1.0364415349921066,1975-06-10
1974,38,1294.9544741812767,0.25985714285714284,35.30383927119101,0.027178051578988716,62.0,12.0,14.0,16.0,153.0,257.0,0.19894574393000664,1037.9544741812765,1034.157597555434,,258.5393993888585,258.5393993888585,258.5393993888585,258.5393993888585,3.7968766258425473,0.9159780186857507,0.17728606813272593,0.20683374615484693,0.23638142417696792,2.2603973686922556,62.91597801868575,12.177286068132727,14.206833746154846,16.236381424176965,155.26039736869228,1123.4576953884073,990.0,968.8274916735996,21.172508326400425,0.7330750372202759,0.5211327744124655,988.7457921883672,0.27593353016956434,0.27593353016956434,0.27593353016956434,0.27593353016956434,19.6423669845981,19.6423669845981,19.6423669845981,19.6423669845981,,0.9540184596634396,0.9540184596634396,0.9540184596634396,0.9540184596634396,47.4575159312564,47.4575159312564,47.4575159312564,47.4575159312564,1.0205917404571268,1.0205917404571268,1.0205917404571268,1.0205917404571268,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.482254394612745,46.482254394612745,46.482254394612745,46.482254394612745,185.92901757845098,0.1436780504076069,5.000242095837212e-05,1383.5781363808978,1199.561484005937,0.2142449582006819,0.1857502610385628,20.218720494432823,19.122743137598576,969.108483209846,968.5271932354472,192.8,174.88008559994947,31236.074953179763,7,1.0329389865469498,1975-06-17
