WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1974,39,1121.5124105729753,0.2957142857142857,19.937659277406933,0.017883818439645212,62.0,12.0,14.0,16.0,153.0,257.0,0.22954882816997563,864.5124105729753,864.5124105729753,,235.48570441544516,235.48570441544516,235.48570441544516,158.05529732663987,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,952.5124105729753,990.0,968.2818961475151,21.71810385248492,0.5268560485012361,0.35742400671732005,989.1157199447814,0.2523032228195352,0.2523032228195352,0.2523032228195352,0.17516036567667806,20.581520574446838,20.581520574446838,20.581520574446838,20.658663431589694,,0.9547147298632382,0.9547147298632382,0.9547147298632382,0.6815772003155242,45.397844531861914,45.397844531861914,45.397844531861914,30.307682210621746,0.9762977318679982,0.9762977318679982,0.9762977318679982,0.6517781120563816,0.9794366010896937,0.9794366010896937,0.9794366010896937,0.973722315375408,43.450078541910294,43.450078541910294,43.450078541910294,29.67864997048173,160.02888559621263,0.14254998215703754,5.138733406748365e-05,1199.561484005937,1059.9978690640885,0.2424533175966805,0.2142449582006819,20.83321489269892,20.218720494432823,968.5271932354472,968.0885647313444,174.88008559994947,144.60000000000002,26884.852780163725,7,0.8890493644234035,1975-06-24
1974,40,954.0784201367434,0.34528571428571425,28.073267681848588,0.02981760839042533,58.0,11.0,11.0,11.0,136.0,227.0,0.23875154119641628,727.0784201367434,727.0784201367434,,242.35947337891443,242.35947337891443,242.35947337891443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,807.0784201367434,990.0,967.7101263213443,22.28987367865565,0.3982204571511624,0.28415102201870784,989.3176285208301,0.2634797826230208,0.2634797826230208,0.2634797826230208,0.01,21.34402241686272,21.34402241686272,21.34402241686272,21.597502199485742,,0.9562848057570202,0.9562848057570202,0.9562848057570202,0.0,48.45971500868833,48.45971500868833,48.45971500868833,0.0,1.0421444087889964,1.0421444087889964,1.0421444087889964,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.54720582397115,46.54720582397115,46.54720582397115,0.0,139.64161747191343,0.14652190781862723,5.350143494030057e-05,1027.8009259147989,863.4849952911484,0.2628881813093469,0.2208598905453968,21.857277206103813,20.944798947447765,967.9873743385892,967.3539399811646,144.60000000000002,127.7279226449556,23459.79173528146,7,0.7757867637328525,1975-07-01
1974,41,771.3407341120111,0.4074285714285714,19.283989294173953,0.024702840468022173,58.0,11.0,11.0,11.0,136.0,227.0,0.2947009460618886,544.3407341120111,544.3407341120111,,218.29626434701677,218.29626434701677,107.74820541797759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,624.3407341120111,990.0,966.9853629364479,23.01463706355199,0.28132791177402106,0.1646196103868234,989.5540524778392,0.2326029344571269,0.2326029344571269,0.11688864874284118,0.01,22.336086606933982,22.336086606933982,22.451800892648265,22.558689541391107,,0.9527696437432477,0.9527696437432477,0.5437818454843013,0.0,45.59363308180074,45.59363308180074,22.381984294193792,0.0,0.9805082383182954,0.9805082383182954,0.48133299557406,0.0,0.9767047281288345,0.9767047281288345,0.968133299557406,0.96,42.46357961246205,42.46357961246205,21.806436755319186,0.0,106.73359598024328,0.13814834135736934,5.438494722499429e-05,817.7246825595828,728.4970702319307,0.3116004295360176,0.2775995452276932,22.51303139665626,22.117483621756968,967.1708987302384,966.8139882809276,119.42073716077964,96.4,17931.24412468087,7,0.5929644221124627,1975-07-08
1974,42,679.227991242333,0.4468571428571429,10.611569236350094,0.0155402465921413,58.0,11.0,11.0,11.0,136.0,227.0,0.33451706899191397,452.2279912423331,452.2279912423331,,226.11399562116654,226.11399562116654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,532.227991242333,990.0,966.6169119649693,23.383088035030692,0.22898114709687725,0.11245161186638113,989.6585672410367,0.24775389408857476,0.24775389408857476,0.01,0.01,22.793901381978873,22.793901381978873,23.031655276067443,23.031655276067443,,0.9569573147425446,0.9569573147425446,0.0,0.0,48.35845236538813,48.35845236538813,0.0,0.0,1.0399667175352287,1.0399667175352287,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.88364713530927,46.88364713530927,0.0,0.0,93.76729427061854,0.1380681879879915,5.7647806357253625e-05,712.0837013457431,654.21608557748,0.3469801568691572,0.3187827492343952,22.936851680116305,22.60612146557707,966.7483348053828,966.51686434231,96.4,90.08055272376198,15752.905437463916,7,0.5209294126145475,1975-07-15
1974,43,608.0526788584071,0.4795714285714286,10.173227747887463,0.01670068163868847,58.0,11.0,11.0,11.0,136.0,227.0,0.3738820330510065,381.05267885840703,381.05267885840703,,190.52633942920352,190.52633942920352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,461.05267885840703,990.0,966.3294583698319,23.670541630168128,0.19828342544242222,0.0788568644211681,989.7228597101364,0.1997105582294247,0.1997105582294247,0.01,0.01,23.193690782075112,23.193690782075112,23.383401340304538,23.383401340304538,,0.952200085890733,0.952200085890733,0.0,0.0,41.25702402035295,41.25702402035295,0.0,0.0,0.8872478283946871,0.8872478283946871,0.0,0.0,0.9769411902574267,0.9769411902574267,0.96,0.96,40.311430315338214,40.311430315338214,0.0,0.0,80.62286063067643,0.13247807992994948,5.877504962414064e-05,654.21608557748,583.0034913422678,0.3893630198978235,0.3469801568691572,23.337237361658904,22.936851680116305,966.51686434231,966.22351571104,90.08055272376198,75.27906477022056,13544.64058595364,7,0.4479047812815357,1975-07-22
1974,44,563.4006849777714,0.5047142857142857,4.572166840524411,0.0081202450264553,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.35900960179831504,360.9721135492,360.9721135492,,180.4860567746,180.4860567746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,435.82925640634284,990.0,966.1353030823999,23.864696917600035,0.18934942981651753,0.06937883759522236,989.7412717325882,0.18615617664571,0.18615617664571,0.01,0.01,23.41981247354261,23.41981247354261,23.595968650188322,23.595968650188322,,0.9498987339543895,0.9498987339543895,0.0,0.0,39.3805563629612,39.3805563629612,0.0,0.0,0.8468936852249719,0.8468936852249719,0.0,0.0,0.974915662247591,0.974915662247591,0.96,0.96,38.40007483496918,38.40007483496918,0.0,0.0,76.80014966993836,0.13638362421758335,5.90835946809176e-05,577.9502839498093,550.9983234585969,0.4025339822892302,0.3262830517234288,23.467945506550794,23.36755625747785,966.200776277774,966.0794924555636,81.2771348750785,71.15450289194395,12902.425144549647,7,0.42666749816632427,1975-07-29
1974,45,524.3164004703191,0.5341428571428571,6.568635562702752,0.012586004059019856,54.0,9.0,8.0,6.0,107.0,184.0,0.3512435526655989,340.316400470319,340.316400470319,,170.1582002351595,170.1582002351595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,411.316400470319,990.0,965.9594238021164,24.04057619788359,0.18069808240055996,0.059629341021990544,989.7596725765774,0.17221357031746534,0.17221357031746534,0.01,0.01,23.628035204143597,23.628035204143597,23.790248774461055,23.790248774461055,,0.9470115612280983,0.9470115612280983,0.0,0.0,37.3369472479089,37.3369472479089,0.0,0.0,0.8029451021055678,0.8029451021055678,0.0,0.0,0.9716716842198887,0.9716716842198887,0.96,0.96,36.28258454615015,36.28258454615015,0.0,0.0,72.5651690923003,0.1383313119141099,5.9228815933898214e-05,550.9983234585969,505.01787451967766,0.364343539671744,0.333939310096333,23.743825028766995,23.467945506550794,966.0794924555636,965.8725804353384,78.40455972848982,68.45934631597711,12190.94840750645,7,0.4031398282905572,1975-08-05
1974,46,481.8675862726055,0.5625714285714285,5.408675170625892,0.011215157269330544,54.0,9.0,8.0,6.0,107.0,184.0,0.3819845323284481,297.8675862726055,297.8675862726055,,148.93379313630274,148.93379313630274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,368.8675862726055,990.0,965.7684041382266,24.23159586177332,0.16571657881818208,0.03959350072066974,989.7946899204611,0.1435606207340087,0.1435606207340087,0.01,0.01,23.882725161500474,23.882725161500474,24.016285782234483,24.016285782234483,,0.9403238654295137,0.9403238654295137,0.0,0.0,32.80092931742839,32.80092931742839,0.0,0.0,0.7053963294070622,0.7053963294070622,0.0,0.0,0.97,0.97,0.96,0.96,31.816901437905546,31.816901437905546,0.0,0.0,63.63380287581109,0.1320283611750916,5.934271331301362e-05,494.6810831907137,467.1571483252964,0.3938717424310393,0.3719568147081596,23.97098677455876,23.805845063779373,965.8260648743582,965.7022071674638,66.31800917880383,60.52169034836516,10690.478883136262,7,0.35352112708783934,1975-08-12
1974,47,428.10699224208986,0.6212857142857143,8.450371724531824,0.019907715977543258,54.0,9.0,8.0,6.0,107.0,184.0,0.43072223111704633,244.1069922420899,244.1069922420899,,204.78407184255346,39.32292039953639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,315.10699224208986,990.0,965.5264814650893,24.4735185349106,0.14674279716417507,0.019292177586961615,989.8339650252489,0.21895849698744715,0.043800228253659854,0.01,0.01,24.088525063172046,24.26368333190583,24.29748356015949,24.29748356015949,,0.950864863009251,0.2673080008412441,0.0,0.0,46.113827097459215,8.665785455562217,0.0,0.0,0.9916952063969724,0.18636097753897243,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,42.83438332046678,8.40581189189535,0.0,0.0,51.24019521236213,0.11945026033751546,5.8271023730071e-05,459.2604427967548,408.00454625357366,0.4509753670382989,0.4006441288073857,24.164634997725404,24.018366463069157,965.6666719925854,965.436020458141,58.840683243267456,48.2,8608.35279567684,7,0.28466775117978965,1975-08-19
1974,48,391.1997779649482,0.6639999999999999,3.881086270624613,0.009934426697679244,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.45331004643119777,213.7712065363768,213.7712065363768,,213.7712065363768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,283.05692082209106,990.0,965.3554271365208,24.644572863479134,0.13543133254804357,0.013920552555591987,989.8506481148963,0.23109112882410868,0.01,0.01,0.01,24.264129849551434,24.48522097837554,24.48522097837554,24.48522097837554,,0.9561892988989763,0.0,0.0,0.0,48.637957447368144,0.0,0.0,0.0,1.0459775795132935,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.5829520793991,0.0,0.0,0.0,46.5829520793991,0.11909848526797782,6.0678957716594e-05,408.00454625357366,380.8369423592014,0.4760289697735415,0.362359804553414,24.30639301547639,24.164634997725404,965.436020458141,965.304184711796,48.2,45.201109250316335,7825.935949339049,7,0.2587941782188839,1975-08-26
1974,49,366.1822151452463,0.6920000000000001,3.836375949481107,0.01061389415110603,46.0,7.0,6.0,4.0,75.0,138.0,0.3772018557364772,228.18221514524632,228.18221514524632,,228.18221514524632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,287.1822151452463,990.0,965.2309110757261,24.769088924273806,0.1368872769094774,0.0151454882873459,989.8479672348031,0.25054599044608256,0.01,0.01,0.01,24.366510168630903,24.607056159076986,24.607056159076986,24.607056159076986,,0.9569616596877026,0.0,0.0,0.0,52.171308185474295,0.0,0.0,0.0,1.1219636168919203,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1317473148296971,5.881315792772946e-05,380.8369423592014,353.9823107128336,0.3898499891763004,0.362359804553414,24.44932227845196,24.26703489108568,965.304184711796,965.169911553564,48.2,48.2,8097.600000000001,7,0.26777777777777784,1975-09-02
1974,50,340.2355658868758,0.723,3.1958204950281908,0.009394350957226585,46.0,7.0,6.0,4.0,75.0,138.0,0.4057162330161028,202.23556588687578,202.23556588687578,,202.23556588687578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,261.2355658868758,990.0,965.1011778294344,24.89882217056566,0.12772989934400658,0.012940023100384387,989.8593300775556,0.21551801394728232,0.01,0.01,0.01,24.542634234173978,24.74815224812126,24.74815224812126,24.74815224812126,,0.9550188885669879,0.0,0.0,0.0,46.486278529610175,0.0,0.0,0.0,0.9997049146152727,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.556552959017964,0.0,0.0,0.0,45.556552959017964,0.13387189125151028,6.257408848827368e-05,346.9384943839358,331.6115672476363,0.4161495364754459,0.3977650281933943,24.601173342112507,24.4971352178582,965.1346924719196,965.0580578362382,47.045600465806736,43.62324259916012,7653.500897115018,7,0.25309196088343316,1975-09-09
1974,51,326.45519225900136,0.7457142857142857,1.6280749999981563,0.005018992505031157,46.0,7.0,6.0,4.0,75.0,138.0,0.42277375738427053,188.4551922590014,188.4551922590014,,188.4551922590014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,247.4551922590014,990.0,965.0322759612951,24.967724038704983,0.12286637792946431,0.01176869134201507,989.8653649307286,0.19691450954965187,0.01,0.01,0.01,24.636174459883858,24.82308896943351,24.82308896943351,24.82308896943351,,0.9513744303705199,0.0,0.0,0.0,43.318398656099085,0.0,0.0,0.0,0.931578465722561,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,42.45203068297711,0.0,0.0,0.0,42.45203068297711,0.13002763440496234,6.257293520177397e-05,331.6115672476363,320.2150422476492,0.4309603915898273,0.4161495364754459,24.67853216775808,24.601173342112507,965.0580578362382,965.0010752112382,43.62324259916012,41.03436145560713,7131.941154740154,7,0.23584461490542838,1975-09-16
1974,52,308.67712064027495,0.7714285714285715,2.558607197361052,0.008271526770609815,46.0,7.0,6.0,4.0,75.0,138.0,0.4471533649567036,170.67712064027495,170.67712064027495,,170.67712064027495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,229.67712064027498,990.0,964.9433856032012,25.056614396798686,0.11659188266080933,0.010257555254423316,989.8731505620847,0.17291411286437117,0.01,0.01,0.01,24.756850846019056,24.919764958883423,24.919764958883423,24.919764958883423,,0.9458651793279168,0.0,0.0,0.0,39.19589403318495,0.0,0.0,0.0,0.842922452326558,0.0,0.0,0.0,0.9742922452326558,0.96,0.96,0.96,38.19034389729922,0.0,0.0,0.0,38.19034389729922,0.12369963252510555,6.215121169921184e-05,316.52242407738737,302.30479186612183,0.4564929293648591,0.4359880675192227,24.80010584200533,24.703597405206214,964.9826121203868,964.9115239593306,40.12159391360753,36.62864793048097,6415.9777747462695,7,0.2121685772072179,1975-09-23
1974,53,299.18021087320443,0.7859999999999999,3.124580992917401,0.0104438090467207,46.0,7.0,6.0,4.0,75.0,138.0,0.4612604543503239,161.18021087320443,161.18021087320443,,161.18021087320443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,220.18021087320443,990.0,964.8967208434927,25.103279156507256,0.1132400253337663,0.0094503179242223,989.877309656742,0.160093284678826,0.01,0.01,0.01,24.82049552857043,24.97058881324925,24.97058881324925,24.97058881324925,,0.9428772686531752,0.0,0.0,0.0,36.99270017263859,0.0,0.0,0.0,0.7955419391965288,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.882919167459434,0.0,0.0,0.0,35.882919167459434,0.1199374753521615,6.184057889313485e-05,299.18021087320443,299.18021087320443,0.4612604543503239,0.4612604543503239,24.82049552857043,24.82049552857043,964.8967208434927,964.8967208434927,35.882919167459434,35.882919167459434,861.1900600190264,1,0.1993495509303302,1975-09-30
1975,1,287.02953468979985,0.8051428571428572,2.5511338391396925,0.008848668709453058,41.0,6.0,4.0,3.0,56.0,110.0,0.3833422073928475,177.02953468979985,177.02953468979985,,177.02953468979985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,228.02953468979982,990.0,964.8481181387593,25.15188186124078,0.116010382694315,0.01079751044863293,989.8731921068571,0.18148987183122975,0.01,0.01,0.01,24.84358409626659,25.015073968097816,25.015073968097816,25.015073968097816,,0.9476618907035992,0.0,0.0,0.0,40.87491523471362,0.0,0.0,0.0,0.8790304351551316,0.0,0.0,0.0,0.9776471717293208,0.96,0.96,0.96,39.963503642380395,0.0,0.0,0.0,39.963503642380395,0.1392014499831174,6.270261678925911e-05,294.72326674738565,281.3222739992266,0.3910106314592865,0.3732314764761468,24.87661739065662,24.799053227815893,964.8788930669896,964.8252890959968,41.8292054107747,38.546776105176114,6713.8686119199065,7,0.2220194646798911,1975-10-01
1975,2,273.6213446904535,0.8284285714285715,1.4356804369674268,0.005234125113779457,41.0,6.0,4.0,3.0,56.0,110.0,0.4020403265184522,163.6213446904535,163.6213446904535,,163.6213446904535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,214.6213446904535,990.0,964.7944853787619,25.205514621238176,0.11127806596147179,0.009657814298688502,989.8790641197398,0.1633888153321122,0.01,0.01,0.01,24.921189925645887,25.07457874097799,25.07457874097799,25.07457874097799,,0.9434495939097716,0.0,0.0,0.0,37.72829860124292,0.0,0.0,0.0,0.8113612602417832,0.0,0.0,0.0,0.9711566157233795,0.96,0.96,0.96,36.64062332732505,0.0,0.0,0.0,36.64062332732505,0.13390300046894862,6.220322418787993e-05,275.9224808516464,271.2725109404546,0.4054963019240288,0.3986626956255262,24.934784840013847,24.90787108217285,964.8036899234066,964.7850900437618,37.2075127256693,36.062435616075625,6155.624718990609,7,0.2035590184851392,1975-10-08
1975,3,262.3618974178048,0.8542857142857142,1.7821227045299595,0.006886162570245186,41.0,6.0,4.0,3.0,56.0,110.0,0.4194578692074393,152.3618974178048,152.3618974178048,,152.3618974178048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,203.3618974178048,990.0,964.7494475896713,25.250552410328737,0.10730413147424289,0.008700761280513386,989.8839951072451,0.1481885615140365,0.01,0.01,0.01,24.98635895605991,25.124547517573937,25.124547517573937,25.124547517573937,,0.9398114412101061,0.0,0.0,0.0,35.08875875801666,0.0,0.0,0.0,0.7545969625379926,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.036095995276156,0.0,0.0,0.0,34.036095995276156,0.12968538137760416,6.205124922949192e-05,271.2725109404546,258.7976520087449,0.4250424961208035,0.4054963019240288,25.00698860247833,24.934784840013847,964.7850900437618,964.735190608035,36.062435616075625,33.22556014695637,5718.064127206394,7,0.18908942219597863,1975-10-15
1975,4,247.83402763026248,0.8775714285714286,4.187749215955393,0.01697869951296963,41.0,6.0,4.0,3.0,56.0,110.0,0.44415436934519414,137.83402763026248,137.83402763026248,,137.83402763026248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,188.83402763026248,990.0,964.6831854292169,25.316814570783126,0.10217674146649262,0.007465892348572257,989.890357366185,0.12857593730085431,0.01,0.01,0.01,25.078595999667233,25.197171936968083,25.197171936968083,25.197171936968083,,0.9340389431144925,0.0,0.0,0.0,31.665332732962774,0.0,0.0,0.0,0.6809748974830704,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.71537275097389,0.0,0.0,0.0,30.71537275097389,0.12386273889757889,6.18975984039042e-05,256.6827889882703,239.64129376144416,0.4590193879920451,0.4285445098737286,25.138581719988693,25.019229286507088,964.7267311559532,964.6378477625686,32.73818716282709,28.850793725540225,5160.182622163614,7,0.17064095972763274,1975-10-22
1975,5,242.96997704692643,0.8844285714285715,2.3874309208902105,0.0097753186679559,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.4433270199273639,135.25569133264068,135.25569133264068,,135.25569133264068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,185.68426276121212,990.0,964.6578198622816,25.3421801377184,0.10106508764380417,0.007246733763274414,989.8916881785929,0.1250951832990649,0.01,0.01,0.01,25.108773133012225,25.22386831631129,25.22386831631129,25.22386831631129,,0.932930105903095,0.0,0.0,0.0,31.07212752117668,0.0,0.0,0.0,0.6682177961543372,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.13996369554138,0.0,0.0,0.0,30.13996369554138,0.12404736982955895,6.189879637028299e-05,246.1954239432886,239.64129376144416,0.4521544799392308,0.4305522755143378,25.13178292302862,25.080739800755776,964.6771725436598,964.6378477625686,31.27457867360564,29.675482349468734,5063.513900850951,7,0.16744424275300765,1975-10-29
1975,6,252.18820396899244,0.8709999999999999,1.4981950064259595,0.0058367567702189,40.0,6.0,4.0,3.0,53.0,106.0,0.42050015987817196,146.18820396899244,146.18820396899244,,146.18820396899244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,196.18820396899244,990.0,964.7054917506846,25.294508249315463,0.10477227190227005,0.008175997337364299,989.8870517307604,0.1398540753581398,0.01,0.01,0.01,25.041705904717666,25.171559980075802,25.171559980075802,25.171559980075802,,0.9374773571891358,0.0,0.0,0.0,33.658054692926704,0.0,0.0,0.0,0.7238291331812193,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.648313052138896,0.0,0.0,0.0,32.648313052138896,0.12941758637318126,6.203421395540563e-05,256.6827889882703,246.1954239432886,0.4305522755143378,0.4129610731510475,25.080739800755776,25.01243048268908,964.7267311559532,964.6771725436598,33.67861383603884,31.27457867360564,5484.916592759335,7,0.1813795169563272,1975-11-05
1975,7,254.80546785020292,0.8675714285714287,3.298513301491141,0.013031933457564588,40.0,6.0,4.0,3.0,53.0,106.0,0.4161355957369726,148.80546785020292,148.80546785020292,,148.80546785020292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,198.80546785020292,990.0,964.7180774725349,25.281922527465117,0.10569599596475024,0.008398464767267199,989.885905539268,0.14338738159777395,0.01,0.01,0.01,25.02444068513533,25.1578280667331,25.1578280667331,25.1578280667331,,0.9385084576209742,0.0,0.0,0.0,34.27439382318912,0.0,0.0,0.0,0.7370837381330995,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.24616200849345,0.0,0.0,0.0,33.24616200849345,0.13044532984044158,6.2059683842945e-05,258.7976520087449,246.1954239432886,0.4305522755143378,0.4095864053527743,25.080739800755776,25.00018977741851,964.735190608035,964.6771725436598,34.15894852971939,31.27457867360564,5585.355217426899,7,0.1847009000471858,1975-11-12
1975,8,276.4375429657285,0.8247142857142858,5.8462804997952516,0.0208647194652016,37.142857142857146,5.285714285714286,3.2857142857142856,2.2857142857142856,48.714285714285715,96.71428571428571,0.35060857824567676,179.7232572514428,179.7232572514428,,179.7232572514428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.142857142857146,5.285714285714286,3.2857142857142856,2.2857142857142856,48.714285714285715,225.43754296572848,990.0,964.805750171863,25.194249828137067,0.11509554961587017,0.011026476866372573,989.8738779735178,0.18512639728944774,0.01,0.01,0.01,24.883001404365334,25.05812780165478,25.05812780165478,25.05812780165478,,0.9484313024232478,0.0,0.0,0.0,41.60203415976876,0.0,0.0,0.0,0.8946674012853497,0.0,0.0,0.0,0.9773585863844058,0.96,0.96,0.96,40.67194032977546,0.0,0.0,0.0,40.67194032977546,0.14693842718066671,6.283459238727122e-05,290.5219447532691,264.1051871975735,0.4013552369976847,0.320113511834646,24.969470069650047,24.79544587947109,964.8620877790132,964.7564207487904,44.90461776717088,35.364873893095634,6832.885975402277,7,0.2259552240543081,1975-11-19
1975,9,296.673212619068,0.7895714285714286,6.84050300063289,0.021873545301100784,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.3241379236501836,200.53035547621084,200.53035547621084,,200.53035547621084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,245.3874983333537,990.0,964.8925530454882,25.107446954511797,0.12213662432669414,0.012795080215477886,989.8650682954578,0.21321597989288463,0.01,0.01,0.01,24.759299270076728,24.962515249969613,24.962515249969613,24.962515249969613,,0.9542672703575849,0.0,0.0,0.0,46.46109283037135,0.0,0.0,0.0,0.9991632866746526,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.134260201996774,0.0,0.0,0.0,45.134260201996774,0.15226322460691827,6.2585938508066e-05,329.2057950036568,283.6079686159883,0.3335304903900848,0.3159118143678022,24.835463498311867,24.560949075580663,965.0460289750184,964.834431874464,48.2,43.30521517946764,7582.555713935459,7,0.2507458900110932,1975-11-26
1975,10,359.6562608927108,0.7002857142857143,24.393408035201578,0.06345726403469125,38.0,5.0,4.0,3.0,54.0,104.0,0.29059737879803244,255.6562608927108,255.6562608927108,,233.23784861159447,22.418412281116343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,302.6562608927108,990.0,965.1970057493253,24.802994250674733,0.14234854776429445,0.022192385939651928,989.8354590662959,0.2532506959874569,0.030621999436649915,0.01,0.01,24.385202620983332,24.607831317534135,24.628453316970788,24.628453316970788,,0.9527436301615178,0.13467659980286775,0.0,0.0,53.18418339350588,5.00662853003733,0.0,0.0,1.1437458794302342,0.10766943075349096,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,46.170715388421925,4.856429674136209,0.0,0.0,51.027145062558134,0.141446515308521,5.537346561086627e-05,417.8577719356288,331.6115672476363,0.3136199405322201,0.2488885141904725,24.54461885952241,24.15525549506004,965.4803599737104,965.0580578362382,67.99001543790693,48.2,8572.560370509767,7,0.2834841392364341,1975-12-03
1975,11,387.53090551767843,0.6669999999999999,7.1511748243577005,0.018537162541963585,38.0,5.0,4.0,3.0,54.0,104.0,0.2684399862088441,283.53090551767843,283.53090551767843,,161.2737928188893,122.25711269878911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,330.53090551767843,990.0,965.3376545275884,24.662345472411648,0.1521863747142156,0.032826587404344174,989.8149870378813,0.15576138785765098,0.11718995928622243,0.01,0.01,24.321571122435415,24.36014255100684,24.467332510293062,24.467332510293062,,0.9378609812242166,0.8033339450858207,0.0,0.0,36.08307637303313,27.342269710220698,0.0,0.0,0.775980137054476,0.5880058002197999,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.407715904628354,26.52200161891407,0.0,0.0,59.92971752354243,0.1545166882021428,5.865486314596761e-05,398.1467533267305,377.11676084070143,0.2757766580518834,0.2612102174161261,24.38695944789489,24.25799418473977,965.3907337666336,965.2855838042036,63.79468593464038,48.2,10068.192543955129,7,0.3329428751307913,1975-12-10
1975,12,418.38558713356093,0.6321428571428571,6.602019417104056,0.015621619123478484,38.0,5.0,4.0,3.0,54.0,104.0,0.24871230243978823,314.38558713356093,314.38558713356093,,157.19279356678047,157.19279356678047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,361.38558713356093,990.0,965.482735142101,24.517264857898972,0.16307594917932208,0.047389997127040714,989.7895340536936,0.15471027131515364,0.15471027131515364,0.01,0.01,24.152088640277437,24.152088640277437,24.296798911592585,24.296798911592585,,0.9428085854379573,0.9428085854379573,0.0,0.0,35.10244352239471,35.10244352239471,0.0,0.0,0.7548912585461227,0.7548912585461227,0.0,0.0,0.97,0.97,0.96,0.96,34.04937021672286,34.04937021672286,0.0,0.0,68.09874043344573,0.16273859422266027,6.0170601802828736e-05,435.49688511870175,402.90237744418727,0.2581270447191808,0.238807678203377,24.24498683048764,24.049422032587184,965.559735983034,965.4130606984988,71.70993608338193,64.8207899601374,11440.588392818883,7,0.3783263357413652,1975-12-17
1975,13,447.5449246305267,0.5978571428571428,5.133169465384965,0.01146637943622483,38.0,5.0,4.0,3.0,54.0,104.0,0.2325442273565673,343.5449246305267,343.5449246305267,,171.77246231526334,171.77246231526334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,390.5449246305267,990.0,965.6139521608374,24.38604783916266,0.17336718410371457,0.06115320442560856,989.7654796114706,0.1743928241256055,0.1743928241256055,0.01,0.01,23.977134626507713,23.977134626507713,24.141527450633323,24.141527450633323,,0.9473666543015888,0.9473666543015888,0.0,0.0,38.263838138289394,38.263838138289394,0.0,0.0,0.8228782395331055,0.8228782395331055,0.0,0.0,0.9725842859707635,0.9725842859707635,0.96,0.96,37.21787662930294,37.21787662930294,0.0,0.0,74.43575325860589,0.16627837266817644,6.018318898474055e-05,462.56506724863937,430.9578316629287,0.2413229145846989,0.2248332339893224,24.07665604024891,23.88701480678588,965.6815428026188,965.5393102424832,77.82911638383496,70.75399521500745,12505.206547445789,7,0.4135319625478105,1975-12-24
1975,14,508.1321714716823,0.5461428571428572,7.7439907821819975,0.01543168808385413,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.23152567508809532,390.4178857573966,390.4178857573966,,195.20894287869828,195.20894287869828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,440.84645718596806,990.0,965.8865947716225,24.113405228377484,0.19112015563946677,0.08327724207749118,989.7256026022832,0.20603207288624273,0.20603207288624273,0.01,0.01,23.63297575777431,23.63297575777431,23.82900783066055,23.82900783066055,,0.9537325026706044,0.9537325026706044,0.0,0.0,43.14891585474334,43.14891585474334,0.0,0.0,0.9279336742955556,0.9279336742955556,0.0,0.0,0.979951522331187,0.979951522331187,0.96,0.96,42.28391639673328,42.28391639673328,0.0,0.0,84.56783279346656,0.16646472171375024,6.01706526191204e-05,516.7730027239134,479.5630976092969,0.2343210786952759,0.2168640592206898,23.785027797030125,23.584358105149505,965.9254785122577,965.7580339392418,85.84693018408332,81.68842619569416,14207.395909302384,7,0.46982129329703654,1975-12-31
1975,15,549.2601028191436,0.516,6.736363036280587,0.012344125664914616,41.0,6.0,4.0,3.0,66.0,120.0,0.21858275373554895,429.2601028191436,429.2601028191436,,214.63005140957185,214.63005140957185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,480.2601028191436,990.0,966.071670462686,23.928329537313857,0.20503045406376988,0.10161076853063575,989.6933587774056,0.23225056940292194,0.23225056940292194,0.01,0.01,23.38943774531656,23.38943774531656,23.61168831471948,23.61168831471948,,0.9568577631636844,0.9568577631636844,0.0,0.0,47.10505666217853,47.10505666217853,0.0,0.0,1.0130119712296457,1.0130119712296457,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.16295552893495,46.16295552893495,0.0,0.0,92.3259110578699,0.16807676504863395,5.974868166588035e-05,563.9275439778775,527.3375978981461,0.2275582102969598,0.2127932946022362,23.52097126277777,23.301434110024147,966.1376739479005,965.9730191905415,95.22339536689852,87.97716517009508,15510.753057722144,7,0.5129217280992773,1976-01-07
1975,16,588.2069626830144,0.4895714285714286,7.385747098438466,0.012420758299656857,41.0,6.0,4.0,3.0,66.0,120.0,0.2041390675853265,468.20696268301435,468.20696268301435,,234.10348134150715,234.10348134150715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,519.2069626830144,990.0,966.2456880738002,23.754311926199698,0.22183758698160289,0.11999368638638275,989.658168726632,0.25853969981103464,0.25853969981103464,0.01,0.01,23.15394095302067,23.15394095302067,23.402480652831695,23.402480652831695,,0.9569226377527581,0.9569226377527581,0.0,0.0,50.86091268747882,50.86091268747882,0.0,0.0,1.0937830685479315,1.0937830685479315,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.157012812840954,48.157012812840954,0.0,0.0,96.31402562568191,0.1638400482885626,5.719577549504775e-05,615.6277736669467,566.8540212047202,0.2116947141787353,0.1949229796525063,23.28387544851142,22.990339447291834,966.3625110946678,966.1508430954212,96.4,95.79817937977336,16180.756305114563,7,0.5350779201426773,1976-01-14
1975,17,678.1994973266472,0.44742857142857145,14.957992657124853,0.022043735501069726,41.0,6.0,4.0,3.0,66.0,120.0,0.1771571030955668,558.1994973266472,558.1994973266472,,224.41265234537244,224.41265234537244,109.37419263590239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,609.1994973266472,990.0,966.6127979893065,23.387202010693436,0.2727232960147691,0.17387726421420036,989.553399439771,0.23479801720132537,0.23479801720132537,0.11908373148703966,0.01,22.70580343326315,22.70580343326315,22.821517718977436,22.930601450464472,,0.9511339184541094,0.9511339184541094,0.5442614644238404,0.0,47.53189564202797,47.53189564202797,23.14437012617285,0.0,1.0221913041296335,1.0221913041296335,0.4977283898101688,0.0,0.9782506554727967,0.9782506554727967,0.9696792269013681,0.96,43.26881244012274,43.26881244012274,22.61166958297988,0.0,109.14929446322536,0.160633883861132,5.420817177084062e-05,720.3337222668207,636.9257883620418,0.1884049950443983,0.1665894519312126,22.87672256626601,22.507324248314,966.7813348890672,966.4477031534482,123.93483951861526,96.4,18337.08146982186,7,0.6063849692401408,1976-01-21
1975,18,729.7772667711967,0.4248571428571428,2.7591173126438817,0.003754446609095586,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.17430873096905028,602.4915524854823,602.4915524854823,,200.8305174951608,200.8305174951608,200.8305174951608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,655.205838199768,990.0,966.8191090670847,23.18089093291524,0.29886824647780086,0.20346435706030216,989.4976673964619,0.21362119861846704,0.21362119861846704,0.21362119861846704,0.01,22.46493713075865,22.46493713075865,22.46493713075865,22.66855832937711,,0.954422418392997,0.954422418392997,0.954422418392997,0.0,42.22921221646572,42.22921221646572,42.22921221646572,0.0,0.9081551014293703,0.9081551014293703,0.9081551014293703,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,41.38462797213641,41.38462797213641,41.38462797213641,0.0,124.15388391640921,0.17015161407340668,5.724111643803485e-05,739.6475434553279,720.3337222668207,0.1852233556539545,0.1647226940278507,22.507324248314,22.423894029066197,966.8585901738212,966.7813348890672,125.40286099499436,123.93483951861526,20857.85249795675,7,0.6897437995356067,1976-01-28
1975,19,769.9148373418351,0.40757142857142853,9.14882191227483,0.011764207336207314,43.0,7.0,5.0,4.0,78.0,137.0,0.17807085723536223,632.9148373418351,632.9148373418351,,210.9716124472784,210.9716124472784,210.9716124472784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,687.9148373418351,990.0,966.9796593493674,23.02034065063268,0.31745644858287914,0.22378711134434584,989.4587564400728,0.22731167680382583,0.22731167680382583,0.22731167680382583,0.01,22.251785413901615,22.251785413901615,22.251785413901615,22.46909709070544,,0.9555342367165712,0.9555342367165712,0.9555342367165712,0.0,43.985254072533266,43.985254072533266,43.985254072533266,0.0,0.9459194424200702,0.9459194424200702,0.9459194424200702,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,43.10554899108259,43.10554899108259,43.10554899108259,0.0,129.3166469732478,0.16795657363106412,5.6763809448942395e-05,803.6892968412517,748.233943314839,0.1830978148265503,0.1704638851586707,22.375069268101157,22.05973403744977,967.114757187365,966.8929357732592,135.23632770513615,125.49243178886528,21725.19669150563,7,0.7184258165180433,1976-02-04
1975,20,834.0993943650209,0.3842857142857143,8.542242635699525,0.0100426652908146,43.0,7.0,5.0,4.0,78.0,137.0,0.16441895901069095,697.0993943650209,697.0993943650209,,232.36646478834027,232.36646478834027,232.36646478834027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,752.0993943650209,990.0,967.23639757746,22.763602422539957,0.35393190027095844,0.2666623954358339,989.3794057042932,0.25619472746425936,0.25619472746425936,0.25619472746425936,0.01,21.886813399368894,21.886813399368894,21.886813399368894,22.13300812683315,,0.956796340153695,0.956796340153695,0.956796340153695,0.0,47.70884780400598,47.70884780400598,47.70884780400598,0.0,1.0259967269678705,1.0259967269678705,1.0259967269678705,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.73082483895343,46.73082483895343,46.73082483895343,0.0,140.1924745168603,0.1680823972330064,5.587939527874126e-05,863.4849952911484,803.6892968412517,0.1704638851586707,0.1586593869576235,22.05973403744977,21.71971834620232,967.3539399811646,967.114757187365,144.60000000000002,135.23632770513615,23552.33571883253,7,0.7788470806492239,1976-02-11
1975,21,925.4682972300519,0.3534285714285715,19.170525795891262,0.020371381802726112,43.0,7.0,5.0,4.0,78.0,137.0,0.14830045558268998,788.4682972300519,788.4682972300519,,252.57659103070318,252.57659103070318,252.57659103070318,30.7385241379424,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,843.4682972300519,990.0,967.6018731889202,22.398126811079823,0.42707920340030275,0.32030499054316947,989.2526158060565,0.2725156056095504,0.2725156056095504,0.2725156056095504,0.0418541504433651,21.3782270115268,21.3782270115268,21.3782270115268,21.608888466692985,,0.9560307352351295,0.9560307352351295,0.9560307352351295,0.1363701235639122,50.63614764960549,50.63614764960549,50.63614764960549,6.051017154330951,1.088949411819473,1.088949411819473,1.088949411819473,0.13012940116840754,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9628571428571429,47.244282525530046,47.244282525530046,47.244282525530046,5.929996811244332,147.66284438783447,0.1595973129548787,5.205757076312675e-05,997.6786758623872,876.9576328351801,0.156221914115831,0.1373187613552811,21.638705548700383,21.027585083484176,967.8907147034496,967.4078305313408,166.0399107148413,144.60000000000002,24807.357857156196,7,0.8203491354879694,1976-02-18
1975,22,1146.2470996687293,0.29014285714285715,35.48595527464537,0.0311365637038509,44.714285714285715,7.571428571428571,6.142857142857143,5.428571428571429,86.28571428571429,150.14285714285714,0.1305894224833966,996.1042425258722,996.1042425258722,,249.02606063146806,249.02606063146806,249.02606063146806,249.02606063146806,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,7.571428571428571,6.142857142857143,5.428571428571429,86.28571428571429,1054.5328139544438,990.0,968.359633741816,21.640366258184013,0.642346136504743,0.465472039667475,988.8921818238279,0.2702080100681265,0.2702080100681265,0.2702080100681265,0.2702080100681265,20.262340071943676,20.262340071943676,20.262340071943676,20.262340071943676,,0.9551153273781167,0.9551153273781167,0.9551153273781167,0.9551153273781167,47.20712885512161,47.20712885512161,47.20712885512161,47.20712885512161,1.015207072153153,1.015207072153153,1.015207072153153,1.015207072153153,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.262986278019184,46.262986278019184,46.262986278019184,46.262986278019184,185.05194511207674,0.16173277013658657,5.166678462159342e-05,1246.0803627849048,1042.8375986738165,0.14686051194243,0.1154498828181438,20.80524825100132,19.739115555833763,968.6733954258954,968.0346324529748,192.62842054218007,173.0504773470425,31088.72677882889,7,1.0280663617337595,1976-02-25
1975,23,2108.7099764813206,0.16671428571428573,226.48683346714344,0.1101832667585831,49.0,9.0,9.0,9.0,107.0,183.0,0.09149858206367319,1925.7099764813208,1100.0,,275.0,275.0,275.0,275.0,825.7099764813208,49.97558906035084,8.864321022746655,14.864321022746655,39.87223633476115,712.1335090407156,98.97558906035086,17.864321022746655,23.864321022746655,48.87223633476115,819.1335090407156,1240.7042311058442,990.0,971.2307341983748,18.769265801625334,0.9203426035765093,0.648,988.4316573964234,0.28,0.28,0.28,0.28,16.920923198048843,16.920923198048843,16.920923198048843,16.920923198048843,,0.9473681094095818,0.9473681094095818,0.9473681094095818,0.9473681094095818,43.24668538027741,43.24668538027741,43.24668538027741,43.24668538027741,0.9300362447371485,0.9300362447371485,0.9300362447371485,0.9300362447371485,0.9781029122678202,0.9781029122678202,0.9781029122678202,0.9781029122678202,42.3081223157037,42.3081223157037,42.3081223157037,42.3081223157037,169.2324892628148,0.08624725618667174,4.273547708656939e-05,2831.488197054909,1446.688358904274,0.1264957990942878,0.0646303241490966,18.874960475152733,15.03867011183192,973.1070404756498,969.3123777749216,190.03658815258535,148.42538464501607,28431.058196152884,7,0.9401804959045266,1976-03-03
1975,24,3426.1633181934544,0.06342857142857143,152.8157204304541,0.04462984849980507,57.57142857142857,10.714285714285714,11.571428571428571,12.428571428571429,138.71428571428572,231.0,0.06778849732684436,3195.1633181934544,1100.0,,275.0,275.0,275.0,275.0,2095.1633181934544,42.42857142857142,7.285714285714287,13.428571428571429,67.57142857142857,1964.4490324791684,100.0,18.0,25.0,80.0,2103.1633181934544,1243.0,990.0,974.4490230936016,15.550976906398448,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.696687493880166,13.696687493880166,13.696687493880166,13.696687493880166,,0.9329693084697814,0.9329693084697814,0.9329693084697814,0.9329693084697814,34.47324003080949,34.47324003080949,34.47324003080949,34.47324003080949,0.7413600006625698,0.7413600006625698,0.7413600006625698,0.7413600006625698,0.9700934022300718,0.9700934022300718,0.9700934022300718,0.9700934022300718,33.44254578938766,33.44254578938766,33.44254578938766,33.44254578938766,133.77018315755063,0.03972300297425028,3.3780349282209755e-05,3901.198240068088,2931.535401286021,0.0788136195749646,0.0612632287037606,14.79717686023966,12.675076221623245,975.4706343658584,973.348533727242,145.61369699053793,122.82879197236832,22473.390770468504,7,0.7431676842086146,1976-03-10
1975,25,4316.033000945554,0.02957142857142857,114.51536229818306,0.02606369894645973,59.0,11.0,12.0,13.0,144.0,239.0,0.055603542107419614,4077.033000945554,1100.0,,275.0,275.0,275.0,275.0,2977.033000945554,41.0,7.0,13.0,67.0,2849.033000945554,100.0,18.0,25.0,80.0,2993.033000945554,1243.0,990.0,976.2571351223288,13.742864877671163,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.888575465152881,11.888575465152881,11.888575465152881,11.888575465152881,,0.9186966879715425,0.9186966879715425,0.9186966879715425,0.9186966879715425,29.462635483540062,29.462635483540062,29.462635483540062,29.462635483540062,0.6336050641621519,0.6336050641621519,0.6336050641621519,0.6336050641621519,0.97,0.97,0.97,0.97,28.578756419033855,28.578756419033855,28.578756419033855,28.578756419033855,114.31502567613542,0.02667737710107893,2.8867430726296826e-05,4702.805776155369,3970.811432946144,0.0601892091921055,0.0508207251959673,12.527562551000615,11.179576017117457,976.9661345703644,975.6181480364812,121.22526134861936,106.66600280386484,19204.924313590753,7,0.6350834759785302,1976-03-17
1975,26,5062.578099618367,0.01657142857142857,91.72047888681911,0.018096454099371658,59.0,11.0,12.0,13.0,144.0,239.0,0.047285913555237875,4823.578099618367,1100.0,,275.0,275.0,275.0,275.0,3723.5780996183667,41.000000000000014,7.0,13.0,67.0,3595.5780996183667,100.0,18.0,25.0,80.0,3739.5780996183667,1243.0,990.0138682510644,977.58837281854,12.425495432524306,0.9211089030304996,0.648,988.4447593480338,0.28,0.28,0.28,0.28,10.576386529493812,10.576386529493812,10.576386529493812,10.576386529493812,,0.89428141021177,0.89428141021177,0.89428141021177,0.89428141021177,25.518150156387673,25.518150156387673,25.518150156387673,25.518150156387673,0.5487774227180146,0.5487774227180146,0.5487774227180146,0.5487774227180146,0.97,0.97,0.97,0.97,24.752605651696047,24.752605651696047,24.752605651696047,24.752605651696047,99.01042260678416,0.019622910115115574,2.5002631971410145e-05,5344.849128363103,4777.528239398511,0.0500258686131994,0.0447159488060602,11.04283390938244,10.152131624709314,978.0410676576792,977.1028766780992,105.20331545836416,93.36479702331116,16633.750997939744,7,0.5500579033710232,1976-03-24
1975,27,5342.720758279602,0.01257142857142857,40.29739274012354,0.007562988863748942,80.42857142857143,13.571428571428571,18.857142857142858,25.0,208.28571428571428,346.14285714285717,0.06483338442080636,4996.577901136744,1100.0,,275.0,275.0,275.0,275.0,3896.5779011367445,19.571428571428555,4.428571428571429,6.142857142857143,55.0,3811.435043993887,100.0,18.0,25.0,80.0,4019.7207582796013,1243.0,990.0344005966934,978.0377899677507,11.996610628942904,0.9134390093399298,0.648,988.4729615873536,0.28,0.28,0.28,0.28,10.155171619602928,10.155171619602928,10.155171619602928,10.155171619602928,,0.8789779018718196,0.8789779018718196,0.8789779018718196,0.8789779018718196,24.074408275209475,24.074408275209475,24.074408275209475,24.074408275209475,0.5177292102195586,0.5177292102195586,0.5177292102195586,0.5177292102195586,0.97,0.97,0.97,0.97,23.352176026953195,23.352176026953195,23.352176026953195,23.352176026953195,93.40870410781277,0.01748996182296743,2.3588056592882014e-05,5434.01921081911,5241.107544094253,0.0694509694635363,0.0442893694677651,10.30030786946756,10.024768156566523,978.1783895846614,977.8813056179052,95.31396519445072,91.70289274170072,15692.662290112547,7,0.5189372450434043,1976-03-31
1975,28,4999.065434373316,0.01742857142857143,68.71968617463777,0.013866688585891402,84.0,14.0,20.0,27.0,219.0,364.0,0.07287629657483755,4635.065434373316,1100.0,,275.0,275.0,275.0,275.0,3535.0654343733154,16.0,4.0,5.0,53.0,3457.0654343733154,100.0,18.0,25.0,80.0,3676.0654343733154,1243.0,990.0086992483984,977.4905810706388,12.518118177759675,0.9230397930345146,0.648,988.4376594553639,0.28,0.28,0.28,0.28,10.66707838472516,10.66707838472516,10.66707838472516,10.66707838472516,,0.8974896610390707,0.8974896610390707,0.8974896610390707,0.8974896610390707,25.824720881934724,25.824720881934724,25.824720881934724,25.824720881934724,0.5553703415469833,0.5553703415469833,0.5553703415469833,0.5553703415469833,0.97,0.97,0.97,0.97,25.04997925547668,25.04997925547668,25.04997925547668,25.04997925547668,100.19991702190671,0.020079675765684472,2.5303009348966345e-05,5204.912720179142,4760.069740871789,0.0764694678471947,0.0699339296485786,11.074782961686395,10.352005683080366,977.8255655890758,977.0709276257952,105.54471408546836,95.99798881864209,16833.58605968033,7,0.5566662056772596,1976-04-07
1975,29,4488.239568849457,0.02542857142857143,46.83594867585907,0.010306801608995,84.0,14.0,20.0,27.0,219.0,364.0,0.08111392411834041,4124.239568849457,1100.0,,275.0,275.0,275.0,275.0,3024.239568849457,16.0,4.000000000000006,5.0,53.0,2946.239568849457,100.0,18.0,25.0,80.0,3165.239568849457,1243.0,990.0,976.5734784109944,13.426521589005542,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.57223217648726,11.57223217648726,11.57223217648726,11.57223217648726,,0.9157223217648726,0.9157223217648726,0.9157223217648726,0.9157223217648726,28.579646838150676,28.579646838150676,28.579646838150676,28.579646838150676,0.6146160610354984,0.6146160610354984,0.6146160610354984,0.6146160610354984,0.97,0.97,0.97,0.97,27.722257433006156,27.722257433006156,27.722257433006156,27.722257433006156,110.88902973202462,0.024713744133564357,2.8002280235359753e-05,4611.9837179133565,4432.218100140775,0.0821259224559456,0.0789248233002626,11.67475146422416,11.345780383700315,976.7999302037814,976.4709591232576,111.9954822320941,108.44910746846612,18629.356994980135,7,0.6160501651779146,1976-04-14
1975,30,4387.387237477274,0.028142857142857143,15.987579649152394,0.003652355953443443,70.0,14.0,18.0,25.0,168.0,295.0,0.06724011049765846,4092.387237477273,1100.0,,275.0,275.0,275.0,275.0,2992.387237477273,30.0,4.0,7.0,55.0,2896.387237477273,100.0,18.0,25.0,80.0,3064.387237477273,1243.0,990.0,976.3889186445833,13.611081355416657,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.756791942898374,11.756791942898374,11.756791942898374,11.756791942898374,,0.9175679194289837,0.9175679194289837,0.9175679194289837,0.9175679194289837,29.093715251075007,29.093715251075007,29.093715251075007,29.093715251075007,0.6256712957220432,0.6256712957220432,0.6256712957220432,0.6256712957220432,0.97,0.97,0.97,0.97,28.22090379354276,28.22090379354276,28.22090379354276,28.22090379354276,112.88361517417104,0.025730418158384342,2.8505963427820966e-05,4415.415344009801,4352.723084314373,0.0677736658835643,0.0668113817197771,11.820227343186476,11.705500507943812,976.440210079538,976.3254832442952,113.57096402545936,112.3281205832402,18964.447349260736,7,0.6271311954120614,1976-04-21
