WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1975,31,4463.522571049254,0.026,17.350848181260258,0.0038857947086470145,70.57142857142857,14.0,18.0,24.428571428571427,193.71428571428572,320.7142857142857,0.0718128861684986,4142.808285334969,1100.0,,275.0,275.0,275.0,275.0,3042.8082853349692,29.428571428571427,4.0,7.0,55.57142857142857,2946.8082853349692,100.0,18.0,25.0,80.0,3140.522571049255,1243.0,990.0,976.52824630502,13.471753694979904,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.617464282461622,11.617464282461622,11.617464282461622,11.617464282461622,,0.9161746428246164,0.9161746428246164,0.9161746428246164,0.9161746428246164,28.70538440367929,28.70538440367929,28.70538440367929,28.70538440367929,0.6173200947027804,0.6173200947027804,0.6173200947027804,0.6173200947027804,0.97,0.97,0.97,0.97,27.84422287156891,27.84422287156891,27.84422287156891,27.84422287156891,111.37689148627564,0.024956581594952645,2.8125477648049405e-05,4501.386000873192,4401.902674556776,0.0756198334483731,0.06655809649589,11.730228693042903,11.548174205883784,976.597536381598,976.4154818944388,112.595769778735,110.62827304577466,18711.317769694306,7,0.6187605082570868,1976-04-28
1975,32,4331.32015747248,0.029142857142857144,50.77399846589911,0.011861892847839272,71.0,14.0,18.0,24.0,213.0,340.0,0.07854350728585623,3991.32015747248,1100.0,,275.0,275.0,275.0,275.0,2891.32015747248,29.0,3.999999999999994,7.0,56.0,2795.32015747248,100.0,18.0,25.0,80.0,3008.32015747248,1243.0,990.0,976.2863158881746,13.713684111825403,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.85939469930712,11.85939469930712,11.85939469930712,11.85939469930712,,0.9185569752432609,0.9185569752432609,0.9185569752432609,0.9185569752432609,29.380137517676726,29.380137517676726,29.380137517676726,29.380137517676726,0.6318309143586393,0.6318309143586393,0.6318309143586393,0.6318309143586393,0.97,0.97,0.97,0.97,28.498733392146423,28.498733392146423,28.498733392146423,28.498733392146423,113.9949335685857,0.026345487190582214,2.8786599386006484e-05,4462.335028912899,4140.75694918423,0.0821105909312024,0.0761932929278126,12.208125370474676,11.619637484571143,976.5260731029106,975.937585217007,117.76690331632194,111.3997629995569,19151.148839522393,7,0.6333051864921426,1976-05-05
1975,33,3953.4388539599145,0.039,44.87047533231608,0.011377131075781944,71.0,14.0,18.0,24.0,213.0,340.0,0.08602788094399735,3613.4388539599145,1100.0,,275.0,275.0,275.0,275.0,2513.4388539599145,29.0,4.0,7.000000000000002,56.0,2417.4388539599145,100.0,18.0,25.0,80.0,2630.4388539599145,1243.0,990.0,975.5778840248038,14.422115975196268,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.567826562677988,12.567826562677988,12.567826562677988,12.567826562677988,,0.925110439064102,0.925110439064102,0.925110439064102,0.925110439064102,31.35682066301746,31.35682066301746,31.35682066301746,31.35682066301746,0.6743402293122035,0.6743402293122035,0.6743402293122035,0.6743402293122035,0.97,0.97,0.97,0.97,30.41611604312693,30.41611604312693,30.41611604312693,30.41611604312693,121.66446417250772,0.030790885300845654,3.072334953851205e-05,4056.5448687282815,3826.663621858017,0.088850244912542,0.0838151705460093,12.833018626877877,12.362233477709056,975.7834771097728,975.3126919606038,124.55023050030546,119.43294144258331,20439.6299809813,7,0.6759136898472652,1976-05-12
1975,34,3472.2719776687127,0.058857142857142865,73.37471160178431,0.020939995760116285,71.0,14.0,18.0,24.0,213.0,340.0,0.09800434728435667,3132.2719776687127,1100.0,,275.0,275.0,275.0,275.0,2032.271977668713,29.0,4.0,7.000000000000002,56.0,1936.271977668713,100.0,18.0,25.0,80.0,2149.2719776687127,1243.0,990.0,974.5617191907742,15.438280809225862,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.58399139670758,13.58399139670758,13.58399139670758,13.58399139670758,,0.9325039483802454,0.9325039483802454,0.9325039483802454,0.9325039483802454,34.16326074251815,34.16326074251815,34.16326074251815,34.16326074251815,0.7346937794089924,0.7346937794089924,0.7346937794089924,0.7346937794089924,0.97,0.97,0.97,0.97,33.138362920242606,33.138362920242606,33.138362920242606,33.138362920242606,132.55345168097043,0.038227959589809256,3.3473093858830914e-05,3670.338943913297,3313.0406406455268,0.1026247598139191,0.0926344964853555,13.921410182304358,13.164278063475054,974.9814325240068,974.2243004051774,136.137847950212,128.1080503861008,22268.97988240303,7,0.7364080648942801,1976-05-19
1975,35,3048.605898459748,0.08342857142857142,59.654750042751274,0.01946085384744616,70.42857142857143,13.857142857142858,17.571428571428573,23.0,208.42857142857142,333.2857142857143,0.10935785417858025,2715.320184174034,1100.0,,275.0,275.0,275.0,275.0,1615.3201841740336,29.571428571428573,4.142857142857143,7.428571428571429,57.00000000000001,1517.1773270311764,100.0,18.0,25.0,80.0,1725.6058984597478,1243.0,990.0,973.628258454796,16.371741545204063,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.517452132685781,14.517452132685781,14.517452132685781,14.517452132685781,,0.9381047127961147,0.9381047127961147,0.9381047127961147,0.9381047127961147,36.73048579324076,36.73048579324076,36.73048579324076,36.73048579324076,0.7899029202847475,0.7899029202847475,0.7899029202847475,0.7899029202847475,0.9702653168725808,0.9702653168725808,0.9702653168725808,0.9702653168725808,35.63855096565906,35.63855096565906,35.63855096565906,35.63855096565906,142.55420386263623,0.046858423242902,3.599853632894855e-05,3227.9047484993603,2895.457390346268,0.1155335409219816,0.1011929931957866,14.884261714232112,14.10181719185218,974.0438933956297,973.2614488732496,146.63058066478905,138.06178165552473,23949.106248922886,7,0.7919677992368679,1976-05-26
1975,36,2656.6501530575106,0.11214285714285714,58.21893780476031,0.02191450245114296,67.0,13.0,15.0,17.0,181.0,293.0,0.11049007486080238,2363.6501530575106,1100.0,,275.0,275.0,275.0,275.0,1263.6501530575104,33.0,5.0,9.999999999999998,63.0,1152.6501530575106,100.0,18.0,25.0,80.0,1333.6501530575108,1243.0,990.0,972.6850176108284,17.3149823891715,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.46069297665322,15.46069297665322,15.46069297665322,15.46069297665322,,0.9428427719066128,0.9428427719066128,0.9428427719066128,0.9428427719066128,39.31411920663738,39.31411920663738,39.31411920663738,39.31411920663738,0.8454649291749974,0.8454649291749974,0.8454649291749974,0.8454649291749974,0.9745464929174997,0.9745464929174997,0.9745464929174997,0.9745464929174997,38.314619242180505,38.314619242180505,38.314619242180505,38.314619242180505,153.25847696872202,0.05784409531127556,3.870163559816212e-05,2831.488197054909,2487.9248257129457,0.1177688316671856,0.1034791528725973,15.867961008174548,15.03867011183192,973.1070404756498,972.2777495793072,157.94333871525683,148.42538464501607,25747.424130745298,7,0.8514359831595667,1976-06-02
1975,37,2269.9153619148306,0.14714285714285716,49.81542276328967,0.021814269105040557,67.0,13.0,15.0,17.0,181.0,293.0,0.12930771482991096,1976.9153619148308,1100.0,,275.0,275.0,275.0,275.0,876.9153619148308,32.99999999999999,5.0,9.999999999999998,50.87904830222567,778.0363136126051,100.0,18.0,25.0,67.87904830222568,959.036313612605,1243.0,990.0,971.7515198391047,18.248480160895237,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.394190748376953,16.394190748376953,16.394190748376953,16.394190748376953,,0.9461825722451307,0.9461825722451307,0.9461825722451307,0.9461825722451307,41.83509851854199,41.83509851854199,41.83509851854199,41.83509851854199,0.899679538033161,0.899679538033161,0.899679538033161,0.899679538033161,0.9794133756010448,0.9794133756010448,0.9794133756010448,0.9794133756010448,40.974301871021446,40.974301871021446,40.974301871021446,40.974301871021446,163.89720748408578,0.07237866260678558,4.1388183708102466e-05,2423.365591149523,2139.216866369918,0.1369660106023742,0.1209062310161033,16.70966987555434,16.023793643327707,972.121916944154,971.4360407119274,167.3148425282068,159.7442344823899,27534.73085732641,7,0.9105400415782543,1976-06-09
1975,38,1964.8181820574787,0.1797142857142857,43.84581904027391,0.022383855773533957,67.0,13.0,15.0,17.0,181.0,293.0,0.1494231178497363,1671.8181820574787,1100.0,,275.0,275.0,275.0,275.0,571.8181820574786,33.0,4.999999999999999,10.000000000000002,33.17716414667965,490.64101791079895,100.0,18.0,25.0,50.17716414667965,671.641017910799,1243.0,990.0,970.9681017434975,19.031898256502522,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.17760884398424,17.17760884398424,17.17760884398424,17.17760884398424,,0.948585799417558,0.948585799417558,0.948585799417558,0.948585799417558,43.945720941401895,43.945720941401895,43.945720941401895,43.945720941401895,0.94506926755703,0.94506926755703,0.94506926755703,0.94506926755703,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.06680652257386,43.06680652257386,43.06680652257386,43.06680652257386,172.26722609029545,0.08791596491810719,4.350182477027663e-05,2094.7380107984795,1832.2961330880007,0.1599086494311386,0.1398742938207882,17.58752308058203,16.81703263038193,971.3286779570998,970.5581875068996,176.62181726586016,168.447135697283,28940.893983169633,7,0.9570401449460858,1976-06-16
1975,39,1655.4177164473563,0.21214285714285716,43.469878474434964,0.02631049281224534,67.0,13.0,15.0,17.0,181.0,293.0,0.17749789251698808,1362.4177164473563,1100.0,,275.0,275.0,275.0,275.0,262.41771644735616,32.69598630540519,5.0,9.348928726117254,15.225601295580391,200.1472001202533,99.69598630540519,18.0,24.348928726117258,32.2256012955804,381.1472001202533,1242.0449150315224,990.0,969.9867341608299,20.013265839170053,0.9238154231524035,0.648,988.4281845768476,0.28,0.28,0.28,0.28,18.16145041601767,18.16145041601767,18.16145041601767,18.16145041601767,,0.9513379601065035,0.9513379601065035,0.9513379601065035,0.9513379601065035,46.597263151285,46.597263151285,46.597263151285,46.597263151285,1.0020916806727957,1.0020916806727957,1.0020916806727957,1.0020916806727957,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.6653178882593,45.6653178882593,45.6653178882593,45.6653178882593,182.6612715530372,0.11075190308685025,4.612658372551444e-05,1783.4177282502417,1528.006983766956,0.1917530502888636,0.1642912904580521,18.58412351703211,17.745437926980884,970.4002726605008,969.5750994860164,187.0369614784993,178.30395237772498,30687.09362091025,7,1.014784841961318,1976-06-23
1975,40,1378.7201779265108,0.24771428571428572,38.98557021274122,0.0285342539225313,63.57142857142857,12.142857142857142,13.285714285714286,13.571428571428571,158.71428571428572,261.2857142857143,0.18977295086838933,1117.4344636407966,1079.1108032459153,,269.77770081147884,269.77770081147884,269.77770081147884,269.77770081147884,38.32366039488141,9.202567112806376,1.7635329174681098,1.9515465101180003,2.0411156363599234,23.364898218128996,72.77399568423495,13.906390060325252,15.237260795832286,15.612544207788494,182.0791839324147,1181.0284497863079,990.0,969.0944688145556,20.905531185444342,0.817220471101437,0.6012243481086612,988.5815551807899,0.279956992484821,0.279956992484821,0.279956992484821,0.279956992484821,19.207129373749392,19.207129373749392,19.207129373749392,19.207129373749392,,0.9531218757881091,0.9531218757881091,0.9531218757881091,0.9531218757881091,48.405182034943664,48.405182034943664,48.405182034943664,48.405182034943664,1.040971656665455,1.040971656665455,1.040971656665455,1.040971656665455,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.406112043920125,47.406112043920125,47.406112043920125,47.406112043920125,189.6244481756805,0.13786036450958886,4.884308292240438e-05,1484.853138961092,1255.1079922777674,0.2039665125033677,0.1769558719570365,19.916380800133304,18.754981566603504,969.4356793720282,968.70176797573,192.8,182.6241254837595,31856.907293514323,7,1.0534691565315584,1976-06-30
1975,41,1157.2261596811873,0.2847142857142857,22.658452847200582,0.01952505015399657,63.0,12.0,13.0,13.0,155.0,256.0,0.22147747100697576,901.2261596811871,901.2261596811871,,225.30653992029679,225.30653992029679,225.30653992029679,225.30653992029679,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,989.226159681187,990.0,968.3941393589979,21.605860641002,0.5616430209975133,0.37519346128569453,989.0631635177168,0.24666382889240063,0.24666382889240063,0.24666382889240063,0.24666382889240063,20.42236032982638,20.42236032982638,20.42236032982638,20.42236032982638,,0.9544175270999796,0.9544175270999796,0.9544175270999796,0.9544175270999796,43.05082351913006,43.05082351913006,43.05082351913006,43.05082351913006,0.9258241617017219,0.9258241617017219,0.9258241617017219,0.9258241617017219,0.9796509125684622,0.9796509125684622,0.9796509125684622,0.9796509125684622,42.17559440066107,42.17559440066107,42.17559440066107,42.17559440066107,168.70237760264428,0.14577587188963628,5.201732121855935e-05,1216.5619918456675,1096.498822347363,0.2334703829886112,0.2104290629790413,20.719864915305944,20.125678447455265,968.5806234029436,968.2032820130916,177.4093296528487,159.19982986213117,28341.999437244238,7,0.9372354311258015,1976-07-07
1975,42,1009.1955122460073,0.329,23.799742637782142,0.023915014499629,63.0,12.0,13.0,13.0,155.0,256.0,0.25435588654046,753.1955122460073,753.1955122460073,,241.22136842353407,241.22136842353407,241.22136842353407,29.531406975405066,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,841.1955122460073,990.0,967.9123219323016,22.087678067698562,0.42600788402307366,0.29951468760866395,989.2744774283683,0.26179239009771976,0.26179239009771976,0.26179239009771976,0.040224542273939685,21.100363105969127,21.100363105969127,21.100363105969127,21.321930953792904,,0.9558965879898746,0.9558965879898746,0.9558965879898746,0.13618004011780696,47.704615609846364,47.704615609846364,47.704615609846364,5.738678926347115,1.0259057120397068,1.0259057120397068,1.0259057120397068,0.12341245002897021,0.9794841021457542,0.9794841021457542,0.9794841021457542,0.9623412450028971,45.875693277665,45.875693277665,45.875693277665,5.6031813428100135,143.23026117580503,0.1419902755738069,5.2921561676526995e-05,1082.8793953113418,929.9006238828885,0.2752982344834307,0.236406751396721,21.52397476448072,20.786319148919155,968.16047809955,967.6196024955316,156.88907759868042,133.32132382775575,24062.683877535244,7,0.7957236731989168,1976-07-14
1975,43,837.2415236156622,0.3828571428571429,24.196058937656908,0.029179632105116184,63.0,12.0,13.0,13.0,155.0,256.0,0.3068248350223826,581.2415236156622,581.2415236156622,,218.32505288480843,218.32505288480843,144.59141784604532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,669.2415236156622,990.0,967.2489660944627,22.751033905537366,0.3068445882808858,0.18926933777526234,989.5038860739439,0.2341269855207326,0.2341269855207326,0.15698412837787545,0.01,22.02079299396047,22.02079299396047,22.097935851103326,22.244919979481203,,0.954103211137519,0.954103211137519,0.6813206275601029,0.0,45.02056805640525,45.02056805640525,29.615404050860032,0.0,0.9681842592775325,0.9681842592775325,0.6368904096959147,0.0,0.9784590740531289,0.9784590740531289,0.9727447883388433,0.96,42.73355007033535,42.73355007033535,28.962121498906775,0.0,114.42922163957748,0.13628767300620326,5.458141369436759e-05,906.4211780013768,760.52821131929,0.3366081575802641,0.2824294116389358,22.37661314121144,21.657485706378857,967.5256847120056,966.9421128452772,129.37244749921916,96.4,19224.109235449017,7,0.6357178979976527,1976-07-21
1975,44,696.4951691872357,0.4388571428571429,15.18744653454428,0.0217583337180369,60.857142857142854,11.142857142857142,11.714285714285714,10.428571428571429,138.71428571428572,232.85714285714286,0.3335394677716682,463.6380263300928,463.6380263300928,,231.8190131650464,231.8190131650464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.857142857142854,11.142857142857142,11.714285714285714,10.428571428571429,138.71428571428572,547.3523120443786,990.0,966.6859806767488,23.314019323251095,0.2375761496693924,0.1178371484278038,989.6445867019028,0.25545566777281264,0.25545566777281264,0.01,0.01,22.70315035738108,22.70315035738108,22.948606025153897,22.948606025153897,,0.9570680819496789,0.9570680819496789,0.0,0.0,49.392830712149895,49.392830712149895,0.0,0.0,1.062211413164514,1.062211413164514,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.66130399444739,47.66130399444739,0.0,0.0,95.32260798889477,0.1370904308963301,5.714493187270431e-05,739.6475434553279,654.21608557748,0.3699921365184077,0.2960536069557262,22.89510600661255,22.49378320340657,966.8585901738212,966.51686434231,96.4,91.2715690650886,16014.198142134323,7,0.5295700443827488,1976-07-28
1975,45,600.8740520877793,0.4827142857142857,12.480294910394264,0.020711079083907354,58.0,10.0,10.0,7.0,117.0,202.0,0.3367347632555123,398.8740520877794,398.8740520877794,,199.4370260438897,199.4370260438897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,476.8740520877794,990.0,966.2983517760913,23.70164822390877,0.20404294131329975,0.08726855258543183,989.7086885061013,0.21173998515925105,0.21173998515925105,0.01,0.01,23.19859674485078,23.19859674485078,23.40033673001003,23.40033673001003,,0.9540756115575705,0.9540756115575705,0.0,0.0,43.27992254856286,43.27992254856286,0.0,0.0,0.930751022549739,0.930751022549739,0.0,0.0,0.9788929719337319,0.9788929719337319,0.96,0.96,42.37003167762867,42.37003167762867,0.0,0.0,84.74006335525733,0.14092179182588122,5.9021090709224355e-05,636.9257883620418,566.8540212047202,0.3563527688675377,0.3171484083247372,23.397340654987,22.993925072018776,966.4477031534482,966.1508430954212,91.99014582589945,77.62797428223355,14236.330643683232,7,0.47077812975142963,1976-08-04
1975,46,548.7217653806764,0.5168571428571429,5.6452033295105855,0.0103928703444271,58.0,10.0,10.0,7.0,117.0,202.0,0.368324649125813,346.7217653806764,346.7217653806764,,173.3608826903382,173.3608826903382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,424.7217653806764,990.0,966.069247944213,23.930752055786975,0.18542925160335993,0.06265267325967921,989.7519180751369,0.17653719163195655,0.17653719163195655,0.01,0.01,23.506132939291945,23.506132939291945,23.6726701309239,23.6726701309239,,0.9479887859689897,0.9479887859689897,0.0,0.0,37.88357290465409,37.88357290465409,0.0,0.0,0.8147004925732062,0.8147004925732062,0.0,0.0,0.9721060118832311,0.9721060118832311,0.96,0.96,36.8293866631925,36.8293866631925,0.0,0.0,73.658773326385,0.1341932455499121,5.901065095274956e-05,563.9275439778775,527.3375978981461,0.3830563206665491,0.3582020459137643,23.634436469253234,23.414899316499497,966.1376739479005,965.9730191905415,76.98141057356308,69.1107501476051,12374.67391883268,7,0.4092154073688055,1976-08-11
1975,47,497.7757571300493,0.5511428571428572,6.824928612692751,0.013705165825646614,58.0,10.0,10.0,7.0,117.0,202.0,0.40615347092123305,295.7757571300493,295.7757571300493,,147.88787856502466,147.88787856502466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,373.7757571300493,990.0,965.8399909070852,24.160009092914816,0.16744882459874097,0.03860615736538323,989.7939450180359,0.14214863606278327,0.14214863606278327,0.01,0.01,23.811805474887937,23.811805474887937,23.94395411095072,23.94395411095072,,0.9397631820995845,0.9397631820995845,0.0,0.0,32.453410726350576,32.453410726350576,0.0,0.0,0.6979228113193672,0.6979228113193672,0.0,0.0,0.97,0.97,0.96,0.96,31.479808404560053,31.479808404560053,0.0,0.0,62.95961680912011,0.1264107340463936,5.91308344588557e-05,523.0192327708844,479.5630976092969,0.4212167304094167,0.3862190668014857,23.921080175827463,23.66034636216555,965.953586547469,965.7580339392418,68.22087696344883,59.127490109875225,10577.215623932178,7,0.34977564893955615,1976-08-18
1975,48,463.3434124399109,0.5811428571428571,3.7843548130986164,0.008164725545971228,58.0,10.0,10.0,7.0,117.0,202.0,0.43606605623150146,261.3434124399109,261.3434124399109,,261.3434124399109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,339.3434124399109,990.0,965.6850453559795,24.314954644020418,0.15529658183119713,0.022354090671637884,989.8223493274971,0.28,0.01,0.01,0.01,23.857303971517585,24.127303971517588,24.127303971517588,24.127303971517588,,0.945461840060319,0.0,0.0,0.0,57.80246666305765,0.0,0.0,0.0,1.2430637992055409,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1040514054968236,5.126961382727529e-05,472.4927083802066,453.0726139176065,0.4458446478443182,0.42751982499898,23.91199526523937,23.808584601691532,965.7262171877107,965.6388267626292,48.2,48.2,8097.600000000001,7,0.26777777777777784,1976-08-25
1975,49,438.0065493627761,0.6087142857142858,4.371827849562992,0.010061349586778612,48.0,8.0,7.0,4.0,79.0,146.0,0.33349997670883663,292.00654936277607,292.00654936277607,,146.00327468138806,146.00327468138806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,355.0065493627761,990.0,965.5710294721324,24.42897052786754,0.16082458882871226,0.03682709129923027,989.8023483198721,0.13960442081987384,0.13960442081987384,0.01,0.01,24.091714426919737,24.091714426919737,24.22131884773961,24.22131884773961,,0.9389993148520347,0.9389993148520347,0.0,0.0,32.39133524823019,32.39133524823019,0.0,0.0,0.6965878548006493,0.6965878548006493,0.0,0.0,0.97,0.97,0.96,0.96,31.419595190783287,31.419595190783287,0.0,0.0,62.839190381566574,0.14343005479743254,5.977760176293323e-05,453.0726139176065,422.4698189706656,0.345586816960616,0.32224415141223,24.18493373765468,24.00131907874509,965.6388267626292,965.501114185368,66.04403768695353,59.50926169531099,10556.983984103184,7,0.3491066132309254,1976-09-01
1975,50,409.70929936018854,0.6411428571428572,2.7953487894969027,0.0068315000531682145,48.0,8.0,7.0,4.0,79.0,146.0,0.3564342894340882,263.70929936018854,263.70929936018854,,263.70929936018854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,326.70929936018854,990.0,965.4436918471208,24.5563081528792,0.15083761132892515,0.023470789298008915,989.8256915993732,0.28,0.01,0.01,0.01,24.10199975225229,24.371999752252293,24.371999752252293,24.371999752252293,,0.9443374725119053,0.0,0.0,0.0,58.85513267052678,0.0,0.0,0.0,1.265701777860791,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11767214212824006,5.0800171859317706e-05,420.28892993659525,402.90237744418727,0.3623706589326961,0.3473800749927568,24.13824614195991,24.04566394914352,965.4913001847146,965.4130606984988,48.2,48.2,8097.600000000001,7,0.26777777777777784,1976-09-08
1975,51,394.67884782649105,0.6598571428571428,2.3387543162625013,0.005967786447275514,48.0,8.0,7.0,4.0,79.0,146.0,0.36996578711320105,248.67884782649102,248.67884782649102,,248.67884782649102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,311.67884782649105,990.0,965.3733942391325,24.62660576086757,0.1455328986354673,0.017362441229505844,989.837104660135,0.2765603777137137,0.01,0.01,0.01,24.187150043288824,24.453710421002537,24.453710421002537,24.453710421002537,,0.953228382240124,0.0,0.0,0.0,56.22631875544871,0.0,0.0,0.0,1.209168145278467,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12213938999216634,5.3856577596170715e-05,398.1467533267305,386.53109723034976,0.3777186390594405,0.3666989590649462,24.24127508467153,24.16449613571146,965.3907337666336,965.3326554861516,48.2,48.2,8097.600000000001,7,0.26777777777777784,1976-09-15
1975,52,377.6482153433443,0.6792857142857144,1.3449051985211895,0.0035452125066189714,48.0,8.0,7.0,4.0,79.0,146.0,0.3866077391992665,231.64821534334428,231.64821534334428,,231.64821534334428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,294.6482153433443,990.0,965.2882410767169,24.71175892328329,0.13952226002568097,0.015440098304184243,989.84503764167,0.25522509071351474,0.01,0.01,0.01,24.301571474239868,24.546796564953382,24.546796564953382,24.546796564953382,,0.9576009836030714,0.0,0.0,0.0,52.867050338059904,0.0,0.0,0.0,1.1369258137217184,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12763351390003183,5.7800173080788555e-05,380.8369423592014,377.11676084070143,0.3871480007266824,0.3833661700347713,24.305178950747692,24.279926615192917,965.304184711796,965.2855838042036,48.2,48.2,8097.600000000001,7,0.26777777777777784,1976-09-22
1975,53,375.0634431115754,0.684,2.053317729126036,0.00550472383831605,48.0,8.0,7.0,4.0,79.0,146.0,0.38927914355523896,229.0634431115754,229.0634431115754,,229.0634431115754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,292.0634431115754,990.0,965.2753172155578,24.724682784442166,0.13861001370780945,0.01522039266448385,989.8461695936276,0.25173564820062677,0.01,0.01,0.01,24.319116729869215,24.560852378069843,24.560852378069843,24.560852378069843,,0.9580996786904685,0.0,0.0,0.0,52.34187309478308,0.0,0.0,0.0,1.1256316794577006,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1285154432833049,5.845526735954487e-05,377.11676084070143,373.01012538244936,0.3914102863837956,0.3871480007266824,24.333054508990735,24.305178950747692,965.2855838042036,965.2650506269122,48.2,48.2,2313.6000000000004,2,0.26777777777777784,1976-09-29
1976,1,373.59678759077104,0.6868571428571429,0.5866622083217246,0.0015556513770798286,44.0,7.0,6.0,3.0,60.0,120.0,0.32120662062968164,253.59678759077107,253.59678759077107,,253.59678759077107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,310.59678759077104,990.0,965.2679839379538,24.73201606204621,0.14515100600538625,0.018697683742843942,989.8361513102518,0.28,0.01,0.01,0.01,24.288167372298034,24.558167372298037,24.558167372298037,24.558167372298037,,0.9523271079475466,0.0,0.0,0.0,57.52550976142567,0.0,0.0,0.0,1.237107736804853,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12901799261958874,5.2797647914105223e-05,377.11676084070143,373.01012538244936,0.32170708469901,0.3182038362137115,24.291584639197566,24.26766377090084,965.2855838042036,965.2650506269122,48.2,48.2,8097.600000000001,7,0.26777777777777784,1976-10-01
1976,2,379.2425788512728,0.6771428571428572,0.5314545026428489,0.0013954909399035713,44.0,7.0,6.0,3.0,60.0,120.0,0.31642763393179635,259.2425788512728,259.2425788512728,,259.2425788512728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,316.2425788512728,990.0,965.2962128942564,24.703787105743654,0.14714358091220472,0.021362497217800713,989.83149392187,0.28,0.01,0.01,0.01,24.255281027613613,24.52528102761361,24.52528102761361,24.52528102761361,,0.9490114109882725,0.0,0.0,0.0,58.52184905675339,0.0,0.0,0.0,1.2585343883172773,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12709843296260487,5.164879006172214e-05,380.8369423592014,377.11676084070143,0.3182038362137115,0.31509548222036,24.26766377090084,24.24599397014819,965.304184711796,965.2855838042036,48.2,48.2,8097.600000000001,7,0.26777777777777784,1976-10-08
1976,3,380.3054878565585,0.6757142857142858,1.0629090052856978,0.002804748119186943,44.0,7.0,6.0,3.0,60.0,120.0,0.3155395327908388,260.3054878565585,260.3054878565585,,260.3054878565585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,317.3054878565585,990.0,965.3015274392828,24.698472560717228,0.14751871447886364,0.02186419026829557,989.8306170952528,0.28,0.01,0.01,0.01,24.24908965597,24.519089655969996,24.519089655969996,24.519089655969996,,0.9483721934866116,0.0,0.0,0.0,58.707544183816935,0.0,0.0,0.0,1.2625278319100417,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12674171233765355,5.1436592135533484e-05,380.8369423592014,377.11676084070143,0.3182038362137115,0.31509548222036,24.26766377090084,24.24599397014819,965.304184711796,965.2855838042036,48.2,48.2,8097.600000000001,7,0.26777777777777784,1976-10-15
1976,4,381.9323892483152,0.6745714285714286,1.8763597011640383,0.0049092377752768136,44.0,7.0,6.0,3.0,60.0,120.0,0.314213302424812,261.9323892483152,261.9323892483152,,261.9323892483152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,318.9323892483152,990.0,965.3096619462415,24.69033805375846,0.1480928984576022,0.022632087725204714,989.8292750138172,0.28,0.01,0.01,0.01,24.2396130675756,24.5096130675756,24.5096130675756,24.5096130675756,,0.9473495484074669,0.0,0.0,0.0,58.986089365229766,0.0,0.0,0.0,1.2685180508651561,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1262090098072995,5.1123271657549535e-05,386.53109723034976,377.11676084070143,0.3182038362137115,0.3104536759392662,24.26766377090084,24.212825910767805,965.3326554861516,965.2855838042036,48.2,48.2,8097.600000000001,7,0.26777777777777784,1976-10-22
1976,5,383.9311248030707,0.6722857142857143,3.7154749162755496,0.0097175609127287,42.857142857142854,7.0,6.0,3.0,57.714285714285715,116.57142857142857,0.30363180118492544,267.35969623164215,267.35969623164215,,267.35969623164215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.0,6.0,3.0,57.714285714285715,323.216839088785,990.0,965.3196556240154,24.680344375984696,0.14960501373918703,0.02519377662133503,989.8252012096394,0.28,0.01,0.01,0.01,24.22554558562417,24.49554558562417,24.49554558562417,24.49554558562417,,0.9441839685992124,0.0,0.0,0.0,59.971225458585266,0.0,0.0,0.0,1.289703773302909,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1255571521371991,5.0090043341651865e-05,389.1339363713416,377.11676084070143,0.31509548222036,0.2949309921423029,24.26342004679347,24.1976645522976,965.3456696818566,965.2855838042036,48.2,48.2,8097.600000000001,7,0.26777777777777784,1976-10-29
1976,6,374.0142891255351,0.6848571428571429,0.9645736492614431,0.0025931546272277427,42.0,7.0,6.0,3.0,56.0,114.0,0.3048191062611462,260.0142891255351,260.0142891255351,,260.0142891255351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,315.0142891255351,990.0,965.2700714456277,24.729928554372368,0.14671007935805935,0.021726744467252486,989.8315631761747,0.28,0.01,0.01,0.01,24.281491730547035,24.55149173054704,24.55149173054704,24.55149173054704,,0.9489151125994898,0.0,0.0,0.0,58.75263150271039,0.0,0.0,0.0,1.263497451671191,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12887965720866007,5.149916135454495e-05,377.11676084070143,370.3647452958713,0.3078046748454133,0.302293644403026,24.30275007163422,24.26342004679347,965.2855838042036,965.2518237264792,48.2,48.2,8097.600000000001,7,0.26777777777777784,1976-11-05
1976,7,369.4411506101884,0.6905714285714286,2.00140507390092,0.005415245749830143,42.0,7.0,6.0,3.0,56.0,114.0,0.30861270533479807,255.44115061018843,255.44115061018843,,255.44115061018843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,310.4411506101884,990.0,965.2472057530509,24.752794246949097,0.145096076886017,0.019568223088008842,989.835335700026,0.28,0.01,0.01,0.01,24.308129946975054,24.578129946975057,24.578129946975057,24.578129946975057,,0.9515373487984476,0.0,0.0,0.0,57.940735912866685,0.0,0.0,0.0,1.2460373314594986,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1304836175187479,5.24284789828738e-05,373.01012538244936,364.6825175805071,0.3126006718291161,0.3056217304640595,24.335848656154862,24.2873409150902,965.2650506269122,965.2234125879024,48.2,48.2,8097.600000000001,7,0.26777777777777784,1976-11-12
1976,8,379.26676763055923,0.6784285714285715,4.346769731062458,0.011249264333698442,40.57142857142857,6.285714285714286,4.571428571428571,3.0,53.857142857142854,108.28571428571429,0.28584659279478514,270.98105334484495,270.98105334484495,,229.88957550926838,41.09147783557658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.571428571428571,3.0,53.857142857142854,322.4096247734164,990.0,965.2963338381527,24.70366616184726,0.14932012276199472,0.026903057178766798,989.8237768200594,0.23904492364945695,0.04618778079231408,0.01,0.01,24.28839805825705,24.48125520111419,24.517442981906505,24.517442981906505,,0.9440952100993452,0.26793435717637043,0.0,0.0,51.73835119168166,9.18529723110058,0.0,0.0,1.1126527137996054,0.19753327378710925,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,43.33830974273899,8.909738314167564,0.0,0.0,52.248048056906555,0.13744992078357268,5.341639597851952e-05,398.1467533267305,370.3647452958713,0.3078046748454133,0.2662334908279746,24.33497062805921,24.236915452960574,965.3907337666336,965.2518237264792,63.337047008191554,48.2,8777.672073560303,7,0.2902669336494809,1976-11-19
1976,9,395.64286723655147,0.657,3.25446543260493,0.0082287939853425,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2764880234640998,286.21429580798,286.21429580798,,143.10714790399,143.10714790399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,337.3571529508372,990.0,965.3777997108335,24.622200289166454,0.1545955692301739,0.03409314762136654,989.8113112831485,0.1356946496703865,0.1356946496703865,0.01,0.01,24.297816922644536,24.297816922644536,24.42351157231492,24.42351157231492,,0.9374794693447877,0.9374794693447877,0.0,0.0,31.969026670985603,31.969026670985603,0.0,0.0,0.6875059499136688,0.6875059499136688,0.0,0.0,0.97,0.97,0.96,0.96,31.00995587085603,31.00995587085603,0.0,0.0,62.01991174171206,0.1567801855703845,6.019170246874862e-05,402.90237744418727,389.1339363713416,0.2928749161236859,0.2662334908279746,24.33497062805921,24.26351534767537,965.4130606984988,965.3456696818566,63.337047008191554,61.39928939015433,10419.345172607627,7,0.3445550652317337,1976-11-26
1976,10,420.28583359394815,0.6290000000000001,3.3900719352510498,0.008083916653405857,42.0,7.0,5.0,3.0,61.0,118.0,0.2808524438373676,302.28583359394815,302.28583359394815,,151.14291679697408,151.14291679697408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,356.28583359394815,990.0,965.4912862511727,24.50871374882724,0.16127608792602308,0.04167891345634347,989.7970449986176,0.146542937675915,0.146542937675915,0.01,0.01,24.159215809768934,24.159215809768934,24.295758747444847,24.295758747444847,,0.9408287764799506,0.9408287764799506,0.0,0.0,33.69107112920977,33.69107112920977,0.0,0.0,0.7245391640690272,0.7245391640690272,0.0,0.0,0.97,0.97,0.96,0.96,32.680338995333464,32.680338995333464,0.0,0.0,65.36067799066693,0.1554961147462466,6.0062046829906206e-05,426.6328809909446,408.00454625357366,0.2892124636441265,0.2765844013849101,24.232902686731897,24.12113396316292,965.5198479644592,965.436020458141,66.71260661381217,62.734401407808434,10980.593902432045,7,0.36311487772592743,1976-12-03
1976,11,443.6856168435191,0.6025714285714285,5.789181047764544,0.012849665385206457,42.0,7.0,5.0,3.0,61.0,118.0,0.26616280938235254,325.6856168435191,325.6856168435191,,162.84280842175954,162.84280842175954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,379.6856168435191,990.0,965.5965852757957,24.403414724204204,0.16953459745581803,0.05272361115014096,989.7777417913941,0.16233779136937534,0.16233779136937534,0.01,0.01,24.01881872422889,24.01881872422889,24.171156515598266,24.171156515598266,,0.9447006640650087,0.9447006640650087,0.0,0.0,36.23533502074439,36.23533502074439,0.0,0.0,0.779254516575148,0.779254516575148,0.0,0.0,0.9705834000248797,0.9705834000248797,0.96,0.96,35.170766717855265,35.170766717855265,0.0,0.0,70.34153343571053,0.15849426881969908,5.99945265019202e-05,467.1571483252964,430.9578316629287,0.2738086915480238,0.2525916609068622,24.09518455743676,23.877991154244132,965.7022071674638,965.5393102424832,75.47214354654747,67.62428108984089,11817.377617199369,7,0.3907862968650585,1976-12-10
1976,12,495.71906716943016,0.553,6.422953095488107,0.012995074845985227,42.0,7.0,5.0,3.0,61.0,118.0,0.23818944571095732,377.71906716943016,377.71906716943016,,188.85953358471508,188.85953358471508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,431.71906716943016,990.0,965.8307358022623,24.169264197737625,0.1878988165086816,0.07728339970397095,989.7348177837873,0.1974603703393653,0.1974603703393653,0.01,0.01,23.706621611185614,23.706621611185614,23.89408198152498,23.89408198152498,,0.9520921107349504,0.9520921107349504,0.0,0.0,41.80261140104758,41.80261140104758,0.0,0.0,0.8989808903451093,0.8989808903451093,0.0,0.0,0.9788042579131607,0.9788042579131607,0.96,0.96,40.918822930475024,40.918822930475024,0.0,0.0,81.83764586095005,0.16505470569325706,6.018347808365215e-05,512.1178199937132,472.4927083802066,0.2497393037122754,0.2304157273836879,23.84597816192529,23.608230225313964,965.9045301899716,965.7262171877107,85.32907940136695,76.67830084379958,13748.72450463961,7,0.4546535881163892,1976-12-17
1976,13,529.9981799528016,0.5308571428571429,5.554357637840537,0.010382214257588484,42.0,7.0,5.0,3.0,61.0,118.0,0.22277712349879877,411.99817995280165,411.99817995280165,,205.99908997640082,205.99908997640082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,465.99817995280165,990.0,965.9849918097876,24.01500819021242,0.1999969789820276,0.09346314093772234,989.7065398800802,0.22059877146814108,0.22059877146814108,0.01,0.01,23.50094929882453,23.50094929882453,23.71154807029267,23.71154807029267,,0.9556698341656483,0.9556698341656483,0.0,0.0,45.369434543942404,45.369434543942404,0.0,0.0,0.9756867643858581,0.9756867643858581,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.46204585306355,44.46204585306355,0.0,0.0,88.9240917061271,0.16776254737147817,5.995896686830384e-05,550.9983234585969,512.1178199937132,0.2304157273836879,0.2141567314748222,23.608230225313964,23.374949886236283,966.0794924555636,965.9045301899716,93.10249179382218,85.32907940136695,14939.247406629354,7,0.49402273170070615,1976-12-24
1976,14,576.9831084034805,0.49814285714285716,10.401526943813321,0.01748046891916573,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.23591425975692554,440.98310840348046,440.98310840348046,,220.49155420174026,220.49155420174026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,499.26882268919474,990.0,966.194596355371,23.8054036446289,0.21337675953881483,0.10714402716644275,989.6794792132948,0.24016359817234934,0.24016359817234934,0.01,0.01,23.244719259751292,23.244719259751292,23.474882857923642,23.474882857923642,,0.9567236719039128,0.9567236719039128,0.0,0.0,48.07319369433123,48.07319369433123,0.0,0.0,1.0338321224587361,1.0338321224587361,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.54893436191325,46.54893436191325,0.0,0.0,93.0978687238265,0.16148436335847477,5.871829658048053e-05,623.8090120652902,550.9983234585969,0.249901327495663,0.2141567314748222,23.374949886236283,22.97162548771547,966.3952360482612,966.0794924555636,96.4,89.6029158246047,15640.44194560285,7,0.517210381799036,1976-12-31
1976,15,617.043028803807,0.47428571428571425,6.294619973452622,0.010333780491050016,46.0,7.0,6.0,4.0,76.0,139.0,0.2253058616186272,478.0430288038071,478.0430288038071,,239.02151440190354,239.02151440190354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,537.0430288038071,990.0,966.3681721152152,23.631827884784798,0.23171748552617252,0.12463630959539689,989.6436462048786,0.2651790444425698,0.2651790444425698,0.01,0.01,23.01029504522068,23.01029504522068,23.26547408966325,23.26547408966325,,0.9564443657690725,0.9564443657690725,0.0,0.0,51.58700833657292,51.58700833657292,0.0,0.0,1.1093980287435037,1.1093980287435037,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1562552882016954,5.6031188433546096e-05,623.8090120652902,601.777842158206,0.2309822500301651,0.2228246102758319,23.09754001612973,22.97162548771547,966.3952360482612,966.3071113686328,96.4,96.4,16195.200000000003,7,0.5355555555555557,1977-01-07
1976,16,688.6189253323204,0.44342857142857145,22.222483649592068,0.031068129985466642,46.0,7.0,6.0,4.0,76.0,139.0,0.20281283839630296,549.6189253323204,549.6189253323204,,231.9791364163046,231.9791364163046,85.66065249971125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,608.6189253323204,990.0,966.6544757013291,23.34552429867074,0.2723933626676733,0.16820352004785288,989.5594031172844,0.25079901046666425,0.25079901046666425,0.09671330944603876,0.01,22.65412840548854,22.65412840548854,22.808214106509162,22.894927415955205,,0.9535138819261436,0.9535138819261436,0.408769038450527,0.0,49.18349251651637,49.18349251651637,17.966838538390878,0.0,1.057709516484223,1.057709516484223,0.38638362448152425,0.0,0.9792781358159595,0.9792781358159595,0.967849564387388,0.96,45.12159170734422,45.12159170734422,17.578734564487075,0.0,107.82191797917552,0.15600209505175697,5.4325663884831765e-05,779.3663976124346,636.9257883620418,0.2182357859264281,0.1783500038310893,22.89665930531629,22.199140519506173,967.0174655904495,966.4477031534482,130.58756080209633,96.4,18114.08222050149,7,0.599010655439864,1977-01-14
1976,17,752.4203437449843,0.416,26.48002606447913,0.03558582550398163,41.0,6.0,4.0,3.0,66.0,120.0,0.15992623624731644,632.4203437449843,632.4203437449843,,210.80678124832812,210.80678124832812,210.80678124832812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,683.4203437449843,990.0,966.90968137498,23.090318625020114,0.3149022721320688,0.22345678962164953,989.4616409382462,0.22708915468524293,0.22708915468524293,0.22708915468524293,0.01,22.324870408581123,22.324870408581123,22.324870408581123,22.54195956326637,,0.955307575104771,0.955307575104771,0.955307575104771,0.0,44.066701767642364,44.066701767642364,44.066701767642364,0.0,0.9476710057557497,0.9476710057557497,0.9476710057557497,0.0,0.9797483532865944,0.9797483532865944,0.9797483532865944,0.96,43.1749630132637,43.1749630132637,43.1749630132637,0.0,129.52488903979108,0.17213107243370196,5.6921394130727545e-05,817.7246825595828,705.8654488603318,0.1700040711636307,0.1467486582701462,22.58959504890664,21.953530989875148,967.1708987302384,966.7234617954412,140.8818248587355,121.09715599182589,21760.181358684902,7,0.7195827168877282,1977-01-21
1976,18,872.375770378611,0.36985714285714283,23.32787599074175,0.026115832117385027,44.42857142857143,6.857142857142857,5.285714285714286,3.857142857142857,77.57142857142857,138.0,0.15872168721126187,734.375770378611,734.375770378611,,244.79192345953697,244.79192345953697,244.79192345953697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.42857142857143,6.857142857142857,5.285714285714286,3.857142857142857,77.57142857142857,790.9471989500396,990.0,967.3895030815145,22.610496918485573,0.38281728121457326,0.2894476755308902,989.3277350432546,0.26779571304586486,0.26779571304586486,0.26779571304586486,0.01,21.670436248694244,21.670436248694244,21.670436248694244,21.928231961740106,,0.956548238604234,0.956548238604234,0.956548238604234,0.0,49.74291343810967,49.74291343810967,49.74291343810967,0.0,1.0697400739378422,1.0697400739378422,1.0697400739378422,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.386934172294346,47.386934172294346,47.386934172294346,0.0,142.16080251688302,0.1630249796392317,5.3882910081753336e-05,914.0536783798912,847.0875422650073,0.1912435160678104,0.1312833182977757,21.850001664305463,21.411933457454296,967.5562147135196,967.28835016906,144.60000000000002,137.65935132481852,23883.01482283635,7,0.7897822362049057,1977-01-28
1976,19,892.8300836903339,0.36342857142857143,15.835122141435575,0.017301493309768,49.0,8.0,7.0,5.0,93.0,162.0,0.1817019077606275,730.8300836903339,730.8300836903339,,243.610027896778,243.610027896778,243.610027896778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,794.8300836903339,990.0,967.4713203347612,22.528679665238673,0.3855579761870067,0.2879331213455959,989.3265089024674,0.26828865422697507,0.26828865422697507,0.26828865422697507,0.01,21.586899913479076,21.586899913479076,21.586899913479076,21.845188567706053,,0.9566512145771808,0.9566512145771808,0.9566512145771808,0.0,49.316587689127864,49.316587689127864,49.316587689127864,0.0,1.0605717782608142,1.0605717782608142,1.0605717782608142,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.51466023886521,47.51466023886521,47.51466023886521,0.0,142.54398071659563,0.1597950249184181,5.4257536243367404e-05,957.9333972550564,858.5276662376176,0.1886951421262209,0.1691140537162693,21.78494980001853,21.22188965310258,967.7317335890202,967.3341106649503,144.60000000000002,139.5331331466813,23947.38876038807,7,0.7919110039810869,1977-02-04
1976,20,964.9662545399435,0.341,18.756369149430725,0.019362094696545002,43.0,7.0,5.0,4.0,78.0,137.0,0.14211078607367914,827.9662545399435,827.9662545399435,,245.36209856317473,245.36209856317473,245.36209856317473,91.87995885041936,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,882.9662545399435,990.0,967.7570818539671,22.242918146032885,0.46322037092870183,0.33973566719733267,989.1970439618739,0.259395087305209,0.259395087305209,0.259395087305209,0.1051093730194947,21.180567020601632,21.180567020601632,21.180567020601632,21.334852734887345,,0.9552579557701831,0.9552579557701831,0.9552579557701831,0.40907850775073673,48.71437182699781,48.71437182699781,48.71437182699781,18.104367076650295,1.0476208995053293,1.0476208995053293,1.0476208995053293,0.389341227454845,0.9798417666637792,0.9798417666637792,0.9798417666637792,0.9684131952352077,45.27859631085578,45.27859631085578,45.27859631085578,17.735739167998638,153.57152810056598,0.15898848236888202,5.147222445221591e-05,1022.729174239858,924.6839937244496,0.1481587233365966,0.1339553064982477,21.374663417101917,20.90336470857285,967.971434547611,967.5987359748976,169.95537375078263,144.60000000000002,25800.016720895088,7,0.8531751561142555,1977-02-11
1976,21,1154.733620884556,0.2872857142857143,29.894250427618225,0.025999341348707555,43.0,7.0,5.0,4.0,78.0,137.0,0.11915025531639564,1017.7336208845561,1017.7336208845561,,254.43340522113905,254.43340522113905,254.43340522113905,254.43340522113905,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1072.733620884556,990.0,968.3863056656372,21.61369433436284,0.6687158971189453,0.5093501334202514,988.8219339694608,0.2711230454869054,0.2711230454869054,0.2711230454869054,0.2711230454869054,20.164505258336753,20.164505258336753,20.164505258336753,20.164505258336753,,0.9549184172090796,0.9549184172090796,0.9549184172090796,0.9549184172090796,47.97032154763347,47.97032154763347,47.97032154763347,47.97032154763347,1.0316198182286767,1.0316198182286767,1.0316198182286767,1.0316198182286767,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.598058629911876,46.598058629911876,46.598058629911876,46.598058629911876,186.3922345196475,0.16162710140740688,5.098291858045376e-05,1231.9889272331854,1027.8009259147989,0.1332942951749751,0.1112022981470102,20.87861775190995,19.68243349458018,968.6291080570186,967.9873743385892,192.8,170.74439541502278,31313.89539930078,7,1.0355124139980416,1977-02-18
1976,22,1499.0519224463465,0.23228571428571426,69.21478143630371,0.04626271452746099,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.10425156183842839,1342.337636732061,1100.0,,275.0,275.0,275.0,275.0,242.33763673206067,45.89102866637237,8.111765570441554,9.765901540771466,10.138248516354526,168.43069243812076,91.46245723780093,15.968908427584411,16.48018725505718,16.28110565921167,258.8592638666922,1223.9115529204425,990.0,969.4822906626745,20.517709337325414,0.8887635992804425,0.648,988.4632364007196,0.28,0.28,0.28,0.28,18.700945738044947,18.700945738044947,18.700945738044947,18.700945738044947,,0.9522314567361198,0.9522314567361198,0.9522314567361198,0.9522314567361198,48.027175681659266,48.027175681659266,48.027175681659266,48.027175681659266,1.0328424877776186,1.0328424877776186,1.0328424877776186,1.0328424877776186,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.92587044409661,46.92587044409661,46.92587044409661,46.92587044409661,187.70348177638644,0.12662055181120832,4.739986913545112e-05,1716.4923972873114,1291.2130338573666,0.1173350300621525,0.0917662715285334,19.44578741368113,17.961658227015022,970.1840523604668,968.8152409635516,192.8,180.6099463378388,31534.18493843292,7,1.0427971209799247,1977-02-25
