WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1976,23,1951.9813461411593,0.18114285714285713,43.33471025839389,0.022758265585307913,49.0,9.0,9.0,9.0,107.0,183.0,0.09390765395033797,1768.9813461411593,1100.0,,275.0,275.0,275.0,275.0,668.9813461411592,51.0,9.0,16.0,32.90072194136848,560.0806241997906,100.0,18.0,25.0,41.90072194136849,667.0806241997907,1243.0,990.0,970.9415690564118,19.058430943588228,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.204141531069943,17.204141531069943,17.204141531069943,17.204141531069943,,0.9486635374006075,0.9486635374006075,0.9486635374006075,0.9486635374006075,44.017151147604196,44.017151147604196,44.017151147604196,44.017151147604196,0.9466054010237462,0.9466054010237462,0.9466054010237462,0.9466054010237462,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.13680812465211,43.13680812465211,43.13680812465211,43.13680812465211,172.54723249860845,0.08860058925599511,4.3572533459244554e-05,2019.8353690960687,1783.4177282502417,0.1026119663953022,0.0906014434641262,17.745437926980884,16.9978321103533,971.1478784771284,970.4002726605008,178.30395237772498,170.3555761222517,28987.93505976622,7,0.9585957361033802,1977-03-04
1976,24,2079.984750652171,0.16828571428571423,15.748899479085171,0.007545883845286728,49.0,9.0,9.0,9.0,107.0,183.0,0.08800822576255511,1896.984750652171,1100.0,,275.0,275.0,275.0,275.0,796.984750652171,51.0,9.0,16.0,39.195971343549395,681.7887793086217,100.0,18.0,25.0,48.195971343549395,788.7887793086217,1243.0,990.0,971.2930666395052,18.70693336049474,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.852643947976457,16.852643947976457,16.852643947976457,16.852643947976457,,0.9475579318439292,0.9475579318439292,0.9475579318439292,0.9475579318439292,43.06712026326776,43.06712026326776,43.06712026326776,43.06712026326776,0.9261746293175861,0.9261746293175861,0.9261746293175861,0.9261746293175861,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.205777858002406,42.205777858002406,42.205777858002406,42.205777858002406,168.82311143200963,0.08119804948129496,4.263209884646707e-05,2130.077665449665,2019.8353690960687,0.0906014434641262,0.0859123603652114,16.9978321103533,16.731730015706688,971.413980571775,971.1478784771284,170.3555761222517,167.54743844409623,28362.282720577612,7,0.9379061746222755,1977-03-11
1976,25,2169.4984020913093,0.15842857142857142,12.470713197376556,0.005713557011767586,49.0,9.0,9.0,9.0,107.0,183.0,0.08436668334284281,1986.4984020913093,1100.0,,275.0,275.0,275.0,275.0,886.4984020913095,51.00000000000001,9.0,16.0,43.5982820700644,766.9001200212451,100.0,18.0,25.0,52.5982820700644,873.9001200212451,1243.0,990.0,971.5091340740136,18.49086592598649,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.636576513468206,16.636576513468206,16.636576513468206,16.636576513468206,,0.9469097295404045,0.9469097295404045,0.9469097295404045,0.9469097295404045,42.485853664892886,42.485853664892886,42.485853664892886,42.485853664892886,0.9136742723632878,0.9136742723632878,0.9136742723632878,0.9136742723632878,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,41.63613659159502,41.63613659159502,41.63613659159502,41.63613659159502,166.54454636638008,0.07678502835314216,4.2056703627873765e-05,2217.372657831301,2130.077665449665,0.0859123603652114,0.0825301057779719,16.731730015706688,16.521017965130312,971.6246926223514,971.413980571775,167.54743844409623,165.3270105722724,27979.483789551858,7,0.9252474798132228,1977-03-18
1976,26,2313.139039121191,0.1417142857142857,25.480934349014465,0.010987684849510742,49.0,9.0,9.0,9.0,107.0,183.0,0.07915465088422483,2130.139039121191,1100.0,,275.0,275.0,275.0,275.0,1030.1390391211914,51.0,9.0,16.0,50.66257569448482,903.4764634267066,100.0,18.0,25.0,59.66257569448482,1010.4764634267066,1243.0,990.0,971.8558528530511,18.144147146948836,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.28985773443055,16.28985773443055,16.28985773443055,16.28985773443055,,0.9458695732032917,0.9458695732032917,0.9458695732032917,0.9458695732032917,41.55481162988837,41.55481162988837,41.55481162988837,41.55481162988837,0.893651863008352,0.893651863008352,0.893651863008352,0.893651863008352,0.9792811548334317,0.9792811548334317,0.9792811548334317,0.9792811548334317,40.69405428933423,40.69405428933423,40.69405428933423,40.69405428933423,162.77621715733693,0.07042134622166407,4.1105105342761844e-05,2395.739198274402,2231.78898915399,0.0819969992187165,0.0763856099744959,16.486219924006576,16.090478039922772,972.055232547559,971.6594906634753,164.96058897486978,160.5060167860122,27346.4044824326,7,0.9043123175407606,1977-03-25
1976,27,2521.7830250506604,0.12257142857142857,28.022513983367844,0.011167256953642514,54.0,13.0,14.0,19.0,117.0,217.0,0.08609437645555362,2304.7830250506604,1100.0,,275.0,275.0,275.0,275.0,1204.7830250506606,46.0,5.0,11.0,61.0,1081.7830250506606,100.0,18.0,25.0,80.0,1198.7830250506606,1243.0,990.0,972.3594762673637,17.640523732636343,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.786234320118059,15.786234320118059,15.786234320118059,15.786234320118059,,0.9441415381885683,0.9441415381885683,0.9441415381885683,0.9441415381885683,40.19658989318737,40.19658989318737,40.19658989318737,40.19658989318737,0.864442793401879,0.864442793401879,0.864442793401879,0.864442793401879,0.9764442793401878,0.9764442793401878,0.9764442793401878,0.9764442793401878,39.25002834972168,39.25002834972168,39.25002834972168,39.25002834972168,157.00011339888673,0.06230382741684888,3.9646493282547153e-05,2591.896796157977,2423.365591149523,0.089544887817387,0.0837224693211796,16.023793643327707,15.616994182962433,972.5287164045192,972.121916944154,159.7442344823899,155.04712748538154,26376.01905101297,7,0.8722228522160373,1977-04-01
1976,28,2639.5537581154126,0.11357142857142857,7.6746076501934635,0.0029199135885423287,54.0,13.0,14.0,19.0,117.0,217.0,0.08221214737847564,2422.5537581154126,1100.0,,275.0,275.0,275.0,275.0,1322.5537581154126,46.0,5.0,11.0,61.0,1199.5537581154126,100.0,18.0,25.0,80.0,1316.5537581154126,1243.0,990.0,972.6437504506233,17.356249549376553,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.501960136858273,15.501960136858273,15.501960136858273,15.501960136858273,,0.943007840547433,0.943007840547433,0.943007840547433,0.943007840547433,39.425153010840255,39.425153010840255,39.425153010840255,39.425153010840255,0.8478527529212959,0.8478527529212959,0.8478527529212959,0.8478527529212959,0.9747852752921295,0.9747852752921295,0.9747852752921295,0.9747852752921295,38.43106857607354,38.43106857607354,38.43106857607354,38.43106857607354,153.72427430429414,0.05824007613524739,3.881926118795306e-05,2645.619049709331,2616.898726339248,0.082922582297848,0.08202239094999,15.55664469631799,15.487319777838453,972.6583908096432,972.5890658911636,154.35273281112987,153.55604465531198,25825.678083121416,7,0.8540237461349675,1977-04-08
1976,29,2635.4508547768296,0.11385714285714287,4.102903338583279,0.0015635802783550428,54.0,13.0,14.0,19.0,117.0,217.0,0.08234074614245536,2418.4508547768296,1100.0,,275.0,275.0,275.0,275.0,1318.4508547768294,46.0,5.0,11.0,61.0,1195.4508547768294,100.0,18.0,25.0,80.0,1312.4508547768294,1243.0,990.0,972.6338468908406,17.366153109159345,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.511863696641063,15.511863696641063,15.511863696641063,15.511863696641063,,0.9430474547865642,0.9430474547865642,0.9430474547865642,0.9430474547865642,39.45200056765543,39.45200056765543,39.45200056765543,39.45200056765543,0.8484301197345255,0.8484301197345255,0.8484301197345255,0.8484301197345255,0.9748430119734526,0.9748430119734526,0.9748430119734526,0.9748430119734526,38.45952172449561,38.45952172449561,38.45952172449561,38.45952172449561,153.83808689798244,0.05837456807861575,3.884800174191475e-05,2645.619049709331,2616.898726339248,0.082922582297848,0.08202239094999,15.55664469631799,15.487319777838453,972.6583908096432,972.5890658911636,154.35273281112987,153.55604465531198,25844.798598861045,7,0.8546560383221246,1977-04-15
1976,30,2623.1421447610796,0.11471428571428573,4.102903338583279,0.0015550520921226428,54.0,13.0,14.0,19.0,117.0,217.0,0.0827265424343945,2406.1421447610796,1100.0,,275.0,275.0,275.0,275.0,1306.1421447610794,46.0,5.0,11.0,61.0,1183.1421447610794,100.0,18.0,25.0,80.0,1300.1421447610794,1243.0,990.0,972.6041362114921,17.395863788507718,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.541574375989438,15.541574375989438,15.541574375989438,15.541574375989438,,0.9431662975039579,0.9431662975039579,0.9431662975039579,0.9431662975039579,39.532543238100956,39.532543238100956,39.532543238100956,39.532543238100956,0.8501622201742141,0.8501622201742141,0.8501622201742141,0.8501622201742141,0.9750162220174214,0.9750162220174214,0.9750162220174214,0.9750162220174214,38.54488116976181,38.54488116976181,38.54488116976181,38.54488116976181,154.17952467904723,0.058778043908720816,3.8934223403799803e-05,2645.619049709331,2616.898726339248,0.082922582297848,0.08202239094999,15.55664469631799,15.487319777838453,972.6583908096432,972.5890658911636,154.35273281112987,153.55604465531198,25902.160146079936,7,0.8565529148835958,1977-04-22
1976,31,2719.1116782150007,0.10742857142857143,17.647146426914464,0.0064939399558507855,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.09521997749103021,2459.9688210721433,1100.0,,275.0,275.0,275.0,275.0,1359.9688210721433,45.285714285714285,4.999999999999999,11.714285714285712,62.42857142857143,1235.540249643572,100.0,18.0,25.0,80.0,1396.1116782150004,1243.0,990.0,972.8357868094845,17.16421319051551,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.309923777997229,15.309923777997229,15.309923777997229,15.309923777997229,,0.942239695111989,0.942239695111989,0.942239695111989,0.942239695111989,38.905106863991534,38.905106863991534,38.905106863991534,38.905106863991534,0.8366689648170222,0.8366689648170222,0.8366689648170222,0.8366689648170222,0.9736668964817022,0.9736668964817022,0.9736668964817022,0.9736668964817022,37.880718547129256,37.880718547129256,37.880718547129256,37.880718547129256,151.52287418851702,0.05573790564738025,3.8263352067807324e-05,2769.1490746977324,2671.4046921253907,0.1020401571556534,0.0809498214559,15.425078572006642,15.189143855452672,972.956566732029,972.7206320154752,152.84165492137132,150.1413005652234,25455.842863670856,7,0.8417937454917611,1977-04-29
1976,32,2821.116357579513,0.09971428571428573,8.905588908168088,0.0031647155064386287,57.857142857142854,13.285714285714286,14.142857142857142,18.714285714285715,184.85714285714286,288.85714285714283,0.10237783766216187,2532.25921472237,1100.0,,275.0,275.0,275.0,275.0,1432.25921472237,42.142857142857146,4.714285714285713,10.857142857142858,61.285714285714285,1313.2592147223697,100.0,18.0,25.0,80.0,1498.1163575795126,1243.0,990.0,973.082005001054,16.917994998945996,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.063705586427712,15.063705586427712,15.063705586427712,15.063705586427712,,0.9412548223457107,0.9412548223457107,0.9412548223457107,0.9412548223457107,38.23936089385211,38.23936089385211,38.23936089385211,38.23936089385211,0.8223518471796153,0.8223518471796153,0.8223518471796153,0.8223518471796153,0.9722351847179616,0.9722351847179616,0.9722351847179616,0.9722351847179616,37.177677549071895,37.177677549071895,37.177677549071895,37.177677549071895,148.71071019628758,0.05271625965287515,3.7553209645527166e-05,2831.488197054909,2782.206511497961,0.1133679456385793,0.0974752429789654,15.157625904555603,15.03867011183192,973.1070404756498,972.988084682926,149.7814817515398,148.42538464501607,24983.39931297631,7,0.8261706122015976,1977-05-06
1976,33,2790.122185812702,0.10214285714285713,12.712721026733302,0.004580204436761414,65.0,14.0,17.0,23.0,202.0,321.0,0.11506339427321755,2469.122185812702,1100.0,,275.0,275.0,275.0,275.0,1369.1221858127014,35.0,4.000000000000002,8.0,57.0,1265.1221858127014,100.0,18.0,25.0,80.0,1467.1221858127014,1243.0,990.0,973.0071914829962,16.992808517003823,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.138519104485539,15.138519104485539,15.138519104485539,15.138519104485539,,0.9415540764179421,0.9415540764179421,0.9415540764179421,0.9415540764179421,38.441538134092085,38.441538134092085,38.441538134092085,38.441538134092085,0.8266997448191846,0.8266997448191846,0.8266997448191846,0.8266997448191846,0.9726699744819184,0.9726699744819184,0.9726699744819184,0.9726699744819184,37.391020403051265,37.391020403051265,37.391020403051265,37.391020403051265,149.56408161220506,0.05361519720491532,3.7768707477829563e-05,2831.488197054909,2742.499149867776,0.1170465267110388,0.1133679456385793,15.253471260214695,15.03867011183192,973.1070404756498,972.892239327267,150.87635112487357,148.42538464501607,25126.765710850454,7,0.8309115645122505,1977-05-13
1976,34,2576.1129086515452,0.11842857142857142,41.767064226322226,0.016241168244386015,65.0,14.0,17.0,23.0,202.0,321.0,0.12473082471386208,2255.1129086515452,1100.0,,275.0,275.0,275.0,275.0,1155.112908651545,35.00000000000001,3.999999999999999,8.000000000000002,57.0,1051.1129086515448,100.0,18.0,25.0,80.0,1253.1129086515448,1243.0,990.0,972.4906173657107,17.509382634289377,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.655093221771095,15.655093221771095,15.655093221771095,15.655093221771095,,0.9436203728870843,0.9436203728870843,0.9436203728870843,0.9436203728870843,39.84087738191515,39.84087738191515,39.84087738191515,39.84087738191515,0.8567930619766698,0.8567930619766698,0.8567930619766698,0.8567930619766698,0.975679306197667,0.975679306197667,0.975679306197667,0.975679306197667,38.87253021454713,38.87253021454713,38.87253021454713,38.87253021454713,155.49012085818853,0.06044651002977656,3.926518203489609e-05,2704.817472781681,2450.1297002835204,0.1310134724552969,0.1186771393005969,15.95919062128016,15.34442703249144,972.8012835549904,972.1865199662016,158.99956312358978,151.917209552377,26122.340304175676,7,0.8638340047677141,1977-05-20
1976,35,2287.374160070019,0.145,40.1296223866349,0.017563535233473915,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.13214275288558938,1984.6598743557333,1100.0,,275.0,275.0,275.0,275.0,884.6598743557333,35.85714285714285,4.571428571428571,8.857142857142858,55.59006115760646,779.7840989124126,100.0,18.0,25.0,76.59006115760646,967.7840989124126,1243.0,990.0,971.7936617656862,18.206338234313744,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.35204882179546,16.35204882179546,16.35204882179546,16.35204882179546,,0.9460561464653863,0.9460561464653863,0.9460561464653863,0.9460561464653863,41.721808334017815,41.721808334017815,41.721808334017815,41.721808334017815,0.8972431899788779,0.8972431899788779,0.8972431899788779,0.8972431899788779,0.9794156855759996,0.9794156855759996,0.9794156855759996,0.9794156855759996,40.86328226027269,40.86328226027269,40.86328226027269,40.86328226027269,163.45312904109076,0.0715604918953718,4.1276042687144126e-05,2395.739198274402,2169.222343577076,0.141965791798013,0.1159029354368239,16.63724286160604,16.090478039922772,972.055232547559,971.5084677258756,166.55140950104115,160.5060167860122,27460.125678903245,7,0.9080729391171708,1977-05-27
1976,36,2011.8220695125542,0.17500000000000002,38.15575295236408,0.01896680799051454,62.0,12.0,14.0,16.0,153.0,257.0,0.12795617919974892,1754.822069512554,1100.0,,275.0,275.0,275.0,275.0,654.822069512554,38.0,6.000000000000002,11.0,40.76713273229909,559.0549367802549,100.0,18.0,25.0,56.76713273229909,712.0549367802549,1243.0,990.0,971.1046838342352,18.895316165764775,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.04102675324649,17.04102675324649,17.04102675324649,17.04102675324649,,0.9481528300211045,0.9481528300211045,0.9481528300211045,0.9481528300211045,43.57624417843757,43.57624417843757,43.57624417843757,43.57624417843757,0.9371235307190876,0.9371235307190876,0.9371235307190876,0.9371235307190876,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.70471929486882,42.70471929486882,42.70471929486882,42.70471929486882,170.8188771794753,0.08509612640396469,4.3136080095827094e-05,2139.216866369918,1902.1320729105275,0.1351115433360808,0.1201374222689767,17.36189927500149,16.70966987555434,971.4360407119274,970.7838113124802,174.22140837438874,167.3148425282068,28697.571366151846,7,0.948993762108196,1977-06-03
1976,37,1725.2483064936841,0.20414285714285715,41.80178421076214,0.024177518140427644,62.0,12.0,14.0,16.0,153.0,257.0,0.1492629639627807,1468.2483064936841,1100.0,,275.0,275.0,275.0,275.0,368.2483064936842,38.0,6.0,11.0,22.925964606610695,290.3223418870735,100.0,18.0,25.0,38.92596460661069,443.3223418870735,1243.0,990.0,970.212340682518,19.78765931748194,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.933369904963655,17.933369904963655,17.933369904963655,17.933369904963655,,0.9508813092239302,0.9508813092239302,0.9508813092239302,0.9508813092239302,45.990012605476196,45.990012605476196,45.990012605476196,45.990012605476196,0.9890325291500257,0.9890325291500257,0.9890325291500257,0.9890325291500257,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.07021235336667,45.07021235336667,45.07021235336667,45.07021235336667,180.28084941346668,0.10477345688102549,4.55254670236027e-05,1835.7736825262568,1609.5195834351923,0.159674975467826,0.1399954702729671,18.30726270253726,17.576287920858448,970.5694226666232,969.8384478849443,184.18355863818235,176.50220377953826,30287.182701462407,7,1.0015602745192596,1977-06-10
1976,38,1455.7170140032802,0.23700000000000002,40.25875413937216,0.02790987516329067,62.0,12.0,14.0,16.0,153.0,257.0,0.17702783961489588,1198.7170140032802,1095.8154720656553,,273.9538680164138,273.9538680164138,273.9538680164138,273.9538680164138,102.90154193762487,22.80454190637078,3.977169712173353,5.600022004729978,6.406321677050575,64.11348663730018,84.80454190637079,15.977169712173353,19.600022004729983,22.406321677050578,217.11348663730018,1216.1972056889294,990.0,969.3418272345103,20.658172765489685,0.8748956048547579,0.6385848121477247,988.4865195829974,0.28,0.28,0.28,0.28,18.864692348487182,18.864692348487182,18.864692348487182,18.864692348487182,,0.9524436190502458,0.9524436190502458,0.9524436190502458,0.9524436190502458,48.267857908368754,48.267857908368754,48.267857908368754,48.267857908368754,1.0380184496423388,1.0380184496423388,1.0380184496423388,1.0380184496423388,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.302500750201375,47.302500750201375,47.302500750201375,47.302500750201375,189.2100030008055,0.13040033583402963,4.7968425298300584e-05,1559.6365373841434,1327.7083044595877,0.1935666133417805,0.1647819821091432,19.42345468843709,18.46842331285606,969.6772872746257,968.9299403854444,192.62494431005405,185.84427730093373,31787.280504135328,7,1.0511666833378084,1977-06-17
1976,39,1185.5204900757872,0.2792857142857143,31.428069289949917,0.026284548229222316,62.0,12.0,14.0,16.0,153.0,257.0,0.21733163312939974,928.5204900757872,928.5204900757872,,232.1301225189468,232.1301225189468,232.1301225189468,232.1301225189468,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1016.5204900757872,990.0,968.4830643973811,21.51693560261895,0.5952309579521761,0.39861983451443667,989.0061492075334,0.2539233029460241,0.2539233029460241,0.2539233029460241,0.2539233029460241,20.269161507206316,20.269161507206316,20.269161507206316,20.269161507206316,,0.954448462781342,0.954448462781342,0.954448462781342,0.954448462781342,43.99562697832142,43.99562697832142,43.99562697832142,43.99562697832142,0.9461425156628263,0.9461425156628263,0.9461425156628263,0.9461425156628263,0.9797731838126041,0.9797731838126041,0.9797731838126041,0.9797731838126041,43.1063896366847,43.1063896366847,43.1063896366847,43.1063896366847,172.4255585467388,0.14545698927677567,5.163534412397174e-05,1297.4934435018629,1107.711819429938,0.2320098020911792,0.1980742186306323,20.666889059152115,19.630677719419708,968.834979393863,968.2385228610656,187.3253318813408,160.89682171733614,28967.493835852118,7,0.9579197697041044,1977-06-24
1976,40,1017.7087953226047,0.32657142857142857,23.798251916519526,0.023585203916837442,58.0,11.0,11.0,11.0,136.0,227.0,0.22364724001423555,790.7087953226047,790.7087953226047,,243.2634021312036,243.2634021312036,243.2634021312036,60.91858892899385,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,870.7087953226047,990.0,967.9420074335736,22.05799256642641,0.4520046292241195,0.3202588528506495,989.2277365179253,0.26227950276431466,0.26227950276431466,0.26227950276431466,0.07295438076842739,21.023449581587354,21.023449581587354,21.023449581587354,21.21277470358324,,0.9556664920506545,0.9556664920506545,0.9556664920506545,0.27255530743690953,47.94691946105047,47.94691946105047,47.94691946105047,11.83020288329404,1.0311165475494726,1.0311165475494726,1.0311165475494726,0.25441296523213,0.9797270108089273,0.9797270108089273,0.9797270108089273,0.965441296523213,45.7519134842646,45.7519134842646,45.7519134842646,11.58233722716059,148.83807767995435,0.1462849794358924,5.2357006441654996e-05,1086.4244972913411,941.1240560143012,0.2412009325968717,0.2089422694038595,21.41168452898509,20.725982496799368,968.17161984863,967.6644962240572,163.2658945868963,140.56379607930756,25004.797050232337,7,0.8268782093330799,1977-07-01
1976,41,851.1719946910106,0.37757142857142856,20.981317145889165,0.024568588065625514,58.0,11.0,11.0,11.0,136.0,227.0,0.2672298939352576,624.1719946910106,624.1719946910106,,208.05733156367018,208.05733156367018,208.05733156367018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,704.1719946910106,990.0,967.304687978764,22.69531202123598,0.3266952310093302,0.21794689245359503,989.455357876537,0.22337739761095476,0.22337739761095476,0.22337739761095476,0.01,21.927292500162107,21.927292500162107,21.927292500162107,22.14066989777306,,0.9545801023867124,0.9545801023867124,0.9545801023867124,0.0,42.68624550443042,42.68624550443042,42.68624550443042,0.0,0.9179837742888263,0.9179837742888263,0.9179837742888263,0.0,0.9788288968877908,0.9788288968877908,0.9788288968877908,0.96,41.78595002393009,41.78595002393009,41.78595002393009,0.0,125.35785007179027,0.14721444396187247,5.581209661345721e-05,914.0536783798912,794.2548359930772,0.2858024776344938,0.2483442771132924,22.25093997916489,21.56972900144002,967.5562147135196,967.0770193439724,136.2354880540454,114.80057348418752,21060.118812060766,7,0.6964325003988349,1977-07-08
1976,42,718.0942459026904,0.4295714285714286,17.299582737839128,0.023956825485176286,58.0,11.0,11.0,11.0,136.0,227.0,0.31666591409294964,491.09424590269043,491.09424590269043,,245.54712295134522,245.54712295134522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,571.0942459026904,990.0,966.7723769836106,23.227623016389284,0.25106845687839285,0.1325216604826624,989.616409882639,0.2680473196516631,0.2680473196516631,0.01,0.01,22.575985579376606,22.575985579376606,22.834032899028273,22.834032899028273,,0.9556236835738678,0.9556236835738678,0.0,0.0,51.924324922813874,51.924324922813874,0.0,0.0,1.1166521488777177,1.1166521488777177,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.97287707506418,47.97287707506418,0.0,0.0,95.94575415012837,0.1338054674823053,5.444964438265321e-05,760.52821131929,673.1577568282033,0.3372166445345332,0.2984767647293748,22.82859453294834,22.345307048012472,966.9421128452772,966.5926310273128,96.4,93.74565370219682,16118.88669722157,7,0.5330319675007132,1977-07-15
1976,43,624.9947481748034,0.47128571428571425,11.989417387331562,0.019209402766961786,58.0,11.0,11.0,11.0,136.0,227.0,0.3637076095477987,397.9947481748033,397.9947481748033,,198.9973740874017,198.9973740874017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,477.9947481748033,990.0,966.3992098380647,23.600790161935315,0.20443896851360197,0.08685352113850715,989.7087075103478,0.21114645501799223,0.21114645501799223,0.01,0.01,23.098351217265208,23.098351217265208,23.2994976722832,23.2994976722832,,0.9539896527142133,0.9539896527142133,0.0,0.0,42.99537680396894,42.99537680396894,0.0,0.0,0.9246317592251384,0.9246317592251384,0.0,0.0,0.9788460481024374,0.9788460481024374,0.96,0.96,42.08960240984912,42.08960240984912,0.0,0.0,84.17920481969824,0.1345896450909017,5.875806175226661e-05,659.9420006160087,589.2318351168824,0.3852473448841598,0.3439696212517338,23.29986772859991,22.90412641428344,966.539768002464,966.251543258026,91.1918528674882,76.64546097316475,14142.106409709304,7,0.46766224899832354,1977-07-22
1976,44,569.6733018366355,0.5005714285714287,4.716042974177315,0.008282538419417486,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.3549722193982189,367.24473040806396,367.24473040806396,,183.62236520403198,183.62236520403198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,442.10187326520685,990.0,966.1635298582648,23.836470141735195,0.19156323092540734,0.07233951275260618,989.736097256322,0.1903901930254432,0.1903901930254432,0.01,0.01,23.38217720503174,23.38217720503174,23.56256739805718,23.56256739805718,,0.950753740066988,0.950753740066988,0.0,0.0,40.03630141989316,40.03630141989316,0.0,0.0,0.8609957294600677,0.8609957294600677,0.0,0.0,0.9759530604170956,0.9759530604170956,0.96,0.96,39.07978853610164,39.07978853610164,0.0,0.0,78.15957707220328,0.13728853705177554,5.910463027539522e-05,583.0034913422678,556.2195342976412,0.3969280274362959,0.3217390178338258,23.436618601640088,23.337237361658904,966.22351571104,966.1029879043392,82.9607206319476,72.83213905918515,13130.80894813015,7,0.43421987262335154,1977-07-29
1976,45,532.9126660914613,0.5288571428571428,5.635218796246834,0.010567627669522786,54.0,9.0,8.0,6.0,107.0,184.0,0.3454148647604806,348.9126660914613,348.9126660914613,,174.45633304573067,174.45633304573067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,419.91266609146135,990.0,965.9981069974116,24.00189300258845,0.1837319712531054,0.06368677839516972,989.7525812503517,0.1780160496117364,0.1780160496117364,0.01,0.01,23.57645820332843,23.57645820332843,23.744474252940165,23.744474252940165,,0.9482897976272502,0.9482897976272502,0.0,0.0,38.24966316130781,38.24966316130781,0.0,0.0,0.8225734013184474,0.8225734013184474,0.0,0.0,0.9724599045210766,0.9724599045210766,0.96,0.96,37.19873270501762,37.19873270501762,0.0,0.0,74.39746541003524,0.13957192875115673,5.9227649681634934e-05,550.9983234585969,516.7730027239134,0.35605575181005,0.333939310096333,23.673295070329985,23.467945506550794,966.0794924555636,965.9254785122577,78.40455972848982,70.88886665131778,12498.77418888592,7,0.41331925227797356,1977-08-05
1976,46,488.3774622891048,0.5572857142857143,5.632073686748689,0.011455420371968044,54.0,9.0,8.0,6.0,107.0,184.0,0.3769531585733286,304.3774622891048,304.3774622891048,,152.1887311445524,152.1887311445524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,375.3774622891048,990.0,965.7976985803009,24.202301419699065,0.16801411604520017,0.04266616220045744,989.7893197217543,0.14795478704514572,0.14795478704514572,0.01,0.01,23.843666354408267,23.843666354408267,23.981621141453413,23.981621141453413,,0.9414920304725103,0.9414920304725103,0.0,0.0,33.50380251890396,33.50380251890396,0.0,0.0,0.7205118821269668,0.7205118821269668,0.0,0.0,0.97,0.97,0.96,0.96,32.49868844333683,32.49868844333683,0.0,0.0,64.99737688667366,0.1330494696977853,5.9319192231967614e-05,512.1178199937132,477.3484869166725,0.3854626233100842,0.3592923206660897,23.90983944593949,23.701225845628475,965.9045301899716,965.748068191125,69.92746605659568,62.68780819560629,10919.559316961177,7,0.36109653825929816,1977-08-12
1976,47,460.9380478087942,0.5841428571428572,3.467981857009428,0.0075023675331197,54.0,9.0,8.0,6.0,107.0,184.0,0.3992644208973664,276.9380478087942,276.9380478087942,,196.49637575028177,80.4416720585124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,347.9380478087942,990.0,965.6742212151396,24.325778784860436,0.15832989531713879,0.029714758565750787,989.8119553461172,0.19573911442184885,0.08002482870756314,0.01,0.01,23.94199501655574,24.057709302270023,24.127734130977586,24.127734130977586,,0.9379346856479237,0.5354069058943114,0.0,0.0,43.26419424630264,17.725630093237942,0.0,0.0,0.9304127794903793,0.38119634609113856,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,37.851004047583665,17.193861190440803,0.0,0.0,55.044865238024464,0.11928151996845501,5.51178346578153e-05,470.1789493868897,453.0726139176065,0.4061159168482898,0.3913403614516022,24.018366463069157,23.885865165681903,965.715805272241,965.6388267626292,61.16415288837739,48.2,9247.537359988111,7,0.3058048068779137,1977-08-19
1976,48,437.3563364972209,0.6091428571428572,3.7771047038088454,0.00863836713710583,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.4053920907521459,259.9277650686495,259.9277650686495,,239.31113071215347,20.616634356496043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,329.21347935436376,990.0,965.5681035142376,24.431896485762554,0.15172141414562848,0.0218540935618949,989.8264244922924,0.25903146677340594,0.028189599238412515,0.01,0.01,23.99928951128163,24.230131378816623,24.248320978055034,24.248320978055034,,0.9471161162806989,0.1340343361512861,0.0,0.0,53.35337316927937,4.581169325248785,0.0,0.0,1.1473843692318142,0.09851977043545775,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.75801995977704,4.443734245491322,0.0,0.0,50.20175420526836,0.1149220027080481,5.3548387892636444e-05,445.541354005931,426.6328809909446,0.4269559258036981,0.3234631134840474,24.14936792856538,23.939720463519023,965.6049360930268,965.5198479644592,62.2122794368785,48.2,8433.894706485085,7,0.27889863447371316,1977-08-26
1976,49,409.4308611207308,0.6421428571428571,4.069446809173444,0.009929887784954086,46.0,7.0,6.0,4.0,75.0,138.0,0.33718889533810037,271.4308611207308,271.4308611207308,,211.42657730812815,60.00428381260264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,330.4308611207308,990.0,965.4423065002809,24.557693499719107,0.1521510659424726,0.027115366448984886,989.8207335676086,0.2163629260041564,0.06207721171844211,0.01,0.01,24.162064141323516,24.31634985560923,24.368427067327673,24.368427067327673,,0.9407604710337976,0.40127802150846315,0.0,0.0,47.16701232811241,13.334499220459861,0.0,0.0,1.0143443511422023,0.28676342409591093,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.4773213867032,12.934464243846065,0.0,0.0,53.411785630549275,0.130233759956022,5.453890949240421e-05,422.4698189706656,398.1467533267305,0.3466058654175519,0.3266505530175685,24.226770029901825,24.105889720855515,965.501114185368,965.3907337666336,61.31742219551229,48.2,8973.179985932278,7,0.2967321423919404,1977-09-02
1976,50,383.9399586684954,0.6714285714285715,3.5909468491830205,0.00937280174309603,47.42857142857143,7.714285714285714,6.714285714285714,4.0,77.85714285714286,143.71428571428572,0.37452489268090267,240.22567295420973,240.22567295420973,,240.22567295420973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.42857142857143,7.714285714285714,6.714285714285714,4.0,77.85714285714286,302.0828158113526,990.0,965.3196997933425,24.680300206657567,0.14214616120290194,0.01644289339649767,989.8414109454006,0.26584985199263694,0.01,0.01,0.01,24.255861300065522,24.511711152058155,24.511711152058155,24.511711152058155,,0.9554653435776433,0.0,0.0,0.0,54.59070549159028,0.0,0.0,0.0,1.1739936664858124,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12557705515416667,5.5817117993197364e-05,391.8169121240828,373.01012538244936,0.3914102863837956,0.3522053176619833,24.333054508990735,24.19617930002036,965.3590845606204,965.2650506269122,48.2,48.2,8097.600000000001,7,0.26777777777777784,1977-09-09
1976,51,357.86898383136395,0.7015714285714286,3.7245187140733664,0.0104463258373416,47.42857142857143,7.714285714285714,6.714285714285714,4.0,77.85714285714286,143.71428571428572,0.401702139779419,214.1546981170782,214.1546981170782,,214.1546981170782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.42857142857143,7.714285714285714,6.714285714285714,4.0,77.85714285714286,276.01184097422106,990.0,965.1893449191567,24.810655080843226,0.13294490528325817,0.013953149339951601,989.8531019453767,0.23160884245805557,0.01,0.01,0.01,24.432148183761928,24.65375702621998,24.65375702621998,24.65375702621998,,0.9570716510293772,0.0,0.0,0.0,49.107810284834216,0.0,0.0,0.0,1.0560819416093379,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.435779548095695,0.0,0.0,0.0,47.435779548095695,0.13260179349356868,6.15776708780276e-05,373.01012538244936,346.9384943839358,0.4168817639739608,0.3914102863837956,24.4971352178582,24.333054508990735,965.2650506269122,965.1346924719196,48.2,45.92815352333729,7969.210964080076,7,0.2635321086005316,1977-09-16
1976,52,341.26966127484053,0.7220000000000001,1.63795379943271,0.004822386712080557,46.0,7.0,6.0,4.0,75.0,138.0,0.4044248903875628,203.2696612748405,203.2696612748405,,203.2696612748405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,262.26966127484053,990.0,965.1063483063742,24.893651693625834,0.1280948636911178,0.013027921208361385,989.8588772151005,0.2169140427210347,0.01,0.01,0.01,24.53561486600532,24.74252890872636,24.74252890872636,24.74252890872636,,0.9553611208405016,0.0,0.0,0.0,46.72752502843885,0.0,0.0,0.0,1.0048930113642764,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.792974527870065,0.0,0.0,0.0,45.792974527870065,0.13417277570000422,6.257868439303058e-05,346.9384943839358,335.4728177879068,0.4113597069055132,0.3977650281933943,24.574963439768,24.4971352178582,965.1346924719196,965.0773640889396,47.045600465806736,44.49993380412031,7693.219720682172,7,0.25440541404372263,1977-09-23
1976,53,335.4728177879068,0.731,0.0,0.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4113597069055132,197.4728177879068,197.4728177879068,,197.4728177879068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.4728177879068,990.0,965.0773640889396,24.922635911060524,0.1260489777669202,0.012535189511972,989.8614158327211,0.2090883040136742,0.01,0.01,0.01,24.574963439768,24.774051743781676,24.774051743781676,24.774051743781676,,0.9541010770187904,0.0,0.0,0.0,45.40809571849012,0.0,0.0,0.0,0.9765181874944112,0.0,0.0,0.0,0.98,0.96,0.96,0.96,44.49993380412031,0.0,0.0,0.0,44.49993380412031,0.1326484038186788,6.25964264947241e-05,335.4728177879068,335.4728177879068,0.4113597069055132,0.4113597069055132,24.574963439768,24.574963439768,965.0773640889396,965.0773640889396,44.49993380412031,44.49993380412031,1067.9984112988875,1,0.24722185446733508,1977-09-30
1977,1,329.22398346025676,0.7405714285714285,1.4017173645884864,0.0042624654424656,44.0,7.0,6.0,3.0,60.0,120.0,0.36451398303815263,209.22398346025676,209.22398346025676,,209.22398346025676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,266.22398346025676,990.0,965.0461199173013,24.953880082698706,0.12949046668042064,0.013534038594121773,989.8569754947255,0.22495237767134663,0.01,0.01,0.01,24.585903199752817,24.800855577424166,24.800855577424166,24.800855577424166,,0.9564069725020012,0.0,0.0,0.0,48.247820644247774,0.0,0.0,0.0,1.0375875407365114,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.282864231362815,0.0,0.0,0.0,47.282864231362815,0.14361476544602997,6.277562508586649e-05,331.6115672476363,325.6607962357874,0.368481565441843,0.3618691621525616,24.61008986886823,24.569696445683302,965.0580578362382,965.028303981179,47.81131566253743,46.49394012465395,7943.5211908689525,7,0.26268257906312675,1977-10-01
1977,2,322.99613753001006,0.7514285714285714,1.3054817369142921,0.004086542676114171,44.0,7.0,6.0,3.0,60.0,120.0,0.3715583477106916,202.9961375300101,202.9961375300101,,202.9961375300101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,259.99613753001006,990.0,965.01498068765,24.985019312349955,0.12729246662133975,0.013004671690050814,989.8597028616887,0.21654478566551358,0.01,0.01,0.01,24.6281773883731,24.834722174038614,24.834722174038614,24.834722174038614,,0.9552708904200916,0.0,0.0,0.0,46.836443904220395,0.0,0.0,0.0,1.007235352778933,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.899715026135986,0.0,0.0,0.0,45.899715026135986,0.14209796748111694,6.280884614023111e-05,325.6607962357874,316.52242407738737,0.3791200587123675,0.368481565441843,24.672120508777013,24.61008986886823,965.028303981179,964.9826121203868,46.49394012465395,44.4447854834774,7711.152124390845,7,0.2549984168118666,1977-10-08
1977,3,303.2848848262303,0.7794285714285714,2.4774590291689913,0.0081141568742914,44.0,7.0,6.0,3.0,60.0,120.0,0.395763653953154,183.28488482623035,183.28488482623035,,183.28488482623035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,240.28488482623035,990.0,964.9167757623283,25.08322423767171,0.1203357539645528,0.011329215210229514,989.8683350308253,0.1899345945154109,0.01,0.01,0.01,24.761624673981483,24.941559268496892,24.941559268496892,24.941559268496892,,0.949676807420495,0.0,0.0,0.0,42.26904072842537,0.0,0.0,0.0,0.9090116285682875,0.0,0.0,0.0,0.9795044466997861,0.96,0.96,0.96,41.40318745502749,0.0,0.0,0.0,41.40318745502749,0.13649262844620969,6.274754807320424e-05,311.8155700798613,299.18021087320443,0.4010960472611512,0.3848428735270209,24.78901846673268,24.70407030906552,964.9590778503992,964.8967208434927,43.37105638140311,40.43830910528067,6955.73549244462,7,0.23001770808348612,1977-10-15
1977,4,291.49509606439085,0.7977142857142857,3.498018644121957,0.011976502116786627,44.0,7.0,6.0,3.0,60.0,120.0,0.41178343511120447,171.49509606439082,171.49509606439082,,171.49509606439082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,228.49509606439082,990.0,964.8659803842576,25.13401961574243,0.11617469828642812,0.010327083165473159,989.8734982185481,0.1740183796869276,0.01,0.01,0.01,24.833499454603633,24.997517834290555,24.997517834290555,24.997517834290555,,0.9459903682225653,0.0,0.0,0.0,39.51118473054915,0.0,0.0,0.0,0.8497028974311646,0.0,0.0,0.0,0.9749702897431165,0.96,0.96,0.96,38.52497220473028,0.0,0.0,0.0,38.52497220473028,0.132131578593304,6.239531073984365e-05,299.18021087320443,283.6079686159883,0.4231192818227289,0.4010960472611512,24.87914969140934,24.78901846673268,964.8967208434927,964.834431874464,40.43830910528067,36.57181889839005,6472.195330394688,7,0.2140276233596127,1977-10-22
1977,5,282.9549130111992,0.8138571428571428,0.6530556047890579,0.0023120245516114854,41.714285714285715,6.428571428571429,4.857142857142857,3.0,56.0,112.0,0.39577895753907305,170.95491301119924,170.95491301119924,,170.95491301119924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.714285714285715,6.428571428571429,4.857142857142857,3.0,56.0,223.95491301119924,990.0,964.8318196520448,25.16818034795522,0.11457227763014988,0.010281167605951916,989.875146554764,0.17328913256511896,0.01,0.01,0.01,24.87003777015402,25.033326902719143,25.033326902719143,25.033326902719143,,0.9457694780597271,0.0,0.0,0.0,39.437568185251656,0.0,0.0,0.0,0.8481197459193905,0.0,0.0,0.0,0.9748119745919389,0.96,0.96,0.96,38.4493750797933,0.0,0.0,0.0,38.4493750797933,0.1358961636568114,6.246274557422488e-05,283.6079686159883,281.3222739992266,0.4231192818227289,0.3737553656100772,24.87914969140934,24.85658909486065,964.834431874464,964.8252890959968,40.14384697626614,36.57181889839005,6459.495013405275,7,0.21360763933218502,1977-10-29
1977,6,277.946621890211,0.8207142857142857,1.406218737016697,0.005082519799947829,40.0,6.0,4.0,3.0,53.0,106.0,0.3814370878843568,171.946621890211,171.946621890211,,171.946621890211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,221.946621890211,990.0,964.8117864875609,25.188213512439138,0.11386346661409323,0.010365462860667887,989.8757710705253,0.17462793955178488,0.01,0.01,0.01,24.889356643412658,25.053984582964443,25.053984582964443,25.053984582964443,,0.9460385091071178,0.0,0.0,0.0,39.706159839548,0.0,0.0,0.0,0.853895910527914,0.0,0.0,0.0,0.9753895910527913,0.96,0.96,0.96,38.73063652553846,0.0,0.0,0.0,38.73063652553846,0.13932572963811435,6.256574857724961e-05,283.6079686159883,273.7644374568714,0.3871941914175728,0.3737553656100772,24.913562885868917,24.85658909486065,964.834431874464,964.7950577498276,40.14384697626614,37.68913973471605,6506.746936290461,7,0.2151702029196581,1977-11-05
1977,7,291.92901070866145,0.7971428571428572,7.376840235159632,0.02502683728596097,40.0,6.0,4.0,3.0,53.0,106.0,0.3639736818130755,185.92901070866145,185.92901070866145,,185.92901070866145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,235.92901070866145,990.0,964.8710230098771,25.1289769901228,0.11879836164048689,0.011553965910236172,989.8696476724493,0.1935041644566929,0.01,0.01,0.01,24.805120498115425,24.988624662572118,24.988624662572118,24.988624662572118,,0.9502322836719989,0.0,0.0,0.0,42.98156261664119,0.0,0.0,0.0,0.9243346799277674,0.0,0.0,0.0,0.9779754091323928,0.96,0.96,0.96,42.04197910519773,0.0,0.0,0.0,42.04197910519773,0.14379542117386496,6.279563078662555e-05,311.8155700798613,275.9224808516464,0.3841658703300525,0.3399445382822018,24.90107225508065,24.68150979187775,964.9590778503992,964.8036899234066,46.66471015703,38.22492716111013,7063.052489673219,7,0.23356655058443182,1977-11-12
1977,8,330.79975589929785,0.7381428571428571,3.77777291943039,0.011424610186993343,40.0,6.0,4.0,3.0,53.0,106.0,0.3206939032326321,224.79975589929785,224.79975589929785,,224.79975589929785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.79975589929785,990.0,965.0539987794965,24.946001220503554,0.13251712285316417,0.014857979251440242,989.8526248978952,0.24597967046405209,0.01,0.01,0.01,24.552646447934894,24.78862611839894,24.78862611839894,24.78862611839894,,0.9580660754329016,0.0,0.0,0.0,51.85637536607823,0.0,0.0,0.0,1.1151908680877038,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.892020311135205,0.0,0.0,0.0,47.892020311135205,0.14482835714438155,5.924461252754505e-05,335.4728177879068,309.0284073518941,0.3430105371487632,0.3159719487824957,24.700428860235736,24.52092602615092,965.0773640889396,964.9451420367594,48.2,46.04414217794645,8045.859412270716,7,0.26606677950630675,1977-11-19
1977,9,338.45289399813197,0.7258571428571428,2.741168239510005,0.00808731003492177,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.32319005509883453,229.02432256956055,229.02432256956055,,229.02432256956055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,280.16717971241775,990.0,965.0922644699906,24.907735530009372,0.134411453250943,0.015217067418412585,989.8503714793306,0.2516828354689068,0.01,0.01,0.01,24.50642417387108,24.748107009339982,24.748107009339982,24.748107009339982,,0.9584883723010853,0.0,0.0,0.0,52.75709230050199,0.0,0.0,0.0,1.134561124741978,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14245120930936025,5.847181335394782e-05,346.9384943839358,331.6115672476363,0.342406661315893,0.3112197912527555,24.54713592849554,24.46314125245576,965.1346924719196,965.0580578362382,48.2,48.2,8097.600000000001,7,0.26777777777777784,1977-11-26
1977,10,388.52049479416394,0.6658571428571429,10.790189226675684,0.027661255145847514,42.0,7.0,5.0,3.0,61.0,118.0,0.3049810077940643,270.52049479416394,270.52049479416394,,207.29873915952138,63.22175563464253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,324.52049479416394,990.0,965.3398092897647,24.66019071023527,0.15006511428591499,0.02809169949996293,989.8218431862142,0.2158017712530349,0.06642079867819599,0.01,0.01,24.266232125196392,24.41561309777123,24.472033896449428,24.472033896449428,,0.9458372712055031,0.40261127639387223,0.0,0.0,46.73522248973074,14.09705224738022,0.0,0.0,1.0050585481662524,0.3031624139221552,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,41.21699782281596,13.674140679958812,0.0,0.0,54.891138502774766,0.14074836557144563,5.6209287077873e-05,422.4698189706656,350.2192051008483,0.3369318366364888,0.27930989315995,24.440872014390504,24.146112048145078,965.501114185368,965.1510960255042,65.83430048104849,48.2,9221.711268466162,7,0.3049507694598599,1977-12-03
1977,11,477.87813485126026,0.5742857142857142,20.051179462492858,0.03979155708090781,42.0,7.0,5.0,3.0,61.0,118.0,0.24947216957945412,359.87813485126026,359.87813485126026,,179.93906742563013,179.93906742563013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,413.87813485126026,990.0,965.7504516068306,24.249548393169366,0.18160219794608295,0.06886247964979479,989.7495353224041,0.18541774102460068,0.18541774102460068,0.01,0.01,23.813665974548865,23.813665974548865,23.989083715573464,23.989083715573464,,0.9487922980061186,0.9487922980061186,0.0,0.0,39.8342097250846,39.8342097250846,0.0,0.0,0.8566496715071957,0.8566496715071957,0.0,0.0,0.9745464237521511,0.9745464237521511,0.96,0.96,38.84227217737183,38.84227217737183,0.0,0.0,77.68454435474366,0.16204473876865494,5.9977848976337004e-05,562.8280752081156,426.6328809909446,0.2765844013849101,0.2096554972961635,24.12113396316292,23.30397219167483,966.1327263384364,965.5198479644592,95.43316915472089,66.71260661381217,13051.003451596935,7,0.4315808019707981,1977-12-10
1977,12,609.3604577313871,0.4788571428571428,7.974650631663086,0.0132756851288481,42.857142857142854,7.428571428571429,5.428571428571429,3.4285714285714284,62.285714285714285,121.42857142857143,0.19924921805294285,487.93188630281566,487.93188630281566,,243.96594315140783,243.96594315140783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.428571428571429,5.428571428571429,3.4285714285714284,62.285714285714285,543.6461720171013,990.0,966.336672676291,23.66332732370899,0.23546998678872666,0.12930385033492897,989.6352261628763,0.27185402325440056,0.27185402325440056,0.01,0.01,23.02669946333095,23.02669946333095,23.288553486585354,23.288553486585354,,0.955816403285805,0.955816403285805,0.0,0.0,52.65741929856675,52.65741929856675,0.0,0.0,1.132417619324016,1.132417619324016,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15823411413113525,5.489138513452081e-05,618.6506296297572,589.2318351168824,0.2046691286351316,0.1938254873851422,23.141448526628448,22.97937665822336,966.3746025185188,966.251543258026,96.4,96.4,16195.200000000003,7,0.5355555555555557,1977-12-17
1977,13,661.1471372088555,0.45442857142857146,16.457237026549674,0.023890960520654758,44.0,8.0,6.0,4.0,64.0,126.0,0.1910993925734519,535.1471372088556,535.1471372088556,,239.85546974757452,239.85546974757452,55.436197713706456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,593.1471372088555,990.0,966.5445885488353,23.4554114511646,0.2636008978381383,0.15853963531768736,989.5778594668443,0.258199021648371,0.258199021648371,0.06555315262778945,0.01,22.775071896360384,22.775071896360384,22.967717765380968,23.023270918008755,,0.9526383236168016,0.9526383236168016,0.2722510393546682,0.0,51.05811202191699,51.05811202191699,11.69659638370876,0.0,1.0980239144498278,1.0980239144498278,0.25153970717653246,0.0,0.979221369106285,0.979221369106285,0.9649356548205708,0.96,45.860623577757494,45.860623577757494,11.43205214918606,0.0,103.15329930470104,0.1556814570638553,5.3443657264691054e-05,733.8512888156049,623.8090120652902,0.2019848985234159,0.1716969117862516,22.949895005887427,22.43659915261196,966.8354051552624,966.3952360482612,125.12821764031014,96.4,17329.754283189777,7,0.573073885026117,1977-12-24
