WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1977,14,901.2824253704692,0.3632857142857143,78.50315647263167,0.08434350032294084,45.714285714285715,7.142857142857143,6.0,4.0,74.28571428571429,137.14285714285714,0.15339029652908145,764.1395682276121,764.1395682276121,,233.88788014311416,233.88788014311416,233.88788014311416,62.475927798269645,0.0,0.0,0.0,0.0,0.0,0.0,45.714285714285715,7.142857142857143,6.0,4.0,74.28571428571429,822.9967110847549,990.0,967.4989400239299,22.501059976070206,0.41543665570354094,0.3033847752511116,989.2811785690454,0.2545636642677141,0.2545636642677141,0.2545636642677141,0.07505678824194972,21.527674880847865,21.527674880847865,21.527674880847865,21.70718175687363,,0.9558439841598423,0.9558439841598423,0.9558439841598423,0.2727816171057655,47.18105872864664,47.18105872864664,47.18105872864664,12.255050403831637,1.0146464242719706,1.0146464242719706,1.0146464242719706,0.26354947105014276,0.9798748791222712,0.9798748791222712,0.9798748791222712,0.9655891648365568,45.30606440058802,45.30606440058802,45.30606440058802,12.004764044808864,147.92295724657293,0.16431852254973048,5.3933540295787026e-05,1050.5490333418047,751.6655881559767,0.1699838624962527,0.1323117680265146,22.33530187770196,20.767434275240166,968.0588683905028,966.906662352624,173.8230754326093,128.30516095675657,24851.056817424254,7,0.8217942069254053,1977-12-31
1977,15,891.9496461256159,0.36357142857142855,21.495678727018397,0.02405341905187247,46.0,7.0,6.0,4.0,76.0,139.0,0.15602739748533662,752.9496461256159,752.9496461256159,,250.98321537520533,250.98321537520533,250.98321537520533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,811.9496461256159,990.0,967.4677985845025,22.532201415497543,0.3991753416338358,0.30120790846129125,989.2996167499049,0.2745713363120757,0.2745713363120757,0.2745713363120757,0.01,21.557246829090314,21.557246829090314,21.557246829090314,21.82181816540239,,0.9564843453998153,0.9564843453998153,0.9564843453998153,0.0,50.73451720432187,50.73451720432187,50.73451720432187,0.0,1.0910648861144487,1.0910648861144487,1.0910648861144487,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.04531930487583,48.04531930487583,48.04531930487583,0.0,144.1359579146275,0.1617671449986378,5.3255176515952995e-05,941.1240560143012,847.0875422650073,0.1640916588483065,0.1476957252465426,21.814058441563542,21.285041270285973,967.6644962240572,967.28835016906,144.60000000000002,142.04612612456785,24214.84092965742,7,0.8007553217479306,1978-01-07
1977,16,962.4102671336572,0.34142857142857147,11.946428211785149,0.012393333676648228,46.0,7.0,6.0,4.0,76.0,139.0,0.14454159144822976,823.4102671336572,823.4102671336572,,244.05182360723666,244.05182360723666,244.05182360723666,91.25479631194712,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,882.4102671336572,990.0,967.7496410685346,22.250358931465403,0.46271163489871864,0.33753056929269004,989.1997577958088,0.2585511178782715,0.2585511178782715,0.2585511178782715,0.1042654035925572,21.191565609395752,21.191565609395752,21.191565609395752,21.345851323681465,,0.955229772246299,0.955229772246299,0.955229772246299,0.4090214252217483,48.479286325263324,48.479286325263324,48.479286325263324,17.99346723493469,1.0425652973174908,1.0425652973174908,1.0425652973174908,0.38695628462225135,0.9798748791222712,0.9798748791222712,0.9798748791222712,0.9684463076936998,45.171269682147,45.171269682147,45.171269682147,17.628412539289858,153.14222158573085,0.15898121238020588,5.1616564328262995e-05,997.6786758623872,929.9006238828885,0.1494783382546753,0.1393234148057231,21.34563673283671,21.02739805631372,967.8907147034496,967.6196024955316,165.64261663903855,144.60000000000002,25727.893226402786,7,0.8507901199207271,1978-01-14
1977,17,1070.3924194019019,0.3111428571428571,12.171531349850655,0.011545276885161557,46.0,7.0,6.0,4.0,76.0,139.0,0.1299084795440034,931.3924194019019,931.3924194019019,,232.84810485047547,232.84810485047547,232.84810485047547,232.84810485047547,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,990.3924194019019,990.0,968.1212333181203,21.878766681879775,0.5615167711893083,0.3897939309905204,989.04868929782,0.2568449415481418,0.2568449415481418,0.2568449415481418,0.2568449415481418,20.67061103815183,20.67061103815183,20.67061103815183,20.67061103815183,,0.955390542063132,0.955390542063132,0.955390542063132,0.955390542063132,45.09199004224521,45.09199004224521,45.09199004224521,45.09199004224521,0.9697202159622627,0.9697202159622627,0.9697202159622627,0.9697202159622627,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.19015024140032,44.19015024140032,44.19015024140032,44.19015024140032,176.76060096560124,0.16514203624426962,5.2722540119435066e-05,1082.8793953113418,1027.8009259147989,0.1352401972943178,0.1283614782974383,20.87843072473938,20.609682453416653,968.16047809955,967.9873743385892,178.6303523881993,170.34936938560287,29695.780962221008,7,0.9820033386977847,1978-01-21
1977,18,1121.603472464576,0.294,11.07092220875633,0.009900818846998902,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.13263680630735755,972.7463296074332,972.7463296074332,,243.18658240185832,243.18658240185832,243.18658240185832,243.18658240185832,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,1033.8891867502903,990.0,968.2821823420315,21.717817657968485,0.6027741286798668,0.40980922352999766,988.9874166477902,0.2708018862425087,0.2708018862425087,0.2708018862425087,0.2708018862425087,20.4344324195161,20.4344324195161,20.4344324195161,20.4344324195161,,0.9554556398307336,0.9554556398307336,0.9554556398307336,0.9554556398307336,46.56386154546063,46.56386154546063,46.56386154546063,46.56386154546063,1.0013733665690459,1.0013733665690459,1.0013733665690459,1.0013733665690459,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.63258431455142,45.63258431455142,45.63258431455142,45.63258431455142,182.53033725820566,0.16275951635158528,5.212372221962293e-05,1141.726989184771,1107.711819429938,0.143651824112946,0.1244364271724774,20.48851585006427,20.352215616924862,968.345427680295,968.2385228610656,183.59533961651107,181.12519743818223,30665.096659378552,7,1.0140574292122537,1978-01-28
1977,19,1231.1681439489705,0.26942857142857146,25.937889868644334,0.021059969264775828,49.0,8.0,7.0,5.0,93.0,162.0,0.13176377440416806,1069.1681439489703,1059.0271600912952,,264.7567900228238,264.7567900228238,264.7567900228238,264.7567900228238,10.14098385767511,3.06733462361778,0.5007893263049437,0.4381906605168257,0.3129933289405898,5.8216759182949716,52.06733462361778,8.500789326304943,7.438190660516826,5.31299332894059,98.82167591829497,1127.0334747017348,990.0,968.626528452411,21.373471547588956,0.7380931162407718,0.5558111102054142,988.7060957735538,0.28,0.28,0.28,0.28,19.799567321142785,19.799567321142785,19.799567321142785,19.799567321142785,,0.9545228482470237,0.9545228482470237,0.9545228482470237,0.9545228482470237,49.050500036281,49.050500036281,49.050500036281,49.050500036281,1.0548494631458278,1.0548494631458278,1.0548494631458278,1.0548494631458278,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.75719282173439,47.75719282173439,47.75719282173439,47.75719282173439,191.02877128693757,0.15532718520554448,5.013861742706268e-05,1297.4934435018629,1182.7486219934508,0.1369690879258509,0.1248561222496593,20.099836337530377,19.42420581197254,968.834979393863,968.4743528119794,192.8,188.35711559130732,32092.833576205514,7,1.0612709515940977,1978-02-04
1977,20,1429.2103832668702,0.24042857142857144,30.5111080182859,0.02143739949703904,49.0,8.0,7.0,5.0,93.0,162.0,0.11357534884872379,1267.2103832668702,1100.0,,275.0,275.0,275.0,275.0,167.21038326687014,43.09111526972838,7.728241529753843,7.225140017704264,5.160814298360189,104.00507215132346,92.09111526972838,15.728241529753843,14.225140017704264,10.16081429836019,197.00507215132347,1222.0444968171867,990.0,969.2563992800639,20.743600719936207,0.8817772151043484,0.648,988.4702227848957,0.28,0.28,0.28,0.28,18.933823504831825,18.933823504831825,18.933823504831825,18.933823504831825,,0.9525020130922436,0.9525020130922436,0.9525020130922436,0.9525020130922436,48.63825642813502,48.63825642813502,48.63825642813502,48.63825642813502,1.0459840092072048,1.0459840092072048,1.0459840092072048,1.0459840092072048,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.57689221055174,47.57689221055174,47.57689221055174,47.57689221055174,190.3075688422069,0.13347578495939885,4.8057466879345186e-05,1511.0711996298642,1311.0784203230735,0.1235624028958391,0.1072087139505284,19.37364519883792,18.644074681714383,969.5203838757272,968.8776750353012,192.8,187.65510132514063,31971.671565490768,7,1.0572642713455942,1978-02-11
1977,21,1647.9218974632483,0.21257142857142858,30.72837422427103,0.018787456928873614,49.0,8.0,7.0,5.0,93.0,162.0,0.09842247647604425,1485.9218974632483,1100.0,,275.0,275.0,275.0,275.0,385.92189746324857,51.0,10.0,16.201210641003563,11.911169674791621,296.80951714745333,100.0,18.0,23.201210641003563,16.91116967479162,389.80951714745333,1241.2012106410036,990.0,969.9625168994966,20.03748310050334,0.9216299467194108,0.648,988.4303700532806,0.28,0.28,0.28,0.28,18.187853153783916,18.187853153783916,18.187853153783916,18.187853153783916,,0.9514619697306194,0.9514619697306194,0.9514619697306194,0.9514619697306194,46.670828656346636,46.670828656346636,46.670828656346636,46.670828656346636,1.003673734545089,1.003673734545089,1.003673734545089,1.003673734545089,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.737412083219695,45.737412083219695,45.737412083219695,45.737412083219695,182.94964833287878,0.1111910699814652,4.619940614466636e-05,1726.1698191997614,1551.1556592265113,0.1044382612643671,0.0938493989398458,18.510084468586427,17.93039271006714,970.2153178774146,969.649887514424,186.2736964657135,180.27630026646975,30735.54091992364,7,1.01638693518266,1978-02-18
1977,22,2028.236666242414,0.1732857142857143,67.00690729600862,0.03337724036083135,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.09555899916455897,1833.236666242414,1100.0,,275.0,275.0,275.0,275.0,733.236666242414,46.714285714285715,8.714285714285714,15.857142857142858,30.817154619567457,631.1337973371323,100.0,18.0,25.0,39.245726048138884,745.9909401942751,1243.0,990.0,971.1350963880401,18.864903611960017,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.010614199441733,17.010614199441733,17.010614199441733,17.010614199441733,,0.9480694255493541,0.9480694255493541,0.9480694255493541,0.9480694255493541,43.49535247724343,43.49535247724343,43.49535247724343,43.49535247724343,0.9353839242417941,0.9353839242417941,0.9353839242417941,0.9353839242417941,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.62544542769855,42.62544542769855,42.62544542769855,42.62544542769855,170.5017817107942,0.08454796110541331,4.3056005482523793e-05,2195.2181702718217,1783.4177282502417,0.1136981897041918,0.0798640707961246,17.745437926980884,16.574494314411794,971.57121627307,970.4002726605008,178.30395237772498,165.89026351988875,28644.299327413428,7,0.9472321206155234,1978-02-25
1977,23,2424.4196546505495,0.13142857142857142,56.66837512659361,0.023373685731617085,59.0,11.0,12.0,13.0,144.0,239.0,0.09876621848616067,2185.4196546505495,1100.0,,275.0,275.0,275.0,275.0,1085.4196546505498,41.0,7.0,12.999999999999996,58.875391645634394,965.5442630049155,100.0,18.0,25.0,71.8753916456344,1109.5442630049154,1243.0,990.0,972.1244612353634,17.875538764636612,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.02124935211833,16.02124935211833,16.02124935211833,16.02124935211833,,0.944959387424212,0.944959387424212,0.944959387424212,0.944959387424212,40.83076491674216,40.83076491674216,40.83076491674216,40.83076491674216,0.8780809659514442,0.8780809659514442,0.8780809659514442,0.8780809659514442,0.9778080965951444,0.9778080965951444,0.9778080965951444,0.9778080965951444,39.925676030136074,39.925676030136074,39.925676030136074,39.925676030136074,159.7027041205443,0.06604915156766282,4.0328965687006134e-05,2591.896796157977,2301.531632213161,0.1038438910223348,0.0922104616025895,16.317875613174095,15.616994182962433,972.5287164045192,971.8278349743076,163.11017992122387,155.04712748538154,26830.054292251443,7,0.887237245114135,1978-03-04
1977,24,2996.0236612642125,0.08814285714285715,117.90518037849655,0.038662420654847075,59.0,11.0,12.0,13.0,144.0,239.0,0.08035623942922664,2757.0236612642125,1100.0,,275.0,275.0,275.0,275.0,1657.0236612642127,41.0,7.000000000000001,13.0,67.0,1529.0236612642127,100.0,18.0,25.0,80.0,1673.0236612642127,1243.0,990.0,973.4895314607271,16.510468539272974,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.656179126754692,14.656179126754692,14.656179126754692,14.656179126754692,,0.9387199803180518,0.9387199803180518,0.9387199803180518,0.9387199803180518,37.11006455417699,37.11006455417699,37.11006455417699,37.11006455417699,0.798065904390903,0.798065904390903,0.798065904390903,0.798065904390903,0.9714580625978929,0.9714580625978929,0.9714580625978929,0.9714580625978929,36.053425831344484,36.053425831344484,36.053425831344484,36.053425831344484,144.21370332537794,0.04867658921606288,3.641760184984292e-05,3417.233058807453,2671.4046921253907,0.0894660403586585,0.0699396253890293,15.425078572006642,13.700621486675432,974.4450891008064,972.7206320154752,152.84165492137132,133.78882896773248,24227.902158663495,7,0.8011872406965441,1978-03-11
1977,25,4085.7785168013575,0.03742857142857143,186.12786463609478,0.044977739304019146,59.0,11.0,12.0,13.0,144.0,239.0,0.05907872368479041,3846.7785168013575,1100.0,,275.0,275.0,275.0,275.0,2746.7785168013575,41.0,6.999999999999996,12.999999999999998,67.0,2618.7785168013575,100.0,18.0,25.0,80.0,2762.7785168013575,1243.0,990.0,975.7992136401054,14.200786359894582,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.3464969473763,12.3464969473763,12.3464969473763,12.3464969473763,,0.9226451350780052,0.9226451350780052,0.9226451350780052,0.9226451350780052,30.736741294049153,30.736741294049153,30.736741294049153,30.736741294049153,0.6610051891193366,0.6610051891193366,0.6610051891193366,0.6610051891193366,0.97,0.97,0.97,0.97,29.814639055227676,29.814639055227676,29.814639055227676,29.814639055227676,119.2585562209107,0.0296893225419528,3.01157970254825e-05,4720.128111260116,3470.2255127941166,0.0688716047757843,0.0506342188954263,13.58832795322755,11.14787614387578,976.997834443606,974.5573826342542,132.596461965081,106.32657078647526,20035.437445113,7,0.662547534560615,1978-03-18
1977,26,5158.079771402714,0.015285714285714286,96.60009841482432,0.018920572026271613,59.0,11.0,12.0,13.0,144.0,239.0,0.04638895264020286,4919.079771402714,1100.0,,275.0,275.0,275.0,275.0,3819.0797714027135,40.999999999999986,7.0,13.0,67.0,3691.079771402714,100.0,18.0,25.0,80.0,3835.079771402714,1243.0,990.0193624784713,977.746874255921,12.272488222550205,0.9190565247546137,0.648,988.4523059537166,0.28,0.28,0.28,0.28,10.425431697795576,10.425431697795576,10.425431697795576,10.425431697795576,,0.8889018519430535,0.8889018519430535,0.8889018519430535,0.8889018519430535,24.999806836789286,24.999806836789286,24.999806836789286,24.999806836789286,0.5376302545546083,0.5376302545546083,0.5376302545546083,0.5376302545546083,0.97,0.97,0.97,0.97,24.24981263168561,24.24981263168561,24.24981263168561,24.24981263168561,96.99925052674244,0.018850420622055757,2.4494760234025868e-05,5396.328800163887,4856.042745855138,0.0492170296902756,0.0442893694677651,10.899152362566811,10.078602147570765,978.1203463522525,977.2465582249148,103.3632901952466,92.4038254660285,16295.87408849273,7,0.5388847251485691,1978-03-25
1977,27,5607.598849571281,0.009428571428571429,55.77548539712526,0.0099236349966093,70.0,14.0,18.0,25.0,168.0,295.0,0.05263026477975363,5312.598849571281,0.0,,275.0,275.0,275.0,275.0,5312.598849571281,1130.0,4.0,7.0,55.0,4116.59884957128,1200.0,18.0,25.0,80.0,4284.598849571281,1243.0,990.0559370396621,978.4457022283397,11.610234811322357,0.90539403332857,0.648,988.5025430063336,0.28,0.28,0.28,0.28,9.776840777993785,9.776840777993785,9.776840777993785,9.776840777993785,1.0,0.8525194975767618,0.8525194975767618,0.8525194975767618,0.8525194975767618,22.485932077294574,22.485932077294574,22.485932077294574,22.485932077294574,0.48356843176977576,0.48356843176977576,0.48356843176977576,0.48356843176977576,0.9682165893557861,0.9682165893557861,0.9682165893557861,0.9682165893557861,21.7724770812282,21.7724770812282,21.7724770812282,21.7724770812282,87.0899083249128,0.015549541639973399,inf,5786.757197943764,5452.641164881446,0.0541022214885497,0.0509784651246165,9.998170035451922,9.520945213394471,978.7216060848334,978.2070673939174,91.34661941407388,82.20266497400517,14631.104598585349,7,0.4838328240272933,1978-04-01
1977,28,6123.994171224059,0.005714285714285686,74.45611373032663,0.012231133839228343,78.0,14.0,19.142857142857142,26.142857142857142,197.14285714285714,334.42857142857144,0.054514156570451396,5789.565599795487,0.0,,275.0,275.0,275.0,275.0,5789.565599795487,1122.0,4.0,5.857142857142857,53.857142857142854,4603.851314081201,1200.0,18.0,25.0,80.0,4800.994171224059,1243.0,990.0979235940798,979.1956484459105,10.902275148169306,0.8897098823487036,0.648,988.560213711731,0.28,0.28,0.28,0.28,9.084565265820586,9.084565265820586,9.084565265820586,9.084565265820586,1.0,0.7937127353261021,0.7937127353261021,0.7937127353261021,0.7937127353261021,19.45263029035493,19.45263029035493,19.45263029035493,19.45263029035493,0.4183361352764501,0.4183361352764501,0.4183361352764501,0.4183361352764501,0.961833613527645,0.961833613527645,0.961833613527645,0.961833613527645,18.7113087248844,18.7113087248844,18.7113087248844,18.7113087248844,74.8452348995376,0.012242132537909928,inf,6307.94999405605,5866.99193481021,0.0589946641728607,0.0486646434157888,9.406344283672498,8.868899789932216,979.4318579926296,978.8451675796076,80.0744082151144,72.25122248793254,12573.999463122316,7,0.41580686055298666,1978-04-08
1977,29,6316.47478549658,0.005,36.74975191126877,0.005837377605711401,84.0,14.0,20.0,27.0,219.0,364.0,0.05762884204073739,5952.47478549658,0.0,,275.0,275.0,275.0,275.0,5952.47478549658,1116.0,4.0,5.0,53.0,4774.47478549658,1200.0,18.0,25.0,80.0,4993.47478549658,1243.0,990.1135736153844,979.4424287340156,10.67114488136867,0.8838637894652888,0.648,988.5817098259191,0.28,0.28,0.28,0.28,8.859281091903368,8.859281091903368,8.859281091903368,8.859281091903368,1.0,0.7867118122597974,0.7867118122597974,0.7867118122597974,0.7867118122597974,18.796678918960854,18.796678918960854,18.796678918960854,18.796678918960854,0.4042296541712011,0.4042296541712011,0.4042296541712011,0.4042296541712011,0.9604229654171201,0.9604229654171201,0.9604229654171201,0.9604229654171201,18.05276556954587,18.05276556954587,18.05276556954587,18.05276556954587,72.21106227818349,0.0114326681382505,inf,6347.584761383252,6248.693210582999,0.0582521797331187,0.0573446458272544,8.935760441054159,8.824179064384198,979.4810051041152,979.3583795811228,72.5226599173791,72.06723808480808,12131.458462734825,7,0.40117256821213043,1978-04-15
1977,30,6097.148560925705,0.005857142857142829,60.336763464345104,0.009922600636583187,84.0,14.0,20.0,27.0,219.0,364.0,0.059729247878810114,5733.148560925705,0.0,,275.0,275.0,275.0,275.0,5733.148560925705,1116.0,4.0,4.999999999999992,53.0,4555.148560925705,1200.0,18.0,25.0,80.0,4774.148560925705,1243.0,990.0957408580432,979.1648327269885,10.930908131054641,0.8905252472201797,0.648,988.5572156108229,0.28,0.28,0.28,0.28,9.112382883834428,9.112382883834428,9.112382883834428,9.112382883834428,1.0,0.794141248146904,0.794141248146904,0.794141248146904,0.794141248146904,19.52081308305684,19.52081308305684,19.52081308305684,19.52081308305684,0.4198024318936954,0.4198024318936954,0.4198024318936954,0.4198024318936954,0.9619802431893696,0.9619802431893696,0.9619802431893696,0.9619802431893696,18.779413118701857,18.779413118701857,18.779413118701857,18.779413118701857,75.11765247480743,0.012334751358600028,inf,6307.94999405605,5905.397022681663,0.0616385314318301,0.0577049596688298,9.3514895044585,8.868899789932216,979.4318579926296,978.9043114149296,79.06679211900968,72.25122248793254,12619.765615767648,7,0.41732029152670796,1978-04-22
1977,31,5653.254846744728,0.008999999999999985,55.99680415696379,0.009876635117864229,74.71428571428571,14.0,18.571428571428573,24.857142857142858,214.71428571428572,346.85714285714283,0.06134656309869777,5306.397703887585,0.0,,275.0,275.0,275.0,275.0,5306.397703887585,1125.2857142857142,4.0,6.428571428571432,55.142857142857146,4115.5405610304415,1200.0,18.0,25.0,80.0,4330.254846744728,1243.0,990.0596491918243,978.5160124639868,11.543636727837404,0.9040073523832248,0.648,988.507641839441,0.28,0.28,0.28,0.28,9.711629375454166,9.711629375454166,9.711629375454166,9.711629375454166,1.0,0.846452880798501,0.846452880798501,0.846452880798501,0.846452880798501,22.17648427135194,22.17648427135194,22.17648427135194,22.17648427135194,0.4769136402441277,0.4769136402441277,0.4769136402441277,0.4769136402441277,0.9676913640244127,0.9676913640244127,0.9676913640244127,0.9676913640244127,21.461210179751212,21.461210179751212,21.461210179751212,21.461210179751212,85.84484071900484,0.015201536559278287,inf,5866.99193481021,5513.419393582916,0.063318745423925,0.0599791467540406,9.911359237684424,9.406344283672498,978.8451675796076,978.3006658661176,89.6905639713346,80.0744082151144,14421.933240792812,7,0.4769157817722491,1978-04-29
1977,32,5241.081317929068,0.014142857142857143,69.53397194639443,0.013306001295858544,71.0,14.0,18.0,24.0,213.0,340.0,0.06490683639639251,4901.081317929068,1100.0,,275.0,275.0,275.0,275.0,3801.0813179290676,29.0,4.0,7.0,56.0,3705.0813179290676,100.0,18.0,25.0,80.0,3918.0813179290676,1243.0,990.0261365987169,977.8812652296108,12.144871369106129,0.916526040265893,0.648,988.461610558451,0.28,0.28,0.28,0.28,10.300345328840184,10.300345328840184,10.300345328840184,10.300345328840184,,0.8843086804750114,0.8843086804750114,0.8843086804750114,0.8843086804750114,24.56851993795455,24.56851993795455,24.56851993795455,24.56851993795455,0.5283552674828935,0.5283552674828935,0.5283552674828935,0.5283552674828935,0.97,0.97,0.97,0.97,23.83146433981591,23.83146433981591,23.83146433981591,23.83146433981591,95.32585735926364,0.018208065675679643,2.4072186201834255e-05,5396.328800163887,5026.681589958155,0.0676390564859371,0.0630057975692056,10.606576882867303,10.078602147570765,978.1203463522525,977.5510896485356,99.39622724364978,92.4038254660285,16014.744036356293,7,0.5295880964403537,1978-05-06
1977,33,4628.181152663224,0.022714285714285715,91.64863770373098,0.019714137425763157,71.0,14.0,18.0,24.0,213.0,340.0,0.07355476935281527,4288.181152663224,1100.0,,275.0,275.0,275.0,275.0,3188.1811526632237,29.0,3.999999999999996,7.0,56.0,3092.1811526632237,100.0,18.0,25.0,80.0,3305.1811526632237,1243.0,990.0,976.8295715093736,13.170428490626332,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.31613907810805,11.31613907810805,11.31613907810805,11.31613907810805,,0.9126533376299928,0.9126533376299928,0.9126533376299928,0.9126533376299928,27.85625898091582,27.85625898091582,27.85625898091582,27.85625898091582,0.5990593329229209,0.5990593329229209,0.5990593329229209,0.5990593329229209,0.97,0.97,0.97,0.97,27.020571211488345,27.020571211488345,27.020571211488345,27.020571211488345,108.08228484595338,0.023407454745166274,2.729350627423065e-05,4873.665761819121,4385.141126032038,0.0775345627947108,0.0697626830841787,11.76090232684314,10.86690224335277,977.278808344129,976.3848082606386,112.92794824883336,102.92278137904286,18157.823854120168,7,0.6004571380330743,1978-05-13
1977,34,4008.031122926238,0.037714285714285714,81.92345397341172,0.020255987486454113,71.0,14.0,18.0,24.0,213.0,340.0,0.084952181898318,3668.031122926238,1100.0,,275.0,275.0,275.0,275.0,2568.031122926238,29.0,3.999999999999998,7.000000000000002,56.0,2472.031122926238,100.0,18.0,25.0,80.0,2685.031122926238,1243.0,990.0,975.6775722105433,14.322427789456713,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.46813837693843,12.46813837693843,12.46813837693843,12.46813837693843,,0.9242083244904623,0.9242083244904623,0.9242083244904623,0.9242083244904623,31.079442274018124,31.079442274018124,31.079442274018124,31.079442274018124,0.6683751026670564,0.6683751026670564,0.6683751026670564,0.6683751026670564,0.97,0.97,0.97,0.97,30.14705900579758,30.14705900579758,30.14705900579758,30.14705900579758,120.58823602319032,0.030160613622614556,3.0451574753330887e-05,4273.309782167689,3811.676948218156,0.0891995844923163,0.0795636210177888,12.864776101971843,11.965553686114932,976.1801569013668,975.28093448551,124.89692745783655,115.14924863544908,20258.82365189597,7,0.6699346445732794,1978-05-20
1977,35,3461.0395761049886,0.05957142857142857,71.23375822466134,0.02035688283861477,69.85714285714286,13.714285714285714,17.142857142857142,22.0,203.85714285714286,326.57142857142856,0.09430239126563976,3134.46814753356,1100.0,,275.0,275.0,275.0,275.0,2034.4681475335599,30.142857142857135,4.285714285714286,7.857142857142859,58.0,1934.182433247846,100.0,18.0,25.0,80.0,2138.0395761049886,1243.0,990.0,974.5379171969843,15.462082803015667,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.607793390497386,13.607793390497386,13.607793390497386,13.607793390497386,,0.9326467603429844,0.9326467603429844,0.9326467603429844,0.9326467603429844,34.228159903494905,34.228159903494905,34.228159903494905,34.228159903494905,0.736089460290213,0.736089460290213,0.736089460290213,0.736089460290213,0.97,0.97,0.97,0.97,33.201315106390055,33.201315106390055,33.201315106390055,33.201315106390055,132.80526042556022,0.038411431987066515,3.3536681925646524e-05,3618.6658099503607,3313.0406406455268,0.0988083361276172,0.0860473612510964,13.921410182304358,13.273775894967883,974.8719346925138,974.2243004051774,136.137847950212,129.26488203850772,22311.28375149412,7,0.7378070023642236,1978-05-27
1977,36,2999.182522314279,0.08671428571428572,72.8901827931102,0.024208899436747228,67.0,13.0,15.0,17.0,181.0,293.0,0.09788610669015275,2706.182522314279,1100.0,,275.0,275.0,275.0,275.0,1606.182522314279,33.0,5.000000000000001,10.0,63.0,1495.182522314279,100.0,18.0,25.0,80.0,1676.182522314279,1243.0,990.0,973.5096799110621,16.49032008893791,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.636030676419624,14.636030676419624,14.636030676419624,14.636030676419624,,0.9387853569475777,0.9387853569475777,0.9387853569475777,0.9387853569475777,37.05781525397115,37.05781525397115,37.05781525397115,37.05781525397115,0.7969422635262612,0.7969422635262612,0.7969422635262612,0.7969422635262612,0.9706631898084439,0.9706631898084439,0.9706631898084439,0.9706631898084439,35.971341132668655,35.971341132668655,35.971341132668655,35.971341132668655,143.88536453067462,0.04812188272996997,3.6334688012796625e-05,3210.822806441037,2802.809361093756,0.1045379696768463,0.0912538678285922,15.107894888289907,14.138014640499565,974.0076959469822,973.0378156991918,149.21417483213756,138.4482982320496,24172.741241153337,7,0.7993631362815257,1978-06-03
1977,37,2567.2827797115,0.11928571428571429,59.71102137477347,0.023346314339485974,67.0,13.0,15.0,17.0,181.0,293.0,0.11438612671844109,2274.2827797115,1100.0,,275.0,275.0,275.0,275.0,1174.2827797115003,33.00000000000001,4.999999999999999,10.0,61.983107020875494,1064.2996726906247,100.0,18.0,25.0,78.98310702087551,1245.2996726906247,1243.0,990.0,972.4693032613726,17.530696738627416,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.676407326109132,15.676407326109132,15.676407326109132,15.676407326109132,,0.9436889428402294,0.9436889428402294,0.9436889428402294,0.9436889428402294,39.89851380141358,39.89851380141358,39.89851380141358,39.89851380141358,0.8580325548691092,0.8580325548691092,0.8580325548691092,0.8580325548691092,0.9758032554869108,0.9758032554869108,0.9758032554869108,0.9758032554869108,38.93446343785162,38.93446343785162,38.93446343785162,38.93446343785162,155.73785375140648,0.06086222050865264,3.9327740846314774e-05,2742.499149867776,2384.832211470341,0.1228597964212141,0.1068368608297021,16.11680524944981,15.253471260214695,972.892239327267,972.028905338032,160.807006551907,150.87635112487357,26163.95943023629,7,0.865210298618925,1978-06-10
1977,38,2204.100639631329,0.15428571428571428,44.00715501405479,0.019970214960008215,67.0,13.0,15.0,17.0,181.0,293.0,0.13314183711011193,1911.1006396313292,1100.0,,275.0,275.0,275.0,275.0,811.100639631329,33.0,5.0,10.0,47.060446668029336,716.0401929632998,100.0,18.0,25.0,64.06044666802933,897.0401929632998,1243.0,990.0,971.5926567163515,18.407343283648498,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.553053871130214,16.553053871130214,16.553053871130214,16.553053871130214,,0.9466591616133906,0.9466591616133906,0.9466591616133906,0.9466591616133906,42.26168705540833,42.26168705540833,42.26168705540833,42.26168705540833,0.9088534850625447,0.9088534850625447,0.9088534850625447,0.9088534850625447,0.9798284084079751,0.9798284084079751,0.9798284084079751,0.9798284084079751,41.40932731085832,41.40932731085832,41.40932731085832,41.40932731085832,165.6373092434333,0.07530747874268143,4.182760334430134e-05,2327.3604518173347,2076.782126371957,0.1410836487272054,0.125893692045514,16.860374420376928,16.255530186543268,971.8901804009384,971.2853361671048,168.90444376842538,162.39520621083972,27827.067952896792,7,0.9202072735746294,1978-06-17
1977,39,1882.543920810058,0.18785714285714286,47.25932538661976,0.02510461955989497,67.0,13.0,15.0,17.0,181.0,293.0,0.15599096940621843,1589.543920810058,1100.0,,275.0,275.0,275.0,275.0,489.54392081005784,33.0,4.999999999999999,10.000000000000004,28.403572197170593,413.1403486128873,100.0,18.0,25.0,45.4035721971706,594.1403486128872,1243.0,990.0,970.7182115100966,19.281788489903388,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.427499077385104,17.427499077385104,17.427499077385104,17.427499077385104,,0.9493894494261318,0.9493894494261318,0.9493894494261318,0.9493894494261318,44.622898742860066,44.622898742860066,44.622898742860066,44.622898742860066,0.9596322310292488,0.9596322310292488,0.9596322310292488,0.9596322310292488,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.73044076800286,43.73044076800286,43.73044076800286,43.73044076800286,174.92176307201143,0.09320348188101603,4.4172162391922083e-05,2019.8353690960687,1745.9668486656192,0.1678153283516978,0.145061327513601,17.86643307640813,16.9978321103533,971.1478784771284,970.2792775110736,179.59397226512317,170.3555761222517,29386.856196097924,7,0.9717875726222859,1978-06-24
1977,40,1578.5214559096326,0.2207142857142857,41.61263051653451,0.026433409521987142,63.0,12.0,13.0,13.0,155.0,256.0,0.16267163826496536,1322.5214559096326,1100.0,,275.0,275.0,275.0,275.0,222.52145590963238,34.711443041889694,5.803650234709003,9.660615761660065,11.299917682911019,161.04582918846262,97.71144304188968,17.803650234709004,22.660615761660065,24.299917682911023,316.04582918846256,1238.1757090382587,990.0,969.7383000883235,20.26169991167655,0.9145727924219827,0.648,988.437427207578,0.28,0.28,0.28,0.28,18.419127119254576,18.419127119254576,18.419127119254576,18.419127119254576,,0.9517709499845813,0.9517709499845813,0.9517709499845813,0.9517709499845813,47.27979915096538,47.27979915096538,47.27979915096538,47.27979915096538,1.0167698742143092,1.0167698742143092,1.0167698742143092,1.0167698742143092,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.33420316794608,46.33420316794608,46.33420316794608,46.33420316794608,185.33681267178432,0.11787635130192407,4.6802225422167745e-05,1707.8301963432584,1454.6784350498776,0.1759839108299026,0.1498978063206386,18.85666177904463,17.98964379929575,970.156066788186,969.3381918670842,189.8477936308459,180.9086478613616,31136.58452885976,7,1.0296489592876905,1978-07-01
1977,41,1316.3717454377968,0.25657142857142856,37.054300258088176,0.028490767105189357,63.0,12.0,13.0,13.0,155.0,256.0,0.19521425246148918,1060.3717454377968,1042.963258597551,,260.74081464938774,260.74081464938774,260.74081464938774,260.74081464938774,17.408486840245878,4.284119808341759,0.8160228206365255,0.8840247223562362,0.8840247223562362,10.540294766555123,67.28411980834176,12.816022820636524,13.884024722356235,13.884024722356235,165.54029476655515,1136.9474259488857,990.0,968.8960676760274,21.103932323972508,0.7531002649282482,0.5410391458442894,988.7058605892274,0.2759156357729715,0.2759156357729715,0.2759156357729715,0.2759156357729715,19.533877277426974,19.533877277426974,19.533877277426974,19.533877277426974,,0.9537393350628315,0.9537393350628315,0.9537393350628315,0.9537393350628315,47.57185924102932,47.57185924102932,47.57185924102932,47.57185924102932,1.023050736366222,1.023050736366222,1.023050736366222,1.023050736366222,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.60200199885024,46.60200199885024,46.60200199885024,46.60200199885024,186.40800799540096,0.14185372867743248,4.971967483255166e-05,1431.7953534582748,1195.2983332432605,0.2141724729970825,0.1787965014564913,20.23778547388857,18.942119112538503,969.2642619111728,968.5137947616216,192.8,174.43809708359288,31316.54534322736,7,1.0356000444188942,1978-07-08
1977,42,1126.3399767938338,0.29414285714285715,17.428905788967704,0.015505934320008114,63.0,12.0,13.0,13.0,155.0,256.0,0.2275354707067581,870.3399767938338,870.3399767938338,,227.31470839751185,227.31470839751185,227.31470839751185,188.39585160129823,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,958.3399767938338,990.0,968.2970684984949,21.70293150150511,0.5321883507622985,0.36024454876821554,989.1075671004694,0.2450486853760383,0.2450486853760383,0.2450486853760383,0.20647725680460974,20.56544991659853,20.56544991659853,20.56544991659853,20.60402134516996,,0.9544381999597504,0.9544381999597504,0.9544381999597504,0.8178750322016953,43.76432641141549,43.76432641141549,43.76432641141549,36.185594721414326,0.9411683099229137,0.9411683099229137,0.9411683099229137,0.7781848327185877,0.9793149435041085,0.9793149435041085,0.9793149435041085,0.9764578006469657,42.3198010154667,42.3198010154667,42.3198010154667,35.43408672975242,162.39348977615256,0.1440964300738571,5.18130399608457e-05,1182.7486219934508,1073.2959927204863,0.2385176146527074,0.2164449784507274,20.77141752053976,20.29902016760713,968.4743528119794,968.1303588342644,172.62186342785398,144.60000000000002,27282.106282393626,7,0.9021860543119585,1978-07-15
1977,43,995.2770573227207,0.33314285714285713,21.230285570862424,0.021553598970203387,63.0,12.0,13.0,13.0,155.0,256.0,0.25781460941518547,739.2770573227207,739.2770573227207,,246.4256857742402,246.4256857742402,246.4256857742402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,827.2770573227207,990.0,967.8646580898073,22.135341910192714,0.41369189819345525,0.2917789205395812,989.294529181267,0.26769549542349447,0.26769549542349447,0.26769549542349447,0.01,21.162175596036235,21.162175596036235,21.162175596036235,21.419871091459726,,0.956301521371606,0.956301521371606,0.956301521371606,0.0,48.86946864567175,48.86946864567175,48.86946864567175,0.0,1.0509563149606829,1.0509563149606829,1.0509563149606829,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.90622748164729,46.90622748164729,46.90622748164729,0.0,140.71868244494186,0.14151184459628344,5.2994384459360304e-05,1066.3481241083623,924.6839937244496,0.2768513370377281,0.2400716934857056,21.55363803717912,20.802973841611987,968.1085226757692,967.5987359748976,144.60000000000002,132.4486129621927,23640.738650750234,7,0.7817704580274548,1978-07-22
1977,44,849.3760169184496,0.3788571428571429,17.2849566975997,0.0202522217518132,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,225.14285714285714,0.26446008751492867,624.2331597755925,624.2331597755925,,208.07771992519747,208.07771992519747,208.07771992519747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,706.5188740613067,990.0,967.2975040676738,22.702495932326233,0.328028939444181,0.21798775073009574,989.4539833098257,0.2234049218990166,0.2234049218990166,0.2234049218990166,0.01,21.93307432025295,21.93307432025295,21.93307432025295,22.146479242151962,,0.9548740532335562,0.9548740532335562,0.9548740532335562,0.0,42.732697692550786,42.732697692550786,42.732697692550786,0.0,0.918982746076361,0.918982746076361,0.918982746076361,0.0,0.9797206530777857,0.9797206530777857,0.9797206530777857,0.96,41.8665016184922,41.8665016184922,41.8665016184922,0.0,125.59950485547661,0.14803068207094755,5.58962705147051e-05,905.4211927358452,803.6892968412517,0.2981849159525466,0.2384641373191217,22.156272223847715,21.663171912746854,967.5216847709434,967.114757187365,129.81974758066983,120.98115614964402,21100.716815720072,7,0.6977750269748701,1978-07-29
1977,45,752.9802463133885,0.4147142857142857,11.907939224918712,0.01577574220378526,58.0,10.0,10.0,7.0,117.0,202.0,0.2685567250927433,550.9802463133885,550.9802463133885,,234.34370780134188,234.34370780134188,82.29283071070485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,628.9802463133885,990.0,966.9119209852535,23.088079014746477,0.28396450086968883,0.1690548045373436,989.546980694593,0.24645246431659443,0.24645246431659443,0.09216675003088012,0.01,22.38860724502285,22.38860724502285,22.542892959308567,22.625059709339446,,0.9522357156004514,0.9522357156004514,0.408176572640701,0.0,49.01747770977731,49.01747770977731,17.14127940346857,0.0,1.0541393055866088,1.0541393055866088,0.3686296645907219,0.0,0.9782915378876436,0.9782915378876436,0.9668629664590721,0.96,44.27365922654059,44.27365922654059,16.730802083683447,0.0,105.27812053676463,0.13955022994764416,5.296790893826366e-05,794.2548359930772,720.3337222668207,0.2804255774175412,0.2543264338421486,22.52600638171233,22.209919305661234,967.0770193439724,966.7813348890672,120.32713592211172,96.4,17686.72425017646,7,0.5848784474264702,1978-08-05
1977,46,676.3803748482435,0.4481428571428571,11.915419129254133,0.017794839764666,58.0,10.0,10.0,7.0,117.0,202.0,0.2989816859335392,474.3803748482436,474.3803748482436,,237.1901874241218,237.1901874241218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,552.3803748482435,990.0,966.6055214993929,23.39447850060706,0.24043354824613655,0.12318988056605173,989.6363765711877,0.26173439610708205,0.26173439610708205,0.01,0.01,22.769120675687788,22.769120675687788,23.02085507179487,23.02085507179487,,0.9564833709203252,0.9564833709203252,0.0,0.0,50.644098540286286,50.644098540286286,0.0,0.0,1.0891203987158342,1.0891203987158342,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.88162951789901,47.88162951789901,0.0,0.0,95.76325903579801,0.14168300956565685,5.617019419436155e-05,712.0837013457431,636.9257883620418,0.3171484083247372,0.2836745169398583,22.993925072018776,22.56920588501802,966.7483348053828,966.4477031534482,96.4,91.99014582589945,16088.227518014068,7,0.5320181057544334,1978-08-12
1977,47,607.9114961442192,0.47928571428571426,7.703185288539138,0.012725795706446571,58.0,10.0,10.0,7.0,117.0,202.0,0.3325268030894937,405.9114961442192,405.9114961442192,,202.95574807210957,202.95574807210957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,483.9114961442192,990.0,966.3296627936096,23.670337206390368,0.2063191440593372,0.09059022618007143,989.7030906297606,0.2164902598973479,0.2164902598973479,0.01,0.01,23.156937576253597,23.156937576253597,23.363427836150947,23.363427836150947,,0.9549153311917528,0.9549153311917528,0.0,0.0,44.00880515244256,44.00880515244256,0.0,0.0,0.9464259172568293,0.9464259172568293,0.0,0.0,0.9798809999503192,0.9798809999503192,0.96,0.96,43.12369499140806,43.12369499140806,0.0,0.0,86.24738998281612,0.14183242230204654,5.9027276551510556e-05,630.1125986840717,583.0034913422678,0.346481630041235,0.3205776244148381,23.300444948041893,23.032849852597685,966.4204503947362,966.22351571104,90.65992820910228,81.19772667124691,14489.561517113105,7,0.4791521665712006,1978-08-19
1977,48,565.1032973613696,0.504,4.572166840524411,0.008116710780097985,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,194.0,0.34304160803626155,371.10329736136964,371.10329736136964,,185.55164868068482,185.55164868068482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,446.9604402185125,990.0,966.1429648381261,23.857035161873878,0.1932779699491441,0.07416075635456643,989.7325612736962,0.19299472571892448,0.19299472571892448,0.01,0.01,23.396601709851208,23.396601709851208,23.57959643557013,23.57959643557013,,0.9512080687844636,0.9512080687844636,0.0,0.0,40.50000716010988,40.50000716010988,0.0,0.0,0.8709678959163416,0.8709678959163416,0.0,0.0,0.9763086042241659,0.9763086042241659,0.96,0.96,39.54431593072223,39.54431593072223,0.0,0.0,79.08863186144445,0.14001345447036592,5.9190440248180136e-05,583.0034913422678,550.9983234585969,0.3631659579433376,0.2649735830112207,23.46114684293507,23.300444948041893,966.22351571104,966.0794924555636,87.05446500737413,75.27900440940806,13286.890152722666,7,0.4393812881191358,1978-08-26
1977,49,536.5177729237997,0.5264285714285715,3.997012955387504,0.0074872133210672565,48.0,8.0,7.0,4.0,79.0,146.0,0.2722000213223431,390.5177729237997,390.5177729237997,,195.25888646189986,195.25888646189986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,453.5177729237997,990.0,966.014329978157,23.985670021842925,0.1955922561140659,0.08332438882003343,989.7210833550658,0.2060994967235648,0.2060994967235648,0.01,0.01,23.500653880185236,23.500653880185236,23.696753376908795,23.696753376908795,,0.9536640981127306,0.9536640981127306,0.0,0.0,42.91530317611596,42.91530317611596,0.0,0.0,0.922909745722924,0.922909745722924,0.0,0.0,0.9798935987217025,0.9798935987217025,0.96,0.96,42.052581069707124,42.052581069707124,0.0,0.0,84.10516213941425,0.156747696369605,5.9825913276497204e-05,550.9983234585969,523.0192327708844,0.2791484344208758,0.2649735830112207,23.581644190065543,23.413771575745884,966.0794924555636,965.953586547469,87.05446500737413,81.2853565243065,14129.667239421595,7,0.46725090077452364,1978-09-02
1977,50,503.8539519861347,0.5475714285714286,5.28488662565372,0.010552449278884542,48.0,8.0,7.0,4.0,79.0,146.0,0.2899649721932472,357.85395198613475,357.85395198613475,,178.92697599306734,178.92697599306734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,420.85395198613475,990.0,965.8673427839375,24.132657216062448,0.18406418025045,0.06790706533745554,989.7480287544121,0.18405141759064092,0.18405141759064092,0.01,0.01,23.696634552883896,23.696634552883896,23.870685970474536,23.870685970474536,,0.9494607656118449,0.9494607656118449,0.0,0.0,39.47773371571914,39.47773371571914,0.0,0.0,0.8489835207681536,0.8489835207681536,0.0,0.0,0.9748983520768154,0.9748983520768154,0.96,0.96,38.49097342205557,38.49097342205557,0.0,0.0,76.98194684411114,0.1527370433879988,5.975228984520182e-05,523.0192327708844,486.0250263913084,0.3003960538494009,0.2791484344208758,23.80360687673529,23.581644190065543,965.953586547469,965.7871126187608,81.2853565243065,72.97446862827901,12932.967069810671,7,0.4276774824672841,1978-09-09
1977,51,470.6068564999533,0.5734285714285715,3.351422734666999,0.007110057699142772,48.0,8.0,7.0,4.0,79.0,146.0,0.3102743674297431,324.6068564999533,324.6068564999533,,162.30342824997666,162.30342824997666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,387.6068564999533,990.0,965.7177308542497,24.282269145750234,0.17233024870150432,0.052214436267977955,989.7754553150305,0.16160962813746851,0.16160962813746851,0.01,0.01,23.896114832643296,23.896114832643296,24.047724460780767,24.047724460780767,,0.9446403932920848,0.9446403932920848,0.0,0.0,35.92994538794407,35.92994538794407,0.0,0.0,0.7726869975901952,0.7726869975901952,0.0,0.0,0.97,0.97,0.96,0.96,34.85204702630575,34.85204702630575,0.0,0.0,69.7040940526115,0.14810822026239004,5.964874155144832e-05,477.3484869166725,462.56506724863937,0.3156312707927026,0.3058562119743059,23.944365013483445,23.85566551513469,965.748068191125,965.6815428026188,71.10853710806875,68.027471087045,11710.287800838732,7,0.3872449669589528,1978-09-16
1977,52,450.2881450258078,0.5955714285714285,3.218850868883164,0.007170055780975271,48.0,8.0,7.0,4.0,79.0,146.0,0.3243124411910929,304.2881450258078,304.2881450258078,,152.1440725129039,152.1440725129039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,367.2881450258078,990.0,965.6262966526161,24.3737033473839,0.16515914499713724,0.04262400445218123,989.7922168505507,0.14789449789242023,0.14789449789242023,0.01,0.01,24.01802570004216,24.01802570004216,24.15592019793458,24.15592019793458,,0.9414427053122997,0.9414427053122997,0.0,0.0,33.73802818163818,33.73802818163818,0.0,0.0,0.7255489931535093,0.7255489931535093,0.0,0.0,0.97,0.97,0.96,0.96,32.72588733618903,32.72588733618903,0.0,0.0,65.45177467237806,0.14534001887147147,5.975003763068494e-05,459.2604427967548,440.0331111664572,0.3317932134992692,0.3179024065536864,24.079555195876097,23.96419253226425,965.6666719925854,965.580149000249,67.33745815680922,63.27900285160939,10995.898144959516,7,0.3636209704021004,1978-09-23
1977,53,435.49688511870175,0.611,4.536226047755463,0.0104162077910592,48.0,8.0,7.0,4.0,79.0,146.0,0.3352492405547408,289.4968851187017,289.4968851187017,,144.74844255935088,144.74844255935088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,352.4968851187017,990.0,965.559735983034,24.440264016965894,0.1599388504500606,0.0356425297760272,989.804418619774,0.1379103974551237,0.1379103974551237,0.01,0.01,24.10677223928463,24.10677223928463,24.234682636739752,24.234682636739752,,0.9384966882566188,0.9384966882566188,0.0,0.0,32.11621881396764,32.11621881396764,0.0,0.0,0.6906713723433902,0.6906713723433902,0.0,0.0,0.97,0.97,0.96,0.96,31.152732249548613,31.152732249548613,0.0,0.0,62.305464499097226,0.1430675318885802,5.978328044833736e-05,435.49688511870175,435.49688511870175,0.3352492405547408,0.3352492405547408,24.10677223928463,24.10677223928463,965.559735983034,965.559735983034,62.305464499097226,62.305464499097226,1495.331147978333,1,0.346141469439429,1978-09-30
1978,1,431.6976222913748,0.6151428571428571,2.5623508890382953,0.005913559937368714,44.0,7.0,6.0,3.0,60.0,120.0,0.27800967534886867,311.6976222913748,311.6976222913748,,155.8488111456874,155.8488111456874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,368.6976222913748,990.0,965.5426393003111,24.457360699688852,0.16565659325576276,0.046121277721528846,989.7882221290228,0.15289589504667792,0.15289589504667792,0.01,0.01,24.092686933664897,24.092686933664897,24.235582828711575,24.235582828711575,,0.9425213235392087,0.9425213235392087,0.0,0.0,34.70686342909043,34.70686342909043,0.0,0.0,0.7463841597653857,0.7463841597653857,0.0,0.0,0.97,0.97,0.96,0.96,33.66565752621772,33.66565752621772,0.0,0.0,67.33131505243544,0.15596135535851002,6.000451009581449e-05,440.0331111664572,426.6328809909446,0.2812722725948238,0.2727067508213172,24.123075032136143,24.042674575339603,965.580149000249,965.5198479644592,69.08631827949262,66.26435962548904,11311.660928809155,7,0.3740628614024191,1978-10-01
