WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1978,2,418.34412524135274,0.6325714285714286,1.842928360114586,0.004404632850675085,44.0,7.0,6.0,3.0,60.0,120.0,0.28686414584014014,298.34412524135274,298.34412524135274,,149.17206262067637,149.17206262067637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,355.34412524135274,990.0,965.482548563586,24.51745143641392,0.16094372983017027,0.03981842711391844,989.799237843056,0.14388228453791305,0.14388228453791305,0.01,0.01,24.172806994931957,24.172806994931957,24.306689279469868,24.306689279469868,,0.940230716510281,0.940230716510281,0.0,0.0,33.24964251508629,33.24964251508629,0.0,0.0,0.7150460755932536,0.7150460755932536,0.0,0.0,0.97,0.97,0.96,0.96,32.25215323963371,32.25215323963371,0.0,0.0,64.50430647926741,0.15418560133821677,6.0057766570565825e-05,422.4698189706656,413.7323824701425,0.2900425615310881,0.2840439591457118,24.200477133472702,24.148053117118184,965.501114185368,965.4617957211155,65.38608826299708,63.51331965852592,10836.723488516925,7,0.3583572582181523,1978-10-08
1978,3,405.2774150469303,0.6472857142857144,2.226518449058858,0.005520942005585785,44.0,7.0,6.0,3.0,60.0,120.0,0.29614533973265383,285.2774150469303,285.2774150469303,,142.63870752346514,142.63870752346514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,342.2774150469303,990.0,965.4234836181864,24.576516381813608,0.1563320823840049,0.033650939902151025,989.8100169777138,0.1350622551566779,0.1350622551566779,0.01,0.01,24.251471104370804,24.251471104370804,24.37653335952748,24.37653335952748,,0.9373569580097556,0.9373569580097556,0.0,0.0,31.799325853785433,31.799325853785433,0.0,0.0,0.6838564699738802,0.6838564699738802,0.0,0.0,0.97,0.97,0.96,0.96,30.84534607817187,30.84534607817187,0.0,0.0,61.69069215634374,0.15220734790094867,6.006898398896774e-05,413.7323824701425,398.1467533267305,0.3013964047109147,0.2900425615310881,24.294916456679537,24.200477133472702,965.4617957211155,965.3907337666336,63.51331965852592,60.15448312739598,10364.036282265748,7,0.342726067535243,1978-10-15
1978,4,406.63140461261327,0.6448571428571429,6.150376849447484,0.015046554653658728,44.0,7.0,6.0,3.0,60.0,120.0,0.29531767728886116,286.63140461261327,286.63140461261327,,182.1466897526042,104.4847148600091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,343.63140461261327,990.0,965.4286723082031,24.57132769179696,0.15680994731173414,0.03429002297715341,989.8089000297111,0.17998293648958372,0.10284007934672657,0.01,0.01,24.200244785018498,24.277387642161354,24.37022772150808,24.37022772150808,,0.9395523717307678,0.6707000678092859,0.0,0.0,40.622383212231476,23.291455646830677,0.0,0.0,0.8735996389727199,0.5008915192866812,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,36.36414054885433,22.592711977425754,0.0,0.0,58.95685252628008,0.14466217651229354,5.697623723333684e-05,420.28892993659525,391.8169121240828,0.3062654936191159,0.2855178698570604,24.26545641664848,24.161138300899932,965.4913001847146,965.3590845606204,64.92569776009226,48.2,9904.751224415055,7,0.32753806959044496,1978-10-22
1978,5,441.712370075826,0.6054285714285713,6.695459769814453,0.014951531614155644,42.857142857142854,7.0,6.0,3.0,57.714285714285715,116.57142857142857,0.2643156841121046,325.1409415043974,325.1409415043974,,162.5704707521987,162.5704707521987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.0,6.0,3.0,57.714285714285715,380.9980843615403,990.0,965.5877056653411,24.41229433465883,0.16999780796463004,0.052466524390075556,989.7775356676453,0.1619701355154682,0.1619701355154682,0.01,0.01,24.027859866788653,24.027859866788653,24.17983000230412,24.17983000230412,,0.9445963495028085,0.9445963495028085,0.0,0.0,36.18413247367547,36.18413247367547,0.0,0.0,0.7781533865306552,0.7781533865306552,0.0,0.0,0.9707789684145876,0.9707789684145876,0.96,0.96,35.12892572407202,35.12892572407202,0.0,0.0,70.25785144814404,0.1589678942906341,6.002239117543674e-05,467.1571483252964,422.4698189706656,0.2840439591457118,0.2440292317235787,24.148053117118184,23.871638499109988,965.7022071674638,965.501114185368,76.43752062338265,65.38608826299708,11803.319043288198,7,0.39032139693413354,1978-10-29
1978,6,487.0219924674812,0.5584285714285714,3.9319906950596044,0.008123133145566928,42.0,7.0,6.0,3.0,56.0,114.0,0.23415038767657856,373.0219924674812,373.0219924674812,,186.5109962337406,186.5109962337406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,428.0219924674812,990.0,965.7915989661036,24.20840103389636,0.1865940041378675,0.07506638044465107,989.7383396154174,0.19428984491554976,0.19428984491554976,0.01,0.01,23.75245080439828,23.75245080439828,23.936740649313826,23.936740649313826,,0.9514887639270866,0.9514887639270866,0.0,0.0,41.337500053937625,41.337500053937625,0.0,0.0,0.8889784957836045,0.8889784957836045,0.0,0.0,0.9786212148935054,0.9786212148935054,0.96,0.96,40.45533733350168,40.45533733350168,0.0,0.0,80.91067466700336,0.16611502046832927,6.025055226827248e-05,494.6810831907137,470.1789493868897,0.2424608761167535,0.230451504764838,23.85350790116358,23.70649678833072,965.8260648743582,965.715805272241,82.61429132081273,77.12086572349465,13592.993344056566,7,0.4495037481500187,1978-11-05
1978,7,518.5366123273491,0.5391428571428571,5.405448539088208,0.010402957861343543,42.0,7.0,6.0,3.0,56.0,114.0,0.2198959530851802,404.53661232734913,404.53661232734913,,202.2683061636745,202.2683061636745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,459.53661232734913,990.0,965.933414755473,24.066585244526987,0.19771649128506602,0.08994128101850873,989.7123422276965,0.21556221332096062,0.21556221332096062,0.01,0.01,23.56336525890246,23.56336525890246,23.76892747222342,23.76892747222342,,0.9552026568475227,0.9552026568475227,0.0,0.0,44.64653268315112,44.64653268315112,0.0,0.0,0.9601404878097016,0.9601404878097016,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,43.7536020294881,43.7536020294881,0.0,0.0,87.5072040589762,0.1687513467376058,6.008895354084017e-05,532.5192229643311,512.1178199937132,0.2226050247605121,0.2140767789853773,23.601877570179816,23.479470559505653,965.9963365033394,965.9045301899716,90.30270498571376,86.2181161554205,14701.210281908003,7,0.48615113366097895,1978-11-12
1978,8,551.1253547592929,0.5151428571428571,5.32303935246169,0.009588296910826886,42.0,7.0,6.0,3.0,56.0,114.0,0.2069162830705614,437.1253547592929,437.1253547592929,,218.56267737964646,218.56267737964646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,492.1253547592929,990.0,966.0800640964168,23.91993590358319,0.20926956331992178,0.10532316744638623,989.6854072692338,0.23755961446252272,0.23755961446252272,0.01,0.01,23.36778355835438,23.36778355835438,23.5953431728169,23.5953431728169,,0.957324086537454,0.957324086537454,0.0,0.0,47.94806573516939,47.94806573516939,0.0,0.0,1.0311411986057935,1.0311411986057935,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.93580434545528,46.93580434545528,0.0,0.0,93.87160869091056,0.17032408638375823,5.965707197748344e-05,566.8540212047202,537.7325322740754,0.21200130763503,0.2011099784697985,23.44819106322546,23.273103682305702,966.1508430954212,966.0197963952334,96.4,91.33833752916192,15770.430260072975,7,0.5215089371717254,1978-11-19
1978,9,584.7443893292091,0.49114285714285716,7.817583664554246,0.013103187821826743,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,117.42857142857143,0.2007611375070343,467.3158179006377,467.3158179006377,,233.65790895031884,233.65790895031884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,523.1729607577805,990.0,966.2298905754251,23.77010942457488,0.2238352624434384,0.11957306604910097,989.6565916715074,0.25793817708293043,0.25793817708293043,0.01,0.01,23.168762918999395,23.168762918999395,23.41670109608233,23.41670109608233,,0.9570405941165829,0.9570405941165829,0.0,0.0,50.80278857462036,50.80278857462036,0.0,0.0,1.0925330876262442,1.0925330876262442,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16501433014384212,5.7349016860373824e-05,618.6506296297572,566.8540212047202,0.2093795935525238,0.1934722348757454,23.273103682305702,22.97937665822336,966.3746025185188,966.1508430954212,96.4,96.4,16195.200000000003,7,0.5355555555555557,1978-11-26
1978,10,666.9078428052425,0.452,13.523330330913788,0.01997820082094867,44.0,8.0,6.0,4.0,64.0,126.0,0.18908499625264122,540.9078428052425,540.9078428052425,,243.9630231563245,243.9630231563245,52.9817964925934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,598.9078428052425,990.0,966.567631371221,23.432368628779045,0.26687465009904987,0.16238778665607384,989.5707375632448,0.2548855799998684,0.2548855799998684,0.062239710979286836,0.01,22.74822061202404,22.74822061202404,22.940866481044623,22.993106192023905,,0.9502416346835896,0.9502416346835896,0.2717500007074455,0.0,51.707980427994165,51.707980427994165,11.23301612598796,0.0,1.1119995790966486,1.1119995790966486,0.2415702392685583,0.0,0.9784427382125701,0.9784427382125701,0.9641570239268559,0.96,45.37570261834259,45.37570261834259,10.947131189771154,0.0,101.69853642645633,0.1524306270009786,5.2212733209036665e-05,682.3088631722309,623.8090120652902,0.2019848985234159,0.1846671013684232,22.949895005887427,22.690441176434742,966.6292354526888,966.3952360482612,114.94487749259712,96.4,17085.35411964466,7,0.5649918690358684,1978-12-03
1978,11,686.0712813672897,0.44342857142857145,1.371104795776692,0.0019868136011691145,44.0,8.0,6.0,4.0,64.0,126.0,0.18366005683164402,560.0712813672895,560.0712813672895,,186.69042712242984,186.69042712242984,186.69042712242984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,618.0712813672897,990.0,966.644285125469,23.3557148745309,0.27776504351868386,0.1751276159533494,989.547107340528,0.19453207661528032,0.19453207661528032,0.19453207661528032,0.01,22.70829013844361,22.70829013844361,22.70829013844361,22.892822215058885,,0.9514058699288779,0.9514058699288779,0.9514058699288779,0.0,39.555687589585034,39.555687589585034,39.555687589585034,0.0,0.850659948163119,0.850659948163119,0.850659948163119,0.0,0.975065994816312,0.975065994816312,0.975065994816312,0.96,38.569533541969804,38.569533541969804,38.569533541969804,0.0,115.70860062590941,0.16865284637901862,5.738788148927606e-05,691.9065967426677,682.3088631722309,0.1846671013684232,0.1821055046926538,22.729684339975076,22.675108842088846,966.6676263869706,966.6292354526888,116.89272292009312,114.94487749259712,19439.04490515278,7,0.64282555903283,1978-12-10
1978,12,705.0816351507335,0.43542857142857144,5.227210498466142,0.0073011427522565574,44.0,8.0,6.0,4.0,64.0,126.0,0.17875125939006195,579.0816351507335,579.0816351507335,,193.02721171691115,193.02721171691115,193.02721171691115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,637.0816351507335,990.0,966.7203265406027,23.279673459397113,0.28856844036616575,0.18782653228068996,989.5236050273533,0.20308673581783007,0.20308673581783007,0.20308673581783007,0.01,22.600191750932456,22.600191750932456,22.600191750932456,22.793278486750285,,0.9527951759189229,0.9527951759189229,0.9527951759189229,0.0,40.761449175467234,40.761449175467234,40.761449175467234,0.0,0.8765903048487577,0.8765903048487577,0.8765903048487577,0.0,0.9775411284085843,0.9775411284085843,0.9775411284085843,0.96,39.84698801200023,39.84698801200023,39.84698801200023,0.0,119.54096403600069,0.1695339593667198,5.7343019617174235e-05,728.4970702319307,691.9065967426677,0.1821055046926538,0.1729588287292432,22.675108842088846,22.467044793017685,966.8139882809276,966.6676263869706,124.16728749948544,116.89272292009312,20082.881958048118,7,0.6641164668666706,1978-12-17
1978,13,750.4292027813798,0.41457142857142854,5.707000234652144,0.0075824687002038,44.0,8.0,6.0,4.0,64.0,126.0,0.1679643738728846,624.4292027813798,624.4292027813798,,208.14306759379323,208.14306759379323,208.14306759379323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,682.4292027813798,990.0,966.9017168111255,23.098283188874525,0.31433901648287926,0.2181187074579616,989.4675422760592,0.22349314125162087,0.22349314125162087,0.22349314125162087,0.01,22.342332323682108,22.342332323682108,22.342332323682108,22.555825464933722,,0.9552596065913205,0.9552596065913205,0.9552596065913205,0.0,43.56315217435796,43.56315217435796,43.56315217435796,0.0,0.9368419822442571,0.9368419822442571,0.9368419822442571,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,42.69188913087079,42.69188913087079,42.69188913087079,0.0,128.0756673926124,0.17066742639533047,5.697853913175547e-05,768.4460718744957,733.8512888156049,0.1716969117862516,0.1639672640822329,22.43659915261196,22.2398831783821,966.973784287498,966.8354051552624,131.2691315519313,125.12821764031014,21516.71212195888,7,0.7115314855145133,1978-12-24
1978,14,800.4485255637849,0.39757142857142863,9.463927976034386,0.011712496367881785,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,146.57142857142858,0.18311955877211722,653.8770969923563,653.8770969923563,,217.95903233078545,217.95903233078545,217.95903233078545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,717.0199541352134,990.0,967.1017941022552,22.898205897744884,0.3339965998390338,0.23778990079089393,989.42821349937,0.23674469364656028,0.23674469364656028,0.23674469364656028,0.01,22.089674703468404,22.089674703468404,22.089674703468404,22.316419397114966,,0.9562006915565944,0.9562006915565944,0.9562006915565944,0.0,45.14476190262873,45.14476190262873,45.14476190262873,0.0,0.9708550946801877,0.9708550946801877,0.9708550946801877,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.24186666457616,44.24186666457616,44.24186666457616,0.0,132.72559999372848,0.16582831715778654,5.6389688758224945e-05,834.6935677067364,783.7426792233937,0.1913893475198188,0.1607670519166478,22.189963453391837,21.90024191795644,967.2387742708268,967.0349707168936,137.9054511553984,129.14499444695596,22297.900798946383,7,0.7373644444096026,1978-12-31
1978,15,875.4791016566284,0.36914285714285716,12.040975438541798,0.013676181360437056,47.714285714285715,7.571428571428571,6.571428571428571,4.571428571428571,78.85714285714286,145.28571428571428,0.1661877936524172,730.193387370914,730.193387370914,,243.39779579030463,243.39779579030463,243.39779579030463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.714285714285715,7.571428571428571,6.571428571428571,4.571428571428571,78.85714285714286,792.0505302280569,990.0,967.4019164066266,22.598083593373513,0.38254118307527035,0.28818708109645413,989.3292717358283,0.26966340610880046,0.26966340610880046,0.26966340610880046,0.01,21.657691923093008,21.657691923093008,21.657691923093008,21.917355329201808,,0.9567234903755735,0.9567234903755735,0.9567234903755735,0.0,49.44832562164795,49.44832562164795,49.44832562164795,0.0,1.0634048520784505,1.0634048520784505,1.0634048520784505,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.63370760141311,47.63370760141311,47.63370760141311,0.0,142.90112280423935,0.16327228127448246,5.440782226890143e-05,905.4211927358452,843.5265543863715,0.1778248701478265,0.1535197111744135,21.850014992784477,21.477801514158926,967.5216847709434,967.2741062175454,144.60000000000002,139.35672863580135,24007.38863111221,7,0.7938951266902187,1979-01-07
1978,16,935.4486083985156,0.34914285714285714,12.130707902083389,0.012885776384561615,46.0,7.0,6.0,4.0,76.0,139.0,0.1486939503505618,796.4486083985156,796.4486083985156,,255.50933440653202,255.50933440653202,255.50933440653202,29.92060517891947,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,855.4486083985156,990.0,967.6417944335941,22.358205566405964,0.4380413508750371,0.32448112646488153,989.2374775226601,0.2721785312772556,0.2721785312772556,0.2721785312772556,0.04074995984868414,21.3235045577888,21.3235045577888,21.3235045577888,21.554933129217375,,0.955762549240174,0.955762549240174,0.955762549240174,0.13629761937868645,51.0784654842645,51.0784654842645,51.0784654842645,5.9203902204275085,1.098461623317516,1.098461623317516,1.098461623317516,0.12732021979413996,0.9798748791222712,0.9798748791222712,0.9798748791222712,0.962732021979414,47.11108277935853,47.11108277935853,47.11108277935853,5.796797065072817,147.13004540314842,0.1572746956975166,5.13188709799975e-05,976.7769450097452,905.4211927358452,0.1535197111744135,0.1423047510592228,21.477801514158926,21.147301119305283,967.8071077800388,967.5216847709434,162.31031782203888,144.60000000000002,24717.847627728937,7,0.8173891411286024,1979-01-14
1978,17,1030.5453920157704,0.32357142857142857,13.788435387248764,0.0133545954852238,46.0,7.0,6.0,4.0,76.0,139.0,0.1349832529277796,891.5453920157704,891.5453920157704,,222.8863480039426,222.8863480039426,222.8863480039426,222.8863480039426,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,950.5453920157704,990.0,967.9944270912532,22.005572908746704,0.5250561997989436,0.3705079697356329,989.1044358304654,0.2433965698053225,0.2433965698053225,0.2433965698053225,0.2433965698053225,20.866612169406825,20.866612169406825,20.866612169406825,20.866612169406825,,0.9550425250400292,0.9550425250400292,0.9550425250400292,0.9550425250400292,43.55191319417985,43.55191319417985,43.55191319417985,43.55191319417985,0.9366002837458033,0.9366002837458033,0.9366002837458033,0.9366002837458033,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.68087493029625,42.68087493029625,42.68087493029625,42.68087493029625,170.723499721185,0.16567265784015459,5.320295593688214e-05,1073.2959927204863,989.4775076349576,0.1404781805826358,0.1295076110809622,21.07444416926537,20.656443427494207,968.1303588342644,967.8579100305398,177.21453585875335,164.39742386871836,28681.54795315908,7,0.9484638873399166,1979-01-21
1978,18,1118.7008449100433,0.29557142857142854,11.159489233058235,0.009975282688029758,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.13295111427598308,969.8437020529003,969.8437020529003,,242.46092551322508,242.46092551322508,242.46092551322508,242.46092551322508,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,1030.9865591957575,990.0,968.2730597982887,21.726940201711322,0.6020242576256066,0.40840435179360374,988.9895713905807,0.2698222494428539,0.2698222494428539,0.2698222494428539,0.2698222494428539,20.44668934284925,20.44668934284925,20.44668934284925,20.44668934284925,,0.9554485372426955,0.9554485372426955,0.9554485372426955,0.9554485372426955,46.44901999670141,46.44901999670141,46.44901999670141,46.44901999670141,0.998903655843041,0.998903655843041,0.998903655843041,0.998903655843041,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.52003959676738,45.52003959676738,45.52003959676738,45.52003959676738,182.08015838706953,0.16279858638847794,5.215459638281867e-05,1151.4124173518942,1080.0406798008228,0.143651824112946,0.1234690208664861,20.62353359878405,20.299625534790284,968.3758675973916,968.1515564222312,184.81143541591604,178.2117745765408,30589.46660902768,7,1.0115564354837197,1979-01-28
1978,19,1210.9575363540682,0.2722857142857143,16.904975413561324,0.013851794355885844,49.0,8.0,7.0,5.0,93.0,162.0,0.1338616255279332,1048.9575363540682,1047.8507870330934,,261.96269675827335,261.96269675827335,261.96269675827335,261.96269675827335,1.1067493209748136,0.3347575106652214,0.054654287455546346,0.047822501523603046,0.03415892965971646,0.6353560916707263,49.33475751066522,8.054654287455547,7.047822501523603,5.034158929659717,93.63535609167073,1112.2880213327378,990.0,968.5630093999699,21.43699060003009,0.7164842772796928,0.5306642708244601,988.7528514518959,0.28,0.28,0.28,0.28,19.909842051925942,19.909842051925942,19.909842051925942,19.909842051925942,,0.9547978956642573,0.9547978956642573,0.9547978956642573,0.9547978956642573,48.82414734348942,48.82414734348942,48.82414734348942,48.82414734348942,1.0499816633008476,1.0499816633008476,1.0499816633008476,1.0499816633008476,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.65898157830132,47.65898157830132,47.65898157830132,47.65898157830132,190.6359263132053,0.15748538216460142,5.0559126931806376e-05,1269.7472452468237,1172.2200796855432,0.1381993047273663,0.1275844469097541,20.17204439607221,19.527471707409376,968.74777705649,968.4412631075832,192.8,187.10678070363352,32026.835620618484,7,1.059088479517807,1979-02-04
1978,20,1392.2004548801121,0.24557142857142858,28.089041561522727,0.02027494748222043,49.0,8.0,7.0,5.0,93.0,162.0,0.11651762332462783,1230.2004548801121,1100.0,,275.0,275.0,275.0,275.0,130.20045488011206,36.796610611761714,6.416456070428937,5.625945581239409,4.0185325580281495,77.34291005865384,85.79661061176171,14.416456070428938,12.625945581239408,9.01853255802815,170.34291005865384,1212.83901226343,990.0,969.136828742199,20.863171257801127,0.8659463980045671,0.648,988.4860536019954,0.28,0.28,0.28,0.28,19.06922485979653,19.06922485979653,19.06922485979653,19.06922485979653,,0.9527396102851329,0.9527396102851329,0.9527396102851329,0.9527396102851329,48.998232248015434,48.998232248015434,48.998232248015434,48.998232248015434,1.0537254246885042,1.0537254246885042,1.0537254246885042,1.0537254246885042,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.893032049231316,47.893032049231316,47.893032049231316,47.893032049231316,191.57212819692523,0.13782171377676378,4.83768000497286e-05,1466.3705361774826,1311.0784203230735,0.1235624028958391,0.1104768515209666,19.37364519883792,18.79349546680712,969.3759663476504,968.8776750353012,192.8,189.19615106114475,32184.117537083446,7,1.0642896010940293,1979-02-11
1978,21,1693.0490557969472,0.2077142857142857,47.90276210564506,0.028898329686097474,49.0,8.0,7.0,5.0,93.0,162.0,0.0959164351697346,1531.0490557969472,1100.0,,275.0,275.0,275.0,275.0,431.0490557969471,51.0,10.0,16.719238918699713,13.303983203609478,340.0258336746379,100.0,18.0,23.719238918699716,18.30398320360948,433.0258336746379,1241.7192389186998,990.0,970.1083123341132,19.89168766588677,0.9229718131423562,0.648,988.4290281868576,0.28,0.28,0.28,0.28,18.040715852744423,18.040715852744423,18.040715852744423,18.040715852744423,,0.9511120207444488,0.9511120207444488,0.9511120207444488,0.9511120207444488,46.27649699586708,46.27649699586708,46.27649699586708,46.27649699586708,0.9951934837820876,0.9951934837820876,0.9951934837820876,0.9951934837820876,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.35096705594973,45.35096705594973,45.35096705594973,45.35096705594973,181.40386822379892,0.10748780789808501,4.580905763227245e-05,1801.689870916998,1551.1556592265113,0.1044382612643671,0.0899155857037413,18.510084468586427,17.686404850672915,970.4593057368088,969.649887514424,186.2736964657135,177.67492170277532,30475.84986159822,7,1.007799267909994,1979-02-18
1978,22,1952.0036879248426,0.1811428571428571,39.29889363642279,0.020083332442454416,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.09936802801083275,1757.0036879248426,1100.0,,275.0,275.0,275.0,275.0,657.0036879248427,46.714285714285715,8.714285714285714,15.857142857142858,27.285814496589214,558.4321591425393,100.0,18.0,25.0,35.71438592516065,673.289301999682,1243.0,990.0,970.9311117204244,19.068888279575585,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.2145988670573,17.2145988670573,17.2145988670573,17.2145988670573,,0.9487043916468441,0.9487043916468441,0.9487043916468441,0.9487043916468441,44.04578872631994,44.04578872631994,44.04578872631994,44.04578872631994,0.9472212629316117,0.9472212629316117,0.9472212629316117,0.9472212629316117,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.16487295179354,43.16487295179354,43.16487295179354,43.16487295179354,172.65949180717416,0.08866421046618093,4.3600881769488435e-05,2076.782126371957,1835.7736825262568,0.1204974973932616,0.082969085915395,17.576287920858448,16.860374420376928,971.2853361671048,970.5694226666232,176.50220377953826,168.90444376842538,29006.794623605263,7,0.9592193989287455,1979-02-25
1978,23,2251.876698557523,0.14885714285714285,44.00715501405479,0.019548626162100353,59.0,11.0,12.0,13.0,144.0,239.0,0.10629700268458823,2012.8766985575232,1100.0,,275.0,275.0,275.0,275.0,912.8766985575231,41.00000000000001,7.0,13.000000000000002,49.654381093087046,802.2223174644362,100.0,18.0,25.0,62.65438109308703,946.2223174644362,1243.0,990.0,971.7079782378976,18.292021762102518,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.437732349584234,16.437732349584234,16.437732349584234,16.437732349584234,,0.9463131970487526,0.9463131970487526,0.9463131970487526,0.9463131970487526,41.95193508112186,41.95193508112186,41.95193508112186,41.95193508112186,0.9021921522821906,0.9021921522821906,0.9021921522821906,0.9021921522821906,0.9795645525983738,0.9795645525983738,0.9795645525983738,0.9795645525983738,41.09492384560964,41.09492384560964,41.09492384560964,41.09492384560964,164.37969538243857,0.07314962716451515,4.1510024086474386e-05,2384.832211470341,2130.077665449665,0.1122024815698663,0.1002166940091132,16.731730015706688,16.11680524944981,972.028905338032,971.413980571775,167.54743844409623,160.807006551907,27615.788824249677,7,0.9132205299024364,1979-03-04
1978,24,2639.2283699779,0.11342857142857143,65.06841743202598,0.024654177132423814,59.0,11.0,12.0,13.0,144.0,239.0,0.09078541032836071,2400.2283699779,1100.0,,275.0,275.0,275.0,275.0,1300.2283699779,41.0,6.999999999999999,13.000000000000002,65.46450936587352,1173.7638606120265,100.0,18.0,25.0,78.46450936587352,1317.7638606120265,1243.0,990.0,972.6429650309811,17.357034969018855,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.502745556500573,15.502745556500573,15.502745556500573,15.502745556500573,,0.9430109822260022,0.9430109822260022,0.9430109822260022,0.9430109822260022,39.42837777670068,39.42837777670068,39.42837777670068,39.42837777670068,0.8479221027247458,0.8479221027247458,0.8479221027247458,0.8479221027247458,0.9747922102724745,0.9747922102724745,0.9747922102724745,0.9747922102724745,38.436090342399226,38.436090342399226,38.436090342399226,38.436090342399226,153.7443613695969,0.058470618195809884,3.8824333679191137e-05,2840.311133494523,2450.1297002835204,0.097545856438679,0.084145711074248,15.95919062128016,15.01737336870187,973.1283372187798,972.1865199662016,158.99956312358978,148.18292497447888,25829.05271009228,7,0.854135340942205,1979-03-11
1978,25,3114.320084534848,0.07928571428571428,67.5327867358577,0.021745727396341685,59.0,11.0,12.0,13.0,144.0,239.0,0.07689016452769495,2875.320084534848,1100.0,,275.0,275.0,275.0,275.0,1775.3200845348479,41.00000000000001,7.0,13.0,67.0,1647.320084534848,100.0,18.0,25.0,80.0,1791.320084534848,1243.0,990.0,973.7783737810954,16.221626218904476,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.367336806386193,14.367336806386193,14.367336806386193,14.367336806386193,,0.9372040208383172,0.9372040208383172,0.9372040208383172,0.9372040208383172,36.31625562156768,36.31625562156768,36.31625562156768,36.31625562156768,0.7809947445498425,0.7809947445498425,0.7809947445498425,0.7809947445498425,0.970155612924863,0.970155612924863,0.970155612924863,0.970155612924863,35.232612594720145,35.232612594720145,35.232612594720145,35.232612594720145,140.93045037888058,0.04538786479149069,3.558849757042439e-05,3313.0406406455268,2914.698847593973,0.0819981797424079,0.0721391693986078,14.837816817427298,13.921410182304358,974.2243004051774,973.3078937700544,146.0879933248217,136.137847950212,23676.315663651938,7,0.7829469465493366,1979-03-18
1978,26,3462.4125243190415,0.05928571428571428,37.17535008097938,0.010727936476298,59.0,11.0,12.0,13.0,144.0,239.0,0.06905231881739529,3223.4125243190415,1100.0,,275.0,275.0,275.0,275.0,2123.4125243190415,40.99999999999999,7.0,13.0,67.0,1995.4125243190413,100.0,18.0,25.0,80.0,2139.4125243190415,1243.0,990.0,974.5408265396284,15.459173460371582,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.6048840478533,13.6048840478533,13.6048840478533,13.6048840478533,,0.93262930428712,0.93262930428712,0.93262930428712,0.93262930428712,34.21994904436577,34.21994904436577,34.21994904436577,34.21994904436577,0.7359128826745326,0.7359128826745326,0.7359128826745326,0.7359128826745326,0.97,0.97,0.97,0.97,33.19335057303479,33.19335057303479,33.19335057303479,33.19335057303479,132.77340229213917,0.03836937864230883,3.352863694245939e-05,3573.2680912123824,3355.917451239844,0.0712174847780303,0.0668855495583341,13.830552178902026,13.369975822769762,974.775734764712,974.3151584085796,135.1704486892288,130.28246530167073,22305.931585079383,7,0.7376300127341066,1979-03-25
1978,27,3880.2115874189753,0.04157142857142857,74.00490289624089,0.019102182256941158,70.0,14.0,18.0,25.0,168.0,295.0,0.076101458812658,3585.2115874189753,1100.0,,275.0,275.0,275.0,275.0,2485.2115874189753,30.0,3.999999999999998,7.0,55.0,2389.2115874189753,100.0,18.0,25.0,80.0,2557.2115874189753,1243.0,990.0,975.4223925431515,14.577607456848423,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.72331804433014,12.72331804433014,12.72331804433014,12.72331804433014,,0.9264563592022724,0.9264563592022724,0.9264563592022724,0.9264563592022724,31.791932060499555,31.791932060499555,31.791932060499555,31.791932060499555,0.683697463666657,0.683697463666657,0.683697463666657,0.683697463666657,0.97,0.97,0.97,0.97,30.838174098684565,30.838174098684565,30.838174098684565,30.838174098684565,123.35269639473826,0.03184344329182677,3.114967080675209e-05,4091.3024114860686,3688.949790985967,0.0799685592687759,0.0721041786526966,13.12484079229725,12.298627174462212,975.8470834130196,975.0208697951844,127.69176904797622,118.74476173075458,20723.25299431603,7,0.6852927577485459,1979-04-01
1978,28,4854.664384734012,0.019857142857142858,169.5296670330419,0.035654137190415686,70.0,14.0,18.0,25.0,168.0,295.0,0.06104276437274503,4559.664384734013,1100.0,,275.0,275.0,275.0,275.0,3459.664384734013,30.0,4.0,7.0,55.0,3363.664384734013,100.0,18.0,25.0,80.0,3531.664384734013,1243.0,990.0089291584816,977.2221773270483,12.786751831433369,0.9229539097200715,0.648,988.4379752487614,0.28,0.28,0.28,0.28,10.935797921713311,10.935797921713311,10.935797921713311,10.935797921713311,,0.9019044487253148,0.9019044487253148,0.9019044487253148,0.9019044487253148,26.619184149666076,26.619184149666076,26.619184149666076,26.619184149666076,0.5724555731110984,0.5724555731110984,0.5724555731110984,0.5724555731110984,0.97,0.97,0.97,0.97,25.82060862517609,25.82060862517609,25.82060862517609,25.82060862517609,103.28243450070438,0.021465945630946302,2.6081422853713226e-05,5278.010080717362,4336.075193196632,0.0680338755339989,0.055892276727123,11.850692983931909,10.247599215195551,977.9381355243048,976.2950176035498,113.9014632078144,94.61868148105113,17351.448996118335,7,0.573791302781691,1979-04-08
1978,29,5277.7346105582155,0.013714285714285715,29.4812534650321,0.005626995275784514,72.0,14.0,18.285714285714285,25.285714285714285,175.28571428571428,304.85714285714283,0.05780734469034221,4972.877467701072,1100.0,,275.0,275.0,275.0,275.0,3872.8774677010724,28.0,4.0,6.714285714285718,54.714285714285715,3779.448896272501,100.0,18.0,25.0,80.0,3954.734610558215,1243.0,990.0291167679807,977.9377113002596,12.091405467721058,0.9154127928149649,0.648,988.4657039751656,0.28,0.28,0.28,0.28,10.247992674906062,10.247992674906062,10.247992674906062,10.247992674906062,,0.8823862910225505,0.8823862910225505,0.8823862910225505,0.8823862910225505,24.38807978243096,24.38807978243096,24.38807978243096,24.38807978243096,0.5244748340307732,0.5244748340307732,0.5244748340307732,0.5244748340307732,0.97,0.97,0.97,0.97,23.65643738895803,23.65643738895803,23.65643738895803,23.65643738895803,94.62574955583212,0.017932455901454813,2.3895391301977807e-05,5326.301133333888,5168.2234116951895,0.0704303918395445,0.0553855278954817,10.404409779202838,10.178624108611505,978.012503745334,977.7690640540104,96.69345358686736,93.71205081353584,15897.125925379796,7,0.5256986086435118,1979-04-15
1978,30,4747.957992730859,0.020857142857142855,100.84119754032716,0.02122458393254233,84.0,14.0,20.0,27.0,219.0,364.0,0.07681560847014424,4383.957992730859,1100.0,,275.0,275.0,275.0,275.0,3283.9579927308587,16.0,4.0,5.0,53.0,3205.9579927308587,100.0,18.0,25.0,80.0,3424.9579927308587,1243.0,990.0014527293141,977.0469114314338,12.954541297880203,0.9257467429372774,0.648,988.4277059863767,0.28,0.28,0.28,0.28,11.100794554942942,11.100794554942942,11.100794554942942,11.100794554942942,,0.9077344330695113,0.9077344330695113,0.9077344330695113,0.9077344330695113,27.183793437939975,27.183793437939975,27.183793437939975,27.183793437939975,0.5845977083427952,0.5845977083427952,0.5845977083427952,0.5845977083427952,0.97,0.97,0.97,0.97,26.368279634801777,26.368279634801777,26.368279634801777,26.368279634801777,105.47311853920709,0.022300225396101356,2.6634625893739166e-05,5044.696092568841,4462.335028912899,0.0815716430168347,0.0721549907706423,11.619637484571143,10.58084639719138,977.578831982556,976.5260731029106,111.3997629995569,99.05049178528824,17719.48391458679,7,0.5859617696622617,1979-04-22
1978,31,4026.973537529239,0.037,88.08428186495478,0.021590981629417454,74.71428571428571,14.0,18.571428571428573,24.857142857142858,214.71428571428572,346.85714285714283,0.08616812309314152,3680.116394672096,1100.0,,275.0,275.0,275.0,275.0,2580.116394672096,25.285714285714285,4.0,6.428571428571429,55.142857142857146,2489.259251814953,100.0,18.0,25.0,80.0,2703.973537529239,1243.0,990.0,975.7168593819808,14.28314061801916,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.428851205500878,12.428851205500878,12.428851205500878,12.428851205500878,,0.923838331275784,0.923838331275784,0.923838331275784,0.923838331275784,30.968959306193614,30.968959306193614,30.968959306193614,30.968959306193614,0.6659991248643788,0.6659991248643788,0.6659991248643788,0.6659991248643788,0.97,0.97,0.97,0.97,30.039890527007806,30.039890527007806,30.039890527007806,30.039890527007806,120.15956210803121,0.029906196174365886,3.0343323764654352e-05,4336.075193196632,3845.745055858216,0.0885434154968389,0.0839468837097478,12.79258415959177,11.850692983931909,976.2950176035498,975.35312642789,124.10908156172827,113.9014632078144,20186.806434149246,7,0.6675531228223958,1979-04-29
1978,32,3533.710057966052,0.05585714285714286,69.9753720883389,0.019748458569274412,69.28571428571429,14.0,17.714285714285715,23.714285714285715,209.85714285714286,334.57142857142856,0.09475386429864932,3199.1386293946234,1100.0,,275.0,275.0,275.0,275.0,2099.1386293946234,30.714285714285715,4.0,7.285714285714286,56.285714285714285,2000.8529151089094,100.0,18.0,25.0,80.0,2210.7100579660523,1243.0,990.0,974.6919094085471,15.308090591452924,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.453801178934642,13.453801178934642,13.453801178934642,13.453801178934642,,0.9316726299684509,0.9316726299684509,0.9316726299684509,0.9316726299684509,33.806293918185375,33.806293918185375,33.806293918185375,33.806293918185375,0.727017073509363,0.727017073509363,0.727017073509363,0.727017073509363,0.97,0.97,0.97,0.97,32.79210510063981,32.79210510063981,32.79210510063981,32.79210510063981,131.16842040255924,0.037203057615141345,3.312333848549476e-05,3803.114617748527,3355.917451239844,0.0980654916191384,0.0894004083950755,13.830552178902026,12.882920087966996,975.2627904995148,974.3151584085796,135.1704486892288,125.09509096592912,22036.294627629955,7,0.7287134466808848,1979-05-06
1978,33,3041.1026826080847,0.08414285714285714,74.91846488356207,0.02458482837601573,65.0,14.0,17.0,23.0,202.0,321.0,0.10577715757532125,2720.1026826080847,1100.0,,275.0,275.0,275.0,275.0,1620.1026826080845,35.0,3.999999999999999,8.0,57.0,1516.1026826080845,100.0,18.0,25.0,80.0,1718.1026826080845,1243.0,990.0,973.6080861266665,16.391913873333415,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.537624460815135,14.537624460815135,14.537624460815135,14.537624460815135,,0.9382146981615102,0.9382146981615102,0.9382146981615102,0.9382146981615102,36.78644091102266,36.78644091102266,36.78644091102266,36.78644091102266,0.7911062561510248,0.7911062561510248,0.7911062561510248,0.7911062561510248,0.9704623080987601,0.9704623080987601,0.9704623080987601,0.9704623080987601,35.70039316179696,35.70039316179696,35.70039316179696,35.70039316179696,142.80157264718784,0.04711158843465725,3.60610031937343e-05,3251.016842748816,2831.488197054909,0.1133679456385793,0.0987383380421328,15.03867011183192,14.052841563561602,974.09286902392,973.1070404756498,148.42538464501607,137.53908149989147,23990.66420472756,7,0.7933420702621548,1979-05-13
1978,34,2589.9513188562028,0.11742857142857144,60.062888691902636,0.023245386469832183,65.0,14.0,17.0,23.0,202.0,321.0,0.12421154779562767,2268.951318856203,1100.0,,275.0,275.0,275.0,275.0,1168.9513188562032,34.99999999999999,3.999999999999999,8.000000000000002,57.0,1064.9513188562032,100.0,18.0,25.0,80.0,1266.9513188562032,1243.0,990.0,972.5240204248254,17.475979575174684,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.621690162656403,15.621690162656403,15.621690162656403,15.621690162656403,,0.9434791141052947,0.9434791141052947,0.9434791141052947,0.9434791141052947,39.750416182587095,39.750416182587095,39.750416182587095,39.750416182587095,0.8548476598405826,0.8548476598405826,0.8548476598405826,0.8548476598405826,0.9754847659840583,0.9754847659840583,0.9754847659840583,0.9754847659840583,38.77727638298161,38.77727638298161,38.77727638298161,38.77727638298161,155.10910553192642,0.06008047675003864,3.916896604341576e-05,2782.206511497961,2411.0479762115906,0.1331371267461786,0.1153760508694845,16.05352581731583,15.157625904555603,972.988084682926,972.092184770166,160.0837800799014,149.7814817515398,26058.329729363642,7,0.8617172529551469,1979-05-20
1978,35,2217.807671998974,0.153,47.75226426280473,0.021564050955329917,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.1362966473898805,1915.0933862846884,1100.0,,275.0,275.0,275.0,275.0,815.0933862846883,35.857142857142854,4.571428571428571,8.857142857142858,53.588658807690614,712.2190131912832,100.0,18.0,25.0,74.58865880769062,900.2190131912832,1243.0,990.0,971.6257426565492,18.374257343450754,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.51996793093247,16.51996793093247,16.51996793093247,16.51996793093247,,0.9465599037927974,0.9465599037927974,0.9465599037927974,0.9465599037927974,42.172811772055525,42.172811772055525,42.172811772055525,42.172811772055525,0.9069421886463553,0.9069421886463553,0.9069421886463553,0.9069421886463553,0.9797593431790242,0.9797593431790242,0.9797593431790242,0.9797593431790242,41.319386319446835,41.319386319446835,41.319386319446835,41.319386319446835,165.27754527778734,0.07468644726047395,4.1736753858027104e-05,2345.660513136817,2076.782126371957,0.1479792981805022,0.1201374222689767,16.860374420376928,16.2113576247377,971.934352962744,971.2853361671048,168.90444376842538,161.88909174650485,27766.627606668273,7,0.9182085848765963,1979-05-27
1978,36,1895.8195092328187,0.18685714285714286,47.25932538661976,0.025123659936466584,62.0,12.0,14.0,16.0,153.0,257.0,0.1359285929951639,1638.8195092328187,1100.0,,275.0,275.0,275.0,275.0,538.8195092328186,38.0,6.000000000000002,11.0,33.54518345418326,450.2743257786354,100.0,18.0,25.0,49.54518345418326,603.2743257786353,1243.0,990.0,970.7596074771345,19.240392522865413,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.38610311034713,17.38610311034713,17.38610311034713,17.38610311034713,,0.9492556548776536,0.9492556548776536,0.9492556548776536,0.9492556548776536,44.51077650889915,44.51077650889915,44.51077650889915,44.51077650889915,0.9572210001913797,0.9572210001913797,0.9572210001913797,0.9572210001913797,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.62056097872117,43.62056097872117,43.62056097872117,43.62056097872117,174.4822439148847,0.09237616395269757,4.4061172705778956e-05,2028.446564081993,1745.9668486656192,0.1471963801583151,0.1266979394728643,17.86643307640813,16.97704646728377,971.168664120198,970.2792775110736,179.59397226512317,170.13606645591824,29313.016977700627,7,0.9693457995271372,1979-06-03
1978,37,1593.2910824245334,0.219,39.942330355448085,0.025261676040744283,62.0,12.0,14.0,16.0,153.0,257.0,0.16176388847983353,1336.2910824245334,1100.0,,275.0,275.0,275.0,275.0,236.29108242453344,36.22200534744608,5.872399351934292,9.846783507767654,14.710728866897025,169.63916535048838,98.22200534744607,17.87239935193429,23.846783507767658,30.710728866897025,322.6391653504884,1239.941188207148,990.0,969.7860173432178,20.21398265678228,0.9185788557087716,0.648,988.4334211442912,0.28,0.28,0.28,0.28,18.367403801073518,18.367403801073518,18.367403801073518,18.367403801073518,,0.9516893669542182,0.9516893669542182,0.9516893669542182,0.9516893669542182,47.142992479859764,47.142992479859764,47.142992479859764,47.142992479859764,1.0138277952658015,1.0138277952658015,1.0138277952658015,1.0138277952658015,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.200132630262566,46.200132630262566,46.200132630262566,46.200132630262566,184.80053052105026,0.11641877076109929,4.666680063662885e-05,1726.1698191997614,1466.3705361774826,0.1752626595116569,0.1488845402934591,18.81371552023367,17.93039271006714,970.2153178774146,969.3759663476504,189.4047357043956,180.27630026646975,31046.489127536446,7,1.026669614005835,1979-06-10
1978,38,1324.8633375298018,0.2552857142857143,36.89042584956236,0.0281270084120336,62.0,12.0,14.0,16.0,153.0,257.0,0.19465776133097656,1067.8633375298018,1050.140293102045,,262.53507327551125,262.53507327551125,262.53507327551125,262.53507327551125,17.723044427756967,4.275598266618412,0.8275351483777572,0.9654576731073833,1.1033801978370095,10.551073141816403,66.27559826661842,12.827535148377757,14.965457673107382,17.10338019783701,163.5510731418164,1144.2088841901484,990.0,968.9228208669114,21.07717913308852,0.763262953236497,0.5544528926180367,988.6822841541455,0.27643824111878706,0.27643824111878706,0.27643824111878706,0.27643824111878706,19.483025046115195,19.483025046115195,19.483025046115195,19.483025046115195,,0.9536343644600196,0.9536343644600196,0.9536343644600196,0.9536343644600196,47.77567501458253,47.77567501458253,47.77567501458253,47.77567501458253,1.0274338712813447,1.0274338712813447,1.0274338712813447,1.0274338712813447,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.801544448965224,46.801544448965224,46.801544448965224,46.801544448965224,187.2061777958609,0.14153577594391004,4.9584453659444874e-05,1436.9972565708524,1208.137555230546,0.2127241214275118,0.1788451570278474,20.173708536630308,18.923353054999296,969.2810680596904,968.5541466021532,192.8,176.08252555561947,31450.63786970463,7,1.0400343210881162,1979-06-17
1978,39,1126.8990445982306,0.2938571428571429,19.263080358579924,0.017054661764861142,62.0,12.0,14.0,16.0,153.0,257.0,0.22832190987071238,869.8990445982306,869.8990445982306,,227.1925705867063,227.1925705867063,227.1925705867063,188.3213328381117,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,957.8990445982306,990.0,968.2988255687372,21.701174431262725,0.5317848918131449,0.36003113758554356,989.1081839706013,0.24494808504573648,0.24494808504573648,0.24494808504573648,0.20637665647430792,20.564410316818307,20.564410316818307,20.564410316818307,20.602981745389734,,0.9544241328113576,0.9544241328113576,0.9544241328113576,0.8178601316299045,43.73748106198979,43.73748106198979,43.73748106198979,36.16746628312756,0.9405909905804256,0.9405909905804256,0.9405909905804256,0.7777949738307003,0.9792779429551697,0.9792779429551697,0.9792779429551697,0.9764208000980268,42.30055146061949,42.30055146061949,42.30055146061949,35.4148371749052,162.31649155676365,0.14395648099941566,5.1815668358194524e-05,1186.6620966242278,1073.2959927204863,0.2394493240849445,0.2165738677683428,20.7728165341251,20.281661387633832,968.486652303676,968.1303588342644,173.01694300328347,144.60000000000002,27269.170581536295,7,0.9017582864264648,1979-06-24
1978,40,990.9210654751075,0.33442857142857146,23.839259245587122,0.024481744490179203,58.0,11.0,11.0,11.0,136.0,227.0,0.22971173813540863,763.9210654751075,763.9210654751075,,244.72371385998713,244.72371385998713,244.72371385998713,29.749923895146008,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,843.9210654751075,990.0,967.8480117046672,22.151988295332835,0.4286246139675786,0.3057932016315633,989.2655821844008,0.2647466586839717,0.2647466586839717,0.2647466586839717,0.04051954011558997,21.15282382104972,21.15282382104972,21.15282382104972,21.3770509396181,,0.955998417745433,0.955998417745433,0.955998417745433,0.1362197878939695,48.521708171115016,48.521708171115016,48.521708171115016,5.801916700107035,1.0434775950777424,1.0434775950777424,1.0434775950777424,0.12477240215283945,0.979620097358141,0.979620097358141,0.979620097358141,0.9624772402152839,46.335204827921466,46.335204827921466,46.335204827921466,5.670449221729382,144.6760637054938,0.14611113789898184,5.2715313475492186e-05,1059.9978690640885,906.4211780013768,0.2504354548517126,0.214151373908352,21.613129613179893,20.8549278130142,968.0885647313444,967.5256847120056,158.7725782084227,134.99607165072618,24305.578702522955,7,0.8037559094749654,1979-07-01
1978,41,843.3561175382367,0.38114285714285717,16.023763144042782,0.019086970413829656,58.0,11.0,11.0,11.0,136.0,227.0,0.2695855924729384,616.3561175382367,616.3561175382367,,205.45203917941222,205.45203917941222,205.45203917941222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,696.3561175382367,990.0,967.2734244701529,22.726575529847082,0.3222535449915708,0.2127258865155421,989.4650205684928,0.21986025289220654,0.21986025289220654,0.21986025289220654,0.01,21.97173584544777,21.97173584544777,21.97173584544777,22.181596098339977,,0.954311783903619,0.954311783903619,0.954311783903619,0.0,42.23114674598035,42.23114674598035,42.23114674598035,0.0,0.908196704214631,0.908196704214631,0.908196704214631,0.0,0.9785630854204105,0.9785630854204105,0.9785630854204105,0.96,41.32965961613089,41.32965961613089,41.32965961613089,0.0,123.98897884839268,0.14696292595226557,5.589435148759099e-05,891.8619896951615,794.2548359930772,0.2858024776344938,0.2545236848557574,22.25093997916489,21.695917382271425,967.4674479587808,967.0770193439724,132.56626489934928,114.80057348418752,20830.14844652997,7,0.6888276602688482,1979-07-08
1978,42,734.2735289310398,0.42242857142857143,13.085545703882923,0.01769386528362777,58.0,11.0,11.0,11.0,136.0,227.0,0.3094812579260275,507.27352893103983,507.27352893103983,,253.63676446551992,253.63676446551992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,587.2735289310398,990.0,966.8370941157242,23.162905884275883,0.2602629840951989,0.1413187720845292,989.5984182438203,0.27497175019361547,0.27497175019361547,0.01,0.01,22.486352377902566,22.486352377902566,22.751324128096183,22.751324128096183,,0.9546957417360076,0.9546957417360076,0.0,0.0,53.38034001736156,53.38034001736156,0.0,0.0,1.1479643014486356,1.1479643014486356,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.13142728310162577,5.2906634612114586e-05,768.4460718744957,702.6560160658968,0.323059925211985,0.2954013408465625,22.660003422416164,22.30384683275983,966.973784287498,966.7106240642636,96.4,96.4,16195.200000000003,7,0.5355555555555557,1979-07-15
