WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1978,43,658.478224283108,0.456,11.263857714372373,0.0171566565173465,58.0,11.0,11.0,11.0,136.0,227.0,0.3451375080763645,431.47822428310803,431.47822428310803,,215.73911214155402,215.73911214155402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,511.47822428310803,990.0,966.5339128971324,23.466087102867586,0.21876313558489294,0.10265772186162694,989.6785791425534,0.2337478013910979,0.2337478013910979,0.01,0.01,22.910918444029953,22.910918444029953,23.134666245421048,23.134666245421048,,0.9563960278156171,0.9563960278156171,0.0,0.0,46.3494167955903,46.3494167955903,0.0,0.0,0.9967616515180711,0.9967616515180711,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.3670222557959,45.3670222557959,0.0,0.0,90.7340445115918,0.1377377868845499,5.843165376223128e-05,691.9065967426677,623.8090120652902,0.3638934282921859,0.3280789648034318,23.10431155783961,22.72143947281756,966.6676263869706,966.3952360482612,96.4,84.09078201398101,15243.319477947423,7,0.5040780250643989,1979-07-22
1978,44,595.8342168217417,0.48514285714285715,7.416702860703124,0.012508096157072813,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.33916066047840915,393.4056453931704,393.4056453931704,,196.7028226965852,196.7028226965852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,468.2627882503133,990.0,966.2786785295939,23.721321470406128,0.20079622951382878,0.0846874646255764,989.7145163058606,0.20804881064039,0.20804881064039,0.01,0.01,23.227788965626324,23.227788965626324,23.425837776266714,23.425837776266714,,0.9538547346909897,0.9538547346909897,0.0,0.0,42.74171483902173,42.74171483902173,0.0,0.0,0.9191766632047684,0.9191766632047684,0.0,0.0,0.9796224247526043,0.9796224247526043,0.96,0.96,41.87154306092232,41.87154306092232,0.0,0.0,83.74308612184464,0.1406837946693575,5.9126933727205813e-05,618.6506296297572,571.8920920403683,0.3772156169557373,0.3088756105746808,23.3425843361698,23.13268230544508,966.3746025185188,966.1735144141816,87.72113566887478,79.40242069819936,14068.838468469901,7,0.4652393673435814,1979-07-29
1978,45,553.8290886963748,0.5128571428571428,4.269048784298028,0.007718210484385043,54.0,9.0,8.0,6.0,107.0,184.0,0.33233635549692364,369.82908869637475,369.82908869637475,,184.91454434818743,184.91454434818743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,440.82908869637475,990.0,966.0922308991337,23.90776910086634,0.19111402576060016,0.07355932986468885,989.7353266443748,0.19213463487005297,0.19213463487005297,0.01,0.01,23.450961110371043,23.450961110371043,23.633095745241093,23.633095745241093,,0.9510820792913961,0.9510820792913961,0.0,0.0,40.44577053018793,40.44577053018793,0.0,0.0,0.869801516778235,0.869801516778235,0.0,0.0,0.9769801516778235,0.9769801516778235,0.96,0.96,39.51696411745894,39.51696411745894,0.0,0.0,79.03392823491788,0.1426797063721583,5.936055996726262e-05,566.8540212047202,542.0087505502821,0.339477913987904,0.3245985617407274,23.52188232396142,23.3728124136919,966.1508430954212,966.0390393774762,81.927583314718,76.40858534769659,13277.699943466203,7,0.4390773790828771,1979-08-05
1978,46,530.8882092379614,0.5302857142857144,3.6051068323383952,0.006858288380948344,54.0,9.0,8.0,6.0,107.0,184.0,0.34669111622694465,346.88820923796135,346.88820923796135,,173.44410461898067,173.44410461898067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,417.88820923796135,990.0,965.9889969415708,24.011003058429196,0.18301747761703316,0.06273123476031774,989.7542512876227,0.1766495412356239,0.1766495412356239,0.01,0.01,23.58860480481622,23.58860480481622,23.75525434605185,23.75525434605185,,0.9480133483192547,0.9480133483192547,0.0,0.0,38.03670768620321,38.03670768620321,0.0,0.0,0.8179937136817893,0.8179937136817893,0.0,0.0,0.9720019357574108,0.9720019357574108,0.96,0.96,36.9734454070178,36.9734454070178,0.0,0.0,73.94689081403558,0.139265138894667,5.921311474000781e-05,542.0087505502821,516.7730027239134,0.35605575181005,0.339477913987904,23.673295070329985,23.52188232396142,966.0390393774762,965.9254785122577,76.40858534769659,70.88886665131778,12423.07765675798,7,0.4108160600779755,1979-08-12
1978,47,492.33023194667703,0.5547142857142857,5.3157007306595006,0.010750681641512357,56.857142857142854,9.714285714285714,9.428571428571429,6.714285714285714,114.14285714285714,196.85714285714286,0.4004039331068796,295.4730890895342,295.4730890895342,,147.7365445447671,147.7365445447671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.857142857142854,9.714285714285714,9.428571428571429,6.714285714285714,114.14285714285714,371.4730890895342,990.0,965.81548604376,24.18451395623999,0.1666361416027608,0.03846329805026007,989.794900560347,0.14194433513543553,0.14194433513543553,0.01,0.01,23.83747018145155,23.83747018145155,23.969414516586983,23.969414516586983,,0.9395496422896569,0.9395496422896569,0.0,0.0,32.44971951163492,32.44971951163492,0.0,0.0,0.6978434303577402,0.6978434303577402,0.0,0.0,0.97,0.97,0.96,0.96,31.47622792628587,31.47622792628587,0.0,0.0,62.952455852571745,0.12774693213567997,5.9181036779694844e-05,512.1178199937132,479.5630976092969,0.4212167304094167,0.3592923206660897,23.921080175827463,23.701225845628475,965.9045301899716,965.7580339392418,69.92746605659568,59.127490109875225,10576.012583232052,7,0.3497358658476208,1979-08-19
1978,48,461.6375193856656,0.5827142857142856,3.415420235272474,0.007350430957216343,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,194.0,0.42010422111252915,267.6375193856656,267.6375193856656,,245.51929395978064,22.118225425884965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,343.49466224280843,990.0,965.6773688372356,24.32263116276452,0.15676168668674823,0.0253249091500341,989.8179134041632,0.261645318610659,0.030216747182087556,0.01,0.01,23.878899248317058,24.110327819745628,24.130544566927718,24.130544566927718,,0.9453728873682191,0.13462611912653014,0.0,0.0,54.34406491867412,4.903102685962669,0.0,0.0,1.1686895681435294,0.10544306851532619,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,46.070295319669505,4.756009605383788,0.0,0.0,50.82630492505329,0.1101958660628523,5.259268602465147e-05,472.4927083802066,455.65515596238953,0.4433177093614922,0.3204177503305834,23.985824004602385,23.808584601691532,965.7262171877107,965.6504482018308,66.58413447537303,48.2,8538.819227408954,7,0.28236836069474053,1979-08-26
1978,49,441.78187740899733,0.6049999999999999,2.879752977669682,0.0064998213139699995,48.0,8.0,7.0,4.0,79.0,146.0,0.3305344108187926,295.78187740899733,295.78187740899733,,147.89093870449867,147.89093870449867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,358.78187740899733,990.0,965.5880184483404,24.41198155165957,0.16215701923267303,0.03860904613704671,989.7992339346303,0.1421527672510732,0.1421527672510732,0.01,0.01,24.06906271903878,24.06906271903878,24.201215486289847,24.201215486289847,,0.9398452338097113,0.9398452338097113,0.0,0.0,32.80903000360052,32.80903000360052,0.0,0.0,0.7055705377118391,0.7055705377118391,0.0,0.0,0.97,0.97,0.96,0.96,31.824759103492504,31.824759103492504,0.0,0.0,63.64951820698501,0.14406315572348355,5.9775428340812726e-05,453.0726139176065,435.49688511870175,0.3352492405547408,0.32224415141223,24.10677223928463,24.00131907874509,965.6388267626292,965.559735983034,66.04403768695353,62.305464499097226,10693.11905877348,7,0.35360843448325,1979-09-02
1978,50,418.7384361664519,0.6314285714285715,3.9274769807325844,0.009377266532575314,48.0,8.0,7.0,4.0,79.0,146.0,0.3487533958079511,272.7384361664519,272.7384361664519,,232.63646112119517,40.10197504525674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,335.7384361664519,990.0,965.4843229627489,24.515677037251002,0.1540242738533191,0.027732541870565258,989.8182431842762,0.23770909488252517,0.04485195202538229,0.01,0.01,24.09621112664458,24.289068269501723,24.323920221527107,24.323920221527107,,0.9392270097519155,0.2675799658560737,0.0,0.0,51.63314115583955,8.898417322231795,0.0,0.0,1.1103901323836463,0.1913638133813289,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,43.06003623113627,8.631464802564839,0.0,0.0,51.691501033701115,0.12331343843903268,5.257131527452112e-05,430.9578316629287,408.00454625357366,0.3578391499325632,0.3387802454746735,24.18493373765468,24.04566394914352,965.5393102424832,965.436020458141,61.331245540596775,48.2,8684.172173661787,7,0.287175005742784,1979-09-09
1978,51,391.0814635738142,0.6631428571428571,4.4125407732674615,0.011331355126190256,48.0,8.0,7.0,4.0,79.0,146.0,0.37355217733033114,245.08146357381415,245.08146357381415,,245.08146357381415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,308.0814635738142,990.0,965.3549926925199,24.64500730748013,0.1442632701172796,0.017463814929380685,989.8382729149533,0.2702836135260217,0.01,0.01,0.01,24.212996608907424,24.47328022243345,24.47328022243345,24.47328022243345,,0.9536301311001706,0.0,0.0,0.0,55.48527003397536,0.0,0.0,0.0,1.1932316136338785,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1233233900501504,5.471564500799164e-05,402.90237744418727,377.11676084070143,0.3871480007266824,0.3623706589326961,24.305178950747692,24.13824614195991,965.4130606984988,965.2855838042036,48.2,48.2,8097.600000000001,7,0.26777777777777784,1979-09-16
1978,52,354.2504217323308,0.7065714285714285,5.21735070758926,0.014704990807625643,48.0,8.0,7.0,4.0,79.0,146.0,0.41266273964920847,208.25042173233078,208.25042173233078,,208.25042173233078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,271.2504217323308,990.0,965.1712521086616,24.828747891338367,0.1312644527010651,0.013451285847248072,989.8552842614516,0.22363806933864655,0.01,0.01,0.01,24.460394083451398,24.674032152790044,24.674032152790044,24.674032152790044,,0.9558647749760402,0.0,0.0,0.0,47.747060195244266,0.0,0.0,0.0,1.0268184988224573,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.10224446029754,0.0,0.0,0.0,46.10224446029754,0.13012061924005372,6.157070826067191e-05,373.01012538244936,340.5953058875766,0.4286612219141726,0.3914102863837956,24.55308406796889,24.333054508990735,965.2650506269122,965.102976529438,48.2,43.77421332032793,7745.177069329988,7,0.2561235803349864,1979-09-23
1978,53,338.3210417029997,0.727,2.2742641845769067,0.0067222073245252,48.0,8.0,7.0,4.0,79.0,146.0,0.431542771519864,192.3210417029997,192.3210417029997,,192.3210417029997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,255.3210417029997,990.0,965.0916052085148,24.90839479148508,0.1256424802505995,0.0120972885447549,989.8622602312048,0.2021334062990496,0.01,0.01,0.01,24.568521616390715,24.760655022689765,24.760655022689765,24.760655022689765,,0.9525863927305028,0.0,0.0,0.0,44.14168423723904,0.0,0.0,0.0,0.9492835319836352,0.0,0.0,0.0,0.98,0.96,0.96,0.96,43.25885055249426,0.0,0.0,0.0,43.25885055249426,0.1278633168505957,6.248066914201529e-05,338.3210417029997,338.3210417029997,0.431542771519864,0.431542771519864,24.568521616390715,24.568521616390715,965.0916052085148,965.0916052085148,43.25885055249426,43.25885055249426,1038.2124132598622,1,0.24032694751385697,1979-09-30
1979,1,333.5375217602386,0.7342857142857142,1.3021780999061272,0.003920268605114528,44.0,7.0,6.0,3.0,60.0,120.0,0.3598144848403776,213.53752176023858,213.53752176023858,,213.53752176023858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,270.5375217602386,990.0,965.0676876088012,24.93231239119884,0.13101284818188982,0.013900689349620216,989.8550864624685,0.2307756543763221,0.01,0.01,0.01,24.556623199291035,24.777398853667354,24.777398853667354,24.777398853667354,,0.9571292684587586,0.0,0.0,0.0,49.22091351049339,0.0,0.0,0.0,1.0585142690428684,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.881362577879564,0.0,0.0,0.0,47.881362577879564,0.14355881102502943,6.229300761209935e-05,338.3210417029997,329.2057950036568,0.3645136319628487,0.3546926889204362,24.58602666174168,24.52415299585417,965.0916052085148,965.0460289750184,48.2,47.27911119130975,8044.068913083767,7,0.2660075698771087,1979-10-01
1979,2,337.75016407783903,0.727,2.358856997655656,0.006998510296854843,44.0,7.0,6.0,3.0,60.0,120.0,0.3553066058133319,217.75016407783897,217.75016407783897,,217.75016407783897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,274.75016407783903,990.0,965.0887508203892,24.911249179610845,0.13249962036069446,0.014258763946616257,989.8532416156926,0.23646272150508266,0.01,0.01,0.01,24.528028073798488,24.75449079530357,24.75449079530357,24.75449079530357,,0.9578242706364015,0.0,0.0,0.0,50.17005527093645,0.0,0.0,0.0,1.078925919805085,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14271482000168828,6.14933821039829e-05,340.5953058875766,335.4728177879068,0.3577040929613159,0.3523242919842515,24.5434865433388,24.508715447432344,965.102976529438,965.0773640889396,48.2,48.2,8097.600000000001,7,0.26777777777777784,1979-10-08
1979,3,329.43190893115553,0.7407142857142857,2.803434729176973,0.008469536962451243,44.0,7.0,6.0,3.0,60.0,120.0,0.3642967545551585,209.43190893115548,209.43190893115548,,209.43190893115548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,266.4319089311555,990.0,965.0471595446559,24.952840455344212,0.12956385003036835,0.013551712259148172,989.8568844377105,0.2252330770570599,0.01,0.01,0.01,24.58449181599766,24.79972489305472,24.79972489305472,24.79972489305472,,0.9564406228511956,0.0,0.0,0.0,48.294594663504434,0.0,0.0,0.0,1.0385934336237512,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.262361355110656,0.0,0.0,0.0,47.262361355110656,0.14346278489439543,6.268869381618603e-05,335.4728177879068,325.6607962357874,0.368481565441843,0.3577040929613159,24.61008986886823,24.5434865433388,965.0773640889396,965.028303981179,48.2,46.49394012465395,7940.07670765859,7,0.2625686741950592,1979-10-15
1979,4,348.9908271461355,0.712,8.993748532758088,0.025451554011752597,44.0,7.0,6.0,3.0,60.0,120.0,0.3441277998518183,228.99082714613547,228.99082714613547,,228.99082714613547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,285.9908271461355,990.0,965.1449541357306,24.855045864269364,0.13646679911960208,0.015234385511636056,989.8482988153688,0.2515672729116506,0.01,0.01,0.01,24.451777406726503,24.69334467963815,24.69334467963815,24.69334467963815,,0.9577754797687501,0.0,0.0,0.0,52.584084545519595,0.0,0.0,0.0,1.1308405278606366,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13822466627381363,5.857804336965879e-05,370.3647452958713,335.4728177879068,0.3577040929613159,0.3240049208899088,24.5434865433388,24.30699379574159,965.2518237264792,965.0773640889396,48.2,48.2,8097.600000000001,7,0.26777777777777784,1979-10-22
1979,5,368.4825809959255,0.689857142857143,5.656086120916281,0.015258696890991784,42.857142857142854,7.0,6.0,3.0,57.714285714285715,116.57142857142857,0.31701085342566276,251.91115242449695,251.91115242449695,,251.91115242449695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.0,6.0,3.0,57.714285714285715,307.7682952816398,990.0,965.2424129049796,24.75758709502041,0.1441527433103529,0.02035656596206163,989.8354906907276,0.2714377836591891,0.01,0.01,0.01,24.321640002088817,24.583077785748003,24.583077785748003,24.583077785748003,,0.9509356026786085,0.0,0.0,0.0,57.10537483212313,0.0,0.0,0.0,1.2280725770349061,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13097227603512734,5.3361576208151904e-05,386.53109723034976,346.9384943839358,0.3458826332116472,0.2949309921423029,24.465658321429,24.20858218666055,965.3326554861516,965.1346924719196,48.2,48.2,8097.600000000001,7,0.26777777777777784,1979-10-29
1979,6,389.6249679600027,0.666142857142857,2.3387543162625013,0.0058577922376504,42.0,7.0,6.0,3.0,56.0,114.0,0.29265059035927576,275.6249679600027,275.6249679600027,,235.14501870512626,40.47994925487644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,330.6249679600027,990.0,965.3479175271252,24.652082472874618,0.1522195722685709,0.0290949848771212,989.8186854428543,0.23821936006551178,0.045362217208368895,0.01,0.01,24.232548555663442,24.425405698520585,24.46076791572895,24.46076791572895,,0.9398766710572548,0.26768067898741865,0.0,0.0,52.52817508021554,9.035107672974348,0.0,0.0,1.129638173768076,0.19430339081665263,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,43.19262587135655,8.764054442785119,0.0,0.0,51.95668031414167,0.13317871377374835,5.227424906211574e-05,402.90237744418727,386.53109723034976,0.2949309921423029,0.2829469528652559,24.32776626380012,24.20858218666055,965.4130606984988,965.3326554861516,62.54017400655492,48.2,8728.7222927758,7,0.2886482239674537,1979-11-05
1979,7,428.0365659741425,0.6211428571428571,5.30439053175285,0.012483783236771944,42.0,7.0,6.0,3.0,56.0,114.0,0.2664748196022356,314.0365659741425,314.0365659741425,,157.01828298707125,157.01828298707125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,369.0365659741425,990.0,965.5261645468836,24.47383545311639,0.1657762169977585,0.04722525913979524,989.7869985238624,0.1544746820325462,0.1544746820325462,0.01,0.01,24.106359294946305,24.106359294946305,24.25083397697885,24.25083397697885,,0.9428429443665067,0.9428429443665067,0.0,0.0,34.9983376568101,34.9983376568101,0.0,0.0,0.7526524227270989,0.7526524227270989,0.0,0.0,0.97,0.97,0.96,0.96,33.948387527105794,33.948387527105794,0.0,0.0,67.89677505421159,0.15859584057251538,6.005886465425285e-05,440.0331111664572,413.7323824701425,0.2755404334545337,0.2590714132802513,24.19218340936533,24.034380851232235,965.580149000249,965.4617957211155,70.42502641343091,64.87789836458619,11406.658209107547,7,0.37720430585673104,1979-11-12
1979,8,471.20740519326944,0.5768571428571428,11.627867755379473,0.023586239076063328,42.0,7.0,6.0,3.0,56.0,114.0,0.24280062891178655,357.2074051932695,357.2074051932695,,178.60370259663472,178.60370259663472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,412.20740519326944,990.0,965.7204333233697,24.27956667663034,0.18101254561233834,0.06760189525122315,989.7513855591366,0.18361499850545684,0.18361499850545684,0.01,0.01,23.847337237261335,23.847337237261335,24.02095223576679,24.02095223576679,,0.9491732014499421,0.9491732014499421,0.0,0.0,39.63604775141962,39.63604775141962,0.0,0.0,0.8523881236864435,0.8523881236864435,0.0,0.0,0.9740534334476031,0.9740534334476031,0.96,0.96,38.62017666966943,38.62017666966943,0.0,0.0,77.24035333933887,0.16372197326917548,6.0060060029891605e-05,516.7730027239134,442.799181369126,0.2574530504946155,0.2205997592736179,24.017784620800807,23.573946794881326,965.9254785122577,965.592596316161,87.16111288253124,71.00654829243298,12976.379361008929,7,0.4291130741074381,1979-11-19
1979,9,552.4812367292297,0.5138571428571429,10.126524478364948,0.0183455329123328,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,117.42857142857143,0.2125521432055144,435.0526653006583,435.0526653006583,,217.52633265032915,217.52633265032915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,490.9098081578012,990.0,966.0861655652815,23.913834434718506,0.20906051687208,0.10434485802191067,989.6865946251061,0.23616054907794434,0.23616054907794434,0.01,0.01,23.364268510746616,23.364268510746616,23.590429059824555,23.590429059824555,,0.9571017639666435,0.9571017639666435,0.0,0.0,47.69747838760427,47.69747838760427,0.0,0.0,1.025752223389339,1.025752223389339,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.65352338104487,46.65352338104487,0.0,0.0,93.30704676208974,0.1689272976974669,5.958994375414652e-05,583.0034913422678,523.0192327708844,0.2203212839514241,0.2021536298721244,23.5364698454218,23.19160865096554,966.22351571104,965.953586547469,96.4,88.40976323089228,15675.583856031077,7,0.5183724820116097,1979-11-26
1979,10,614.7477127230464,0.47585714285714287,7.703185288539138,0.012548449677368085,44.0,8.0,6.0,4.0,64.0,126.0,0.2051085792490431,488.7477127230464,488.7477127230464,,244.3738563615232,244.3738563615232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,546.7477127230464,990.0,966.3579152006284,23.642084799371624,0.23723256182897262,0.13010999524256908,989.6326574429285,0.2709545759086097,0.2709545759086097,0.01,0.01,23.003787666391457,23.003787666391457,23.26474224230007,23.26474224230007,,0.9555676834070214,0.9555676834070214,0.0,0.0,52.67188322136193,52.67188322136193,0.0,0.0,1.1327286714271383,1.1327286714271383,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15692434158418855,5.485064256403132e-05,636.9257883620418,589.2318351168824,0.2138377332837187,0.1978252447966182,23.152897687237783,22.880162276113623,966.4477031534482,966.251543258026,96.4,96.4,16195.200000000003,7,0.5355555555555557,1979-12-03
1979,11,667.1370256396896,0.45271428571428574,9.390032529122143,0.013902261692705028,44.0,8.0,6.0,4.0,64.0,126.0,0.18902066187421354,541.1370256396897,541.1370256396897,,243.53648029652007,243.53648029652007,54.06406504664953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,599.1370256396896,990.0,966.5685481025587,23.43145189744127,0.26700489244694975,0.16247953312731264,989.5705155744259,0.25655791638440545,0.25655791638440545,0.06370077352726257,0.01,22.745409555482592,22.745409555482592,22.938266698339735,22.991967471866996,,0.9508112148166346,0.9508112148166346,0.27199104496968535,0.0,51.66029191234505,51.66029191234505,11.439727302052082,0.0,1.1109740196203237,1.1109740196203237,0.24601564090434586,0.0,0.9788872783761489,0.9788872783761489,0.9646015640904346,0.96,45.59515246932046,45.59515246932046,11.166581040749028,0.0,102.35688597938996,0.15319499404851492,5.2456917996595624e-05,702.6560160658968,647.6489852382476,0.1945498300343186,0.1793196060648023,22.82401250590928,22.61398452484784,966.7106240642636,966.490595940953,119.06986733706783,96.4,17195.95684453751,7,0.5686493665521664,1979-12-10
1979,12,760.4564646258053,0.4115714285714286,23.290364655780177,0.030230356024631682,44.0,8.0,6.0,4.0,64.0,126.0,0.1659523458265129,634.4564646258053,634.4564646258053,,211.48548820860177,211.48548820860177,211.48548820860177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,692.4564646258053,990.0,966.9418258585031,23.058174141496824,0.3200374106439225,0.22481691837003795,989.455145670986,0.2280054090816124,0.2280054090816124,0.2280054090816124,0.01,22.28531440340126,22.28531440340126,22.28531440340126,22.503319812482868,,0.955504426134821,0.955504426134821,0.955504426134821,0.0,44.15065961935944,44.15065961935944,44.15065961935944,0.0,0.9494765509539664,0.9494765509539664,0.9494765509539664,0.0,0.9796815853986571,0.9796815853986571,0.9796815853986571,0.96,43.254650793384975,43.254650793384975,43.254650793384975,0.0,129.76395238015493,0.17062406769575666,5.682855664714761e-05,803.6892968412517,705.8654488603318,0.1785042747218123,0.1567770038685585,22.595734758754364,22.039479975317168,967.114757187365,966.7234617954412,137.38636833421486,119.71895948419645,21800.34399986603,7,0.7209108465564162,1979-12-17
1979,13,814.1953563743325,0.3912857142857143,9.165736681990976,0.011157156984601613,44.0,8.0,6.0,4.0,64.0,126.0,0.1548535542096617,688.1953563743325,688.1953563743325,,229.39845212477752,229.39845212477752,229.39845212477752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,746.1953563743325,990.0,967.1567814254973,22.843218574502707,0.35057669362185523,0.26071449805805413,989.3887088083202,0.2521879103684496,0.2521879103684496,0.2521879103684496,0.01,21.97973947245438,21.97973947245438,21.97973947245438,22.221927382822827,,0.9569013635932604,0.9569013635932604,0.9569013635932604,0.0,47.30954178089355,47.30954178089355,47.30954178089355,0.0,1.0174095006643773,1.0174095006643773,1.0174095006643773,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.36335094527567,46.36335094527567,46.36335094527567,0.0,139.090052835827,0.17083454221252814,5.615029056167608e-05,843.5265543863715,794.2548359930772,0.1586392607134194,0.1493728909241742,22.093127057130687,21.812953770042423,967.2741062175454,967.0770193439724,143.9346588090786,135.773145227141,23367.128876418938,7,0.7727225157545945,1979-12-24
1979,14,867.3898353541465,0.3718571428571429,8.842091192781968,0.009999251142870313,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,146.57142857142858,0.1689650248358414,720.818406782718,720.818406782718,,240.27280226090596,240.27280226090596,240.27280226090596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,783.961263925575,990.0,967.3695593414166,22.630440658583442,0.3747141960531232,0.2823641958075133,989.3429216081394,0.26651977780491876,0.26651977780491876,0.26651977780491876,0.01,21.706842488917896,21.706842488917896,21.706842488917896,21.963362266722818,,0.956777132547311,0.956777132547311,0.956777132547311,0.0,48.93319724543534,48.93319724543534,48.93319724543534,0.0,1.0523268224824804,1.0523268224824804,1.0523268224824804,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.66368472387716,47.66368472387716,47.66368472387716,0.0,142.9910541716315,0.16490978565653233,5.512298802986963e-05,905.4211927358452,847.0875422650073,0.1747177241909452,0.1487449569416303,21.79270495973557,21.48861559567044,967.5216847709434,967.28835016906,144.60000000000002,141.8060459798465,24022.497100834094,7,0.7943947453979529,1979-12-31
1979,15,982.9190871067095,0.33585714285714285,22.08238233260618,0.022186630569144557,49.0,8.0,7.0,5.0,81.0,150.0,0.15297907019992435,832.9190871067095,832.9190871067095,,236.27118405370993,236.27118405370993,236.27118405370993,124.10553494557972,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,896.9190871067095,990.0,967.8209254755723,22.17907452442775,0.47598740228009034,0.3421328381596474,989.1818797595603,0.25468532931938975,0.25468532931938975,0.25468532931938975,0.13897104360510404,21.106268954668618,21.106268954668618,21.106268954668618,21.221983240382905,,0.9552834562324202,0.9552834562324202,0.9552834562324202,0.5454976097946497,46.75416006368947,46.75416006368947,46.75416006368947,24.32484180163096,1.0054658078212788,1.0054658078212788,1.0054658078212788,0.5231148774544293,0.9798284434898178,0.9798284434898178,0.9798284434898178,0.9712570149183891,44.48837171449661,44.48837171449661,44.48837171449661,23.83122885735375,157.2963440008436,0.15987788297323333,5.2426738634882366e-05,1059.9978690640885,906.4211780013768,0.1654859833821889,0.1415097184416423,21.48321666163676,20.73585648431357,968.0885647313444,967.5256847120056,173.25110816833103,144.60000000000002,26425.78579214172,7,0.8738685777824643,1980-01-07
1979,16,1206.4785459568332,0.2765714285714286,50.59258849340248,0.03995408300013494,49.0,8.0,7.0,5.0,81.0,150.0,0.12513799721002844,1056.4785459568332,1030.2080839904431,,257.5520209976108,257.5520209976108,257.5520209976108,257.5520209976108,26.270461966389934,8.207252397232725,1.4010913048741298,1.2259548917648637,0.8756820655463312,14.560481306971884,57.20725239723272,9.40109130487413,8.225954891764863,5.87568206554633,95.56048130697188,1105.042382584315,990.0,968.5497381741188,21.45026182588114,0.7089653364182418,0.5123507861112282,988.7786838774706,0.2759135750100245,0.2759135750100245,0.2759135750100245,0.2759135750100245,19.953032128341665,19.953032128341665,19.953032128341665,19.953032128341665,,0.9546361811996535,0.9546361811996535,0.9546361811996535,0.9546361811996535,48.04627194901068,48.04627194901068,48.04627194901068,48.04627194901068,1.033253160193778,1.033253160193778,1.033253160193778,1.033253160193778,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.93294604214187,46.93294604214187,46.93294604214187,46.93294604214187,187.7317841685675,0.1563568785561459,5.0699228056654565e-05,1414.1459885179058,1089.4560494851628,0.1376833880273412,0.1060710854592935,20.59211910106349,18.96847976362764,969.2072408859808,968.1811475840964,192.8,177.62840541906672,31538.93974031934,7,1.0429543564920416,1980-01-14
1979,17,1911.9325502964407,0.18557142857142855,105.86613839231693,0.05799194263777529,49.0,8.0,7.0,5.0,81.0,150.0,0.07961585788198187,1761.9325502964407,1100.0,,275.0,275.0,275.0,275.0,661.9325502964408,51.0,10.0,17.281951320351133,22.064418343214694,561.5861806328751,100.0,18.0,24.281951320351137,27.06441834321469,642.586180632875,1242.281951320351,990.0,970.7732170326295,19.22678296737055,0.9244294263848397,0.648,988.4275705736151,0.28,0.28,0.28,0.28,17.374353540985734,17.374353540985734,17.374353540985734,17.374353540985734,,0.9490513703353759,0.9490513703353759,0.9490513703353759,0.9490513703353759,44.473718663207265,44.473718663207265,44.473718663207265,44.473718663207265,0.9564240572732745,0.9564240572732745,0.9564240572732745,0.9564240572732745,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.58424428994312,43.58424428994312,43.58424428994312,43.58424428994312,174.3369771597725,0.09301270660434958,4.402448918176073e-05,2155.2089572641244,1528.006983766956,0.0981670905915684,0.0695988198705399,18.58363100439962,16.671068276844125,971.4746423106376,969.5750994860164,187.0318837106215,166.90791239117544,29288.612162841775,7,0.9685387619987359,1980-01-21
1979,18,2230.097686070486,0.15142857142857144,17.27041233315952,0.007750127260329471,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,95.14285714285714,170.14285714285714,0.07619555181371637,2059.9548289276286,1100.0,,275.0,275.0,275.0,275.0,959.9548289276285,48.42857142857143,9.142857142857142,16.714285714285715,34.99498965199225,850.674124989922,100.0,18.0,25.0,41.28070393770654,945.8169821327792,1243.0,990.0,971.6554082077564,18.34459179224364,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.490302379725357,16.490302379725357,16.490302379725357,16.490302379725357,,0.946470907139176,0.946470907139176,0.946470907139176,0.946470907139176,42.09279188123818,42.09279188123818,42.09279188123818,42.09279188123818,0.9052213307793157,0.9052213307793157,0.9052213307793157,0.9052213307793157,0.9799829747659634,0.9799829747659634,0.9799829747659634,0.9799829747659634,41.2502244810587,41.2502244810587,41.2502244810587,41.2502244810587,165.0008979242348,0.0740067021460886,4.1666893415210814e-05,2276.101843596241,2187.823512835168,0.0882699936944654,0.0672106550973086,16.592343487534748,16.379257861559694,971.766452725922,971.553367099947,166.078304752361,163.81484107225424,27720.15085127145,7,0.9166716551346379,1980-01-28
1979,19,2267.299549785801,0.147,16.32328876276571,0.007213828613400257,55.0,10.0,10.0,8.0,114.0,197.0,0.08689276798364295,2070.299549785801,1100.0,,275.0,275.0,275.0,275.0,970.299549785801,45.0,8.0,15.0,39.40302740246908,862.8965223833319,100.0,18.0,25.0,47.40302740246908,976.8965223833319,1243.0,990.0,971.7452058098278,18.254794190172202,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.400504777653918,16.400504777653918,16.400504777653918,16.400504777653918,,0.9462015143329617,0.9462015143329617,0.9462015143329617,0.9462015143329617,41.85163207250719,41.85163207250719,41.85163207250719,41.85163207250719,0.900035098333488,0.900035098333488,0.900035098333488,0.900035098333488,0.979913375756431,0.979913375756431,0.979913375756431,0.979913375756431,41.010985090269216,41.010985090269216,41.010985090269216,41.010985090269216,164.04394036107686,0.0723581017659812,4.14252374649184e-05,2293.9632006513275,2231.78898915399,0.0882699936944654,0.0858775763900944,16.486219924006576,16.336144241081996,971.8095663463996,971.6594906634753,164.96058897486978,163.31982561518777,27559.38198066091,7,0.9113552242282047,1980-02-04
1979,20,2258.3483446696196,0.1484285714285714,34.90982862990105,0.015341271340616159,55.0,10.0,10.0,8.0,114.0,197.0,0.08726857542127031,2061.3483446696196,1100.0,,275.0,275.0,275.0,275.0,961.3483446696197,45.0,8.0,15.0,39.03952668709115,854.3088179825284,100.0,18.0,25.0,47.03952668709115,968.3088179825284,1243.0,990.0,971.7235994526509,18.276400547349176,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.422111134830892,16.422111134830892,16.422111134830892,16.422111134830892,,0.9462663334044927,0.9462663334044927,0.9462663334044927,0.9462663334044927,41.909725974083166,41.909725974083166,41.909725974083166,41.909725974083166,0.9012844295501755,0.9012844295501755,0.9012844295501755,0.9012844295501755,0.9797808099746739,0.9797808099746739,0.9797808099746739,0.9797808099746739,41.06243309577279,41.06243309577279,41.06243309577279,41.06243309577279,164.24973238309116,0.07277172709057043,4.1477205147245236e-05,2335.160165612593,2195.2181702718217,0.0897405108375203,0.0843625216381335,16.574494314411794,16.236703291175417,971.9090072963064,971.57121627307,165.89026351988875,162.17944791216686,27593.955040359313,7,0.9124985132393952,1980-02-11
1979,21,2269.2308318291193,0.14714285714285716,11.369396667413964,0.005051818814970771,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,102.0,177.0,0.07793402647507616,2092.2308318291193,1100.0,,275.0,275.0,275.0,275.0,992.2308318291194,48.42857142857143,9.142857142857142,16.714285714285715,34.797696411120455,883.1474211322845,100.0,18.0,25.0,41.08341069683474,985.1474211322846,1243.0,990.0,971.7498675251047,18.250132474895217,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.395843062376933,16.395843062376933,16.395843062376933,16.395843062376933,,0.9461875291871308,0.9461875291871308,0.9461875291871308,0.9461875291871308,41.83914292097413,41.83914292097413,41.83914292097413,41.83914292097413,0.8997665144295511,0.8997665144295511,0.8997665144295511,0.8997665144295511,0.9798115767423164,0.9798115767423164,0.9798115767423164,0.9798115767423164,40.994507772964766,40.994507772964766,40.994507772964766,40.994507772964766,163.97803109185907,0.07227781229113175,4.1408593710065425e-05,2300.8362912687603,2221.9458555412634,0.0858775763900944,0.0711743195744,16.509979212037223,16.31955402235016,971.8261565651316,971.6357313754444,165.21076474722008,163.12943819011383,27548.309223432323,7,0.9109890616214392,1980-02-18
1979,22,2245.7913137373366,0.14971428571428572,17.515841946978462,0.007764038335953786,51.857142857142854,8.857142857142858,8.428571428571429,7.285714285714286,107.57142857142857,184.0,0.08190207601703543,2061.7913137373366,1100.0,,275.0,275.0,275.0,275.0,961.7913137373365,48.14285714285715,9.142857142857142,16.571428571428573,35.83573121415761,852.0984396660361,100.0,18.0,25.0,43.12144549987189,959.6698682374647,1243.0,990.0,971.6932893779867,18.30671062201332,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.452421209495036,16.452421209495036,16.452421209495036,16.452421209495036,,0.946357263628485,0.946357263628485,0.946357263628485,0.946357263628485,41.9910294774201,41.9910294774201,41.9910294774201,41.9910294774201,0.9030328919875289,0.9030328919875289,0.9030328919875289,0.9030328919875289,0.9799829747659634,0.9799829747659634,0.9799829747659634,0.9799829747659634,41.150497325316984,41.150497325316984,41.150497325316984,41.150497325316984,164.60198930126793,0.07330113472459816,4.15661589144616e-05,2276.101843596241,2221.9458555412634,0.1070889771217118,0.0714910964464322,16.509979212037223,16.379257861559694,971.766452725922,971.6357313754444,165.21076474722008,163.81484107225424,27653.13420261301,7,0.9144554961181551,1980-02-25
1979,23,2337.816728143652,0.13899999999999998,19.27801894504994,0.008180814929391158,59.0,11.0,12.0,13.0,144.0,239.0,0.10226806765519193,2098.816728143652,1100.0,,275.0,275.0,275.0,275.0,998.8167281436524,41.0,7.0,13.0,54.32894337183047,883.487784771822,100.0,18.0,25.0,67.32894337183048,1027.4877847718221,1243.0,990.0,971.9154196886227,18.084580311377376,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.230290898859092,16.230290898859092,16.230290898859092,16.230290898859092,,0.9456908726965773,0.9456908726965773,0.9456908726965773,0.9456908726965773,41.39499646673677,41.39499646673677,41.39499646673677,41.39499646673677,0.8902149777792855,0.8902149777792855,0.8902149777792855,0.8902149777792855,0.9790214977779286,0.9790214977779286,0.9790214977779286,0.9790214977779286,40.52676545299425,40.52676545299425,40.52676545299425,40.52676545299425,162.107061811977,0.06937530678289706,4.093612672019621e-05,2411.0479762115906,2276.101843596241,0.1050040887548247,0.0991270196022949,16.379257861559694,16.05352581731583,972.092184770166,971.766452725922,163.81484107225424,160.0837800799014,27233.986384412132,7,0.9005947878443166,1980-03-03
1979,24,2538.8106351299452,0.12114285714285714,29.407250018236805,0.011612715430332302,59.0,11.0,12.0,13.0,144.0,239.0,0.09420759951310571,2299.8106351299452,1100.0,,275.0,275.0,275.0,275.0,1199.810635129945,41.0,7.000000000000001,12.999999999999998,64.50761916294121,1074.3030159670038,100.0,18.0,25.0,77.50761916294121,1218.3030159670038,1243.0,990.0,972.4005773951412,17.59942260485874,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.74513319234046,15.74513319234046,15.74513319234046,15.74513319234046,,0.9439771336774578,0.9439771336774578,0.9439771336774578,0.9439771336774578,40.085043417507954,40.085043417507954,40.085043417507954,40.085043417507954,0.8620439444625367,0.8620439444625367,0.8620439444625367,0.8620439444625367,0.9762043944462536,0.9762043944462536,0.9762043944462536,0.9762043944462536,39.131626752069586,39.131626752069586,39.131626752069586,39.131626752069586,156.52650700827834,0.061719117457517014,3.95268957091612e-05,2616.898726339248,2423.365591149523,0.0986231713749102,0.0913294800423303,16.023793643327707,15.55664469631799,972.5890658911636,972.121916944154,159.7442344823899,154.35273281112987,26296.453177390766,7,0.8695917056015465,1980-03-10
1979,25,2698.756054202209,0.10914285714285714,18.902341724572643,0.0070131985246731,54.714285714285715,10.142857142857142,10.714285714285714,11.285714285714286,128.14285714285714,215.0,0.07978923371274892,2483.756054202209,1100.0,,275.0,275.0,275.0,275.0,1383.756054202209,45.285714285714285,7.857142857142859,14.285714285714286,68.56077849729517,1247.7667042763424,100.0,18.0,25.0,79.84649278300947,1375.9095614191995,1243.0,990.0,972.7866525446261,17.21334745537396,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.359058042855677,15.359058042855677,15.359058042855677,15.359058042855677,,0.9424362321714226,0.9424362321714226,0.9424362321714226,0.9424362321714226,39.0381104185172,39.0381104185172,39.0381104185172,39.0381104185172,0.8395292563121979,0.8395292563121979,0.8395292563121979,0.8395292563121979,0.9739529256312197,0.9739529256312197,0.9739529256312197,0.9739529256312197,38.02139202733098,38.02139202733098,38.02139202733098,38.02139202733098,152.08556810932393,0.056367771099873454,3.840544649225352e-05,2749.2151184112568,2645.619049709331,0.090338025055519,0.0665644528048986,15.487319777838453,15.237260301661395,972.9084502858204,972.6583908096432,153.55604465531198,150.69102857852656,25550.375442366418,7,0.8449198228295773,1980-03-17
1979,26,2835.905230984177,0.09857142857142857,23.64053274038802,0.008307456429521715,49.0,9.0,9.0,9.0,107.0,183.0,0.06454498936456216,2652.905230984177,1100.0,,275.0,275.0,275.0,275.0,1552.905230984177,51.0,9.0,16.0,71.0,1405.9052309841773,100.0,18.0,25.0,80.0,1512.9052309841773,1243.0,990.0,973.1177022816859,16.882297718314053,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.028008305795769,15.028008305795769,15.028008305795769,15.028008305795769,,0.9410480788059655,0.9410480788059655,0.9410480788059655,0.9410480788059655,38.14049500128159,38.14049500128159,38.14049500128159,38.14049500128159,0.8202256989522924,0.8202256989522924,0.8202256989522924,0.8202256989522924,0.9720225698952293,0.9720225698952293,0.9720225698952293,0.9720225698952293,37.073602172279834,37.073602172279834,37.073602172279834,37.073602172279834,148.29440868911934,0.0523107736388106,3.7448083002302864e-05,2914.698847593973,2769.1490746977324,0.0660852829022848,0.06278521712494,15.189143855452672,14.837816817427298,973.3078937700544,972.956566732029,150.1413005652234,146.0879933248217,24913.460659772045,7,0.8238578260506628,1980-03-24
1979,27,2966.5019269130003,0.08914285714285715,15.16320358273346,0.0050885993932533,53.285714285714285,12.428571428571429,13.285714285714286,17.571428571428573,115.57142857142857,212.14285714285714,0.0715012587953928,2754.3590697701434,1100.0,,275.0,275.0,275.0,275.0,1654.3590697701434,46.714285714285715,5.571428571428571,11.714285714285714,62.42857142857143,1527.9304983415718,100.0,18.0,25.0,80.0,1643.5019269130005,1243.0,990.0,973.4329356856521,16.56706431434795,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.712774901829665,14.712774901829665,14.712774901829665,14.712774901829665,,0.939276649410978,0.939276649410978,0.939276649410978,0.939276649410978,37.27010128539451,37.27010128539451,37.27010128539451,37.27010128539451,0.8015075545246131,0.8015075545246131,0.8015075545246131,0.8015075545246131,0.9702968858023853,0.9702968858023853,0.9702968858023853,0.9702968858023853,36.163109408199894,36.163109408199894,36.163109408199894,36.163109408199894,144.65243763279958,0.048770232721404516,3.6528393341616046e-05,3020.841272673107,2931.535401286021,0.0737375834707941,0.0624246256482935,14.79717686023966,14.581610963788052,973.5640996236936,973.348533727242,145.61369699053793,143.19838524950944,24301.609522310326,7,0.8036246535155531,1980-03-31
1979,28,3038.299655206275,0.08371428571428571,6.712073137804965,0.002198972516133986,54.0,13.0,14.0,19.0,117.0,217.0,0.07142310965241634,2821.299655206275,1100.0,,275.0,275.0,275.0,275.0,1721.2996552062743,46.0,5.0,11.0,61.0,1598.2996552062743,100.0,18.0,25.0,80.0,1715.2996552062743,1243.0,990.0,973.6062405470497,16.393759452950412,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.53947004043213,14.53947004043213,14.53947004043213,14.53947004043213,,0.9382368202425928,0.9382368202425928,0.9382368202425928,0.9382368202425928,36.790244277636,36.790244277636,36.790244277636,36.790244277636,0.7911880489814193,0.7911880489814193,0.7911880489814193,0.7911880489814193,0.97,0.97,0.97,0.97,35.68653694930692,35.68653694930692,35.68653694930692,35.68653694930692,142.74614779722768,0.04698386319452043,3.604700701950194e-05,3067.825784637742,3020.841272673107,0.0718342939640715,0.0707341339546189,14.581610963788052,14.468200072838927,973.6775105146428,973.5640996236936,143.19838524950944,141.98161562820857,23981.352829934247,7,0.7930341544290426,1980-04-07
1979,29,3001.211837029653,0.08657142857142855,17.85106325679044,0.005967536729385314,54.0,13.0,14.0,19.0,117.0,217.0,0.07231983406170973,2784.211837029653,1100.0,,275.0,275.0,275.0,275.0,1684.2118370296532,46.0,5.0,11.0,61.0,1561.2118370296532,100.0,18.0,25.0,80.0,1678.2118370296532,1243.0,990.0,973.5167182273129,16.483281772687064,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.628992360168782,14.628992360168782,14.628992360168782,14.628992360168782,,0.9387739541610127,0.9387739541610127,0.9387739541610127,0.9387739541610127,37.03812606591191,37.03812606591191,37.03812606591191,37.03812606591191,0.7965188401271378,0.7965188401271378,0.7965188401271378,0.7965188401271378,0.9701333904667463,0.9701333904667463,0.9701333904667463,0.9701333904667463,35.931967030315796,35.931967030315796,35.931967030315796,35.931967030315796,143.72786812126319,0.04790609092442743,3.629491619223819e-05,3067.825784637742,2942.868341840209,0.0737375834707941,0.0707341339546189,14.7698214864881,14.468200072838927,973.6775105146428,973.3758891009936,145.29469062098957,141.98161562820857,24146.281844372217,7,0.79848815622924,1980-04-14
1979,30,2853.153826920004,0.09757142857142857,24.817038163210913,0.008746313076630772,54.0,13.0,14.0,19.0,117.0,217.0,0.07608356755826563,2636.153826920004,1100.0,,275.0,275.0,275.0,275.0,1536.1538269200046,46.0,5.0,11.0,61.0,1413.1538269200046,100.0,18.0,25.0,80.0,1530.1538269200046,1243.0,990.0,973.1593368236,16.840663176400003,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.986373763881721,14.986373763881721,14.986373763881721,14.986373763881721,,0.9408173619477829,0.9408173619477829,0.9408173619477829,0.9408173619477829,38.02558913186551,38.02558913186551,38.02558913186551,38.02558913186551,0.817754604986355,0.817754604986355,0.817754604986355,0.817754604986355,0.9717754604986355,0.9717754604986355,0.9717754604986355,0.9717754604986355,36.95261025808002,36.95261025808002,36.95261025808002,36.95261025808002,147.81044103232009,0.051834679702258316,3.732586894755557e-05,2931.535401286021,2769.1490746977324,0.0783634228950591,0.0740226435283044,15.189143855452672,14.79717686023966,973.348533727242,972.956566732029,150.1413005652234,145.61369699053793,24832.154093429774,7,0.8211691168462226,1980-04-21
1979,31,2670.0962667505523,0.111,25.321754077107926,0.0094972100536812,54.57142857142857,13.0,13.428571428571429,17.857142857142858,151.85714285714286,250.71428571428572,0.0941022431470996,2419.3819810362666,1100.0,,275.0,275.0,275.0,275.0,1319.3819810362668,45.42857142857141,5.0,11.571428571428571,62.142857142857146,1195.2391238934094,100.0,18.0,25.0,80.0,1347.0962667505523,1243.0,990.0,972.7174737473289,17.28252625267107,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.428236840152788,15.428236840152788,15.428236840152788,15.428236840152788,,0.9427129473606112,0.9427129473606112,0.9427129473606112,0.9427129473606112,39.225539486173844,39.225539486173844,39.225539486173844,39.225539486173844,0.8435599889499752,0.8435599889499752,0.8435599889499752,0.8435599889499752,0.9743559988949976,0.9743559988949976,0.9743559988949976,0.9743559988949976,38.21987269124474,38.21987269124474,38.21987269124474,38.21987269124474,152.87949076497895,0.057286472956689406,3.860593201135832e-05,2742.499149867776,2591.896796157977,0.1064857213485971,0.0791249105803596,15.616994182962433,15.253471260214695,972.892239327267,972.5287164045192,155.04712748538154,150.87635112487357,25683.754448516465,7,0.8493305042498831,1980-04-28
1979,32,2485.7545274328127,0.12557142857142858,25.835545706626622,0.010390222593174816,55.0,13.0,13.0,17.0,178.0,276.0,0.11108844066937336,2209.7545274328127,1100.0,,275.0,275.0,275.0,275.0,1109.754527432813,45.00000000000001,4.999999999999999,11.999999999999998,63.0,984.7545274328129,100.0,18.0,25.0,80.0,1162.754527432813,1243.0,990.0,972.2725109282861,17.727489071713894,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.87319965919561,15.87319965919561,15.87319965919561,15.87319965919561,,0.9444817529995476,0.9444817529995476,0.9444817529995476,0.9444817529995476,40.432582853102986,40.432582853102986,40.432582853102986,40.432582853102986,0.869517910819419,0.869517910819419,0.869517910819419,0.869517910819419,0.9769517910819419,0.9769517910819419,0.9769517910819419,0.9769517910819419,39.500970696000586,39.500970696000586,39.500970696000586,39.500970696000586,158.00388278400234,0.06360966823399651,3.989997040000059e-05,2567.771472034419,2411.0479762115906,0.1144730435574619,0.1074862007799035,16.05352581731583,15.675227723950316,972.4704828635314,972.092184770166,160.0837800799014,155.71792894563217,26544.652307712397,7,0.8777993488000131,1980-05-05
