WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1979,33,2309.68632524726,0.14214285714285715,25.60842672251439,0.011105771515316344,55.0,13.0,13.0,17.0,178.0,276.0,0.11954749209367188,2033.6863252472597,1100.0,,275.0,275.0,275.0,275.0,933.6863252472597,45.0,5.0,12.0,57.509664960881935,814.1766602863778,100.0,18.0,25.0,74.50966496088195,992.1766602863778,1243.0,990.0,971.8475187161141,18.152481283885923,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.29819187136764,16.29819187136764,16.29819187136764,16.29819187136764,,0.9458945756141028,0.9458945756141028,0.9458945756141028,0.9458945756141028,41.57714526335974,41.57714526335974,41.57714526335974,41.57714526335974,0.8941321562012848,0.8941321562012848,0.8941321562012848,0.8941321562012848,0.9793389560506239,0.9793389560506239,0.9793389560506239,0.9793389560506239,40.718284986739185,40.718284986739185,40.718284986739185,40.718284986739185,162.87313994695674,0.07055895047219714,4.112958079468604e-05,2384.832211470341,2231.78898915399,0.1236676053790479,0.1157314123285157,16.486219924006576,16.11680524944981,972.028905338032,971.6594906634753,164.96058897486978,160.807006551907,27362.687511088727,7,0.9048507774830928,1980-05-12
1979,34,2136.440237750036,0.16214285714285712,27.161544774929975,0.012818127128350057,55.0,13.0,13.0,17.0,178.0,276.0,0.1292728401278592,1860.440237750036,1100.0,,275.0,275.0,275.0,275.0,760.4402377500361,45.0,5.0,12.0,46.838710296197874,651.6015274538382,100.0,18.0,25.0,63.838710296197874,829.6015274538382,1243.0,990.0,971.4293385049139,18.57066149508611,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.716372082567826,16.716372082567826,16.716372082567826,16.716372082567826,,0.9471491162477034,0.9471491162477034,0.9471491162477034,0.9471491162477034,42.7005262443088,42.7005262443088,42.7005262443088,42.7005262443088,0.9182908869743827,0.9182908869743827,0.9182908869743827,0.9182908869743827,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,41.84651571942262,41.84651571942262,41.84651571942262,41.84651571942262,167.38606287769048,0.07841720017415743,4.2269207797396584e-05,2217.372657831301,2041.65817572948,0.1351842356771528,0.1244716349438265,16.945156370203648,16.521017965130312,971.6246926223514,971.200554217278,169.79933994063046,165.3270105722724,28120.858563452002,7,0.929922571542725,1980-05-19
1979,35,1906.4801516115024,0.18571428571428572,36.891492497034086,0.01952164620085137,54.714285714285715,12.857142857142858,12.857142857142858,16.428571428571427,169.71428571428572,266.57142857142856,0.13972761532281372,1639.908723040074,1100.0,,275.0,275.0,275.0,275.0,539.9087230400737,45.285714285714285,5.142857142857143,12.142857142857142,33.27625088208604,444.0610435865591,100.0,18.0,25.0,49.70482231065747,613.7753293008448,1243.0,990.0,970.7955439480705,19.20445605192947,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.350166639411185,17.350166639411185,17.350166639411185,17.350166639411185,,0.9491381190027166,0.9491381190027166,0.9491381190027166,0.9491381190027166,44.41296650610285,44.41296650610285,44.41296650610285,44.41296650610285,0.9551175592710289,0.9551175592710289,0.9551175592710289,0.9551175592710289,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.52470717598079,43.52470717598079,43.52470717598079,43.52470717598079,174.09882870392312,0.09153144158408211,4.396435068280888e-05,2019.8353690960687,1783.4177282502417,0.1506306731842807,0.1177514368470681,17.745437926980884,16.9978321103533,971.1478784771284,970.4002726605008,178.30395237772498,170.3555761222517,29248.603222259087,7,0.9672157150217953,1980-05-26
1979,36,1633.523070139448,0.2144285714285714,38.90664694576818,0.023981120357078313,53.0,12.0,12.0,13.0,120.0,210.0,0.12885213440888454,1423.523070139448,1100.0,,275.0,275.0,275.0,275.0,323.5230701394479,47.0,5.999999999999999,12.784254690856033,20.02761862768011,237.71119682091174,100.0,18.0,24.784254690856034,33.027618627680106,357.71119682091177,1242.784254690856,990.0,969.9159976112197,20.084002388780227,0.9257305600411149,0.648,988.4262694399588,0.28,0.28,0.28,0.28,18.230271828739127,18.230271828739127,18.230271828739127,18.230271828739127,,0.9514967188932679,0.9514967188932679,0.9514967188932679,0.9514967188932679,46.78150554490963,46.78150554490963,46.78150554490963,46.78150554490963,1.0060538826862284,1.0060538826862284,1.0060538826862284,1.0060538826862284,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.84587543401143,45.84587543401143,45.84587543401143,45.84587543401143,183.38350173604573,0.11259786415267699,4.630896508486003e-05,1745.9668486656192,1511.0711996298642,0.1389742588247591,0.1202771977947322,18.629238679094755,17.86643307640813,970.2792775110736,969.5203838757272,187.5021225679841,179.59397226512317,30808.42829165568,7,1.0187972318669207,1980-06-02
1979,37,1360.1212626584565,0.2501428571428571,39.86889605666839,0.029711304176616073,53.0,12.0,12.0,13.0,120.0,210.0,0.15491956413466962,1150.1212626584568,1086.1717087272216,,271.5429271818054,271.5429271818054,271.5429271818054,271.5429271818054,63.94955393123496,16.139649325502155,3.055339467512732,3.6542602246419977,3.9587819100288306,37.14152300354924,69.13964932550216,15.055339467512734,15.654260224642,16.95878191002883,157.14152300354925,1186.0209577448786,990.0,969.0354086585554,20.96459134144459,0.8252802290396595,0.6168863446362488,988.557833426324,0.28,0.28,0.28,0.28,19.242424767768647,19.242424767768647,19.242424767768647,19.242424767768647,,0.9531820991688571,0.9531820991688571,0.9531820991688571,0.9531820991688571,48.82461874556848,48.82461874556848,48.82461874556848,48.82461874556848,1.0499918009799671,1.0499918009799671,1.0499918009799671,1.0499918009799671,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.73361294065908,47.73361294065908,47.73361294065908,47.73361294065908,190.93445176263631,0.14083780334490745,4.885115739614849e-05,1466.3705361774826,1231.9889272331854,0.1704560774516215,0.1432107334531049,19.921421839983022,18.79979107122753,969.3759663476504,968.6291080570186,192.8,186.85151421724308,32076.9878961229,7,1.0607469542368684,1980-06-09
1979,38,1135.1121825037435,0.2911428571428571,22.670419216099845,0.01991131244604614,53.0,12.0,12.0,13.0,120.0,210.0,0.1852688273217979,925.1121825037435,925.1121825037435,,231.27804562593587,231.27804562593587,231.27804562593587,231.27804562593587,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1002.1121825037435,990.0,968.3246382878689,21.67536171213107,0.5761359986832443,0.3867542963318118,989.0371097049849,0.2547253615950134,0.2547253615950134,0.2547253615950134,0.2547253615950134,20.457746055521003,20.457746055521003,20.457746055521003,20.457746055521003,,0.9548785441242856,0.9548785441242856,0.9548785441242856,0.9548785441242856,44.28652241863773,44.28652241863773,44.28652241863773,44.28652241863773,0.9523983315836071,0.9523983315836071,0.9523983315836071,0.9523983315836071,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.40079197026498,43.40079197026498,43.40079197026498,43.40079197026498,173.60316788105993,0.15294863250064286,5.2151504648835445e-05,1199.561484005937,1073.2959927204863,0.195658980769799,0.1750639736270164,20.763265647512725,20.128908036805534,968.5271932354472,968.1303588342644,182.8574672358072,164.3917296386844,29165.332204018065,7,0.9644620437836662,1980-06-16
1979,39,968.7811104557251,0.3401428571428572,25.91914328933215,0.0268650391024923,53.0,12.0,12.0,13.0,120.0,210.0,0.217413284453449,758.7811104557251,758.7811104557251,,242.9205007073631,242.9205007073631,242.9205007073631,30.019608333635887,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,835.7811104557251,990.0,967.7658543051278,22.23414569487206,0.4212637644271549,0.30299809795417054,989.2757381376186,0.2643590236998174,0.2643590236998174,0.2643590236998174,0.0408836141075513,21.2455248087909,21.2455248087909,21.2455248087909,21.469000218383165,,0.9561039968591308,0.9561039968591308,0.9561039968591308,0.13625458749395578,48.384578952235415,48.384578952235415,48.384578952235415,5.861434417029131,1.0405285796179657,1.0405285796179657,1.0405285796179657,0.12605235305438992,0.9797480924482961,0.9797480924482961,0.9797480924482961,0.962605235305439,46.3853987597039,46.3853987597039,46.3853987597039,5.733869951534281,144.890066230646,0.1496640068827433,5.31458243322631e-05,1050.5490333418047,891.8619896951615,0.2354624397344011,0.1998954768745904,21.668955320138828,20.874256495258685,968.0588683905028,967.4674479587808,160.5483586429599,135.84254790938994,24341.531126748527,7,0.8049448123924777,1980-06-23
1979,40,816.69922327949,0.39071428571428574,16.070798868960974,0.019516717735536655,57.285714285714285,11.142857142857142,11.142857142857142,11.285714285714286,133.71428571428572,224.57142857142858,0.2754629551503827,592.1277947080614,592.1277947080614,,197.37593156935378,197.37593156935378,197.37593156935378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.285714285714285,11.142857142857142,11.142857142857142,11.285714285714286,133.71428571428572,671.69922327949,990.0,967.1667968931179,22.833203106882106,0.3082412747972292,0.1965413668649849,989.4952173583378,0.2089575076186276,0.2089575076186276,0.2089575076186276,0.01,22.119462957601232,22.119462957601232,22.119462957601232,22.318420465219855,,0.9531240131772554,0.9531240131772554,0.9531240131772554,0.0,40.79570306820292,40.79570306820292,40.79570306820292,0.0,0.8773269477032886,0.8773269477032886,0.8773269477032886,0.0,0.9768529840344684,0.9768529840344684,0.9768529840344684,0.96,39.857266817926984,39.857266817926984,39.857266817926984,0.0,119.57180045378095,0.14632336571574325,5.6101623985901696e-05,858.5276662376176,779.3663976124346,0.2912622364723545,0.2446048138673233,22.33559995971229,21.858503955350244,967.3341106649503,967.0174655904495,130.218260383375,111.85693060836786,20088.0624762352,7,0.6642877802987831,1980-06-30
1979,41,697.6722523783162,0.43842857142857145,17.06062814234656,0.02413423979740043,58.0,11.0,11.0,11.0,136.0,227.0,0.32584240597099795,470.67225237831616,470.67225237831616,,235.33612618915808,235.33612618915808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,550.6722523783162,990.0,966.6906890095132,23.30931099048678,0.23946283906749954,0.12155335230580845,989.6389838086268,0.25883982546409207,0.25883982546409207,0.01,0.01,22.68945497364941,22.68945497364941,22.938294799113503,22.938294799113503,,0.9566017776450862,0.9566017776450862,0.0,0.0,50.07239524487113,50.07239524487113,0.0,0.0,1.0768257041907772,1.0768257041907772,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.60086656559906,47.60086656559906,0.0,0.0,95.20173313119813,0.13657504100194887,5.631573495405271e-05,739.6475434553279,659.9420006160087,0.3439696212517338,0.3069029323609319,22.90412641428344,22.454644283522697,966.8585901738212,966.539768002464,96.4,91.1918528674882,15993.891166041287,7,0.5288985173955452,1980-07-07
1979,42,620.0212989015303,0.4734285714285714,9.176134203683691,0.01475637079832387,58.0,11.0,11.0,11.0,136.0,227.0,0.3663889162070255,393.0212989015303,393.0212989015303,,196.5106494507652,196.5106494507652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,473.0212989015303,990.0,966.3797786999768,23.620221300023168,0.20247565556412897,0.08450605308152229,989.7130182913543,0.20778937675853296,0.20778937675853296,0.01,0.01,23.125450214618976,23.125450214618976,23.323239591377504,23.323239591377504,,0.9536589533723904,0.9536589533723904,0.0,0.0,42.49741028414697,42.49741028414697,0.0,0.0,0.9139228018096125,0.9139228018096125,0.0,0.0,0.9790519277827964,0.9790519277827964,0.96,0.96,41.60930869336839,41.60930869336839,0.0,0.0,83.21861738673678,0.1341650698609163,5.881944716868688e-05,647.6489852382476,595.7090611902229,0.3810584978285464,0.3504985033157962,23.261004818914653,22.973193349706907,966.490595940953,966.280690775356,88.79772391315885,78.0669207791463,13980.727720971778,7,0.4623256521485376,1980-07-14
1979,43,569.515521740459,0.5004285714285714,6.387248247375136,0.011230906762218143,58.0,11.0,11.0,11.0,136.0,227.0,0.3987363120664191,342.515521740459,342.515521740459,,171.2577608702295,171.2577608702295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,422.515521740459,990.0,966.162819847832,23.83718015216797,0.18465059976998802,0.06066732626149662,989.7546820739684,0.17369797717480978,0.17369797717480978,0.01,0.01,23.418164248961666,23.418164248961666,23.58186222613648,23.58186222613648,,0.9474333985607493,0.9474333985607493,0.0,0.0,37.26250981371146,37.26250981371146,0.0,0.0,0.8013442970690637,0.8013442970690637,0.0,0.0,0.9710417279649183,0.9710417279649183,0.96,0.96,36.185080391115704,36.185080391115704,0.0,0.0,72.37016078223141,0.12704037048595448,5.8691171794352335e-05,589.2318351168824,550.9983234585969,0.4119794749558021,0.3852473448841598,23.529266161462782,23.29986772859991,966.251543258026,966.0794924555636,76.64546097316475,68.5079122435013,12158.187011414877,7,0.4020564487901745,1980-07-21
1979,44,535.5040035223634,0.5274285714285715,3.997012955387504,0.007478847816274258,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,208.57142857142858,0.389064402333757,326.93257495093485,326.93257495093485,,163.46628747546742,163.46628747546742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,403.075432093792,990.0,966.0097680158506,23.990231984149382,0.17778958896938532,0.0533121753768412,989.7688982356538,0.16317948809188101,0.16317948809188101,0.01,0.01,23.595950731711252,23.595950731711252,23.74913021980313,23.74913021980313,,0.945085582360701,0.945085582360701,0.0,0.0,35.754119611527976,35.754119611527976,0.0,0.0,0.7689057980973758,0.7689057980973758,0.0,0.0,0.9704551729334362,0.9704551729334362,0.96,0.96,34.698809891172985,34.698809891172985,0.0,0.0,69.39761978234597,0.12968811753164114,5.895505158361486e-05,548.1781559247493,523.0192327708844,0.4221429546767704,0.3455274327483283,23.635818120870344,23.54618697215001,966.0668017016612,965.953586547469,74.30029437432384,65.78479316111367,11658.800123434123,7,0.3855423321241443,1980-07-28
1979,45,497.64593267733653,0.5514285714285715,6.208019308798222,0.012477394479519186,54.0,9.0,8.0,6.0,107.0,184.0,0.3699894588387832,313.64593267733653,313.64593267733653,,156.82296633866827,156.82296633866827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,384.64593267733653,990.0,965.8394066970479,24.160593302952034,0.17128524681643228,0.047040880223702786,989.7816738729598,0.1542110045572021,0.1542110045572021,0.01,0.01,23.788056171354715,23.788056171354715,23.93226717591191,23.93226717591191,,0.9429977253191876,0.9429977253191876,0.0,0.0,34.498069263419,34.498069263419,0.0,0.0,0.741893962654172,0.741893962654172,0.0,0.0,0.97,0.97,0.96,0.96,33.46312718551643,33.46312718551643,0.0,0.0,66.92625437103285,0.1344365644803352,5.9275402387648935e-05,516.7730027239134,479.5630976092969,0.3836825663135281,0.35605575181005,23.896551934532365,23.673295070329985,965.9254785122577,965.7580339392418,70.88886665131778,63.15826238117434,11243.610734333519,7,0.37181252428351586,1980-08-04
1979,46,469.2571622695072,0.5741428571428572,2.4282900515224974,0.005176181907250614,54.0,9.0,8.0,6.0,107.0,184.0,0.39215521089283,285.2571622695072,285.2571622695072,,142.6285811347536,142.6285811347536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,356.2571622695072,990.0,965.7116572302127,24.288342769787246,0.16126596892604766,0.03364138059120737,989.8050926504828,0.13504858453191732,0.13504858453191732,0.01,0.01,23.9583868357381,23.9583868357381,24.08343542027001,24.08343542027001,,0.9377746535934212,0.9377746535934212,0.0,0.0,31.426783959780842,31.426783959780842,0.0,0.0,0.675844816339373,0.675844816339373,0.0,0.0,0.97,0.97,0.96,0.96,30.483980440987416,30.483980440987416,0.0,0.0,60.96796088197483,0.1299146881106671,5.936949341683016e-05,477.3484869166725,462.56506724863937,0.3977818755195704,0.3854626233100842,23.99853894428824,23.90983944593949,965.748068191125,965.6815428026188,62.68780819560629,59.54506764614901,10242.617428171772,7,0.3387108937887491,1980-08-11
1979,47,448.0564243406746,0.5982857142857142,3.218850868883164,0.007170055780975271,54.0,9.0,8.0,6.0,107.0,184.0,0.410770557218362,264.0564243406746,264.0564243406746,,244.3949641409064,19.661460199768197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,335.05642434067465,990.0,965.616253909533,24.383746090467007,0.1537835707193395,0.02363463228879837,989.8225817969918,0.2583286855554014,0.026900114126829928,0.01,0.01,23.947999201903496,24.17942777333207,24.196327887458896,24.196327887458896,,0.9431620729432856,0.13365400042062206,0.0,0.0,54.1501440991354,4.3328927277811085,0.0,0.0,1.1645192279383958,0.09318048876948622,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.517191660233394,4.202905945947675,0.0,0.0,49.72009760618107,0.1109139078209546,5.2276943589851313e-05,459.2604427967548,440.0331111664572,0.4181503512593529,0.4006441288073857,24.018366463069157,23.885865165681903,965.6666719925854,965.580149000249,58.840683243267456,48.2,8352.97639783842,7,0.27622276447878374,1980-08-18
1979,48,423.9195001550867,0.625,3.757246956616387,0.008845502947002828,54.0,9.0,8.0,6.0,107.0,184.0,0.43416389317441445,239.91950015508675,239.91950015508675,,239.91950015508675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,310.9195001550867,990.0,965.5076377506978,24.492362249302136,0.14526490128208008,0.0162259138761734,989.8385091848419,0.26610264022218894,0.01,0.01,0.01,24.064768793921697,24.320871434143886,24.320871434143886,24.320871434143886,,0.9547902665046138,0.0,0.0,0.0,54.05611724121253,0.0,0.0,0.0,1.1624971449723127,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.113732063320689,5.58535163795783e-05,435.49688511870175,413.7323824701425,0.4447319276810018,0.4225058922059748,24.12861875866256,23.99320656754466,965.559735983034,965.4617957211155,48.2,48.2,8097.600000000001,7,0.26777777777777784,1980-08-25
1979,49,394.1799401867443,0.6575714285714286,3.5140637284001253,0.008841341785213444,46.0,7.0,6.0,4.0,75.0,138.0,0.3502123281015406,256.1799401867443,256.1799401867443,,256.1799401867443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,315.1799401867443,990.0,965.3701206349552,24.62987936504474,0.1467685427571869,0.01991693176814326,989.8333145254747,0.28,0.01,0.01,0.01,24.18319389051941,24.453193890519405,24.453193890519405,24.453193890519405,,0.9497353284373266,0.0,0.0,0.0,57.69268402931622,0.0,0.0,0.0,1.2407028823508863,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12232053778619024,5.2305072432811134e-05,408.00454625357366,389.1339363713416,0.3546336803385602,0.3382315252787242,24.21180744872683,24.105889720855515,965.436020458141,965.3456696818566,48.2,48.2,8097.600000000001,7,0.26777777777777784,1980-09-01
1979,50,377.38230358006024,0.6799999999999999,3.4930598272620728,0.009326244491676813,46.0,7.0,6.0,4.0,75.0,138.0,0.3658471099825385,239.3823035800603,239.3823035800603,,239.3823035800603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,298.38230358006024,990.0,965.2869115179002,24.713088482099742,0.14084013562132694,0.01616018628654927,989.8429996780922,0.26544742210432265,0.01,0.01,0.01,24.290640738087575,24.546088160191893,24.546088160191893,24.546088160191893,,0.9559811791981894,0.0,0.0,0.0,54.50786474050075,0.0,0.0,0.0,1.1722121449570053,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12778138189245183,5.599577246530156e-05,389.1339363713416,364.6825175805071,0.3784113395826143,0.3546336803385602,24.376690012261435,24.21180744872683,965.3456696818566,965.2234125879024,48.2,48.2,8097.600000000001,7,0.26777777777777784,1980-09-08
1979,51,351.62658546252777,0.7082857142857143,3.4410302418472156,0.009822468591506971,46.0,7.0,6.0,4.0,75.0,138.0,0.39266317050258037,213.62658546252783,213.62658546252783,,213.62658546252783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,272.6265854625278,990.0,965.1581329273125,24.841867072687382,0.1317501435794453,0.013908259764314828,989.8543415966561,0.23089589037441255,0.01,0.01,0.01,24.46531277896919,24.686208669343603,24.686208669343603,24.686208669343603,,0.9570167843775909,0.0,0.0,0.0,49.05086402894258,0.0,0.0,0.0,1.0548572909450018,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.37067495269646,0.0,0.0,0.0,47.37067495269646,0.1347346364523384,6.164110426928539e-05,364.6825175805071,340.5953058875766,0.4051729357818892,0.3784113395826143,24.540192343861545,24.376690012261435,965.2234125879024,965.102976529438,48.2,45.6468943331944,7958.273392053006,7,0.26317041640386923,1980-09-15
1979,52,333.47227132235986,0.7341428571428571,2.4241074355343977,0.007343405490807186,46.0,7.0,6.0,4.0,75.0,138.0,0.41393522495399554,195.47227132235983,195.47227132235983,,195.47227132235983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,254.47227132235983,990.0,965.0673613566117,24.932638643388227,0.12534292284862006,0.012365143062400528,989.862291934089,0.20638756628518576,0.01,0.01,0.01,24.58854301119202,24.784930577477205,24.784930577477205,24.784930577477205,,0.9534400699617814,0.0,0.0,0.0,44.94182775854728,0.0,0.0,0.0,0.9664909195386511,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.04299120337633,0.0,0.0,0.0,44.04299120337633,0.13204935139508572,6.258747461942287e-05,340.5953058875766,323.62655383883583,0.4264174195938298,0.4051729357818892,24.655375062379814,24.540192343861545,965.102976529438,965.0181327691942,45.6468943331944,41.809512865455766,7399.222522167223,7,0.24468328446320184,1980-09-22
1979,53,314.16899707862433,0.7645,5.905491879487272,0.0187696554580862,46.0,7.0,6.0,4.0,75.0,138.0,0.4392786860376484,176.16899707862433,176.16899707862433,,176.16899707862433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,235.16899707862433,990.0,964.970844985393,25.029155014606943,0.11853018736969989,0.01072436475168305,989.8707454478786,0.1803281460561428,0.01,0.01,0.01,24.71957231642942,24.88990046248556,24.88990046248556,24.88990046248556,,0.947588623583152,0.0,0.0,0.0,40.46965514197589,0.0,0.0,0.0,0.8703151643435676,0.0,0.0,0.0,0.9770315164343566,0.96,0.96,0.96,39.540769303213665,0.0,0.0,0.0,39.540769303213665,0.12585149211749674,6.234554307006807e-05,316.52242407738737,311.8155700798613,0.4425693045560741,0.4359880675192227,24.735547227652624,24.703597405206214,964.9826121203868,964.9590778503992,40.12159391360753,38.9599446928198,1897.956926554256,2,0.21967094057340925,1980-09-29
1980,1,310.6210717678754,0.7677142857142857,0.7963322079906286,0.002565373222529914,41.0,6.0,4.0,3.0,56.0,110.0,0.3541362184680063,200.62107176787535,200.62107176787535,,200.62107176787535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,251.62107176787535,990.0,964.9531053588393,25.046894641160684,0.12433664606216778,0.012802791100269356,989.8628605628375,0.2133384468866317,0.01,0.01,0.01,24.696416757111567,24.8997552039982,24.8997552039982,24.8997552039982,,0.9548424136297358,0.0,0.0,0.0,46.39601396240675,0.0,0.0,0.0,0.9977637411270267,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.46809368315861,0.0,0.0,0.0,45.46809368315861,0.14637646015735767,6.295465794515545e-05,311.8155700798613,309.0284073518941,0.3559543310034335,0.3527726340664359,24.70722765331613,24.688308584958147,964.9590778503992,964.9451420367594,45.73658124043171,45.11011027346114,7638.639738770646,7,0.2526005204619923,1980-10-01
1980,2,302.4403500089611,0.7807142857142857,1.805051315236694,0.0059577292341960715,41.0,6.0,4.0,3.0,56.0,110.0,0.36378076345882476,192.4403500089611,192.4403500089611,,192.4403500089611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,243.4403500089611,990.0,964.9126702009744,25.08732979902566,0.12144941553161012,0.012107429750761614,989.8664431547176,0.20229447251209748,0.01,0.01,0.01,24.751478481231135,24.94377295374323,24.94377295374323,24.94377295374323,,0.9524625509296151,0.0,0.0,0.0,44.492349555392124,0.0,0.0,0.0,0.956824721621336,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,43.60250256428428,0.0,0.0,0.0,43.60250256428428,0.1441520086595228,6.293766516599089e-05,309.0284073518941,299.18021087320443,0.3676713766560553,0.3559543310034335,24.773256742625307,24.70722765331613,964.9451420367594,964.8967208434927,45.11011027346114,42.85622355408985,7325.220430799758,7,0.24223612535713485,1980-10-08
1980,3,291.9698788090398,0.7969999999999999,1.7133058447101346,0.005885137817796929,41.0,6.0,4.0,3.0,56.0,110.0,0.3768008560537446,181.9698788090398,181.9698788090398,,181.9698788090398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.9698788090398,990.0,964.8678795152363,25.132120484763814,0.11775403479549637,0.011217439698768315,989.8710285255057,0.18815933639220375,0.01,0.01,0.01,24.81498967387733,24.99314901026953,24.99314901026953,24.99314901026953,,0.9492127302020272,0.0,0.0,0.0,42.0356796645777,0.0,0.0,0.0,0.9039931110661872,0.0,0.0,0.0,0.9793758239618496,0.96,0.96,0.96,41.16939281746788,0.0,0.0,0.0,41.16939281746788,0.14099247200173112,6.284387833478147e-05,294.72326674738565,287.1870699602335,0.3830256007529573,0.3732314764761468,24.842672289657152,24.799053227815893,964.8788930669896,964.848748279841,41.8292054107747,40.01072750534343,6916.457993334604,7,0.22871884898593267,1980-10-15
1980,4,293.6109697871935,0.7962857142857143,5.213365257949184,0.01724979974150816,41.0,6.0,4.0,3.0,56.0,110.0,0.375259330007355,183.61096978719348,183.61096978719348,,183.61096978719348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,234.61096978719348,990.0,964.8776642428566,25.12233575714343,0.1183331932662813,0.011356932431911415,989.8703098743017,0.1903748092127112,0.01,0.01,0.01,24.802270822232526,24.98264563144524,24.98264563144524,24.98264563144524,,0.949579094269111,0.0,0.0,0.0,42.41055500130045,0.0,0.0,0.0,0.9120549462645259,0.0,0.0,0.0,0.9780718933912792,0.96,0.96,0.96,41.4848406835804,0.0,0.0,0.0,41.4848406835804,0.141140203726961,6.275166157597218e-05,316.52242407738737,283.6079686159883,0.3878593416708348,0.3475267204863369,24.86338792195297,24.65635878466964,964.9826121203868,964.834431874464,46.7834823225552,39.11609423321339,6969.453234841507,7,0.2304713371310022,1980-10-22
1980,5,333.3747751139686,0.734,4.072584582996536,0.01228014053175393,41.57142857142857,6.571428571428571,5.142857142857143,3.0,56.0,112.28571428571429,0.3368419937564238,221.0890608282543,221.0890608282543,,221.0890608282543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.57142857142857,6.571428571428571,5.142857142857143,3.0,56.0,274.3747751139686,990.0,965.0668738755697,24.933126124430196,0.1323671339482162,0.014542570170401543,989.8530902958813,0.2409702321181433,0.01,0.01,0.01,24.54524618819343,24.776216420311577,24.776216420311577,24.776216420311577,,0.9583511021671948,0.0,0.0,0.0,51.00293268593399,0.0,0.0,0.0,1.0968372620630966,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14460142634997034,6.057701686824952e-05,338.3210417029997,325.6607962357874,0.3437757040449335,0.3278954185478728,24.59432814476086,24.514131271746734,965.0916052085148,965.028303981179,48.2,48.2,8097.600000000001,7,0.26777777777777784,1980-10-29
1980,6,353.1428641692829,0.707,7.032196444509298,0.019197795317443898,42.0,7.0,6.0,3.0,56.0,114.0,0.3236105887562338,239.14286416928294,239.14286416928294,,239.14286416928294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,294.1428641692829,990.0,965.1657143208465,24.834285679153595,0.1393439059169114,0.017938828223820712,989.8427172658593,0.25884861743284,0.01,0.01,0.01,24.41815432758003,24.66700294501287,24.66700294501287,24.66700294501287,,0.9545897802612916,0.0,0.0,0.0,54.623244988544,0.0,0.0,0.0,1.1746934406138496,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1368248278776357,5.6282927526910475e-05,380.8369423592014,338.3210417029997,0.3369580544744144,0.299340708109342,24.514131271746734,24.24175024604105,965.304184711796,965.0916052085148,48.2,48.2,8097.600000000001,7,0.26777777777777784,1980-11-05
1980,7,373.1310007625988,0.6845714285714287,5.147004439412634,0.013882431927796686,42.0,7.0,6.0,3.0,56.0,114.0,0.3056039514031522,259.1310007625988,259.1310007625988,,259.1310007625988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,314.1310007625988,990.0,965.265655003813,24.73434499618702,0.1463983394891441,0.021309832359946542,989.8322918281509,0.28,0.01,0.01,0.01,24.286636824337915,24.556636824337915,24.556636824337915,24.556636824337915,,0.9493533846364228,0.0,0.0,0.0,58.58726130878314,0.0,0.0,0.0,1.2599411034146912,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12921149524238543,5.1696987413244066e-05,380.8369423592014,364.6825175805071,0.3126006718291161,0.299340708109342,24.335848656154862,24.24175024604105,965.304184711796,965.2234125879024,48.2,48.2,8097.600000000001,7,0.26777777777777784,1980-11-12
1980,8,393.170037098333,0.6595714285714286,3.683659514783691,0.009361495147984128,42.0,7.0,6.0,3.0,56.0,114.0,0.2900622816183109,279.170037098333,279.170037098333,,158.64480014625232,120.5252369520807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,334.170037098333,990.0,965.3654355601424,24.634564439857545,0.15347073715973375,0.030768257510413153,989.8157610053298,0.1534233555995946,0.11485192702816606,0.01,0.01,24.29690208958782,24.335473518159244,24.44032544518741,24.44032544518741,,0.9376012378412252,0.8026349035022317,0.0,0.0,35.46456466914981,26.902587208681474,0.0,0.0,0.7626788100892431,0.5785502625522898,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,32.98122387813532,26.09550959242103,0.0,0.0,59.07673347055635,0.15012103075472005,5.871939520760604e-05,402.90237744418727,380.8369423592014,0.299340708109342,0.2829469528652559,24.345205421139685,24.24175024604105,965.4130606984988,965.304184711796,62.54017400655492,48.2,9924.891223053466,7,0.32820407483642416,1980-11-19
1980,9,420.1514298161386,0.6298571428571428,5.30439053175285,0.012494119069797015,42.0,7.0,5.714285714285714,3.0,57.42857142857143,115.14285714285714,0.2741414184609184,305.00857267328144,305.00857267328144,,152.50428633664072,152.50428633664072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.714285714285714,3.0,57.42857142857143,359.72285838756716,990.0,965.4906814341726,24.50931856582742,0.1624891206156641,0.0429640463017888,989.7945468330826,0.14838078655446493,0.14838078655446493,0.01,0.01,24.15548461235552,24.15548461235552,24.293865398909986,24.293865398909986,,0.9412988746936171,0.9412988746936171,0.0,0.0,34.00557595666876,34.00557595666876,0.0,0.0,0.7313027087455647,0.7313027087455647,0.0,0.0,0.97,0.97,0.96,0.96,32.98540867796869,32.98540867796869,0.0,0.0,65.97081735593738,0.1570008826972063,6.008266718113097e-05,440.0331111664572,408.00454625357366,0.2794086513172069,0.2681616383076285,24.22655003159775,24.040733506366383,965.580149000249,965.436020458141,69.53466333996644,63.64156030359046,11083.09731579748,7,0.3665045408663188,1980-11-26
1980,10,462.40848877285606,0.5821428571428572,5.500457048133707,0.011891637574973144,42.0,7.0,5.0,3.0,61.0,118.0,0.2552927719576935,344.40848877285606,344.40848877285606,,172.20424438642803,172.20424438642803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,398.40848877285606,990.0,965.6808381994779,24.319161800522156,0.17614247987098505,0.06156080670078803,989.7622967134282,0.17497572992167781,0.17497572992167781,0.01,0.01,23.906482784028693,23.906482784028693,24.071458513950372,24.071458513950372,,0.9475689110349538,0.9475689110349538,0.0,0.0,38.25578422672235,38.25578422672235,0.0,0.0,0.8227050371338139,0.8227050371338139,0.0,0.0,0.9725041791586381,0.9725041791586381,0.96,0.96,37.20569232797838,37.20569232797838,0.0,0.0,74.41138465595677,0.16089511818772936,6.001391362664074e-05,472.4927083802066,445.541354005931,0.2648463468969688,0.2497393037122754,24.0076844292504,23.84597816192529,965.7262171877107,965.6049360930268,76.67830084379958,70.69240966583742,12501.112622200737,7,0.41339658142198205,1980-12-03
1980,11,502.456733885644,0.5487142857142857,7.218074912953974,0.014402856542404299,42.0,7.0,5.0,3.0,61.0,118.0,0.23505781651306906,384.456733885644,384.456733885644,,192.228366942822,192.228366942822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,438.456733885644,990.0,965.8610553024854,24.138944697514653,0.19027674814125148,0.08046357839402389,989.7292596734648,0.20200829537280965,0.20200829537280965,0.01,0.01,23.666196075606575,23.666196075606575,23.85820437097939,23.85820437097939,,0.9529115156767315,0.9529115156767315,0.0,0.0,42.51113177286221,42.51113177286221,0.0,0.0,0.9142178875884346,0.9142178875884346,0.0,0.0,0.9790830404157651,0.9790830404157651,0.96,0.96,41.62384468149993,41.62384468149993,0.0,0.0,83.24768936299986,0.16563849689522142,6.014957151782445e-05,523.0192327708844,479.5630976092969,0.2460572979619364,0.2256131182305708,23.80355631421785,23.542822500555943,965.953586547469,965.7580339392418,87.54417615355442,78.27606210218434,13985.611812983978,7,0.46248716312777705,1980-12-10
1980,12,537.4720333037425,0.5261428571428571,3.5941318791235517,0.0066797622390813854,42.0,7.0,5.0,3.0,61.0,118.0,0.21957968913380124,419.4720333037425,419.4720333037425,,209.73601665187124,209.73601665187124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,473.4720333037425,990.0,966.0186241498668,23.98137585013319,0.2026347337195278,0.09699079971936639,989.700374466561,0.22564362248002615,0.22564362248002615,0.01,0.01,23.456106694214245,23.456106694214245,23.671750316694272,23.671750316694272,,0.9562189647821173,0.9562189647821173,0.0,0.0,46.13347157365359,46.13347157365359,0.0,0.0,0.9921176682506149,0.9921176682506149,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.21080214218052,45.21080214218052,0.0,0.0,90.42160428436104,0.16823037583867875,5.9879094140317016e-05,548.1781559247493,527.3375978981461,0.2237655734586772,0.2152584861776184,23.51691260764363,23.391870696923508,966.0668017016612,965.9730191905415,92.54516159876562,88.40626613452321,15190.829519772655,7,0.5023422460242281,1980-12-17
1980,13,570.3816908565896,0.5007142857142857,4.9750479167883634,0.008742541321799385,42.0,7.0,5.0,3.0,61.0,118.0,0.20693283679455107,452.38169085658956,452.38169085658956,,226.19084542829478,226.19084542829478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,506.38169085658956,990.0,966.1667176088546,23.8332823911454,0.2151748492975713,0.11252415808431025,989.6723009926181,0.24785764132819796,0.24785764132819796,0.01,0.01,23.25772574243535,23.25772574243535,23.495583383763545,23.495583383763545,,0.9575931761440355,0.9575931761440355,0.0,0.0,49.40142626863675,49.40142626863675,0.0,0.0,1.0623962638416506,1.0623962638416506,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.899923510330446,47.899923510330446,0.0,0.0,95.79984702066089,0.16798045116110424,5.883956789922569e-05,583.0034913422678,556.2195342976412,0.2121464506797714,0.2024001601230977,23.343622981325577,23.18015949035609,966.22351571104,966.1029879043392,96.4,94.13259083518442,16094.37429947103,7,0.532221372337005,1980-12-24
1980,14,617.6294742212984,0.47385714285714287,10.477522847901014,0.016873410565031215,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.22012874640780541,481.6294742212985,481.6294742212985,,240.81473711064925,240.81473711064925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,539.9151885070128,990.0,966.3694422466215,23.630557753378607,0.23334970560142956,0.12632911183245282,989.6403211825663,0.2675998950993765,0.2675998950993765,0.01,0.01,23.00327904084539,23.00327904084539,23.26087893594476,23.26087893594476,,0.9562604171839547,0.9562604171839547,0.0,0.0,51.94446245612475,51.94446245612475,0.0,0.0,1.1170852141102097,1.1170852141102097,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15619582493053663,5.563735022065555e-05,636.9257883620418,589.2318351168824,0.2333353797276121,0.2002607343450698,23.141448526628448,22.89665930531629,966.4477031534482,966.251543258026,96.4,96.4,16195.200000000003,7,0.5355555555555557,1980-12-31
1980,15,670.8502126668913,0.45100000000000007,11.999321065554634,0.017772218208428114,46.0,7.0,6.0,4.0,76.0,139.0,0.20749809304065922,531.8502126668913,531.8502126668913,,225.91990088405373,225.91990088405373,80.01041089878387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,590.8502126668913,990.0,966.5834008506675,23.416599149332455,0.26229557824028993,0.15633401998734622,989.5813704017722,0.24317118430541226,0.24317118430541226,0.08908548328478678,0.01,22.754798366799374,22.754798366799374,22.908884067819997,22.987969551104786,,0.9526044208864631,0.9526044208864631,0.4077354701193347,0.0,48.059905784647334,48.059905784647334,16.912762579167655,0.0,1.0335463609601578,1.0335463609601578,0.3637153242831753,0.0,0.9778001038568889,0.9778001038568889,0.9663715324283174,0.96,44.03064572260506,44.03064572260506,16.487788579747917,0.0,104.54908002495803,0.15555816886599513,5.450367808056549e-05,702.6560160658968,636.9257883620418,0.2182357859264281,0.1978208352619644,22.89665930531629,22.635338006675703,966.7106240642636,966.4477031534482,116.13971685297798,96.4,17564.24544419295,7,0.580828222360878,1981-01-07
1980,16,742.6975205685628,0.41971428571428576,28.71525156673439,0.037001277750945846,46.0,7.0,6.0,4.0,76.0,139.0,0.18764129434279986,603.6975205685628,603.6975205685628,,201.2325068561876,201.2325068561876,201.2325068561876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,662.6975205685628,990.0,966.8707900822743,23.12920991772577,0.3031256957923874,0.2042699437397999,989.4926043604677,0.21416388425585323,0.21416388425585323,0.21416388425585323,0.01,22.407650393937708,22.407650393937708,22.407650393937708,22.611814278193567,,0.9539079362604213,0.9539079362604213,0.9539079362604213,0.0,42.16115654517705,42.16115654517705,42.16115654517705,0.0,0.9066915386059582,0.9066915386059582,0.9066915386059582,0.0,0.978295407478491,0.978295407478491,0.978295407478491,0.96,41.249802992669245,41.249802992669245,41.249802992669245,0.0,123.74940897800775,0.16657695566664207,5.6963369673521324e-05,819.2739407352476,702.6560160658968,0.1978208352619644,0.1696624206980831,22.635338006675703,21.972214650043032,967.177095762941,966.7106240642636,137.47854114664466,116.13971685297798,20789.900708305304,7,0.6874967165444875,1981-01-14
1980,17,829.8973508024604,0.3852857142857143,12.868799194731698,0.015612398686135013,46.0,7.0,6.0,4.0,76.0,139.0,0.1675726391098165,690.8973508024604,690.8973508024604,,230.2991169341535,230.2991169341535,230.2991169341535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,749.8973508024604,990.0,967.2195894032096,22.78041059679021,0.3526805005993489,0.2625194303360435,989.3848000690647,0.2534038078611072,0.2534038078611072,0.2534038078611072,0.01,21.91180685799369,21.91180685799369,21.91180685799369,22.155210665854792,,0.9568252100097379,0.9568252100097379,0.9568252100097379,0.0,47.34658828639442,47.34658828639442,47.34658828639442,0.0,1.0182061997074068,1.0182061997074068,1.0182061997074068,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.39965652066653,46.39965652066653,46.39965652066653,0.0,139.19896956199958,0.1677307543242878,5.597225584812035e-05,858.5276662376176,794.2548359930772,0.1750068034854389,0.1619050910836093,22.11448053895855,21.7490065772765,967.3341106649503,967.0770193439724,143.9055792778246,133.18896947919677,23385.42688641593,7,0.7733276086777755,1981-01-21
1980,18,906.2362982756268,0.3578571428571428,9.308354721692988,0.010327409457689143,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.16426929801298412,757.379155418484,757.379155418484,,252.45971847282797,252.45971847282797,252.45971847282797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,818.5220125613412,990.0,967.5249451931026,22.475054806897496,0.4042530140267772,0.3051052959322465,989.2906416900411,0.2788597995617671,0.2788597995617671,0.2788597995617671,0.01,21.486836697376702,21.486836697376702,21.486836697376702,21.75569649693847,,0.9565313852837269,0.9565313852837269,0.9565313852837269,0.0,50.88490534628465,50.88490534628465,50.88490534628465,0.0,1.094299039705046,1.094299039705046,1.094299039705046,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.1595702624960589,5.305029907601376e-05,914.0536783798912,891.8619896951615,0.178922253311187,0.1520698436949235,21.551007835580748,21.43119460689215,967.5562147135196,967.4674479587808,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1981-01-28
1980,19,926.4951076754878,0.35157142857142853,5.797392882695769,0.006188845106026929,49.0,8.0,7.0,5.0,93.0,162.0,0.17489501260715126,764.4951076754878,764.4951076754878,,254.83170255849592,254.83170255849592,254.83170255849592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,828.4951076754878,990.0,967.6059804307018,22.394019569298052,0.41337853154326826,0.309015632114936,989.2776058363418,0.28,0.28,0.28,0.01,21.391625405639832,21.391625405639832,21.391625405639832,21.66162540563983,,0.9564753619037575,0.9564753619037575,0.9564753619037575,0.0,51.13023492092376,51.13023492092376,51.13023492092376,0.0,1.0995749445359948,1.0995749445359948,1.0995749445359948,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.15610999273453136,5.255885899918148e-05,947.0029281802472,914.0536783798912,0.1772324797019972,0.1710659969249491,21.45879685142674,21.28090340413073,967.6880117127208,967.5562147135196,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1981-02-04
1980,20,1010.0700026031772,0.32885714285714285,31.46795019394071,0.030065174003237157,43.0,7.0,5.0,4.0,78.0,137.0,0.13595460747514698,873.0700026031772,873.0700026031772,,237.61795317535578,237.61795317535578,237.61795317535578,160.21614307710976,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,928.0700026031772,990.0,967.9164912274148,22.083508772585187,0.5044909131525094,0.36156588125993766,989.1339432055876,0.2552203645826696,0.2552203645826696,0.2552203645826696,0.17807750743981243,20.962231613590056,20.962231613590056,20.962231613590056,21.039374470732913,,0.9552576576758447,0.9552576576758447,0.9552576576758447,0.6821842010142011,46.688652810517524,46.688652810517524,46.688652810517524,31.279434621748717,1.004057049688549,1.004057049688549,1.004057049688549,0.6726760133709401,0.9799061625245736,0.9799061625245736,0.9799061625245736,0.9741918768102877,44.421376064206406,44.421376064206406,44.421376064206406,30.649947492777837,163.91407568539708,0.16205754113441456,5.209056008185793e-05,1080.0406798008228,947.0029281802472,0.1446669233254199,0.1268470739687925,21.25416318676659,20.62372062595462,968.1515564222312,967.6880117127208,178.59585126113257,144.60000000000002,27537.564715146706,7,0.9106337538077615,1981-02-11
1980,21,1206.893483024391,0.27571428571428575,35.65473032811224,0.02934442040562677,46.42857142857143,7.571428571428571,6.142857142857143,4.571428571428571,86.57142857142857,151.28571428571428,0.12530908629653453,1055.6077687386767,1045.4667848810016,,261.3666962202504,261.3666962202504,261.3666962202504,261.3666962202504,10.14098385767511,3.06733462361778,0.5007893263049437,0.4381906605168257,0.3129933289405898,5.8216759182949716,49.495906052189206,8.072217897733514,6.581047803373969,4.884421900369161,92.39310448972354,1109.6159566342983,990.0,968.5502366609337,21.449763339066198,0.7125684793508503,0.5281287750279557,988.7593027456212,0.2794594440527042,0.2794594440527042,0.2794594440527042,0.2794594440527042,19.929606640634706,19.929606640634706,19.929606640634706,19.929606640634706,,0.9547631076916466,0.9547631076916466,0.9547631076916466,0.9547631076916466,48.74266888791931,48.74266888791931,48.74266888791931,48.74266888791931,1.0482294384498776,1.0482294384498776,1.0482294384498776,1.0482294384498776,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.55236066346562,47.55236066346562,47.55236066346562,47.55236066346562,190.20944265386248,0.15790857749765302,5.0582235223721473e-05,1297.4934435018629,1125.7884692412713,0.1369690879258509,0.1158318829990221,20.39477400588403,19.42420581197254,968.834979393863,968.295335189044,192.8,185.20210000471707,31955.1863658489,7,1.0567191258547917,1981-02-18
1980,22,1349.1931786276366,0.2522857142857143,14.589869223496507,0.010675855785637529,49.0,8.428571428571429,7.857142857142857,6.714285714285714,99.0,171.0,0.12663362135397124,1178.1931786276366,1100.0,,275.0,275.0,275.0,275.0,78.19317862763663,22.075313669037374,3.8522037266942846,3.6497580039735418,3.244866558532056,45.37103666939937,71.07531366903739,12.280775155265713,11.506900861116398,9.959152272817771,144.3710366693994,1194.8629896854195,990.0,968.9989308854304,21.001069114569614,0.8374944048557619,0.648,988.5145055951442,0.28,0.28,0.28,0.28,19.235574709713827,19.235574709713827,19.235574709713827,19.235574709713827,,0.9530889367742846,0.9530889367742846,0.9530889367742846,0.9530889367742846,49.44369825077738,49.44369825077738,49.44369825077738,49.44369825077738,1.0633053387263953,1.0633053387263953,1.0633053387263953,1.0633053387263953,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.14724622556211,48.14724622556211,48.14724622556211,48.14724622556211,192.58898490224843,0.14284619609286392,4.8633582046022335e-05,1399.6225280663384,1311.0784203230735,0.1322657500780427,0.1220147523788655,19.37364519883792,19.05244677458572,969.1603189368298,968.8776750353012,192.8,191.881445145529,32354.949463577734,7,1.0699388050124912,1981-02-25
1980,23,1464.4622237394663,0.23514285714285713,24.4164765467166,0.016403174255394812,49.0,9.0,9.0,9.0,107.0,183.0,0.12505157005724937,1281.4622237394663,1100.0,,275.0,275.0,275.0,275.0,181.46222373946603,44.87250301885437,8.13693204136392,8.924371659318002,8.924371659318002,110.60404536061174,93.87250301885436,17.13693204136392,17.924371659318002,17.924371659318002,217.60404536061174,1228.9338067195363,990.0,969.3698010305428,20.6301989694571,0.8917948030070392,0.648,988.460205196993,0.28,0.28,0.28,0.28,18.81040416645002,18.81040416645002,18.81040416645002,18.81040416645002,,0.9522630052080626,0.9522630052080626,0.9522630052080626,0.9522630052080626,48.308891260455525,48.308891260455525,48.308891260455525,48.308891260455525,1.0389008873216241,1.0389008873216241,1.0389008873216241,1.0389008873216241,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.34271343524641,47.34271343524641,47.34271343524641,47.34271343524641,189.37085374098564,0.1294321397656972,4.7820922661865055e-05,1551.1556592265113,1431.7953534582748,0.1278115615880387,0.1179765543912295,18.93124199478231,18.50310713655867,969.649887514424,969.2642619111728,190.6173212028652,186.20177495337796,31814.303428485582,7,1.0520602985610312,1981-03-04
