WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1980,24,1897.1502913575812,0.18685714285714286,90.95255051552239,0.04779176735898937,49.0,9.0,9.0,9.0,107.0,183.0,0.09766145756370784,1714.1502913575812,1100.0,,275.0,275.0,275.0,275.0,614.1502913575814,51.0,9.0,16.0,30.204112689717117,507.9461786678643,100.0,18.0,25.0,39.20411268971712,614.9461786678642,1243.0,990.0,970.7272937777436,19.272706222256243,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.41841680973796,17.41841680973796,17.41841680973796,17.41841680973796,,0.949255577827797,0.949255577827797,0.949255577827797,0.949255577827797,44.59577514717737,44.59577514717737,44.59577514717737,44.59577514717737,0.9590489278962876,0.9590489278962876,0.9590489278962876,0.9590489278962876,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.70385964423382,43.70385964423382,43.70385964423382,43.70385964423382,174.8154385769353,0.093689490576362,4.4145312771953355e-05,2187.823512835168,1609.5195834351923,0.113698523387596,0.0836447724994293,18.30726270253726,16.592343487534748,971.553367099947,969.8384478849443,184.18355863818235,166.078304752361,29368.993680925127,7,0.9711968809829737,1981-03-11
1980,25,2483.1890398885507,0.12671428571428572,73.85627999235898,0.02981052407439014,49.0,9.0,9.0,9.0,107.0,183.0,0.07398787109066941,2300.1890398885507,1100.0,,275.0,275.0,275.0,275.0,1200.1890398885505,51.0,9.000000000000002,16.000000000000004,59.02569048632216,1065.1633494022285,100.0,18.0,25.0,68.02569048632216,1172.1633494022285,1243.0,990.0,972.2663183721448,17.733681627855212,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.879392215336926,15.879392215336926,15.879392215336926,15.879392215336926,,0.94440878915952,0.94440878915952,0.94440878915952,0.94440878915952,40.44644817965412,40.44644817965412,40.44644817965412,40.44644817965412,0.8698160898850348,0.8698160898850348,0.8698160898850348,0.8698160898850348,0.9769687857858472,0.9769687857858472,0.9769687857858472,0.9769687857858472,39.517137227383444,39.517137227383444,39.517137227383444,39.517137227383444,158.06854890953377,0.06401799572283914,3.9916300229680244e-05,2704.817472781681,2261.108087620956,0.0809337691558765,0.0676570607227702,16.41544968632772,15.34442703249144,972.8012835549904,971.730260901154,164.2156189366118,151.917209552377,26555.516216801676,7,0.8781586050529655,1981-03-18
1980,26,2900.039943840183,0.094,42.77807724624381,0.014864291778950742,49.0,9.0,9.0,9.0,107.0,183.0,0.06314764380429559,2717.039943840183,1100.0,,275.0,275.0,275.0,275.0,1617.0399438401826,51.0,9.0,16.0,71.0,1470.039943840183,100.0,18.0,25.0,80.0,1577.039943840183,1243.0,990.0,973.2725102092694,16.7274897907306,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.873200378212317,14.873200378212317,14.873200378212317,14.873200378212317,,0.9401660707744144,0.9401660707744144,0.9401660707744144,0.9401660707744144,37.71257550201322,37.71257550201322,37.71257550201322,37.71257550201322,0.8110231290755532,0.8110231290755532,0.8110231290755532,0.8110231290755532,0.9711583665515003,0.9711583665515003,0.9711583665515003,0.9711583665515003,36.62540771741611,36.62540771741611,36.62540771741611,36.62540771741611,146.50163086966444,0.050573064620208844,3.699536133072334e-05,3004.2640135053875,2769.1490746977324,0.0660852829022848,0.0609134214494267,15.189143855452672,14.621625037641111,973.5240855498406,972.956566732029,150.1413005652234,143.62807610916036,24612.273986103624,7,0.8138979492759135,1981-03-25
1980,27,3058.5025035952676,0.0825714285714285,9.080253018907765,0.002979851825421829,54.0,13.0,14.0,19.0,117.0,217.0,0.07095186653797904,2841.5025035952676,1100.0,,275.0,275.0,275.0,275.0,1741.5025035952676,46.0,5.0,11.0,61.0,1618.5025035952676,100.0,18.0,25.0,80.0,1735.5025035952676,1243.0,990.0,973.6550060431609,16.344993956839044,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.490704544320764,14.490704544320764,14.490704544320764,14.490704544320764,,0.9379442272659247,0.9379442272659247,0.9379442272659247,0.9379442272659247,36.655421531410774,36.655421531410774,36.655421531410774,36.655421531410774,0.7882886350841026,0.7882886350841026,0.7882886350841026,0.7882886350841026,0.97,0.97,0.97,0.97,35.55575888546845,35.55575888546845,35.55575888546845,35.55575888546845,142.2230355418738,0.04650302840687203,3.591490796511965e-05,3067.825784637742,3020.841272673107,0.0718342939640715,0.0707341339546189,14.581610963788052,14.468200072838927,973.6775105146428,973.5640996236936,143.19838524950944,141.98161562820857,23893.469971034796,7,0.7901279752326321,1981-04-01
1980,28,3052.158537209726,0.08285714285714285,5.222415809338601,0.0017074199456719285,54.0,13.0,14.0,19.0,117.0,217.0,0.07109753516096316,2835.158537209726,1100.0,,275.0,275.0,275.0,275.0,1735.1585372097263,46.0,5.0,11.0,61.0,1612.1585372097263,100.0,18.0,25.0,80.0,1729.1585372097263,1243.0,990.0,973.6396930208512,16.360306979148977,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.506017566630693,14.506017566630693,14.506017566630693,14.506017566630693,,0.9380361053997843,0.9380361053997843,0.9380361053997843,0.9380361053997843,36.6977293094107,36.6977293094107,36.6977293094107,36.6977293094107,0.7891984797722732,0.7891984797722732,0.7891984797722732,0.7891984797722732,0.97,0.97,0.97,0.97,35.596797430128376,35.596797430128376,35.596797430128376,35.596797430128376,142.3871897205135,0.046651625769480856,3.595636104053372e-05,3067.825784637742,3049.547329305057,0.0711581020286872,0.0707341339546189,14.512320482262654,14.468200072838927,973.6775105146428,973.6333901052192,142.45478540256434,141.98161562820857,23921.04787304627,7,0.7910399428917417,1981-04-08
1980,29,3115.8574689580573,0.07799999999999999,16.858889328750138,0.005362774286114972,54.0,13.0,14.0,19.0,117.0,217.0,0.0696529743584595,2898.8574689580573,1100.0,,275.0,275.0,275.0,275.0,1798.857468958057,45.99999999999999,5.0,11.0,61.0,1675.857468958057,100.0,18.0,25.0,80.0,1792.857468958057,1243.0,990.0,973.7923611148943,16.207638885105748,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.353349472587466,14.353349472587466,14.353349472587466,14.353349472587466,,0.9371200968355248,0.9371200968355248,0.9371200968355248,0.9371200968355248,36.27615887831173,36.27615887831173,36.27615887831173,36.27615887831173,0.7801324489959514,0.7801324489959514,0.7801324489959514,0.7801324489959514,0.97,0.97,0.97,0.97,35.18787411196239,35.18787411196239,35.18787411196239,35.18787411196239,140.75149644784955,0.04518195874395899,3.554330718380039e-05,3185.838009938993,3067.825784637742,0.0707341339546189,0.0681139465732457,14.468200072838927,14.190958614039548,973.9547519734422,973.6775105146428,141.98161562820857,139.0139306159312,23646.251403238723,7,0.7819527580436085,1981-04-15
1980,30,3360.637883794339,0.06542857142857143,36.45245800956497,0.01091828440056443,54.0,13.0,14.0,19.0,117.0,217.0,0.06460938022916639,3143.637883794339,1100.0,,275.0,275.0,275.0,275.0,2043.6378837943391,46.0,5.00000000000001,11.0,61.0,1920.6378837943391,100.0,18.0,25.0,80.0,2037.6378837943391,1243.0,990.0,974.3251612299451,15.67483877005491,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.82054935753663,13.82054935753663,13.82054935753663,13.82054935753663,,0.9339232961452199,0.9339232961452199,0.9339232961452199,0.9339232961452199,34.81079334913377,34.81079334913377,34.81079334913377,34.81079334913377,0.7486192118093283,0.7486192118093283,0.7486192118093283,0.7486192118093283,0.97,0.97,0.97,0.97,33.76646954865975,33.76646954865975,33.76646954865975,33.76646954865975,135.065878194639,0.040227771403747115,3.410754499864622e-05,3441.005216005948,3227.9047484993603,0.0672262711905865,0.0630629674696851,14.10181719185218,13.650247153564438,974.4954634339172,974.0438933956297,138.06178165552473,133.2537430934547,22691.067536699353,7,0.7503659899702166,1981-04-22
1980,31,3434.159149779138,0.06142857142857143,11.664565908883171,0.0034313251320282428,61.857142857142854,13.714285714285714,16.142857142857142,21.857142857142858,177.71428571428572,291.2857142857143,0.08484109304428222,3142.8734354934236,1100.0,,275.0,275.0,275.0,275.0,2042.8734354934236,38.142857142857146,4.28571428571429,8.857142857142858,58.142857142857146,1933.444864064852,100.0,18.0,25.0,80.0,2111.159149779138,1243.0,990.0,974.4809562935794,15.519043706420462,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.66475429390218,13.66475429390218,13.66475429390218,13.66475429390218,,0.9329885257634131,0.9329885257634131,0.9329885257634131,0.9329885257634131,34.38348993013931,34.38348993013931,34.38348993013931,34.38348993013931,0.7394298909707379,0.7394298909707379,0.7394298909707379,0.7394298909707379,0.97,0.97,0.97,0.97,33.35198523223513,33.35198523223513,33.35198523223513,33.35198523223513,133.40794092894052,0.0388498199422206,3.368887397195469e-05,3452.248381930785,3381.83958649344,0.0949187540656942,0.0630629674696851,13.775621939912272,13.626422349580794,974.5192882379008,974.3700886475694,134.58608861153635,133.00078242377398,22412.534076062013,7,0.7411552273830031,1981-04-29
1980,32,3059.2791468631526,0.08285714285714285,66.73439127135245,0.021519594662822283,65.0,14.0,17.0,23.0,202.0,321.0,0.10509183680580296,2738.2791468631526,1100.0,,275.0,275.0,275.0,275.0,1638.2791468631528,35.0,4.0,8.0,57.0,1534.2791468631528,100.0,18.0,25.0,80.0,1736.2791468631528,1243.0,990.0,973.6507962020634,16.349203797936575,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.494914385418292,14.494914385418292,14.494914385418292,14.494914385418292,,0.9379694863125098,0.9379694863125098,0.9379694863125098,0.9379694863125098,36.66835637567863,36.66835637567863,36.66835637567863,36.66835637567863,0.788566803778035,0.788566803778035,0.788566803778035,0.788566803778035,0.9701913420575458,0.9701913420575458,0.9701913420575458,0.9701913420575458,35.57548360518192,35.57548360518192,35.57548360518192,35.57548360518192,142.3019344207277,0.04662782992027294,3.593483192442619e-05,3278.6645629042023,2914.698847593973,0.1101314464322718,0.0979057155257328,14.837816817427298,13.994254727994276,974.1514558594874,973.3078937700544,146.0879933248217,136.91419986483592,23906.72498268225,7,0.790566302337376,1981-05-06
1980,33,2736.6138620820216,0.10585714285714286,42.54287446496067,0.015541322755272242,65.0,14.0,17.0,23.0,202.0,321.0,0.11740408203640904,2415.6138620820216,1100.0,,275.0,275.0,275.0,275.0,1315.613862082022,35.000000000000014,4.000000000000002,8.000000000000002,57.0,1211.6138620820218,100.0,18.0,25.0,80.0,1413.6138620820218,1243.0,990.0,972.8780334601979,17.121966539802006,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.267677127283724,15.267677127283724,15.267677127283724,15.267677127283724,,0.9420530921440811,0.9420530921440811,0.9420530921440811,0.9420530921440811,38.79043962115999,38.79043962115999,38.79043962115999,38.79043962115999,0.8342030026055912,0.8342030026055912,0.8342030026055912,0.8342030026055912,0.9734203002605593,0.9734203002605593,0.9734203002605593,0.9734203002605593,37.76002763098774,37.76002763098774,37.76002763098774,37.76002763098774,151.04011052395097,0.05526708574621616,3.814144205150277e-05,2873.0524012848505,2616.898726339248,0.1226642807263097,0.1117278612309495,15.55664469631799,14.938342722311376,973.2073678651705,972.5890658911636,154.35273281112987,147.26310696095322,25374.73856802376,7,0.8391117251330609,1981-05-13
1980,34,2369.706670669801,0.13699999999999998,57.075152643992496,0.023961843654048902,65.0,14.0,17.0,23.0,202.0,321.0,0.1357630803803128,2048.706670669801,1100.0,,275.0,275.0,275.0,275.0,948.7066706698008,35.0,4.0,8.000000000000002,57.0,844.7066706698008,100.0,18.0,25.0,80.0,1046.7066706698008,1243.0,990.0,971.9923954119615,18.00760458803841,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.153315175520127,16.153315175520127,16.153315175520127,16.153315175520127,,0.9453992804266358,0.9453992804266358,0.9453992804266358,0.9453992804266358,41.18654144804767,41.18654144804767,41.18654144804767,41.18654144804767,0.8857320741515629,0.8857320741515629,0.8857320741515629,0.8857320741515629,0.9784604586213944,0.9784604586213944,0.9784604586213944,0.9784604586213944,40.30044917214084,40.30044917214084,40.30044917214084,40.30044917214084,161.20179668856335,0.06823994973334988,4.0707524416303875e-05,2554.4498794101723,2217.372657831301,0.1447659232498852,0.1256630645163096,16.521017965130312,15.707383292353684,972.438327295128,971.6246926223514,165.3270105722724,156.08865136951553,27081.901843678643,7,0.8955655371586853,1981-05-20
1980,35,2042.6729783357944,0.17185714285714285,45.03436927439618,0.022176175702762726,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.1479581696244674,1739.9586926215086,1100.0,,275.0,275.0,275.0,275.0,639.9586926215086,35.857142857142854,4.571428571428571,8.857142857142858,44.30396822414033,546.3690101116538,100.0,18.0,25.0,65.30396822414033,734.3690101116538,1243.0,990.0,971.1876897015316,18.81231029846851,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.958020885950226,16.958020885950226,16.958020885950226,16.958020885950226,,0.9478924677159191,0.9478924677159191,0.9478924677159191,0.9478924677159191,43.3520774701155,43.3520774701155,43.3520774701155,43.3520774701155,0.9323027412928065,0.9323027412928065,0.9323027412928065,0.9323027412928065,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.485035920713194,42.485035920713194,42.485035920713194,42.485035920713194,169.94014368285278,0.08338455846617417,4.2914177697690095e-05,2161.5709846171685,1902.1320729105275,0.1589238434534673,0.1306787775830805,17.36189927500149,16.65571165909543,971.4899989283864,970.7838113124802,174.22140837438874,166.74605235666007,28549.944138719267,7,0.9441119093491821,1981-05-27
1980,36,1717.5334857723772,0.20514285714285713,44.711387692586094,0.02602743057393723,62.0,12.0,14.0,16.0,153.0,257.0,0.1500217012617347,1460.5334857723772,1100.0,,275.0,275.0,275.0,275.0,360.53348577237705,37.99999999999999,6.000000000000001,11.0,22.445664483883398,283.08782128849367,100.0,18.0,25.0,38.44566448388339,436.08782128849367,1243.0,990.0,970.1874158771108,19.812584122889216,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.958294710370932,17.958294710370932,17.958294710370932,17.958294710370932,,0.9509154389586663,0.9509154389586663,0.9509154389586663,0.9509154389586663,46.05569375112691,46.05569375112691,46.05569375112691,46.05569375112691,0.9904450269059549,0.9904450269059549,0.9904450269059549,0.9904450269059549,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.134579876104375,45.134579876104375,45.134579876104375,45.134579876104375,180.5383195044175,0.10547593968371673,4.559048472333774e-05,1860.314920798596,1589.152359062425,0.1617214350369941,0.1381486527505112,18.37306450435696,17.49700084336311,970.6487097441186,969.7726460831248,184.8615463701847,175.65833209745514,30330.437676742134,7,1.0029906639134303,1981-06-03
1980,37,1433.4225149206666,0.23985714285714285,37.34915065754821,0.026075426495626903,62.0,12.0,14.0,16.0,153.0,257.0,0.17970318297318771,1176.4225149206666,1095.8154720656553,,273.9538680164138,273.9538680164138,273.9538680164138,273.9538680164138,80.60704285501122,18.18332725237975,3.276289456562186,4.39104513607065,5.018337298366457,49.73804371163218,80.18332725237975,15.276289456562186,18.39104513607065,21.018337298366458,202.73804371163217,1209.6661339106681,990.0,969.2697988528588,20.7302011471412,0.8629197716757979,0.6385848121477247,988.4984954161765,0.28,0.28,0.28,0.28,18.948696563317643,18.948696563317643,18.948696563317643,18.948696563317643,,0.9525648503598724,0.9525648503598724,0.9525648503598724,0.9525648503598724,48.48976291942787,48.48976291942787,48.48976291942787,48.48976291942787,1.0427906004178038,1.0427906004178038,1.0427906004178038,1.0427906004178038,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.51996766103931,47.51996766103931,47.51996766103931,47.51996766103931,190.0798706441573,0.13296754159968488,4.818808884460153e-05,1551.1556592265113,1327.7083044595877,0.1935666133417805,0.1656829206477922,19.42345468843709,18.49691989086565,969.649887514424,968.9299403854444,192.62494431005405,186.13799863381965,31933.418268218422,7,1.0559992813564294,1981-06-10
1980,38,1167.912855810416,0.2834285714285714,34.469115309749476,0.029127691620760888,62.0,12.0,14.0,16.0,153.0,257.0,0.22058794475797902,910.9128558104159,910.9128558104159,,227.72821395260397,227.72821395260397,227.72821395260397,227.72821395260397,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,998.9128558104159,990.0,968.4277261182613,21.57227388173869,0.5757248191641852,0.3830977700845114,989.0411774107513,0.24931848951161495,0.24931848951161495,0.24931848951161495,0.24931848951161495,20.364132802978382,20.364132802978382,20.364132802978382,20.364132802978382,,0.954355621093875,0.954355621093875,0.954355621093875,0.954355621093875,43.36471221146402,43.36471221146402,43.36471221146402,43.36471221146402,0.9325744561605165,0.9325744561605165,0.9325744561605165,0.9325744561605165,0.979399421377316,0.979399421377316,0.979399421377316,0.979399421377316,42.47309666884202,42.47309666884202,42.47309666884202,42.47309666884202,169.89238667536807,0.14546356423676116,5.185189541457784e-05,1269.7472452468237,1086.4244972913411,0.2365557851841052,0.2024024867642396,20.77075779567496,19.820969884215717,968.74777705649,968.17161984863,184.18975254654595,157.2950551832159,28541.920961461838,7,0.9438465926409337,1981-06-17
1980,39,984.9657316249787,0.33585714285714285,27.79464394231138,0.028650602779326458,62.0,12.0,14.0,16.0,153.0,257.0,0.26197363581579697,727.9657316249787,727.9657316249787,,242.65524387499295,242.65524387499295,242.65524387499295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,815.9657316249788,990.0,967.8216177702881,22.178382229711847,0.40617218184877263,0.2839164818586981,989.3099113362924,0.2618558722200749,0.2618558722200749,0.2618558722200749,0.01,21.226437693784266,21.226437693784266,21.226437693784266,21.47829356600434,,0.9560805154174447,0.9560805154174447,0.9560805154174447,0.0,48.23025092034089,48.23025092034089,48.23025092034089,0.0,1.037209697211632,1.037209697211632,1.037209697211632,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.19639990060521,46.19639990060521,46.19639990060521,0.0,138.58919970181563,0.14086449259353154,5.306591999661041e-05,1073.2959927204863,891.8619896951615,0.2881611762463861,0.2394493240849445,21.741959765622795,20.7728165341251,968.1303588342644,967.4674479587808,144.60000000000002,126.70212968674042,23282.985549905025,7,0.7699399983434201,1981-06-24
1980,40,798.5286048482283,0.3972857142857143,21.7449208914048,0.027108756833779186,58.0,11.0,11.0,11.0,136.0,227.0,0.2849840327008961,571.5286048482282,571.5286048482282,,215.41848149166222,215.41848149166222,140.6916418649038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,651.5286048482283,990.0,967.0941144193929,22.905885580607123,0.2967785109762933,0.18278110803861639,989.520440380985,0.22886228794619154,0.22886228794619154,0.15171943080333436,0.01,22.19746367364599,22.19746367364599,22.27460653078885,22.416325961592182,,0.9532126381697174,0.9532126381697174,0.6807735964134582,0.0,44.727003324508026,44.727003324508026,29.074954784574107,0.0,0.9618710392367317,0.9618710392367317,0.6252678448295506,0.0,0.9777510942685329,0.9777510942685329,0.9720368085542471,0.96,42.17698884865571,42.17698884865571,28.405560277227146,0.0,112.75953797453857,0.140874631948834,5.469748896567819e-05,863.4849952911484,739.6475434553279,0.3069029323609319,0.2628881813093469,22.454644283522697,21.857277206103813,967.3539399811646,966.8585901738212,127.7279226449556,96.4,18943.60237972248,7,0.6264418776363254,1981-07-01
1980,41,685.7061372079039,0.4441428571428571,13.142651173868606,0.019175068209136274,58.0,11.0,11.0,11.0,136.0,227.0,0.331576259780335,458.7061372079039,458.7061372079039,,229.35306860395195,229.35306860395195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,538.7061372079039,990.0,966.6428245488315,23.35717545116841,0.23283278712697839,0.11555121472862465,989.6516159981444,0.2519822822715418,0.2519822822715418,0.01,0.01,22.75680916704126,22.75680916704126,22.998791449312797,22.998791449312797,,0.9566933453772396,0.9566933453772396,0.0,0.0,48.94892887484984,48.94892887484984,0.0,0.0,1.052665137093545,1.052665137093545,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.939620157576464,46.939620157576464,0.0,0.0,93.87924031515293,0.1369748775288768,5.695805306019679e-05,728.4970702319307,647.6489852382476,0.3504985033157962,0.3116004295360176,22.973193349706907,22.51303139665626,966.8139882809276,966.490595940953,96.4,88.79772391315885,15771.712372945694,7,0.521551335084183,1981-07-08
1980,42,601.4859196687964,0.48214285714285715,10.82241331398276,0.017949308166325943,58.0,11.0,11.0,11.0,136.0,227.0,0.3778620201716367,374.4859196687964,374.4859196687964,,187.24295983439816,187.24295983439816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,454.4859196687964,990.0,966.3015918366115,23.69840816338863,0.19593394513889656,0.07575735408367186,989.7283087007773,0.19527799577643754,0.19527799577643754,0.01,0.01,23.231438868389606,23.231438868389606,23.416716864166045,23.416716864166045,,0.951588766673395,0.951588766673395,0.0,0.0,40.588462147462586,40.588462147462586,0.0,0.0,0.8728701537088729,0.8728701537088729,0.0,0.0,0.9763784384318084,0.9763784384318084,0.96,0.96,39.63752868854451,39.63752868854451,0.0,0.0,79.27505737708903,0.1316952275595787,5.8798969279032656e-05,630.1125986840717,571.8920920403683,0.3969280274362959,0.360253072981031,23.40390499108179,23.069642266214693,966.4204503947362,966.1735144141816,85.35041123115005,72.83213905918515,13318.209639350955,7,0.4404169854282723,1981-07-15
1980,43,555.8592006602832,0.5114285714285715,4.269048784298028,0.0077021269215816,58.0,11.0,11.0,11.0,136.0,227.0,0.4084733187460317,328.8592006602833,328.8592006602833,,164.42960033014165,164.42960033014165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,408.8592006602833,990.0,966.1013664029713,23.898633597028752,0.17983086034848547,0.05422154271165364,989.7659475969398,0.1644799604456912,0.1644799604456912,0.01,0.01,23.500101233522876,23.500101233522876,23.654581193968564,23.654581193968564,,0.945406746097407,0.945406746097407,0.0,0.0,35.82587028337877,35.82587028337877,0.0,0.0,0.7704488232984682,0.7704488232984682,0.0,0.0,0.97,0.97,0.96,0.96,34.7510941748774,34.7510941748774,0.0,0.0,69.5021883497548,0.12501674316199246,5.870770016563299e-05,566.8540212047202,542.0087505502821,0.4188124264959468,0.4004558343214409,23.583202978873413,23.434133068604005,966.1508430954212,966.0390393774762,71.75252012220656,66.66342760272856,11676.367642758809,7,0.386123268609749,1981-07-22
1980,44,526.0026616556278,0.534,4.270132936652707,0.008143126429028615,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.3843955008064573,323.5740902270564,323.5740902270564,,161.7870451135282,161.7870451135282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,398.4312330841993,990.0,965.9670119774503,24.032988022549716,0.1761505070441419,0.05172697058717057,989.7721225223687,0.16091251090326303,0.16091251090326303,0.01,0.01,23.644198034015126,23.644198034015126,23.795110544918384,23.795110544918384,,0.9445671795790945,0.9445671795790945,0.0,0.0,35.43967111750444,35.43967111750444,0.0,0.0,0.7621434648925686,0.7621434648925686,0.0,0.0,0.9701438748068846,0.9701438748068846,0.96,0.96,34.381899130928126,34.381899130928126,0.0,0.0,68.76379826185625,0.1308294164158366,5.9024187864953096e-05,537.7325322740754,512.1178199937132,0.4262756914884268,0.3489225891220051,23.701225845628475,23.608859993586336,966.0197963952334,965.9045301899716,73.1422465831196,64.71254083182455,11552.31810799185,7,0.382021101454757,1981-07-29
1980,45,482.40081370038035,0.5640000000000001,6.422953095488106,0.01338428573172597,54.0,9.0,8.0,6.0,107.0,184.0,0.3818797979355004,298.40081370038035,298.40081370038035,,149.20040685019018,149.20040685019018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,369.40081370038035,990.0,965.7708036616516,24.229196338348338,0.16590477132179893,0.03984518406657951,989.7942500446117,0.1439205492477567,0.1439205492477567,0.01,0.01,23.87952583371224,23.87952583371224,24.01344638295999,24.01344638295999,,0.9401665292113194,0.9401665292113194,0.0,0.0,32.84774692592773,32.84774692592773,0.0,0.0,0.7064031596973707,0.7064031596973707,0.0,0.0,0.97,0.97,0.96,0.96,31.8623145181499,31.8623145181499,0.0,0.0,63.7246290362998,0.1320072539070185,5.932430473943357e-05,512.1178199937132,467.1571483252964,0.3938717424310393,0.3592923206660897,23.97098677455876,23.701225845628475,965.9045301899716,965.7022071674638,69.92746605659568,60.52169034836516,10705.737678098367,7,0.35402571686833223,1981-08-05
1980,46,451.6442097873839,0.5935714285714285,3.874862451262743,0.008602024203933915,54.0,9.0,8.0,6.0,107.0,184.0,0.40753195129171693,267.64420978738394,267.64420978738394,,228.08524478414148,39.55896500324244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,338.6442097873839,990.0,965.6323989440433,24.367601055956793,0.15504981152108074,0.025328067019645156,989.8196221214592,0.23697603132580586,0.044118888468663,0.01,0.01,23.9502471460903,24.143104288947445,24.177223177416103,24.177223177416103,,0.9412509546383715,0.2674138781455294,0.0,0.0,50.44523199590536,8.717654704669842,0.0,0.0,1.0848436988366745,0.18747644526171706,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,42.88469649210118,8.456125063529749,0.0,0.0,51.34082155563093,0.11356930894403809,5.322125054998271e-05,462.56506724863937,440.0331111664572,0.4181503512593529,0.3977818755195704,24.018366463069157,23.885865165681903,965.6815428026188,965.580149000249,59.54506764614901,48.2,8625.258021345997,7,0.28522678642017185,1981-08-12
1980,47,418.6851352069494,0.6305714285714286,4.575509273269079,0.010889606520669072,54.0,9.0,8.0,6.0,107.0,184.0,0.43975188674693916,234.6851352069494,234.6851352069494,,234.6851352069494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,305.6851352069494,990.0,965.4840831084313,24.515916891568786,0.14341753148614794,0.015780992855581728,989.8408014756584,0.2590362475422035,0.01,0.01,0.01,24.097682119684862,24.346718367227062,24.346718367227062,24.346718367227062,,0.9559189333763101,0.0,0.0,0.0,53.004563578167215,0.0,0.0,0.0,1.1398830877025206,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11519587468044819,5.716588498923325e-05,435.49688511870175,408.00454625357366,0.4509753670382989,0.4225058922059748,24.164634997725404,23.99320656754466,965.559735983034,965.436020458141,48.2,48.2,8097.600000000001,7,0.26777777777777784,1981-08-19
1980,48,402.8755148274055,0.6494285714285715,2.312519161355835,0.005844899151184186,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.440055584799331,225.44694339883407,225.44694339883407,,225.44694339883407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,294.73265768454837,990.0,965.4120905609217,24.587909439078334,0.13955206234786982,0.015124010902046542,989.8453239267501,0.24611725482163857,0.01,0.01,0.01,24.187116111006777,24.423233365828413,24.423233365828413,24.423233365828413,,0.95709743374889,0.0,0.0,0.0,51.176125036833604,0.0,0.0,0.0,1.1005618287491097,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.06449339693675,0.0,0.0,0.0,48.06449339693675,0.11932853843408475,5.937804153590229e-05,408.00454625357366,391.8169121240828,0.4621411538900692,0.3522053176619833,24.227546743062724,24.164634997725404,965.436020458141,965.3590845606204,48.2,47.7257268892786,8074.8348906853735,7,0.26702496331631526,1981-08-26
1980,49,382.304223411314,0.6734285714285715,2.1000216119116266,0.005492152145887272,46.0,7.0,6.0,4.0,75.0,138.0,0.3610041482183058,244.30422341131404,244.30422341131404,,244.30422341131404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,303.304223411314,990.0,965.3115211170565,24.688478882943464,0.14257723384133036,0.016578549472205842,989.8408442166865,0.2720920138765152,0.01,0.01,0.01,24.25723108575347,24.519323099629986,24.519323099629986,24.519323099629986,,0.9549676528504808,0.0,0.0,0.0,55.499105252990844,0.0,0.0,0.0,1.1935291452256096,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12608985466755318,5.481716369845832e-05,389.1339363713416,377.11676084070143,0.3659344116457683,0.3546336803385602,24.292287226640465,24.21180744872683,965.3456696818566,965.2855838042036,48.2,48.2,8097.600000000001,7,0.26777777777777784,1981-09-02
1980,50,358.48808622247054,0.7007142857142857,4.311180922395091,0.01202323436190647,46.0,7.0,6.0,4.0,75.0,138.0,0.3852390026518882,220.4880862224705,220.4880862224705,,220.4880862224705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,279.48808622247054,990.0,965.1924404311122,24.807559568887687,0.13417178008822456,0.014491487328909971,989.8513367325829,0.2401589164003352,0.01,0.01,0.01,24.41873738507019,24.648896301470526,24.648896301470526,24.648896301470526,,0.9572707671244053,0.0,0.0,0.0,50.54002152266604,0.0,0.0,0.0,1.0868821832831406,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.91153281767437,0.0,0.0,0.0,47.91153281767437,0.1337263633455125,6.046291347609217e-05,373.01012538244936,346.9384943839358,0.3977650281933943,0.3699631474038615,24.4971352178582,24.320162784883397,965.2650506269122,965.1346924719196,48.2,47.045600465806736,8049.1375133692945,7,0.2661751823204132,1981-09-09
1980,51,334.60728031579913,0.7322857142857142,3.817636019469514,0.011620428968008457,46.0,7.0,6.0,4.0,75.0,138.0,0.41281202855093124,196.60728031579916,196.60728031579916,,196.60728031579916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,255.60728031579916,990.0,965.073036401579,24.926963598421008,0.1257435027381322,0.012461618826842885,989.861794878435,0.2079198284263288,0.01,0.01,0.01,24.58083864842971,24.77875847685604,24.77875847685604,24.77875847685604,,0.9534351011169674,0.0,0.0,0.0,45.18798657608862,0.0,0.0,0.0,0.9717846575502929,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.284226844566845,0.0,0.0,0.0,44.284226844566845,0.13225937081503286,6.256718690704657e-05,346.9384943839358,320.2150422476492,0.4309603915898273,0.3977650281933943,24.67853216775808,24.4971352178582,965.1346924719196,965.0010752112382,47.045600465806736,41.03436145560713,7439.75010988723,7,0.2460234824698158,1981-09-16
1980,52,308.2632087885308,0.7728571428571429,3.6416822143233634,0.01196586390951077,46.0,7.0,6.0,4.0,75.0,138.0,0.44796425077069396,170.26320878853076,170.26320878853076,,170.26320878853076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,229.26320878853076,990.0,964.9420698629787,25.057930137021295,0.11644578519485856,0.010222372747025045,989.8733318420582,0.1723553318645165,0.01,0.01,0.01,24.758906647214893,24.921261979079407,24.921261979079407,24.921261979079407,,0.9457307268362678,0.0,0.0,0.0,39.09905410862098,0.0,0.0,0.0,0.840839873303677,0.0,0.0,0.0,0.9744601686052217,0.96,0.96,0.96,38.10646588926163,0.0,0.0,0.0,38.10646588926163,0.12353844780172883,6.215807720072462e-05,320.2150422476492,294.72326674738565,0.4682358523064386,0.4309603915898273,24.84629206429061,24.67853216775808,965.0010752112382,964.8788930669896,41.03436145560713,34.87512057026967,6401.886269395953,7,0.2117025882736757,1981-09-23
1980,53,290.5219447532691,0.797,4.20132199411654,0.014461289654675,46.0,7.0,6.0,4.0,75.0,138.0,0.4750071465933457,152.5219447532691,152.5219447532691,,152.5219447532691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,211.5219447532691,990.0,964.8620877790132,25.13791222098689,0.1101841564203289,0.0087143653040278,989.8811014782756,0.1484046254169133,0.01,0.01,0.01,24.87060907384556,25.00901369926247,25.00901369926247,25.00901369926247,,0.9401576639065276,0.0,0.0,0.0,34.97503400785498,0.0,0.0,0.0,0.7521512689861286,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.92578298761933,0.0,0.0,0.0,33.92578298761933,0.116775285310827,6.178670631899379e-05,290.5219447532691,290.5219447532691,0.4750071465933457,0.4750071465933457,24.87060907384556,24.87060907384556,964.8620877790132,964.8620877790132,33.92578298761933,33.92578298761933,814.2187917028639,1,0.1884765721534407,1981-09-30
1981,1,282.6948141821514,0.8132857142857144,3.1082380843018718,0.011022276044257914,41.0,6.0,4.0,3.0,56.0,110.0,0.3891623277887299,172.69481418215136,172.69481418215136,,172.69481418215136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.69481418215136,990.0,964.8307792567286,25.169220743271403,0.1144804777345243,0.010429059205482843,989.8750904630599,0.17563799914590433,0.01,0.01,0.01,24.868673207185502,25.034311206331402,25.034311206331402,25.034311206331402,,0.9462991708074957,0.0,0.0,0.0,39.856694236846636,0.0,0.0,0.0,0.8571332093945513,0.0,0.0,0.0,0.9757133209394551,0.96,0.96,0.96,38.889913324148914,0.0,0.0,0.0,38.889913324148914,0.13755422046461296,6.255173982667546e-05,287.1870699602335,275.9224808516464,0.3986626956255262,0.3830256007529573,24.90787108217285,24.842672289657152,964.848748279841,964.8036899234066,40.01072750534343,37.2075127256693,6533.505438457017,7,0.2160550740230495,1981-10-01
1981,2,270.7625589770338,0.8348571428571427,0.8086049935122251,0.002977334473697243,41.0,6.0,4.0,3.0,56.0,110.0,0.4062682569364143,160.76255897703376,160.76255897703376,,160.76255897703376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.76255897703376,990.0,964.7830502359081,25.216949764091883,0.11026907937330209,0.009414817513047801,989.8803161031136,0.15952945461899556,0.01,0.01,0.01,24.937736412586453,25.087265867205446,25.087265867205446,25.087265867205446,,0.9425506747654746,0.0,0.0,0.0,37.058318515742386,0.0,0.0,0.0,0.7969530863600512,0.0,0.0,0.0,0.9701725812686403,0.96,0.96,0.96,35.953085931341434,0.0,0.0,0.0,35.953085931341434,0.1327823721066073,6.212221140007072e-05,273.7644374568714,270.26224589706084,0.4070120842624,0.4018052929805,24.940632195857344,24.92036171296112,964.7950577498276,964.7810489835882,36.67451826604059,35.83284720889157,6040.118436465361,7,0.1997393662852302,1981-10-08
1981,3,269.26904498747217,0.8391428571428571,0.49660045479432874,0.0018614184225807572,41.0,6.0,4.0,3.0,56.0,110.0,0.40852732384611806,159.26904498747217,159.26904498747217,,159.26904498747217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.26904498747217,990.0,964.7770761799499,25.22292382005011,0.10974195501499937,0.009287868823935072,989.880970176161,0.1575132107330874,0.01,0.01,0.01,24.946380785478024,25.093893996211108,25.093893996211108,25.093893996211108,,0.9420806735687821,0.0,0.0,0.0,36.70847321721126,0.0,0.0,0.0,0.7894295315529304,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.60721902069492,0.0,0.0,0.0,35.60721902069492,0.13223333812929264,6.210170039126455e-05,270.26224589706084,266.78604271350054,0.4123154228054132,0.4070120842624,24.960752259529727,24.940632195857344,964.7810489835882,964.767144170854,35.83284720889157,35.04314855020329,5982.012795476747,7,0.19781788344830512,1981-10-15
1981,4,258.42434805928696,0.8618571428571428,2.4266946696670493,0.009493561105974685,41.0,6.0,4.0,3.0,56.0,110.0,0.42578988208054874,148.42434805928696,148.42434805928696,,148.42434805928696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,199.42434805928696,990.0,964.7336400151017,25.26635998489829,0.10591442247563629,0.008366069585039342,989.8857195079394,0.14287286988003736,0.01,0.01,0.01,25.00920662295759,25.142079492837627,25.142079492837627,25.142079492837627,,0.9383705066914042,0.0,0.0,0.0,34.16081407596978,0.0,0.0,0.0,0.7346411629240812,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.135989653690686,0.0,0.0,0.0,33.135989653690686,0.12819154887339396,6.20127987565666e-05,264.1051871975735,249.7991800258312,0.4403537272965633,0.4165007176391068,25.05947278924735,24.97626889674248,964.7564207487904,964.698795080155,34.434439249798736,31.15555445667041,5566.846261820035,7,0.1840888314093927,1981-10-22
1981,5,250.267730437245,0.8741428571428571,2.013017303932043,0.007983138675849558,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.43046517993237626,142.55344472295926,142.55344472295926,,142.55344472295926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,192.9820161515307,990.0,964.6996970143412,25.300302985658846,0.10364070165835225,0.007867042801451484,989.8884922555402,0.134947150375995,0.01,0.01,0.01,25.053848090823067,25.178795241199058,25.178795241199058,25.178795241199058,,0.9359931283067807,0.0,0.0,0.0,32.784902726987056,0.0,0.0,0.0,0.7050516715481088,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.80135564517744,0.0,0.0,0.0,31.80135564517744,0.12705297424400236,6.196615386406137e-05,256.6827889882703,246.1954239432886,0.4403537272965633,0.4129610731510475,25.080739800755776,25.01243048268908,964.7267311559532,964.6771725436598,33.67861383603884,31.15555445667041,5342.62774838981,7,0.17667419802876358,1981-10-29
1981,6,267.59641382436774,0.8444285714285714,3.5199264301366093,0.012939827820914086,40.0,6.0,4.0,3.0,53.0,106.0,0.39635488480736986,161.59641382436774,161.59641382436774,,161.59641382436774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,211.59641382436774,990.0,964.7703856552974,25.22961434470249,0.11021043971033527,0.009485695175071213,989.8803038651147,0.16065515866289642,0.01,0.01,0.01,24.94926305115418,25.099918209817076,25.099918209817076,25.099918209817076,,0.9427836472045291,0.0,0.0,0.0,37.2778239793083,0.0,0.0,0.0,0.8016736339636192,0.0,0.0,0.0,0.9713020240876163,0.96,0.96,0.96,36.21153892342498,0.0,0.0,0.0,36.21153892342498,0.1352583693165617,6.223854988593653e-05,281.3222739992266,258.7976520087449,0.4095864053527743,0.3767920630425851,25.00018977741851,24.86981856356441,964.8252890959968,964.735190608035,39.57123745542535,34.15894852971939,6083.538539135397,7,0.2011752162412499,1981-11-05
1981,7,282.00290391566546,0.8134285714285714,4.672865852533009,0.016691248925437045,40.0,6.0,4.0,3.0,53.0,106.0,0.37603257182220684,176.00290391566546,176.00290391566546,,176.00290391566546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,226.00290391566546,990.0,964.8280116156627,25.171988384337332,0.11529510038164179,0.010710246832831515,989.8739946527855,0.18010392028614836,0.01,0.01,0.01,24.865879116836727,25.03598303712287,25.03598303712287,25.03598303712287,,0.9473161905028971,0.0,0.0,0.0,40.65968111885724,0.0,0.0,0.0,0.8744017444915536,0.0,0.0,0.0,0.9774141819203985,0.96,0.96,0.96,39.74503963837214,0.0,0.0,0.0,39.74503963837214,0.14089503530135059,6.272104070913063e-05,287.1870699602335,273.7644374568714,0.3871941914175728,0.3690973970892133,24.913562885868917,24.835873462564724,964.848748279841,964.7950577498276,41.04063785582714,37.68913973471605,6677.166659246521,7,0.22080577576873414,1981-11-12
1981,8,292.06687088931807,0.7972857142857144,4.135096311492857,0.014163457903095743,40.0,6.0,4.0,3.0,53.0,106.0,0.36311889752014753,186.0668708893181,186.0668708893181,,186.0668708893181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,236.0668708893181,990.0,964.8685967395382,25.131403260461866,0.11884706197170629,0.011565684025591985,989.8695872540028,0.19369027570057942,0.01,0.01,0.01,24.807300238764014,24.990990514464595,24.990990514464595,24.990990514464595,,0.9504645744022872,0.0,0.0,0.0,43.02601763185006,0.0,0.0,0.0,0.9252907017602164,0.0,0.0,0.0,0.9795000780154914,0.96,0.96,0.96,42.14498229220107,0.0,0.0,0.0,42.14498229220107,0.14425231409591874,6.291508617881551e-05,302.30479186612183,283.6079686159883,0.3737553656100772,0.3506394964686599,24.85658909486065,24.746068298404055,964.9115239593306,964.834431874464,44.52327176793493,40.14384697626614,7080.35702508978,7,0.2341387905122282,1981-11-19
1981,9,311.7546756001689,0.767,3.0459659961020003,0.009643312626431172,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,105.42857142857143,0.33833619613038735,206.3261041715975,206.3261041715975,,206.3261041715975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,255.46896131445465,990.0,964.9587733780008,25.041226621999208,0.12569468567095807,0.013287718854585713,989.8610175954744,0.22104024063165664,0.01,0.01,0.01,24.681203976842035,24.892244217473692,24.892244217473692,24.892244217473692,,0.9558890940722211,0.0,0.0,0.0,47.73755045667603,0.0,0.0,0.0,1.0266139883156133,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.561025780434456,0.0,0.0,0.0,46.561025780434456,0.14934289078911336,6.270423989399414e-05,323.62655383883583,306.020121877383,0.3463824514208656,0.3213580553460746,24.720848894545693,24.598820579789606,965.0181327691942,964.9301006093868,48.2,45.37360805665372,7822.252331112989,7,0.2586723654468581,1981-11-26
1981,10,335.41743618270255,0.731,3.7989501802874934,0.011175956771745044,38.0,5.0,4.0,3.0,54.0,104.0,0.3101969023410413,231.41743618270252,231.41743618270252,,231.41743618270252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,278.41743618270255,990.0,965.0770871809136,24.92291281908649,0.13379391447031713,0.01542048207552967,989.8507856034541,0.25491353884664847,0.01,0.01,0.01,24.518784883693986,24.763698422540635,24.763698422540635,24.763698422540635,,0.9581408335431651,0.0,0.0,0.0,53.31170681967331,0.0,0.0,0.0,1.146488318702652,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1437643335849826,5.790861927263682e-05,350.2192051008483,329.2057950036568,0.3159118143678022,0.2969568729677529,24.560949075580663,24.418311497202623,965.1510960255042,965.0460289750184,48.2,48.2,8097.600000000001,7,0.26777777777777784,1981-12-03
1981,11,380.10095877793754,0.6777142857142857,5.1874131613573535,0.013847152528549686,38.0,5.0,4.0,3.0,54.0,104.0,0.27377171199094147,276.10095877793754,276.10095877793754,,195.37778814069475,80.72317063724279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,323.10095877793754,990.0,965.3005047938896,24.69949520611036,0.14956411598209063,0.029319652543186445,989.8211162314747,0.1961191375031349,0.0804048517888492,0.01,0.01,24.324492300081918,24.440206585796204,24.51061143758505,24.51061143758505,,0.9402089238693236,0.5352068168372842,0.0,0.0,43.860702692248246,18.05488104398134,0.0,0.0,0.9432409181128655,0.3882770116985234,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.170377469804755,17.513234612661897,0.0,0.0,55.68361208246665,0.1462436161624483,5.590494609088828e-05,386.53109723034976,360.34880084276085,0.2886092579100344,0.2690598524806973,24.355666395188425,24.25799418473977,965.3326554861516,965.2017440042138,61.29632114431664,48.2,9354.8468298544,7,0.30935340045814813,1981-12-10
1981,12,393.9237314131006,0.6614285714285714,2.5636424712897754,0.006475629674127471,38.0,5.0,4.0,3.0,54.0,104.0,0.2640558098708285,289.9237314131006,289.9237314131006,,144.9618657065503,144.9618657065503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,336.9237314131006,990.0,965.3696186570654,24.630381342934534,0.15444260132181173,0.03584400122698345,989.8097133974512,0.13819851870384295,0.13819851870384295,0.01,0.01,24.30189622168186,24.30189622168186,24.4300947403857,24.4300947403857,,0.938262319640781,0.938262319640781,0.0,0.0,32.41567102620673,32.41567102620673,0.0,0.0,0.6971112048646608,0.6971112048646608,0.0,0.0,0.97,0.97,0.96,0.96,31.443200895420528,31.443200895420528,0.0,0.0,62.886401790841056,0.15963154351319228,6.0252023870024886e-05,398.1467533267305,386.53109723034976,0.2690598524806973,0.2612102174161261,24.34994783397637,24.27444687051847,965.3907337666336,965.3326554861516,63.79468593464038,61.29632114431664,10564.915500861298,7,0.34936889883800587,1981-12-17
1981,13,397.01760214275356,0.6565714285714286,1.583637902872064,0.003957382412070771,38.0,5.0,4.0,3.0,54.0,104.0,0.2619754433319266,293.01760214275356,293.01760214275356,,146.50880107137678,146.50880107137678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,340.01760214275356,990.0,965.3848806980392,24.615119301960835,0.15553452429529743,0.037304308211379644,989.8071611674933,0.14028688144635867,0.14028688144635867,0.01,0.01,24.281993588007765,24.281993588007765,24.41228046945412,24.41228046945412,,0.9389531953713138,0.9389531953713138,0.0,0.0,32.7589386388869,32.7589386388869,0.0,0.0,0.704493304062084,0.704493304062084,0.0,0.0,0.97,0.97,0.96,0.96,31.776170479720292,31.776170479720292,0.0,0.0,63.552340959440585,0.16006966301272016,6.0247058987610824e-05,402.90237744418727,391.8169121240828,0.2654300944699005,0.2581270447191808,24.31559040174642,24.24498683048764,965.4130606984988,965.3590845606204,64.8207899601374,62.4334265086926,10676.79328118602,7,0.35306856088578104,1981-12-24
1981,14,417.52096791362084,0.6312857142857143,4.007922031248776,0.009519869262995185,34.57142857142857,5.0,4.0,3.0,46.285714285714285,92.85714285714286,0.2227365568335884,324.66382505647795,324.66382505647795,,162.33191252823897,162.33191252823897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,4.0,3.0,46.285714285714285,368.2352536279065,990.0,965.4788443556114,24.521155644388745,0.1654934090085924,0.05224132542665751,989.7822652655648,0.16164808191312258,0.16164808191312258,0.01,0.01,24.141772828040413,24.141772828040413,24.293420909953536,24.293420909953536,,0.9443614032242726,0.9443614032242726,0.0,0.0,36.29411477385488,36.29411477385488,0.0,0.0,0.7805185972872017,0.7805185972872017,0.0,0.0,0.9705669381452734,0.9705669381452734,0.96,0.96,35.226775397126026,35.226775397126026,0.0,0.0,70.45355079425205,0.16867001896833017,6.027894681402852e-05,430.9578316629287,402.90237744418727,0.2581270447191808,0.2111575502616115,24.24498683048764,24.05856866100756,965.5393102424832,965.4130606984988,73.79127513894746,64.8207899601374,11836.196533434344,7,0.3914086155236225,1981-12-31
1981,15,445.9407588269266,0.5995714285714285,4.043230161975162,0.009025626697862043,34.0,5.0,4.0,3.0,45.0,91.0,0.20412626717582638,354.9407588269266,354.9407588269266,,177.4703794134633,177.4703794134633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,397.9407588269266,990.0,965.6067334147211,24.393266585278866,0.17597740346089052,0.06653203816630932,989.7574905583728,0.18208501220817544,0.18208501220817544,0.01,0.01,23.968672131443505,23.968672131443505,24.140757143651683,24.140757143651683,,0.9490410844036348,0.9490410844036348,0.0,0.0,39.589921171441894,39.589921171441894,0.0,0.0,0.8513961542245568,0.8513961542245568,0.0,0.0,0.9751396154224558,0.9751396154224558,0.96,0.96,38.60724322043767,38.60724322043767,0.0,0.0,77.21448644087533,0.17313267661904505,6.0426902227827964e-05,459.2604427967548,435.49688511870175,0.2089567184279549,0.1981446506601744,24.031334653345837,23.88875494632533,965.6666719925854,965.559735983034,80.24865052372662,74.83030083817368,12972.033722067055,7,0.42896936911597405,1982-01-07
1981,16,489.3184478383004,0.5581428571428572,7.551053885279763,0.015425771674232243,34.0,5.0,4.0,3.0,45.0,91.0,0.18614187755231842,398.3184478383004,398.3184478383004,,199.15922391915018,199.15922391915018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,441.3184478383004,990.0,965.8019330152722,24.19806698472769,0.191286735785047,0.08700630737967774,989.7217069568353,0.21136495229085275,0.21136495229085275,0.01,0.01,23.708408989272108,23.708408989272108,23.909773941562964,23.909773941562964,,0.9544322024610494,0.9544322024610494,0.0,0.0,44.192508811315285,44.192508811315285,0.0,0.0,0.9503765335766727,0.9503765335766727,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,43.30865863508898,43.30865863508898,0.0,0.0,86.61731727017796,0.17699130092677026,6.040978466779487e-05,512.1178199937132,467.1571483252964,0.1947952639196988,0.1776934846772508,23.84137525781494,23.571614328884653,965.9045301899716,965.7022071674638,91.24052106152614,82.0468922720261,14551.709301389896,7,0.4812073181676553,1982-01-14
