WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1981,17,531.1541382172044,0.5304285714285715,5.151476561576585,0.009660051401947601,34.0,5.0,4.0,3.0,45.0,91.0,0.17137896908739964,440.1541382172044,440.1541382172044,,220.0770691086022,220.0770691086022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,483.1541382172044,990.0,965.9901936219774,24.009806378022613,0.20605184894848053,0.10675275323852045,989.6871953978131,0.23960404329661295,0.23960404329661295,0.01,0.01,23.457397732539004,23.457397732539004,23.68700177583562,23.68700177583562,,0.9574689127447354,0.9574689127447354,0.0,0.0,48.47283438489972,48.47283438489972,0.0,0.0,1.0424265459118218,1.0424265459118218,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.36948494239646,47.36948494239646,0.0,0.0,94.73896988479291,0.17837494749554247,5.979795756018667e-05,548.1781559247493,516.7730027239134,0.1760927902973617,0.1660044257810447,23.543683553586163,23.355254800494315,966.0668017016612,965.9254785122577,96.4,92.16911026559696,15916.146940645209,7,0.5263276104710717,1982-01-21
1981,18,563.5159546039555,0.5045714285714286,3.38770515937415,0.006024103192390329,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.17203513909371693,466.51595460395544,466.51595460395544,,233.25797730197772,233.25797730197772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,511.23024031824116,990.0,966.1358217957177,23.864178204282243,0.2171462267231387,0.11919553057306691,989.6636582427038,0.2573982693576699,0.2573982693576699,0.01,0.01,23.27043817762839,23.27043817762839,23.517836446986056,23.517836446986056,,0.9569307061618325,0.9569307061618325,0.0,0.0,50.93960839107579,50.93960839107579,0.0,0.0,1.095475449270447,1.095475449270447,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1710968296230517,5.7404593331004724e-05,571.8920920403683,550.9983234585969,0.1852328749063934,0.1613682484066958,23.338333989807087,23.23089932010188,966.1735144141816,966.0794924555636,96.4,96.4,16195.200000000003,7,0.5355555555555557,1982-01-28
1981,19,595.9733896496864,0.4857142857142857,6.6797910841984125,0.011004210367622341,36.0,6.0,5.0,4.0,54.0,105.0,0.1763423098692737,490.9733896496864,490.9733896496864,,245.4866948248432,245.4866948248432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,537.9733896496864,990.0,966.2783155264975,23.721684473502428,0.23224620043300112,0.1317168128696342,989.6360369866974,0.2705410852349006,0.2705410852349006,0.01,0.01,23.087180374964923,23.087180374964923,23.347721460199818,23.347721460199818,,0.9548714251099275,0.9548714251099275,0.0,0.0,53.06213508843619,53.06213508843619,0.0,0.0,1.1411211846975526,1.1411211846975526,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1618990349656951,5.461304870420793e-05,618.6506296297572,577.9502839498093,0.1816765263655765,0.1697242271665336,23.19324589958614,22.956145408292716,966.3746025185188,966.200776277774,96.4,96.4,16195.200000000003,7,0.5355555555555557,1982-02-04
1981,20,627.3783231161768,0.46914285714285714,4.142622229784349,0.006478580969120414,31.0,6.0,4.0,3.0,41.0,85.0,0.13551069658460538,542.3783231161767,542.3783231161767,,257.7927571476539,257.7927571476539,26.79280882086893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,583.3783231161767,990.0,966.4095132924647,23.59048670753532,0.25804937698930525,0.16330871984160605,989.5786419031691,0.2679560061938874,0.2679560061938874,0.03652743476531591,0.01,22.90117260451056,22.90117260451056,23.132601175939133,23.159128610704446,,0.9484394721592402,0.9484394721592402,0.1359538471474204,0.0,54.90796971262739,54.90796971262739,5.7182251609578305,0.0,1.1808165529597285,1.1808165529597285,0.12297258410662001,0.0,0.9794401155535191,0.9794401155535191,0.962297258410662,0.96,46.89573555472072,46.89573555472072,5.581449840435004,0.0,99.37292094987644,0.1582753998658342,5.085151382769061e-05,647.6489852382476,618.6506296297572,0.1373958029443368,0.1312439329596594,22.934829346160058,22.86729349889617,966.490595940953,966.3746025185188,117.2104466491351,96.4,16694.650719579244,7,0.5520717830548691,1982-02-11
1981,21,661.1746076594942,0.4551428571428571,3.6441102271365287,0.005492017484020743,31.0,6.0,4.0,3.0,41.0,85.0,0.1285706312794243,576.1746076594942,576.1746076594942,,192.0582025531647,192.0582025531647,192.0582025531647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,617.1746076594942,990.0,966.544698430638,23.455301569362046,0.27725547268068856,0.18588463791654203,989.5368598894029,0.20177857344677236,0.20177857344677236,0.20177857344677236,0.01,22.790382885318042,22.790382885318042,22.790382885318042,22.982161458764807,,0.9526912698602322,0.9526912698602322,0.9526912698602322,0.0,40.8949727170396,40.8949727170396,40.8949727170396,0.0,0.8794617788610667,0.8794617788610667,0.8794617788610667,0.0,0.9779461778861067,0.9779461778861067,0.9779461778861067,0.96,39.9934295076465,39.9934295076465,39.9934295076465,0.0,119.98028852293952,0.18146329232513028,5.7843453072190396e-05,673.1577568282033,654.21608557748,0.1299264904576139,0.1262705497155741,22.829951060907828,22.72224322220605,966.5926310273128,966.51686434231,122.42960366627146,118.55657981019078,20156.688471853842,7,0.6665571584607752,1982-02-18
1981,22,703.0028281877176,0.4367142857142857,6.739423634088196,0.009616285753850972,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,94.42857142857143,0.1341725070448495,608.5742567591461,608.5742567591461,,202.85808558638203,202.85808558638203,202.85808558638203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,653.431399616289,990.0,966.7120113127509,23.28798868724917,0.2978598505048914,0.20752760351510954,989.49461254598,0.21635841554161575,0.21635841554161575,0.21635841554161575,0.01,22.56624281768755,22.56624281768755,22.56624281768755,22.772601233229164,,0.954740295369889,0.954740295369889,0.954740295369889,0.0,42.8616098338948,42.8616098338948,42.8616098338948,0.0,0.921755050191286,0.921755050191286,0.921755050191286,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,42.004377637216905,42.004377637216905,42.004377637216905,0.0,126.01313291165071,0.17928749044020337,5.751836737465592e-05,720.3337222668207,682.3088631722309,0.1515869634542374,0.1204195504075717,22.670207376319063,22.48597076648602,966.7813348890672,966.6292354526888,128.46075834166595,123.95877717483604,21170.206329157318,7,0.7000729606202817,1982-02-25
1981,23,741.8869379407121,0.41828571428571426,4.475980841308001,0.006054177812922485,36.0,8.0,6.0,4.0,53.0,107.0,0.14424504473501001,634.8869379407121,634.8869379407121,,211.62897931357065,211.62897931357065,211.62897931357065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,684.8869379407121,990.0,966.8675477517628,23.13245224823717,0.31573572317096826,0.22510447454439558,989.4591598022846,0.22819912207332038,0.22819912207332038,0.22819912207332038,0.01,22.363412928448486,22.363412928448486,22.363412928448486,22.581612050521805,,0.9557253636909225,0.9557253636909225,0.9557253636909225,0.0,44.35826330651025,44.35826330651025,44.35826330651025,0.0,0.9539411463765646,0.9539411463765646,0.9539411463765646,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,43.471098040380056,43.471098040380056,43.471098040380056,0.0,130.41329412114015,0.17578573015664725,5.7060184033398925e-05,751.6655881559767,728.4970702319307,0.1468777355081669,0.142350536842451,22.439551601341982,22.30780868602626,966.906662352624,966.8139882809276,132.1464935149633,128.03282854815717,21909.433412351544,7,0.7245183006730008,1982-03-04
1981,24,784.4360909418019,0.4027142857142857,7.431958383610712,0.009507829049300443,36.0,8.0,6.0,4.0,53.0,107.0,0.13645449523027936,677.4360909418019,677.4360909418019,,225.812030313934,225.812030313934,225.812030313934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,727.4360909418019,990.0,967.0377443637672,22.962255636232822,0.33991598781156274,0.2535273087491237,989.4065567034394,0.24734624092381083,0.24734624092381083,0.24734624092381083,0.01,22.121466098748325,22.121466098748325,22.121466098748325,22.358812339672138,,0.9569317862957332,0.9569317862957332,0.9569317862957332,0.0,46.87536759930377,46.87536759930377,46.87536759930377,0.0,1.0080724214904038,1.0080724214904038,1.0080724214904038,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.937860247317694,45.937860247317694,45.937860247317694,0.0,137.81358074195307,0.17568701908542478,5.6514101506991236e-05,803.6892968412517,760.52821131929,0.140691690863626,0.1331360270947282,22.25741323920888,22.01198678364158,967.114757187365,966.9421128452772,141.05524755043157,133.7060342142651,23152.68156464812,7,0.7656310041219616,1982-03-11
1981,25,834.2194946435427,0.3845714285714286,8.542242635699527,0.010145793603691044,36.0,8.0,6.0,4.0,53.0,107.0,0.12832935795450975,727.2194946435427,727.2194946435427,,242.4064982145142,242.4064982145142,242.4064982145142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,777.2194946435427,990.0,967.2368779785741,22.76312202142586,0.3705733991254208,0.28657200389027315,989.3428545969842,0.26923367291988776,0.26923367291988776,0.26923367291988776,0.01,21.836742945490276,21.836742945490276,21.836742945490276,22.095976618410162,,0.9568789520884086,0.9568789520884086,0.9568789520884086,0.0,49.66720198696458,49.66720198696458,49.66720198696458,0.0,1.06811187068741,1.06811187068741,1.06811187068741,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.98877670940321,47.98877670940321,47.98877670940321,0.0,143.96633012820965,0.17265026473456563,5.502298989812595e-05,863.4849952911484,817.7246825595828,0.130850886957547,0.123916455507049,21.93217750804717,21.667682301415965,967.3539399811646,967.1708987302384,144.60000000000002,143.36424480541666,24186.34346153922,7,0.7998129451567203,1982-03-18
1981,26,928.9272060027073,0.3514285714285714,17.99893033482988,0.019239040327282703,36.0,8.0,6.0,4.0,53.0,107.0,0.11534990040313797,821.9272060027073,821.9272060027073,,243.33985636911362,243.33985636911362,243.33985636911362,91.90763689536648,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,871.9272060027073,990.0,967.6157088240108,22.3842911759892,0.453119491548834,0.3368127677053104,989.2100677407459,0.2594324526658876,0.2594324526658876,0.2594324526658876,0.1051467383801733,21.334926464069195,21.334926464069195,21.334926464069195,21.489212178354908,,0.955303624779592,0.955303624779592,0.955303624779592,0.4091509358365104,48.671642975870796,48.671642975870796,48.671642975870796,18.213863240478478,1.0467019994810924,1.0467019994810924,1.0467019994810924,0.39169598366620384,0.9799861756017415,0.9799861756017415,0.9799861756017415,0.96855760417317,45.39186518953496,45.39186518953496,45.39186518953496,17.84900804667782,154.02460361528273,0.16563326286819285,5.2002587176743115e-05,989.4775076349576,885.1094475277025,0.1208890045167561,0.1081378800168491,21.55093159001703,21.02711085680452,967.8579100305398,967.4404377901108,170.35272248117832,144.60000000000002,25876.1334073675,7,0.8556922423071263,1982-03-25
1981,27,1080.5401418291926,0.3087142857142857,22.970849330365336,0.02123034351880323,40.0,10.0,8.0,5.0,62.0,125.0,0.1158530755975045,955.5401418291925,955.5401418291925,,238.88503545729813,238.88503545729813,238.88503545729813,238.88503545729813,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1013.5401418291925,990.0,968.1531261600347,21.8468738399654,0.5886177277221004,0.4080564793003858,989.0033257929774,0.2637382409046789,0.2637382409046789,0.2637382409046789,0.2637382409046789,20.586461392038252,20.586461392038252,20.586461392038252,20.586461392038252,,0.9554889829916242,0.9554889829916242,0.9554889829916242,0.9554889829916242,46.06084627004152,46.06084627004152,46.06084627004152,46.06084627004152,0.9905558337643338,0.9905558337643338,0.9905558337643338,0.9905558337643338,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.139629344640696,45.139629344640696,45.139629344640696,45.139629344640696,180.55851737856275,0.1671373064716481,5.251334114739992e-05,1150.273452947515,1022.729174239858,0.122221994980153,0.1086698121039776,20.879781504793947,20.193882082800517,968.372287994978,967.971434547611,190.1017862006017,172.11763669625634,30333.830919598546,7,1.0031028743253487,1982-04-01
1981,28,1279.7597228376362,0.26242857142857146,30.810304571719143,0.02420537063278876,40.0,10.0,8.0,5.0,62.0,125.0,0.09797606729875899,1154.7597228376362,1088.8259376702115,,272.2064844175529,272.2064844175529,272.2064844175529,272.2064844175529,65.93378516742483,21.098811253575946,4.4262102473402445,4.219762250715189,2.637351406696993,33.55165000909646,61.098811253575946,14.426210247340245,12.21976225071519,7.637351406696993,95.55165000909645,1176.570721421843,990.0,968.7795152958894,21.22048470411068,0.8106878585089692,0.6228583597579759,988.566453781733,0.28,0.28,0.28,0.28,19.506938485843733,19.506938485843733,19.506938485843733,19.506938485843733,,0.9537746153342496,0.9537746153342496,0.9537746153342496,0.9537746153342496,49.655076569728585,49.655076569728585,49.655076569728585,49.655076569728585,1.067851109026421,1.067851109026421,1.067851109026421,1.067851109026421,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.195595220337616,48.195595220337616,48.195595220337616,48.195595220337616,192.78238088135046,0.1511032556463758,4.91973955795109e-05,1365.945584949549,1172.2200796855432,0.1066352659933382,0.0915116981066393,20.04336520572926,19.1459714586492,969.0515165052216,968.4412631075832,192.8,192.6766661694532,32387.43998806688,7,1.0710132271186137,1982-04-08
1981,29,1409.8175355867668,0.24300000000000002,9.407109786960843,0.006679873163419786,40.714285714285715,10.142857142857142,8.285714285714286,5.714285714285714,63.42857142857143,128.28571428571428,0.0909689813225257,1281.5318213010526,1100.0,,275.0,275.0,275.0,275.0,181.5318213010526,56.58793388219029,7.8571428571428585,11.711708326419847,7.985100112765812,97.38993612253377,97.30221959647601,18.0,19.99742261213413,13.699385827051525,160.81850755110523,1235.2996422086103,990.0,969.1932566534341,20.806743346565813,0.9063429115070456,0.648,988.445657088493,0.28,0.28,0.28,0.28,18.972400435058752,18.972400435058752,18.972400435058752,18.972400435058752,,0.9524791286968465,0.9524791286968465,0.9524791286968465,0.9524791286968465,48.73593063071836,48.73593063071836,48.73593063071836,48.73593063071836,1.0480845296928678,1.0480845296928678,1.0480845296928678,1.0480845296928678,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.76121201810399,47.76121201810399,47.76121201810399,47.76121201810399,191.04484807241596,0.13553049776882234,4.824364850313533e-05,1431.7953534582748,1392.1184694738974,0.103366727404534,0.0873029792268024,19.04286047532966,18.888135352448188,969.2642619111728,969.1360750552234,191.7800745707912,190.17252379058976,32095.534476165878,7,1.0613602670689775,1982-04-15
1981,30,1343.6976771302286,0.25314285714285717,21.56944654658049,0.016106008621125385,45.0,11.0,10.0,10.0,72.0,148.0,0.11025619744641903,1195.6976771302286,1100.0,,275.0,275.0,275.0,275.0,95.69767713022851,28.74506925707879,5.82122460820055,6.466059265555981,6.466059265555981,48.19926473383722,73.74506925707878,16.82122460820055,16.46605926555598,16.46605926555598,120.19926473383723,1207.0323531308354,990.0,968.9814256750851,21.018574324914912,0.8575772176469653,0.648,988.4944227823529,0.28,0.28,0.28,0.28,19.232997107267924,19.232997107267924,19.232997107267924,19.232997107267924,,0.9531056322764945,0.9531056322764945,0.9531056322764945,0.9531056322764945,49.43799812838608,49.43799812838608,49.43799812838608,49.43799812838608,1.0631827554491629,1.0631827554491629,1.0631827554491629,1.0631827554491629,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.09963316704549,48.09963316704549,48.09963316704549,48.09963316704549,192.39853266818196,0.1433516670724315,4.85854880475207e-05,1436.9972565708524,1291.2130338573666,0.1146208999748594,0.1029925417903556,19.433321760204507,18.870418753381472,969.2810680596904,968.8152409635516,192.8,189.98972867727352,32322.95348825457,7,1.0688807370454554,1982-04-22
1981,31,1267.9679923851886,0.2632857142857143,16.79751703325503,0.01343050678348827,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.14158776708268941,1088.539420956617,1082.3259223146674,,270.58148057866686,270.58148057866686,270.58148057866686,270.58148057866686,6.213498641949626,1.8892394519441436,0.46181408825301284,0.41983098932092083,0.41983098932092083,3.02278312311063,48.31781088051557,10.747528373967299,10.41983098932092,10.41983098932092,105.73706883739634,1151.8110925584713,990.0,968.7421851189248,21.257814881075156,0.774403668429768,0.6082333252080018,988.6173630063622,0.28,0.28,0.28,0.28,19.595177887437366,19.595177887437366,19.595177887437366,19.595177887437366,,0.9540159334168001,0.9540159334168001,0.9540159334168001,0.9540159334168001,49.594213368264775,49.594213368264775,49.594213368264775,49.594213368264775,1.066542222973436,1.066542222973436,1.066542222973436,1.066542222973436,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.96602696819686,47.96602696819686,47.96602696819686,47.96602696819686,191.86410787278743,0.1513548579775563,4.9264914089435514e-05,1291.2130338573666,1216.5619918456675,0.157821797234281,0.1165586305101458,19.97500095872473,19.463020605304763,968.8152409635516,968.5806234029436,192.8,187.84787438553676,32233.17012262829,7,1.0659117104043747,1982-04-29
1981,32,1173.0277146739156,0.2804285714285714,10.690714665842377,0.009127417840619356,45.57142857142857,9.714285714285714,9.428571428571429,8.857142857142858,105.57142857142857,179.14285714285714,0.15250721542777293,993.8848575310585,993.8848575310585,,248.47121438276466,248.47121438276466,248.47121438276466,248.47121438276466,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,9.714285714285714,9.428571428571429,8.857142857142858,105.57142857142857,1058.5991432453443,990.0,968.4438013889751,21.556198611024847,0.637805494636714,0.4219855832666099,988.9402089220966,0.2775643710844659,0.2775643710844659,0.2775643710844659,0.2775643710844659,20.21884316203707,20.21884316203707,20.21884316203707,20.21884316203707,,0.955345329994644,0.955345329994644,0.955345329994644,0.955345329994644,47.068145346305194,47.068145346305194,47.068145346305194,47.068145346305194,1.0122181794904344,1.0122181794904344,1.0122181794904344,1.0122181794904344,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.12678243937909,46.12678243937909,46.12678243937909,46.12678243937909,184.50712975751637,0.15733886774637657,5.156785459086141e-05,1195.2983332432605,1141.726989184771,0.1645690614529901,0.1276692849449042,20.32523853939489,20.12083382525813,968.5137947616216,968.345427680295,186.9288979900893,181.48051194444204,30997.19779926275,7,1.0250396097639798,1982-05-06
1981,33,1121.4614871242104,0.29471428571428565,6.461166691058224,0.0058144994450979575,42.0,9.0,8.0,6.0,82.0,147.0,0.13109133944669682,974.4614871242104,974.4614871242104,,243.6153717810526,243.6153717810526,243.6153717810526,243.6153717810526,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,1033.4614871242104,990.0,968.2817361023905,21.71826389760963,0.6032663019297646,0.4106393597681178,988.9860943383021,0.271380751904421,0.271380751904421,0.271380751904421,0.271380751904421,20.43297748400732,20.43297748400732,20.43297748400732,20.43297748400732,,0.9554723925591665,0.9554723925591665,0.9554723925591665,0.9554723925591665,46.642362708231666,46.642362708231666,46.642362708231666,46.642362708231666,1.0030615636178852,1.0030615636178852,1.0030615636178852,1.0030615636178852,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.70951545406704,45.70951545406704,45.70951545406704,45.70951545406704,182.83806181626815,0.16303730515294865,5.2120916238971584e-05,1127.726717014242,1096.498822347363,0.1340630714817415,0.1303507292876732,20.557120328485496,20.401257425772435,968.301426824902,968.2032820130916,183.7362607537648,179.23028203101234,30716.794385133046,7,1.0157670100903784,1982-05-13
1981,34,1078.8764519248666,0.30942857142857144,5.214421897610691,0.004855215384780971,42.0,9.0,8.0,6.0,82.0,147.0,0.13626255949074,931.8764519248665,931.8764519248665,,232.96911298121663,232.96911298121663,232.96911298121663,232.96911298121663,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,990.8764519248665,990.0,968.1478974203354,21.85210257966472,0.5619596675235267,0.3900282027316354,989.0480121297448,0.25700830252464246,0.25700830252464246,0.25700830252464246,0.25700830252464246,20.643106406884925,20.643106406884925,20.643106406884925,20.643106406884925,,0.9553764449577747,0.9553764449577747,0.9553764449577747,0.9553764449577747,45.05859290425,45.05859290425,45.05859290425,45.05859290425,0.9690019979408601,0.9690019979408601,0.9690019979408601,0.9690019979408601,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.15742104616499,44.15742104616499,44.15742104616499,44.15742104616499,176.62968418465996,0.16371740487078185,5.265163243010233e-05,1089.4560494851628,1059.9978690640885,0.1386795240728094,0.1349297202667944,20.73522201148411,20.59148462823392,968.1811475840964,968.0885647313444,178.19545996082906,173.82190656235392,29673.786943022875,7,0.9812760232481109,1982-05-20
1981,35,1018.3252613042274,0.3267142857142857,11.888703436334755,0.0118067089147165,42.857142857142854,9.285714285714286,8.285714285714286,6.857142857142857,83.71428571428571,151.0,0.1484758606368117,867.3252613042274,867.3252613042274,,226.5429456237919,226.5429456237919,226.5429456237919,187.69642443285167,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,9.285714285714286,8.285714285714286,6.857142857142857,83.71428571428571,927.7538327327987,990.0,967.9544657952262,22.045534204773826,0.5042016134258647,0.358785426471246,989.1370129601029,0.24410445869863542,0.24410445869863542,0.24410445869863542,0.20553303012720686,20.938442706178055,20.938442706178055,20.938442706178055,20.97701413474948,,0.9549850678427472,0.9549850678427472,0.9549850678427472,0.8184178314775291,44.43675688061389,44.43675688061389,44.43675688061389,36.745387200965816,0.9556291802282557,0.9556291802282557,0.9556291802282557,0.7902233806659312,0.9798044728712038,0.9798044728712038,0.9798044728712038,0.9769473300140609,42.88813537376376,42.88813537376376,42.88813537376376,36.00242108804947,164.66682720934074,0.16160197431863535,5.270647599660337e-05,1050.5490333418047,976.7769450097452,0.1648278051837041,0.1399268338122132,21.11875406919532,20.78132638392222,968.0588683905028,967.8071077800388,172.40360028492466,144.60000000000002,27664.026971169245,7,0.9148157067185597,1982-05-27
1981,36,900.9565682574739,0.3605714285714286,19.03577008905339,0.021198873755238743,45.0,10.0,9.0,9.0,88.0,161.0,0.179028052527235,739.9565682574739,739.9565682574739,,246.65218941915796,246.65218941915796,246.65218941915796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,803.9565682574739,990.0,967.5038262730299,22.496173726970124,0.3937220346052334,0.2931852092783552,989.3130927561164,0.2703304543955544,0.2703304543955544,0.2703304543955544,0.01,21.53893602869098,21.53893602869098,21.53893602869098,21.799266483086537,,0.9565727978849778,0.9565727978849778,0.9565727978849778,0.0,49.81151798733216,49.81151798733216,49.81151798733216,0.0,1.0712154405877885,1.0712154405877885,1.0712154405877885,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.590711926884204,47.590711926884204,47.590711926884204,0.0,142.77213578065263,0.1586437859512094,5.3695089222736865e-05,957.9333972550564,843.5265543863715,0.1908653606253337,0.1680701398044405,21.868564184460027,21.22049063951735,967.7317335890202,967.2741062175454,144.60000000000002,137.2641703844538,23985.718811149643,7,0.7931785321147369,1982-06-03
1981,37,763.2643362897777,0.4112857142857143,19.66587221800567,0.025858214522243968,45.0,10.0,9.0,9.0,88.0,161.0,0.2114446076859708,602.2643362897777,602.2643362897777,,213.7277656408862,213.7277656408862,174.80880500800535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,666.2643362897777,990.0,966.9530573451591,23.046942654840922,0.3051526820419375,0.20331257664157149,989.4915347413164,0.22670617247509292,0.22670617247509292,0.18813474390366433,0.01,22.311771223682324,22.311771223682324,22.35034265225375,22.528477396157417,,0.9536824810438719,0.9536824810438719,0.8180323293280399,0.0,44.60102936426217,44.60102936426217,36.42506918327351,0.0,0.9591619218120896,0.9591619218120896,0.7833348211456669,0.0,0.9789790045520707,0.9789790045520707,0.9761218616949278,0.96,42.54111746019436,42.54111746019436,35.65540317448007,0.0,120.73763809486877,0.15788661232783885,5.559733321835853e-05,817.7246825595828,705.8654488603318,0.2280887954778712,0.1968877831791128,22.559034625159114,22.01528111414048,967.1708987302384,966.7234617954412,132.88375945235023,96.4,20283.923199937955,7,0.6707646560826044,1982-06-10
1981,38,629.056395911856,0.4695714285714286,17.551708216866277,0.027726770611450114,45.0,10.0,9.0,9.0,88.0,161.0,0.25657303919696534,468.056395911856,468.056395911856,,234.028197955928,234.028197955928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,532.056395911856,990.0,966.4150115473147,23.584988452685284,0.2295475286400051,0.12051926703921846,989.6499332043207,0.25638328400603766,0.25638328400603766,0.01,0.01,22.97853837300001,22.97853837300001,23.224921657006043,23.224921657006043,,0.9562196199958933,0.9562196199958933,0.0,0.0,50.399369270801095,50.399369270801095,0.0,0.0,1.0838574036731417,1.0838574036731417,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.57051154100644,47.57051154100644,0.0,0.0,95.14102308201288,0.15148525395939685,5.664799959464403e-05,682.3088631722309,583.0034913422678,0.2761561506764299,0.2359635184152075,23.24388881031761,22.68238374282018,966.6292354526888,966.22351571104,96.4,90.15390141989177,15983.691877778165,7,0.528561239344516,1982-06-17
1981,39,551.6382007053771,0.5147142857142858,7.212038339705243,0.013035162828483512,45.0,10.0,9.0,9.0,88.0,161.0,0.2920160371257337,390.63820070537713,390.63820070537713,,195.31910035268857,195.31910035268857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,454.63820070537713,990.0,966.0823719031741,23.917628096825833,0.19598768984150322,0.08338123073293795,989.7206310794256,0.20618078547612953,0.20618078547612953,0.01,0.01,23.4320783907753,23.4320783907753,23.62825917625143,23.62825917625143,,0.9535815915440219,0.9535815915440219,0.0,0.0,42.79809648318467,42.79809648318467,0.0,0.0,0.9203891716813909,0.9203891716813909,0.0,0.0,0.9795273593238231,0.9795273593238231,0.96,0.96,41.92276397723423,41.92276397723423,0.0,0.0,83.84552795446847,0.15196377990820453,5.9623685373427935e-05,571.8920920403683,532.5192229643311,0.3023365036547873,0.2815216406045975,23.54679093852501,23.31055643974061,966.1735144141816,965.9963365033394,87.96475771639201,79.79982947326843,14086.048696350703,7,0.46580848863593594,1982-06-24
1981,40,498.82033718416096,0.551,7.565160765004895,0.015124822500387986,42.0,9.0,8.0,6.0,70.0,135.0,0.27094907246615485,363.82033718416096,363.82033718416096,,181.91016859208048,181.91016859208048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,422.82033718416096,990.0,965.8446915173288,24.155308482671312,0.18475817859752638,0.07072319915092394,989.7445186222516,0.18807872759930863,0.18807872759930863,0.01,0.01,23.711748377323566,23.711748377323566,23.889827104922876,23.889827104922876,,0.9502422191503536,0.9502422191503536,0.0,0.0,40.19298918671013,40.19298918671013,0.0,0.0,0.8643653588539814,0.8643653588539814,0.0,0.0,0.9760850056933895,0.9760850056933895,0.96,0.96,39.237837579768666,39.237837579768666,0.0,0.0,78.47567515953733,0.15724732352306453,5.9912087952037124e-05,523.0192327708844,479.5630976092969,0.2815062307191646,0.2581167030603988,23.827290486539788,23.56655667287788,965.953586547469,965.7580339392418,83.7905609589129,74.16724041456263,13183.913426802272,7,0.43597597310854075,1982-07-01
1981,41,467.72940266142456,0.577,3.415420235272474,0.007351875508053629,42.0,9.0,8.0,6.0,70.0,135.0,0.28870581935852246,332.72940266142456,332.72940266142456,,166.36470133071228,166.36470133071228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,391.72940266142456,990.0,965.7047823119764,24.29521768802361,0.17378522315141312,0.056048278056192356,989.7701664987924,0.16709234679646154,0.16709234679646154,0.01,0.01,23.898291840019493,23.898291840019493,24.055384186815953,24.055384186815953,,0.9458517825665086,0.9458517825665086,0.0,0.0,36.879231041503985,36.879231041503985,0.0,0.0,0.7931017428280427,0.7931017428280427,0.0,0.0,0.9704379000932708,0.9704379000932708,0.96,0.96,35.78945607741876,35.78945607741876,0.0,0.0,71.57891215483752,0.15301854535107887,5.975753906495406e-05,477.3484869166725,455.65515596238953,0.2962766869495121,0.2828122507981596,23.970736487414605,23.8405779979468,965.748068191125,965.6504482018308,73.66681762960813,69.02627044217498,12025.257242012704,7,0.39766062308243066,1982-07-08
1981,42,440.44928587604824,0.6054285714285713,3.528189185637262,0.008023786600936727,42.0,9.0,8.0,6.0,70.0,135.0,0.30654902307334453,305.44928587604824,305.44928587604824,,152.72464293802412,152.72464293802412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,364.44928587604824,990.0,965.5820217864422,24.417978213557813,0.16415722352239603,0.04317206293349475,989.7926707135441,0.14867826796633257,0.14867826796633257,0.01,0.01,24.061970659135607,24.061970659135607,24.20064892710194,24.20064892710194,,0.941604732335931,0.941604732335931,0.0,0.0,33.93473982798809,33.93473982798809,0.0,0.0,0.7297793511395287,0.7297793511395287,0.0,0.0,0.97,0.97,0.96,0.96,32.916697633148445,32.916697633148445,0.0,0.0,65.83339526629689,0.14945989871831417,5.986971782028953e-05,445.541354005931,430.9578316629287,0.3132557064320611,0.3030021765346677,24.11891872975869,24.03141860157233,965.6049360930268,965.5393102424832,66.90681175594888,63.82076845650288,11060.010404737879,7,0.3657410848127606,1982-07-15
1981,43,418.43214164675,0.6315714285714286,3.2790407727650046,0.00786266916456673,42.0,9.0,8.0,6.0,70.0,135.0,0.3226942336974497,283.4321416467499,283.4321416467499,,161.2163955557731,122.21574609097685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,342.43214164675,990.0,965.4829446374104,24.517055362589645,0.1563866902017567,0.03277997085726593,989.8108333389409,0.15570554293710442,0.11713411436567586,0.01,0.01,24.172183158593494,24.21075458716492,24.317888701530595,24.317888701530595,,0.9376401102679244,0.803523479914664,0.0,0.0,35.82772149860266,27.17266735417216,0.0,0.0,0.7704886343785519,0.5843584377241324,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.243201619261285,26.357487333546995,0.0,0.0,59.600688952808284,0.14233179391251538,5.835461013048618e-05,426.6328809909446,408.00454625357366,0.3308786660335345,0.3164313066691768,24.222270236821416,24.103414927774992,965.5198479644592,965.436020458141,62.89072690884844,48.2,10012.91574407179,7,0.33111493862671265,1982-07-22
1981,44,392.4112979787321,0.6614285714285714,3.0676355747462725,0.007770230455880629,44.857142857142854,8.428571428571429,6.857142857142857,5.428571428571429,80.85714285714286,146.42857142857142,0.37351529891750285,245.98272655016063,245.98272655016063,,245.98272655016063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.857142857142854,8.428571428571429,6.857142857142857,5.428571428571429,80.85714285714286,306.1255836930178,990.0,965.3618491772189,24.638150822780954,0.1435729794226003,0.018751982985387213,989.837675037592,0.26727394399868104,0.01,0.01,0.01,24.208551916374297,24.465825860372977,24.465825860372977,24.465825860372977,,0.9522662081576109,0.0,0.0,0.0,55.58614237962331,0.0,0.0,0.0,1.1954009113897486,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12285553141317816,5.462392753911072e-05,402.90237744418727,386.53109723034976,0.4010026647548855,0.3350687599720136,24.258072325966705,24.13058362477213,965.4130606984988,965.3326554861516,48.2,48.2,8097.600000000001,7,0.26777777777777784,1982-07-29
1981,45,371.33857395484864,0.6877142857142857,3.7403280553698437,0.0100823313822908,47.0,8.0,6.0,5.0,89.0,155.0,0.41753723405056364,216.33857395484867,216.33857395484867,,216.33857395484867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,277.33857395484864,990.0,965.2566928697742,24.743307130225794,0.13341315051643604,0.014138778786162086,989.8524480706974,0.2345570748390457,0.01,0.01,0.01,24.36119812608414,24.585755200923185,24.585755200923185,24.585755200923185,,0.9574531266697698,0.0,0.0,0.0,49.48542261276891,0.0,0.0,0.0,1.0642026368337398,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.73392673360258,0.0,0.0,0.0,47.73392673360258,0.1285526626308287,6.131911010389646e-05,380.8369423592014,360.34880084276085,0.4301387978466859,0.4069983312012983,24.435795947969385,24.29672385648797,965.304184711796,965.2017440042138,48.2,46.09359944866901,8019.299691245234,7,0.26518848185334765,1982-08-05
1981,46,349.0194826446404,0.7104285714285715,2.247048159075478,0.0064165370085194,47.0,8.0,6.0,5.0,89.0,155.0,0.4441309214641834,194.01948264464036,194.01948264464036,,194.01948264464036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,255.0194826446404,990.0,965.1450974132232,24.854902586776834,0.12553605070248372,0.012241656024794401,989.8622222932727,0.2044263015702645,0.01,0.01,0.01,24.51269857847925,24.707124880049516,24.707124880049516,24.707124880049516,,0.9531276890065978,0.0,0.0,0.0,44.45561140460058,0.0,0.0,0.0,0.9560346538623781,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,43.566499176508565,0.0,0.0,0.0,43.566499176508565,0.1248186500095468,6.237408390783214e-05,353.9823107128336,344.6194637292325,0.4497714618979951,0.4378749878429461,24.54256560339379,24.47901124385437,965.169911553564,965.1230973186462,44.68835810059764,42.5716211026084,7319.17186165344,7,0.24203610653615873,1982-08-12
1981,47,335.23753164590846,0.7317142857142857,2.708381070492156,0.00815745674018013,47.0,8.0,6.0,5.0,89.0,155.0,0.4625445183391679,180.23753164590843,180.23753164590843,,180.23753164590843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,241.23753164590843,990.0,965.0761876582295,24.923812341770468,0.12067196754912304,0.011070190189902157,989.868257842261,0.18582066772197642,0.01,0.01,0.01,24.60624951630947,24.782070184031443,24.782070184031443,24.782070184031443,,0.9489564413714549,0.0,0.0,0.0,41.274225741909866,0.0,0.0,0.0,0.8876177578905348,0.0,0.0,0.0,0.9777845532412568,0.96,0.96,0.96,40.360383087804735,0.0,0.0,0.0,40.360383087804735,0.12034614247991159,6.219702356688155e-05,344.6194637292325,325.6607962357874,0.4759553553623805,0.4497714618979951,24.67125576594969,24.54256560339379,965.1230973186462,965.028303981179,42.5716211026084,38.04667709144172,6780.5443587511945,7,0.22422435048780406,1982-08-19
1981,48,322.164477442613,0.7535714285714284,0.7779648554483174,0.0024199407505046283,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.46462717158242295,172.4501917283273,172.4501917283273,,172.4501917283273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,231.8787631568987,990.0,965.010822387213,24.989177612786957,0.11736891177921226,0.010408266296907758,989.872222821924,0.17530775883324176,0.01,0.01,0.01,24.68609267587762,24.85140043471086,24.85140043471086,24.85140043471086,,0.94646143166125,0.0,0.0,0.0,39.523155537614194,0.0,0.0,0.0,0.8499603341422409,0.0,0.0,0.0,0.9735102130218227,0.96,0.96,0.96,38.484197988509,0.0,0.0,0.0,38.484197988509,0.11947598814132661,6.196329490894678e-05,323.62655383883583,320.2150422476492,0.4840497151914727,0.3685023638231857,24.708221230150365,24.64594992646288,965.0181327691942,965.0010752112382,45.75261846972096,36.718790097928746,6465.345262069513,7,0.21380109993616117,1982-08-26
1981,49,310.12600236799705,0.7698571428571428,3.004975910634966,0.009780758799900943,40.0,6.0,4.0,3.0,65.0,118.0,0.38067842454539935,192.12600236799705,192.12600236799705,,192.12600236799705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,242.12600236799705,990.0,964.9507471245723,25.04925287542767,0.12098553490155729,0.0120807102012797,989.8669337548972,0.20187010319679602,0.01,0.01,0.01,24.71431652712804,24.90618663032484,24.90618663032484,24.90618663032484,,0.9523511754830484,0.0,0.0,0.0,44.347907469337734,0.0,0.0,0.0,0.9537184402008114,0.0,0.0,0.0,0.9799841680682387,0.96,0.96,0.96,43.460287569472726,0.0,0.0,0.0,43.460287569472726,0.14009407205661245,6.283465397068704e-05,320.2150422476492,299.18021087320443,0.394411113140132,0.3685023638231857,24.7879131625652,24.64594992646288,965.0010752112382,964.8967208434927,45.75261846972096,40.95786546752723,7301.328311671419,7,0.2414460420526263,1982-09-02
1981,50,283.0958984274634,0.8108571428571428,3.322532860222574,0.01167561941087743,40.0,6.0,4.0,3.0,65.0,118.0,0.4169653288319873,165.0958984274634,165.0958984274634,,165.0958984274634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,215.0958984274634,990.0,964.8323835937099,25.167616406290126,0.11144555607930788,0.009783151366334342,989.8787712925543,0.16537946287707556,0.01,0.01,0.01,24.881008235967425,25.036387698844504,25.036387698844504,25.036387698844504,,0.9439649796990256,0.0,0.0,0.0,38.028153851711814,0.0,0.0,0.0,0.817809760251867,0.0,0.0,0.0,0.9723038580639601,0.96,0.96,0.96,36.977325490127,0.0,0.0,0.0,36.977325490127,0.13057894074937693,6.221019867462574e-05,290.5219447532691,275.9224808516464,0.4276563462164736,0.4061655311450348,24.92252756344997,24.838026707840445,964.8620877790132,964.8036899234066,38.79392824412551,35.25853919743934,6212.190682341337,7,0.20542958605626116,1982-09-09
1981,51,273.0524584521809,0.8300000000000001,0.6642814158845454,0.0024384159033449715,40.0,6.0,4.0,3.0,65.0,118.0,0.43215876637995565,155.05245845218087,155.05245845218087,,155.05245845218087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,205.05245845218087,990.0,964.7922098338088,25.20779016619128,0.107900800630665,0.008929458968435314,989.883169740401,0.15182081891044422,0.01,0.01,0.01,24.93913908768165,25.080959906592096,25.080959906592096,25.080959906592096,,0.940808075951657,0.0,0.0,0.0,35.67797296172512,0.0,0.0,0.0,0.7672682357360241,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.60763377287337,0.0,0.0,0.0,34.60763377287337,0.12674182860906522,6.199981367215462e-05,273.7644374568714,271.2725109404546,0.4349869420639582,0.4310274961063546,24.949441321290745,24.935018194238012,964.7950577498276,964.7850900437618,34.76906035861349,34.204067308523065,5814.082473842725,7,0.1922646320715187,1982-09-16
1981,52,258.5809736994761,0.861,3.582440999595142,0.014054210194571858,40.0,6.0,4.0,3.0,65.0,118.0,0.45656329771951654,140.58097369947612,140.58097369947612,,140.58097369947612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,190.5809736994761,990.0,964.7332368730675,25.266763126932542,0.10279329519561509,0.007699382764455429,989.88950732204,0.1322843144942927,0.01,0.01,0.01,25.023986134478186,25.14627044897248,25.14627044897248,25.14627044897248,,0.9352516584162632,0.0,0.0,0.0,32.26775499623905,0.0,0.0,0.0,0.6939302149728828,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.299722346351878,0.0,0.0,0.0,31.299722346351878,0.1209907692890897,6.184311424278676e-05,264.1051871975735,246.1954239432886,0.4792940425536968,0.4467916789219509,25.102194988595908,24.99092533889951,964.7564207487904,964.6771725436598,32.56596219715903,28.471196942068374,5258.353354187116,7,0.17388734636862155,1982-09-23
1981,53,243.27968621428656,0.884,2.915737729001989,0.0119851261499644,40.0,6.0,4.0,3.0,65.0,118.0,0.4850384421166294,125.27968621428656,125.27968621428656,,125.27968621428656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.27968621428656,990.0,964.6596781172858,25.340321882714196,0.0973929763044801,0.0063987733282143,989.8962082503672,0.1116275763892868,0.01,0.01,0.01,25.1249025566922,25.22653013308149,25.22653013308149,25.22653013308149,,0.928843936163494,0.0,0.0,0.0,28.672561486287297,0.0,0.0,0.0,0.6166142255115548,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.81238464169868,0.0,0.0,0.0,27.81238464169868,0.1143226755776101,6.16673192113315e-05,243.27968621428656,243.27968621428656,0.4850384421166294,0.4850384421166294,25.1249025566922,25.1249025566922,964.6596781172858,964.6596781172858,27.81238464169868,27.81238464169868,667.4972314007682,1,0.15451324800943708,1982-09-30
1982,1,265.05383091442064,0.8481428571428572,4.354964463226399,0.016599379359903844,37.0,5.0,3.0,2.0,50.0,97.0,0.3661232575968774,168.05383091442062,168.05383091442062,,168.05383091442062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,213.05383091442062,990.0,964.7602153236577,25.23978467634231,0.11072482394358847,0.0100345756277257,989.8792406004287,0.16937267173446785,0.01,0.01,0.01,24.949652605036544,25.109025276771007,25.109025276771007,25.109025276771007,,0.9447530130552083,0.0,0.0,0.0,38.848737350184805,0.0,0.0,0.0,0.8354567172082754,0.0,0.0,0.0,0.9736435003540675,0.96,0.96,0.96,37.82828741287104,0.0,0.0,0.0,37.82828741287104,0.14267343095469806,6.25199450466596e-05,273.7644374568714,256.6827889882703,0.3778983405250152,0.3543192129009864,24.998103713232727,24.89923611641245,964.7950577498276,964.7267311559532,39.99583716447373,35.77512076483967,6355.1522853623355,7,0.21015715229372803,1982-10-01
1982,2,271.56762260255755,0.8330000000000001,2.3853713848977725,0.008921502895929414,39.285714285714285,5.571428571428571,3.5714285714285716,2.5714285714285716,53.42857142857143,104.42857142857143,0.38496116687757975,167.13905117398613,167.13905117398613,,167.13905117398613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.285714285714285,5.571428571428571,3.5714285714285716,2.5714285714285716,53.42857142857143,215.56762260255755,990.0,964.7862704904102,25.213729509589744,0.111612047524872,0.009956819349788771,989.8784311331253,0.1681377190848812,0.01,0.01,0.01,24.92402292363021,25.08216064271509,25.08216064271509,25.08216064271509,,0.944520001706418,0.0,0.0,0.0,38.5920661054699,0.0,0.0,0.0,0.8299369054939764,0.0,0.0,0.0,0.9740483122083047,0.96,0.96,0.96,37.600321587852626,0.0,0.0,0.0,37.600321587852626,0.13834985907132835,6.246655307909379e-05,275.9224808516464,261.382924552137,0.4208385080566299,0.3515480134152368,24.99202519603425,24.88674548562418,964.8036899234066,964.7455316982084,40.53835545978783,33.81660613897076,6316.854026759241,7,0.20889067548807014,1982-10-08
1982,3,258.86485336916166,0.8614285714285714,1.3428958753904843,0.005184483803652343,41.0,6.0,4.0,3.0,56.0,110.0,0.4249422140763395,148.86485336916166,148.86485336916166,,148.86485336916166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,199.86485336916166,990.0,964.7354594134767,25.264540586523303,0.10606987980523072,0.008403512536378714,989.8855266076583,0.14346755204836828,0.01,0.01,0.01,25.006599642133285,25.14006719418165,25.14006719418165,25.14006719418165,,0.9386589519587009,0.0,0.0,0.0,34.26842327490128,0.0,0.0,0.0,0.7369553392451887,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.24037057665424,0.0,0.0,0.0,33.24037057665424,0.12840581239776927,6.202550861577418e-05,261.382924552137,256.6827889882703,0.4285445098737286,0.4208385080566299,25.019229286507088,24.99202519603425,964.7455316982084,964.7267311559532,33.81660613897076,32.73818716282709,5584.382256877912,7,0.18466872542585688,1982-10-15
1982,4,273.82584311075163,0.8304285714285715,3.175006294835896,0.011581732330442613,41.0,6.0,4.0,3.0,56.0,110.0,0.40195005772924236,163.8258431107516,163.8258431107516,,163.8258431107516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,214.8258431107516,990.0,964.7953033724431,25.204696627556977,0.11135024211738796,0.009675196664413842,989.8789745612182,0.16366488819951466,0.01,0.01,0.01,24.92000630057566,25.07367118877517,25.07367118877517,25.07367118877517,,0.9435122462369974,0.0,0.0,0.0,37.77696379290898,0.0,0.0,0.0,0.8124078235034189,0.0,0.0,0.0,0.9720997231025302,0.96,0.96,0.96,36.72641782088243,0.0,0.0,0.0,36.72641782088243,0.13406102370365983,6.226469917661473e-05,283.6079686159883,264.1051871975735,0.4165007176391068,0.3878593416708348,24.97626889674248,24.86338792195297,964.834431874464,964.7564207487904,39.11609423321339,34.434439249798736,6170.038193908249,7,0.20403565456045797,1982-10-22
1982,5,289.56912338383034,0.7987142857142857,0.9877108767544038,0.003420217359639686,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.37201747628225973,181.85483766954465,181.85483766954465,,181.85483766954465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,232.2834090981161,990.0,964.8582764935354,25.14172350646465,0.11751175672852208,0.011207661201911228,989.8712805820696,0.18800403085388528,0.01,0.01,0.01,24.825000057680377,25.003004088534265,25.003004088534265,25.003004088534265,,0.9491658004729658,0.0,0.0,0.0,42.02420085985274,0.0,0.0,0.0,0.9037462550505966,0.0,0.0,0.0,0.9793758239618496,0.96,0.96,0.96,41.15814358883741,0.0,0.0,0.0,41.15814358883741,0.14212657882423987,6.286615960362237e-05,290.5219447532691,287.1870699602335,0.3830256007529573,0.3648605618760482,24.842672289657152,24.81657139947123,964.8620877790132,964.848748279841,41.80951926067138,40.01072750534343,6914.568122924686,7,0.22865635327131897,1982-10-29
1982,6,295.30349657683297,0.7912857142857143,3.1668466728835933,0.0106743013338389,40.0,6.0,4.0,3.0,53.0,106.0,0.35914831930630314,189.303496576833,189.303496576833,,189.303496576833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,239.303496576833,990.0,964.8824032596993,25.11759674030075,0.11998937959431506,0.011840797209030742,989.8681698231967,0.19805972037872452,0.01,0.01,0.01,24.787706843118674,24.975766563497398,24.975766563497398,24.975766563497398,,0.9514699608552772,0.0,0.0,0.0,43.78608551027869,0.0,0.0,0.0,0.9416362475328751,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,42.91036380007312,0.0,0.0,0.0,42.91036380007312,0.145263103458415,6.296396476594187e-05,306.020121877383,287.1870699602335,0.3690973970892133,0.3463824514208656,24.835873462564724,24.720848894545693,964.9301006093868,964.848748279841,45.37360805665372,41.04063785582714,7208.941118412284,7,0.23839091000040621,1982-11-05
1982,7,322.13357847741867,0.7514285714285714,5.514191693121355,0.016770617047529756,40.0,6.0,4.0,3.0,53.0,106.0,0.32954837743944315,216.1335784774187,216.1335784774187,,216.1335784774187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,266.13357847741867,990.0,965.010667892387,24.989332107612945,0.12945855995699734,0.014121354170580542,989.8564200858724,0.2342803309445152,0.01,0.01,0.01,24.611471862540867,24.83575219348538,24.83575219348538,24.83575219348538,,0.9567589907079099,0.0,0.0,0.0,49.90382786668606,0.0,0.0,0.0,1.073200599283571,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.3835347555346,0.0,0.0,0.0,47.3835347555346,0.14722724183620003,6.104569721237457e-05,344.6194637292325,309.0284073518941,0.3430105371487632,0.3075856449108869,24.700428860235736,24.458839224374305,965.1230973186462,964.9451420367594,48.2,46.04414217794645,7960.433838929814,7,0.26324185975297004,1982-11-12
