WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1982,8,370.6843644638167,0.6871428571428572,7.6467556567854285,0.020357612443891417,40.0,6.0,4.0,3.0,53.0,106.0,0.2864672612085869,264.6843644638167,264.6843644638167,,223.77880370973955,40.905560754077165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,314.6843644638167,990.0,965.2534218223191,24.74657817768095,0.14659363870842354,0.024154118813816683,989.8292522424778,0.23801568400724002,0.045936792732289886,0.01,0.01,24.337814736151472,24.52989362742642,24.56583042015871,24.56583042015871,,0.9473105550943334,0.26785160373365674,0.0,0.0,50.67142016428884,9.144075402204676,0.0,0.0,1.0897079605223405,0.1966467828431113,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,43.298324568709965,8.869753140138535,0.0,0.0,52.1680777088485,0.1403641827784224,5.460413557705254e-05,398.1467533267305,353.9823107128336,0.2994499916861438,0.2662334908279746,24.395284864834995,24.258585253712997,965.3907337666336,965.169911553564,63.337047008191554,48.2,8764.237055086549,7,0.28982265393804724,1982-11-19
1982,9,427.13077469214085,0.6209999999999999,8.730527067146332,0.020126620207405986,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2561756064717397,317.70220326356946,317.70220326356946,,158.85110163178473,158.85110163178473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,368.84506040642657,990.0,965.5220884861146,24.477911513885406,0.1657086287411014,0.04895543994040471,989.7853359313185,0.15694898720290934,0.15694898720290934,0.01,0.01,24.106298458000996,24.106298458000996,24.2532474452039,24.2532474452039,,0.9433767871574223,0.9433767871574223,0.0,0.0,35.424711516848205,35.424711516848205,0.0,0.0,0.761821753050499,0.761821753050499,0.0,0.0,0.9702208594124409,0.9702208594124409,0.96,0.96,34.370344916740166,34.370344916740166,0.0,0.0,68.74068983348033,0.16095048440532297,6.010603677263677e-05,459.2604427967548,408.00454625357366,0.2648463468969688,0.2459637398651739,24.216315238517275,23.92537084275465,965.6666719925854,965.436020458141,73.67990736730418,65.456799119553,11548.435892024696,7,0.38189272129711294,1982-11-26
1982,10,475.2847077948653,0.5690000000000001,3.8235119420790755,0.008037658171106543,42.0,7.0,5.0,3.0,61.0,118.0,0.24832155728726352,357.2847077948653,357.2847077948653,,178.64235389743266,178.64235389743266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,411.2847077948653,990.0,965.7387811850768,24.261218814923122,0.1806868970720692,0.0676383820791764,989.7516747208487,0.1836671777615341,0.1836671777615341,0.01,0.01,23.829226358010306,23.829226358010306,24.002893535771843,24.002893535771843,,0.9494078938571493,0.9494078938571493,0.0,0.0,39.635030431874874,39.635030431874874,0.0,0.0,0.8523662458467712,0.8523662458467712,0.0,0.0,0.9752366245846771,0.9752366245846771,0.96,0.96,38.65462999899745,38.65462999899745,0.0,0.0,77.3092599979949,0.16264625437494376,6.0104609775872495e-05,486.0250263913084,467.1571483252964,0.2525916609068622,0.2427858517412966,23.877991154244132,23.76478518722558,965.7871126187608,965.7022071674638,79.73723712442562,75.47214354654747,12987.955679663142,7,0.4294958888777494,1982-12-03
1982,11,511.4999765595041,0.5434285714285715,5.28488662565372,0.010397304783952257,42.0,7.0,5.0,3.0,61.0,118.0,0.23075962785374424,393.4999765595041,393.4999765595041,,196.74998827975205,196.74998827975205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,447.4999765595041,990.0,965.9017498945177,24.098250105482293,0.19346838906398062,0.08473198893608591,989.7217996219999,0.20811248417766529,0.20811248417766529,0.01,0.01,23.611937243304578,23.611937243304578,23.810049727482244,23.810049727482244,,0.954079231709452,0.954079231709452,0.0,0.0,43.46684448497745,43.46684448497745,0.0,0.0,0.9347708491393002,0.9347708491393002,0.0,0.0,0.9799525786580165,0.9799525786580165,0.96,0.96,42.595530331906765,42.595530331906765,0.0,0.0,85.19106066381353,0.16654002459626388,6.013900727835391e-05,523.0192327708844,494.6810831907137,0.2385375224758849,0.2256131182305708,23.71284944346486,23.542822500555943,965.953586547469,965.8260648743582,87.54417615355442,81.69577963521785,14312.098191520672,7,0.47328367035451957,1982-12-10
1982,12,546.4718528016581,0.5191428571428572,5.686977491033027,0.010415845146181487,42.0,7.0,5.0,3.0,61.0,118.0,0.2160187644752307,428.47185280165803,428.47185280165803,,214.23592640082902,214.23592640082902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,482.47185280165803,990.0,966.0591233376074,23.94087666239256,0.20581104925618282,0.10123871452238256,989.6929502362215,0.23171850064111918,0.23171850064111918,0.01,0.01,23.40210839797289,23.40210839797289,23.62382689861401,23.62382689861401,,0.9568091076201287,0.9568091076201287,0.0,0.0,47.04216392461375,47.04216392461375,0.0,0.0,1.0116594392390055,1.0116594392390055,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.10132064612147,46.10132064612147,0.0,0.0,92.20264129224294,0.16871154150315412,5.9778035296569333e-05,562.8280752081156,527.3375978981461,0.2237655734586772,0.2096554972961635,23.51691260764363,23.30397219167483,966.1327263384364,965.9730191905415,95.43316915472089,88.40626613452321,15490.043737096816,7,0.5122368960680164,1982-12-17
1982,13,577.1976295352988,0.49485714285714294,4.697283711729613,0.00805904010040667,42.0,7.0,5.0,3.0,61.0,118.0,0.2045017166879168,459.1976295352988,459.1976295352988,,229.5988147676494,229.5988147676494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,513.1976295352988,990.0,966.1973893329088,23.802610667091194,0.21837104842631616,0.115741281140661,989.665887670433,0.2524583999363267,0.2524583999363267,0.01,0.01,23.216039937587897,23.216039937587897,23.45849833752422,23.45849833752422,,0.9575132653259013,0.9575132653259013,0.0,0.0,50.05043088968988,50.05043088968988,0.0,0.0,1.0763533524664488,1.0763533524664488,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.1748166136044,48.1748166136044,0.0,0.0,96.34963322720883,0.1669786509785696,5.83126170654262e-05,595.7090611902229,566.8540212047202,0.208166468942423,0.1980832719989801,23.27981679337728,23.101190687200287,966.280690775356,966.1508430954212,96.4,96.22371629523084,16186.738382171083,7,0.5352757401511602,1982-12-24
1982,14,620.4827899309786,0.4735714285714286,7.419989149717821,0.011853700196513587,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.2191705673121913,484.4827899309786,484.4827899309786,,242.2413949654893,242.2413949654893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,542.7685042166929,990.0,966.3819311597239,23.61806884027609,0.23497121682073546,0.1279180484340928,989.6371107347452,0.26869187391257954,0.26869187391257954,0.01,0.01,22.98648770110869,22.98648770110869,23.245179575021268,23.245179575021268,,0.9559481253587905,0.9559481253587905,0.0,0.0,52.196779065016344,52.196779065016344,0.0,0.0,1.1225113777422868,1.1225113777422868,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1554576885495141,5.531257891442017e-05,647.6489852382476,601.777842158206,0.2283198537841929,0.1960856511047445,23.06436037369235,22.839515987737258,966.490595940953,966.3071113686328,96.4,96.4,16195.200000000003,7,0.5355555555555557,1982-12-31
1982,15,670.4440308280515,0.4508571428571429,6.322515929202869,0.009302703709324086,46.0,7.0,6.0,4.0,76.0,139.0,0.2074786660115931,531.4440308280515,531.4440308280515,,252.55757263443843,252.55757263443843,26.328885559174655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,590.4440308280515,990.0,966.5817761233121,23.418223876687843,0.2620647491012211,0.1560046125931384,989.5819306383056,0.2673297097906001,0.2673297097906001,0.03590113836202863,0.01,22.73282480520285,22.73282480520285,22.964253376631422,22.990154514993453,,0.9511260574584159,0.9511260574584159,0.13583561467005995,0.0,53.548786133185565,53.548786133185565,5.572384018915515,0.0,1.1515867985631305,1.1515867985631305,0.1198362154605487,0.0,0.9791264786889119,0.9791264786889119,0.9619836215460548,0.96,46.7411488794643,46.7411488794643,5.426863165178583,0.0,98.90916092410718,0.14751812373691459,5.1706880240272717e-05,691.9065967426677,647.6489852382476,0.2146224315457959,0.2008941678752292,22.839515987737258,22.6455618909483,966.6676263869706,966.490595940953,113.96412646875024,96.4,16616.739035250008,7,0.5494953384672622,1983-01-07
1982,16,724.3983322743092,0.42657142857142855,6.756987236658769,0.009319077131955627,46.0,7.0,6.0,4.0,76.0,139.0,0.19195755358643526,585.3983322743092,585.3983322743092,,195.13277742476976,195.13277742476976,195.13277742476976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,644.3983322743092,990.0,966.7975933290971,23.20240667090281,0.292726447289091,0.19204608595923855,989.5152274667516,0.2059292495234391,0.2059292495234391,0.2059292495234391,0.01,22.511704888131046,22.511704888131046,22.511704888131046,22.70763413765448,,0.9532337806259167,0.9532337806259167,0.9532337806259167,0.0,41.06289430258779,41.06289430258779,41.06289430258779,0.0,0.8830729957545762,0.8830729957545762,0.8830729957545762,0.0,0.9783072995754577,0.9783072995754577,0.9783072995754577,0.96,40.17381700930865,40.17381700930865,40.17381700930865,0.0,120.52145102792595,0.16636088293486215,5.7189404232014165e-05,733.8512888156049,691.9065967426677,0.2008941678752292,0.189411672526103,22.696462323916823,22.45795263443982,966.8354051552624,966.6676263869706,122.42614819915433,113.96412646875024,20247.603772691557,7,0.6695636168218108,1983-01-14
1982,17,740.5686665863033,0.419,3.309788274863714,0.004453357968756185,46.0,7.0,6.0,4.0,76.0,139.0,0.18771695568753405,601.5686665863033,601.5686665863033,,200.52288886210113,200.52288886210113,200.52288886210113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,660.5686665863033,990.0,966.8622746663451,23.13772533365482,0.30191588903851624,0.20284786927965062,989.4952362416818,0.2132058999638365,0.2132058999638365,0.2132058999638365,0.01,22.419755675372837,22.419755675372837,22.419755675372837,22.622961575336678,,0.9542524471220306,0.9542524471220306,0.9542524471220306,0.0,42.07136470145916,42.07136470145916,42.07136470145916,0.0,0.9047605312141755,0.9047605312141755,0.9047605312141755,0.0,0.9797208425199868,0.9797208425199868,0.9797208425199868,0.96,41.21836229816174,41.21836229816174,41.21836229816174,0.0,123.65508689448522,0.1669707843619092,5.709946737251762e-05,751.6655881559767,728.4970702319307,0.190803787248927,0.1849226600102868,22.48839827484566,22.356655359529935,966.906662352624,966.8139882809276,125.68901493860102,121.35017297057666,20774.054598273517,7,0.6869727049693624,1983-01-21
1982,18,778.2702215815217,0.4045714285714285,7.05136508181345,0.009034271290981272,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,138.14285714285714,0.17758453902451185,640.1273644386646,640.1273644386646,,213.3757881462215,213.3757881462215,213.3757881462215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,697.4130787243788,990.0,967.0130808863261,22.986919113673935,0.3228542056250526,0.2286050794450279,989.4485407149299,0.23055731399739907,0.23055731399739907,0.23055731399739907,0.01,22.20490251460646,22.20490251460646,22.20490251460646,22.42545982860386,,0.9558002359223037,0.9558002359223037,0.9558002359223037,0.0,44.40836863561861,44.40836863561861,44.40836863561861,0.0,0.9550186803358841,0.9550186803358841,0.9550186803358841,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,43.52020126290624,43.52020126290624,43.52020126290624,0.0,130.5606037887187,0.1677503777160583,5.666009314399989e-05,801.0251437286709,760.52821131929,0.182767710561159,0.1710308360138138,22.30625991271256,22.074883185058056,967.1041005749148,966.9421128452772,134.77522023042346,127.26449481012472,21934.181436504743,7,0.725336687715104,1983-01-28
1982,19,816.6049178430583,0.3911428571428571,2.6069710009395357,0.003195695444235143,43.0,7.0,5.0,4.0,78.0,137.0,0.16777498962341006,679.6049178430583,679.6049178430583,,226.53497261435274,226.53497261435274,226.53497261435274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,734.6049178430583,990.0,967.1664196713722,22.833580328627786,0.3439899615433207,0.2549760851191629,989.4010339533376,0.2483222130293762,0.2483222130293762,0.2483222130293762,0.01,21.986292068935903,21.986292068935903,21.986292068935903,22.22461428196528,,0.9569690932897749,0.9569690932897749,0.9569690932897749,0.0,46.74330690011264,46.74330690011264,46.74330690011264,0.0,1.0052324064540352,1.0052324064540352,1.0052324064540352,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.808440762110386,45.808440762110386,45.808440762110386,0.0,137.42532228633112,0.1682885807365372,5.617099639693687e-05,819.2739407352476,803.6892968412517,0.1704638851586707,0.1672212347887582,22.05973403744977,21.971115230347653,967.177095762941,967.114757187365,137.87556978507985,135.23632770513615,23087.45414410363,7,0.7634740127018397,1983-02-04
1982,20,846.0701171568256,0.37785714285714284,3.9733716471085274,0.0047078934265451285,43.0,7.0,5.0,4.0,78.0,137.0,0.16192570024743821,709.0701171568256,709.0701171568256,,236.35670571894187,236.35670571894187,236.35670571894187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,764.0701171568256,990.0,967.2842804686272,22.715719531372752,0.36073474414983936,0.2746588382607595,989.3646064175894,0.26158155272057154,0.26158155272057154,0.26158155272057154,0.01,21.818744396241588,21.818744396241588,21.818744396241588,22.070325948962157,,0.9568504283798395,0.9568504283798395,0.9568504283798395,0.0,48.39271851336226,48.39271851336226,48.39271851336226,0.0,1.0407036239432745,1.0407036239432745,1.0407036239432745,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.42486414309502,47.42486414309502,47.42486414309502,0.0,142.2745924292851,0.16815935830664971,5.573603700123078e-05,847.0875422650073,843.5265543863715,0.1624133814016815,0.1617306277857409,21.833207832175137,21.812959021868167,967.28835016906,967.2741062175454,142.44051747917842,141.85977980455172,23902.13152811989,7,0.790414402384917,1983-02-11
1982,21,852.1683792696741,0.3772857142857143,5.28190648567225,0.006108158715156129,43.0,7.0,5.0,4.0,78.0,137.0,0.1607980051259699,715.1683792696741,715.1683792696741,,238.389459756558,238.389459756558,238.389459756558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,770.1683792696741,990.0,967.3086735170785,22.691326482921358,0.3648284665013444,0.2787324773521423,989.3564390561465,0.2643257706713534,0.2643257706713534,0.2643257706713534,0.01,21.78343976839653,21.78343976839653,21.78343976839653,22.03776553906788,,0.9568398169979542,0.9568398169979542,0.9568398169979542,0.0,48.72679310815794,48.72679310815794,48.72679310815794,0.0,1.0478880238313535,1.0478880238313535,1.0478880238313535,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.602874970095804,47.602874970095804,47.602874970095804,0.0,142.80862491028742,0.16759758767231842,5.547650384954659e-05,876.9389119074414,843.5265543863715,0.1624133814016815,0.1562252491476396,21.833207832175137,21.63881849231164,967.4077556476298,967.2741062175454,144.60000000000002,141.85977980455172,23991.84898492829,7,0.7933812495015968,1983-02-18
1982,22,915.4288467804624,0.3565714285714286,9.169306300979997,0.01002073849701873,42.142857142857146,7.428571428571429,5.857142857142857,4.857142857142857,73.28571428571429,133.57142857142858,0.1460547116946463,781.8574182090339,781.8574182090339,,260.6191394030113,260.6191394030113,260.6191394030113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.142857142857146,7.428571428571429,5.857142857142857,4.857142857142857,73.28571428571429,837.2859896376052,990.0,967.5617153871218,22.43828461287816,0.42142230796498475,0.31736929589104346,989.2612083961441,0.27987846448392373,0.27987846448392373,0.27987846448392373,0.01,21.419614544538227,21.419614544538227,21.419614544538227,21.68949300902215,,0.9561468549922614,0.9561468549922614,0.9561468549922614,0.0,52.33712725597104,52.33712725597104,52.33712725597104,0.0,1.1255296184079793,1.1255296184079793,1.1255296184079793,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.15803311305990836,5.1418441614189405e-05,941.1240560143012,885.1094475277025,0.1547831179326691,0.137070133502187,21.589525539915957,21.27379617518929,967.6644962240572,967.4404377901108,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1983-02-25
1982,23,971.9343321296591,0.33828571428571436,12.004718140854834,0.01209452635200617,41.0,8.0,7.0,6.0,67.0,129.0,0.13283159321571067,842.9343321296591,842.9343321296591,,240.00732379170216,240.00732379170216,240.00732379170216,122.91236075455264,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,898.9343321296591,990.0,967.7846568693757,22.21534313062427,0.477831378853708,0.346980216750755,989.1751884043955,0.2530745441615032,0.2530745441615032,0.2530745441615032,0.1373602584472175,21.1374569908583,21.1374569908583,21.1374569908583,21.25317127657258,,0.9550693489062309,0.9550693489062309,0.9550693489062309,0.5454937414600028,47.538316348137016,47.538316348137016,47.538316348137016,24.23611251583978,1.0223293838309035,1.0223293838309035,1.0223293838309035,0.5212067207707479,0.9797942962388048,0.9797942962388048,0.9797942962388048,0.9712228676673762,44.40006215245146,44.40006215245146,44.40006215245146,23.7429192953086,156.943105752663,0.16132145586329916,5.1669164304290574e-05,1025.1570830002852,941.1240560143012,0.137070133502187,0.1258343742038644,21.27379617518929,20.876710919369295,967.9790651180008,967.6644962240572,171.78201536348817,144.60000000000002,26366.44176644738,7,0.8719061430703499,1983-03-04
1982,24,1055.221238392061,0.31685714285714284,8.24604461586523,0.0077815865061502424,41.0,8.0,7.0,6.0,67.0,129.0,0.12228521463563945,926.2212383920611,926.2212383920611,,231.55530959801527,231.55530959801527,231.55530959801527,231.55530959801527,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,982.2212383920611,990.0,968.0735524635178,21.92644753648212,0.5540400295577209,0.3872910793817575,989.0586688910605,0.2550996679573206,0.2550996679573206,0.2550996679573206,0.2550996679573206,20.730016759585336,20.730016759585336,20.730016759585336,20.730016759585336,,0.9554647714717417,0.9554647714717417,0.9554647714717417,0.9554647714717417,44.97506423510213,44.97506423510213,44.97506423510213,44.97506423510213,0.9672056824753146,0.9672056824753146,0.9672056824753146,0.9672056824753146,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.075562950400084,44.075562950400084,44.075562950400084,44.075562950400084,176.30225180160033,0.16708138805810474,5.2878185772608076e-05,1082.8793953113418,1027.8009259147989,0.1255106866976043,0.1191268395710039,20.863810629642582,20.59506235831985,968.16047809955,967.9873743385892,180.40896391497148,172.1918336126109,29618.77830266886,7,0.9794569544533352,1983-03-11
1982,25,1084.3987247313414,0.30657142857142855,0.5064431399999064,0.00046615585460614285,41.0,8.0,7.0,6.0,67.0,129.0,0.11896024454988366,955.3987247313415,955.3987247313415,,238.84968118283538,238.84968118283538,238.84968118283538,238.84968118283538,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1011.3987247313415,990.0,968.16525313487,21.834746865130096,0.580737825941774,0.40141298276996923,989.0178491912882,0.2649470695968278,0.2649470695968278,0.2649470695968278,0.2649470695968278,20.587648986821527,20.587648986821527,20.587648986821527,20.587648986821527,,0.9555167296291095,0.9555167296291095,0.9555167296291095,0.9555167296291095,46.07953487448079,46.07953487448079,46.07953487448079,46.07953487448079,0.9909577392361459,0.9909577392361459,0.9909577392361459,0.9909577392361459,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.15794417699118,45.15794417699118,45.15794417699118,45.15794417699118,180.63177670796472,0.16657326231000152,5.2517896627038247e-05,1086.4244972913411,1082.8793953113418,0.1191268395710039,0.1187381178550567,20.59506235831985,20.57776449149043,968.17161984863,968.16047809955,180.92886043195568,180.40896391497148,30346.13848693807,7,1.003509870599804,1983-03-18
1982,26,1096.5543620280007,0.3017142857142857,7.3070258298624,0.006590634933064843,41.0,8.0,7.0,6.0,67.0,129.0,0.11764987752090712,967.5543620280008,967.5543620280008,,241.8885905070002,241.8885905070002,241.8885905070002,241.8885905070002,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1023.5543620280008,990.0,968.2034565663736,21.79654343362631,0.592697911347906,0.4072963112215523,989.0000057774305,0.26904959718445026,0.26904959718445026,0.26904959718445026,0.26904959718445026,20.52749961387241,20.52749961387241,20.52749961387241,20.52749961387241,,0.9555456641618542,0.9555456641618542,0.9555456641618542,0.9555456641618542,46.52986165678225,46.52986165678225,46.52986165678225,46.52986165678225,1.0006421861673602,1.0006421861673602,1.0006421861673602,1.0006421861673602,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.59926442364661,45.59926442364661,45.59926442364661,45.59926442364661,182.3970576945864,0.16633822337242182,5.236604192436788e-05,1117.0362502238706,1086.4244972913411,0.1187381178550567,0.1154841662248172,20.57776449149043,20.422535815299454,968.2678282149892,968.17161984863,185.31953396180572,180.92886043195568,30642.70569269052,7,1.0133169871921468,1983-03-25
1982,27,1092.7770007834072,0.303,4.642902745881657,0.004229104018517229,45.0,11.0,10.0,10.0,72.0,148.0,0.1354409330032887,944.7770007834073,944.7770007834073,,236.1942501958518,236.1942501958518,236.1942501958518,236.1942501958518,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1010.7770007834073,990.0,968.1915848596051,21.808415140395027,0.5801689400831354,0.39627206837916906,989.0235589915379,0.26136223776439993,0.26136223776439993,0.26136223776439993,0.26136223776439993,20.57061189416836,20.57061189416836,20.57061189416836,20.57061189416836,,0.9553855943729129,0.9553855943729129,0.9553855943729129,0.9553855943729129,45.52269881132132,45.52269881132132,45.52269881132132,45.52269881132132,0.9789827701359423,0.9789827701359423,0.9789827701359423,0.9789827701359423,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.612244835094884,44.612244835094884,44.612244835094884,44.612244835094884,178.44897934037954,0.16329938006844508,5.2467232904929105e-05,1107.711819429938,1086.4244972913411,0.1362266778492123,0.1336087576244923,20.60160811375777,20.49773937723481,968.2385228610656,968.17161984863,180.63658842398675,177.5160830350311,29979.428529183766,7,0.9913832185576642,1983-04-01
1982,28,1076.5921036849904,0.311,1.8755006529792289,0.0017408862086786285,42.142857142857146,10.428571428571429,8.857142857142858,7.142857142857143,66.28571428571429,134.85714285714286,0.1252273029037799,941.7349608278475,941.7349608278475,,235.4337402069619,235.4337402069619,235.4337402069619,235.4337402069619,0.0,0.0,0.0,0.0,0.0,0.0,42.142857142857146,10.428571428571429,8.857142857142858,7.142857142857143,66.28571428571429,1003.163532256419,990.0,968.1407180401528,21.8592819598472,0.5732025129500248,0.3947997210406782,989.0319977660092,0.2603355492793985,0.2603355492793985,0.2603355492793985,0.2603355492793985,20.63094417657706,20.63094417657706,20.63094417657706,20.63094417657706,,0.9554514041992455,0.9554514041992455,0.9554514041992455,0.9554514041992455,45.51302741255493,45.51302741255493,45.51302741255493,45.51302741255493,0.9787747830656973,0.9787747830656973,0.9787747830656973,0.9787747830656973,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.60276686430383,44.60276686430383,44.60276686430383,44.60276686430383,178.41106745721532,0.16572525427792892,5.26247426950454e-05,1082.8793953113418,1073.2959927204863,0.1370318755283306,0.1164636790296422,20.63304725088576,20.618905980587197,968.16047809955,968.1303588342644,179.68475274703286,176.57287262602014,29973.059332812172,7,0.9911725969845295,1983-04-08
1982,29,1081.2572721624738,0.3092857142857143,1.3690575129793225,0.0012666138038941572,40.0,10.0,8.0,5.0,62.0,125.0,0.1156063539535486,956.2572721624738,956.2572721624738,,239.06431804061845,239.06431804061845,239.06431804061845,239.06431804061845,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1014.2572721624738,990.0,968.1553799982249,21.84462000177512,0.5833534356753578,0.4018285197266373,989.014818044598,0.2652368293548349,0.2652368293548349,0.2652368293548349,0.2652368293548349,20.594201217018327,20.594201217018327,20.594201217018327,20.594201217018327,,0.9555354128942181,0.9555354128942181,0.9555354128942181,0.9555354128942181,46.13653632978783,46.13653632978783,46.13653632978783,46.13653632978783,0.9921835769846845,0.9921835769846845,0.9921835769846845,0.9921835769846845,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.21380560319208,45.21380560319208,45.21380560319208,45.21380560319208,180.8552224127683,0.16726385535009333,5.253563822971188e-05,1082.8793953113418,1080.0406798008228,0.1157363813583874,0.1154329840804302,20.600137422175827,20.58628627680832,968.16047809955,968.1515564222312,181.0931556131924,180.67677251245024,30383.677365345073,7,1.0047512356264905,1983-04-15
1982,30,1086.8508003050588,0.30557142857142855,3.891264867434724,0.003571071885673786,40.0,10.0,8.0,5.0,62.0,125.0,0.11501292022980196,961.8508003050589,961.8508003050589,,240.46270007626467,240.46270007626467,240.46270007626467,240.46270007626467,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1019.8508003050589,990.0,968.1729596581017,21.827040341898414,0.5884715899153329,0.40453578734764845,989.006992622737,0.2671246451029573,0.2671246451029573,0.2671246451029573,0.2671246451029573,20.566908319532473,20.566908319532473,20.566908319532473,20.566908319532473,,0.9555484327221204,0.9555484327221204,0.9555484327221204,0.9555484327221204,46.345357132228024,46.345357132228024,46.345357132228024,46.345357132228024,0.9966743469296347,0.9966743469296347,0.9966743469296347,0.9966743469296347,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.41844998958346,45.41844998958346,45.41844998958346,45.41844998958346,181.67379995833383,0.16715647355190935,5.2466728643427565e-05,1096.498822347363,1082.8793953113418,0.1154329840804302,0.1139992104436578,20.58628627680832,20.519832043195105,968.2032820130916,968.16047809955,183.0814729384473,181.0931556131924,30521.198393000086,7,1.0092988886574104,1983-04-22
1982,31,1078.924687923732,0.3101428571428571,1.3690575129793225,0.0012732042653406143,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,140.71428571428572,0.13044378495299563,938.2104022094463,938.2104022094463,,234.55260055236158,234.55260055236158,234.55260055236158,234.55260055236158,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,996.924687923732,990.0,968.1480490191889,21.851950980811157,0.5674938856293209,0.39309383466937203,989.0394122797013,0.2591460107456881,0.2591460107456881,0.2591460107456881,0.2591460107456881,20.63221724976678,20.63221724976678,20.63221724976678,20.63221724976678,,0.9554203112937224,0.9554203112937224,0.9554203112937224,0.9554203112937224,45.34305435756983,45.34305435756983,45.34305435756983,45.34305435756983,0.9751194485498889,0.9751194485498889,0.9751194485498889,0.9751194485498889,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.436193270418435,44.436193270418435,44.436193270418435,44.436193270418435,177.74477308167374,0.16473896808350777,5.262627087725151e-05,1082.8793953113418,1073.2959927204863,0.1369612865388593,0.1154329840804302,20.670335536176257,20.58628627680832,968.16047809955,968.1303588342644,181.0931556131924,175.8052660083216,29861.121877721187,7,0.987470961564854,1983-04-29
1982,32,1054.4039161267779,0.31742857142857145,6.499295257955412,0.006217884451025201,42.0,9.0,8.0,6.0,82.0,147.0,0.1394408839831032,907.403916126778,907.403916126778,,226.8509790316945,226.8509790316945,226.8509790316945,226.8509790316945,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,966.403916126778,990.0,968.0709837363985,21.929016263601575,0.53956696480262,0.3781834954053605,989.0822495397921,0.24874882169278756,0.24874882169278756,0.24874882169278756,0.24874882169278756,20.762516981700845,20.762516981700845,20.762516981700845,20.762516981700845,,0.9552793576015288,0.9552793576015288,0.9552793576015288,0.9552793576015288,44.123265340970725,44.123265340970725,44.123265340970725,44.123265340970725,0.9488874266875426,0.9488874266875426,0.9488874266875426,0.9488874266875426,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.24080003415131,43.24080003415131,43.24080003415131,43.24080003415131,172.96320013660525,0.16404107733527792,5.2950794754223884e-05,1073.2959927204863,1027.8009259147989,0.1430238057716887,0.1369612865388593,20.892322833421435,20.670335536176257,968.1303588342644,967.9873743385892,175.8052660083216,168.89247283295268,29057.817622949682,7,0.9609066674255847,1983-05-06
1982,33,986.3060750267397,0.335,10.766548861697045,0.010975254770521041,42.0,9.0,8.0,6.0,82.0,147.0,0.14915460690029,839.3060750267397,839.3060750267397,,238.8836693171004,238.8836693171004,238.8836693171004,122.65506707543841,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,898.3060750267397,990.0,967.8393606767713,22.160639323228583,0.47725651506950334,0.34522414031294196,989.1775193446175,0.25272719769469904,0.25272719769469904,0.25272719769469904,0.1370129119804133,21.085431470151438,21.085431470151438,21.085431470151438,21.201145755865724,,0.9550721765681143,0.9550721765681143,0.9550721765681143,0.5454195328675936,47.20350803514799,47.20350803514799,47.20350803514799,24.115381159228896,1.015129205056946,1.015129205056946,1.015129205056946,0.5186103475102988,0.979758753719221,0.979758753719221,0.979758753719221,0.9711873251477925,44.28030967658139,44.28030967658139,44.28030967658139,23.623166819438527,156.46409584918268,0.1584863739201777,5.173410065827511e-05,1025.1570830002852,952.4350838829192,0.1543412275414146,0.1433926589764967,21.235164985842147,20.905223123148147,967.9790651180008,967.7097403355316,168.48006654307088,144.60000000000002,26285.968102662693,7,0.8692449769399039,1983-05-13
1982,34,907.2357318403477,0.3592857142857143,13.41534537790025,0.014974012440481814,42.0,9.0,8.0,6.0,82.0,147.0,0.16218288572079587,760.2357318403477,760.2357318403477,,253.41191061344927,253.41191061344927,253.41191061344927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,819.2357318403477,990.0,967.5289429273614,22.47105707263862,0.40548707265963435,0.3054155014076842,989.2890974259327,0.2762371371664681,0.2762371371664681,0.2762371371664681,0.01,21.483917361404824,21.483917361404824,21.483917361404824,21.750154498571295,,0.9563869258283191,0.9563869258283191,0.9563869258283191,0.0,51.04988667096759,51.04988667096759,51.04988667096759,0.0,1.0978470251820986,1.0978470251820986,1.0978470251820986,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.09489032862746,48.09489032862746,48.09489032862746,0.0,144.2846709858824,0.15916771142083977,5.278237821029546e-05,941.1240560143012,858.5276662376176,0.1712233697071263,0.156196198642027,21.762496898495176,21.296233378968022,967.6644962240572,967.3341106649503,144.60000000000002,142.39269690117663,24239.82472562824,7,0.8015815054771244,1983-05-20
1982,35,781.4384309247835,0.40371428571428575,18.575799429383842,0.023748152767929458,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,139.0,0.17766958858684873,642.4384309247835,642.4384309247835,,214.1461436415945,214.1461436415945,214.1461436415945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,700.2955737819264,990.0,967.0257537236992,22.97424627630091,0.324492299180403,0.23014887185775534,989.4453588289618,0.23159729391615258,0.23159729391615258,0.23159729391615258,0.01,22.188007811346605,22.188007811346605,22.188007811346605,22.409605105262756,,0.9557868906274114,0.9557868906274114,0.9557868906274114,0.0,44.52357541353752,44.52357541353752,44.52357541353752,0.0,0.9574962454524198,0.9574962454524198,0.9574962454524198,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,43.63310390526677,43.63310390526677,43.63310390526677,0.0,130.8993117158003,0.16761152199061483,5.661591896111247e-05,834.6935677067364,728.4970702319307,0.1932867154855423,0.159041167623062,22.456945632408345,21.89802449826116,967.2387742708268,966.8139882809276,138.49556964424073,125.59207181990956,21991.08436825445,7,0.7272183984211128,1983-05-27
1982,36,660.1689917245889,0.45557142857142857,18.10274686767496,0.02771692504136414,39.0,9.0,7.0,5.0,59.0,119.0,0.18083102495789918,541.1689917245889,541.1689917245889,,229.4107063084696,229.4107063084696,82.34757910764961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,596.1689917245889,990.0,966.5406759668983,23.459324033101684,0.26531818800121004,0.16299288926196237,989.5716889227368,0.24483197728916628,0.24483197728916628,0.09224066036675553,0.01,22.78618097854932,22.78618097854932,22.938772295471733,23.021012955838493,,0.9524758616124769,0.9524758616124769,0.4082691664421427,0.0,48.85021538347072,48.85021538347072,17.42059213186056,0.0,1.0505422663111983,1.0505422663111983,0.3746363899324851,0.0,0.9788922104218198,0.9788922104218198,0.9674636389932484,0.96,44.57057801044561,44.57057801044561,17.02772086758846,0.0,106.16887688847967,0.1605124957668468,5.441589297347246e-05,712.0837013457431,601.777842158206,0.1977473939107169,0.1671151857219957,23.06550737369241,22.550276810272443,966.7483348053828,966.3071113686328,122.56655441602324,96.4,17836.371317264588,7,0.5898270938248872,1983-06-03
1982,37,558.5875002252141,0.5095714285714286,10.634320608579985,0.019057495548574586,39.0,9.0,7.0,5.0,59.0,119.0,0.21332356655743162,439.58750022521406,439.58750022521406,,219.79375011260703,219.79375011260703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,494.58750022521406,990.0,966.1136437510133,23.886356248986562,0.21091221835575613,0.106485300106301,989.682602481538,0.23922156265201946,0.23922156265201946,0.01,0.01,23.32973716787251,23.32973716787251,23.558958730524527,23.558958730524527,,0.9569578282570692,0.9569578282570692,0.0,0.0,48.11278159654433,48.11278159654433,0.0,0.0,1.0346834751945018,1.0346834751945018,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.7712796829398,46.7712796829398,0.0,0.0,93.5425593658796,0.1674931343645316,5.915090799208598e-05,589.2318351168824,527.3375978981461,0.2256618918778185,0.2019578592124009,23.51805960764369,23.142595526628508,966.251543258026,965.9730191905415,96.4,88.18837515603414,15715.149973467775,7,0.5196808853659979,1983-06-10
1982,38,494.15979189117485,0.554,7.834984216848503,0.015843562828273698,39.0,9.0,7.0,5.0,59.0,119.0,0.24106493860799158,375.15979189117485,375.15979189117485,,187.57989594558742,187.57989594558742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,430.15979189117485,990.0,965.8237190635102,24.176280936489775,0.18734849988362137,0.0760754217726345,989.7365760783438,0.195732859526543,0.195732859526543,0.01,0.01,23.717124155306973,23.717124155306973,23.90285701483351,23.90285701483351,,0.951749308614466,0.951749308614466,0.0,0.0,41.52132384499693,41.52132384499693,0.0,0.0,0.8929316955913318,0.8929316955913318,0.0,0.0,0.9779246150276941,0.9779246150276941,0.96,0.96,40.6081736053164,40.6081736053164,0.0,0.0,81.21634721063283,0.16429668661034574,6.01340774798918e-05,516.7730027239134,472.4927083802066,0.2518557384894981,0.2302751873119345,23.84712516192524,23.58144645001553,965.9254785122577,965.7262171877107,86.0641152298968,76.43564255673738,13644.346331386314,7,0.45120192894796013,1983-06-17
1982,39,456.617770882032,0.5891428571428571,3.850193482039369,0.008437184736182272,39.0,9.0,7.0,5.0,59.0,119.0,0.2606658483140807,337.617770882032,337.617770882032,,168.808885441016,168.808885441016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,392.617770882032,990.0,965.6547799689691,24.34522003103088,0.17409875585971238,0.05835558785631906,989.7675456562839,0.17039199534537158,0.17039199534537158,0.01,0.01,23.94237369196949,23.94237369196949,24.102765687314854,24.102765687314854,,0.9465638398107604,0.9465638398107604,0.0,0.0,37.51848937357782,37.51848937357782,0.0,0.0,0.8068492338403832,0.8068492338403832,0.0,0.0,0.9709927271897772,0.9709927271897772,0.96,0.96,36.43092172014598,36.43092172014598,0.0,0.0,72.86184344029196,0.15955579462274377,5.994711105631915e-05,467.1571483252964,445.541354005931,0.2670908074638923,0.2547322682026831,24.008831429250343,23.87913815424408,965.7022071674638,965.6049360930268,75.22856271280097,70.468690842225,12240.78969796905,7,0.40478801911273316,1983-06-24
1982,40,431.2398056022027,0.6161428571428571,3.6074891527622492,0.008372583211975728,37.0,8.0,6.0,4.0,53.0,108.0,0.25052668730977784,323.2398056022027,323.2398056022027,,161.61990280110135,161.61990280110135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,374.2398056022027,990.0,965.5405791252099,24.45942087479013,0.16761260170251546,0.05156918824423964,989.7808182100532,0.16068686878148683,0.16068686878148683,0.01,0.01,24.079552216061852,24.079552216061852,24.23023908484334,24.23023908484334,,0.9442664037701844,0.9442664037701844,0.0,0.0,36.03864245167985,36.03864245167985,0.0,0.0,0.7750245688533302,0.7750245688533302,0.0,0.0,0.9700286320536747,0.9700286320536747,0.96,0.96,34.95855095895725,34.95855095895725,0.0,0.0,69.9171019179145,0.1621136479662262,6.008450911378957e-05,442.799181369126,420.28892993659525,0.2569660828713544,0.2439028899422673,24.14525671473888,24.01019675874712,965.592596316161,965.4913001847146,72.36375176092966,67.60657384417382,11746.073122209636,7,0.3884283439884139,1983-07-01
1982,41,409.7297994815068,0.643,3.1631680871235353,0.007776556511247086,39.857142857142854,8.571428571428571,7.142857142857143,5.142857142857143,62.714285714285715,123.42857142857143,0.30169343187648634,286.3012280529354,286.3012280529354,,200.5830195282171,85.7182085247183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.857142857142854,8.571428571428571,7.142857142857143,5.142857142857143,62.714285714285715,341.87265662436397,990.0,965.4436517229043,24.556348277095612,0.15618923057831177,0.03413417964098545,989.8096765897808,0.20286243865122686,0.08714815293694114,0.01,0.01,24.163162428225096,24.278876713939383,24.35602486687632,24.35602486687632,,0.9411159037382077,0.537296428572964,0.0,0.0,44.731251152081306,19.12014972620929,0.0,0.0,0.9619623903673399,0.4111860156174041,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,39.20368809156587,18.54654523442301,0.0,0.0,57.75023332598888,0.1406873303923312,5.575558109061766e-05,417.8577719356288,398.1467533267305,0.339070955299779,0.2584611493516446,24.222270236821416,24.103414927774992,965.4803599737104,965.3907337666336,67.09308450929032,48.2,9702.039198766131,7,0.3208346295888271,1983-07-08
1982,42,382.59505346997423,0.6727142857142857,3.5909468491830205,0.009387184927707142,42.0,9.0,8.0,6.0,70.0,135.0,0.3529655292281249,247.59505346997426,247.59505346997426,,247.59505346997426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,306.59505346997423,990.0,965.3129752673498,24.687024732650166,0.1437386698730457,0.017629552651153256,989.8386317774758,0.27384411367444605,0.01,0.01,0.01,24.251812396451527,24.515656510125975,24.515656510125975,24.515656510125975,,0.9535425999590595,0.0,0.0,0.0,56.145389511072324,0.0,0.0,0.0,1.2074277314209103,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1260217667318194,5.4116753798796035e-05,391.8169121240828,373.01012538244936,0.3619204702863863,0.3445486803215054,24.31479899180301,24.19370450693984,965.3590845606204,965.2650506269122,48.2,48.2,8097.600000000001,7,0.26777777777777784,1983-07-15
1982,43,364.72886370757925,0.694857142857143,2.718259238516534,0.007533674081539243,42.0,9.0,8.0,6.0,70.0,135.0,0.3702522246817785,229.7288637075792,229.7288637075792,,229.7288637075792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,288.7288637075792,990.0,965.2236443185377,24.776355681462146,0.13743313717472166,0.01527695341514417,989.8472899094102,0.25263396600523186,0.01,0.01,0.01,24.371011624867062,24.61364559087229,24.61364559087229,24.61364559087229,,0.9577722044623965,0.0,0.0,0.0,52.5848406187349,0.0,0.0,0.0,1.1308567874996753,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1321937572567535,5.8326775129751235e-05,373.01012538244936,353.9823107128336,0.3813749894115982,0.3619204702863863,24.443958485371464,24.31479899180301,965.2650506269122,965.169911553564,48.2,48.2,8097.600000000001,7,0.26777777777777784,1983-07-22
1982,44,339.3881178772717,0.7242857142857143,2.6442132749895433,0.0077341421031462,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.3638963978001467,215.81668930584314,215.81668930584314,,215.81668930584314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,270.24526073441456,990.0,965.0969405893863,24.903059410613682,0.13090970019794432,0.014094418590996614,989.854995881211,0.23385253056288824,0.01,0.01,0.01,24.5242027612618,24.74805529182469,24.74805529182469,24.74805529182469,,0.9575018395461384,0.0,0.0,0.0,49.70227583749246,0.0,0.0,0.0,1.0688661470428484,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.60133801484911,0.0,0.0,0.0,47.60133801484911,0.1402823645607744,6.130552234852217e-05,346.9384943839358,335.4728177879068,0.3963648284822829,0.3399138268820847,24.53666447436552,24.4917714247777,965.1346924719196,965.0773640889396,48.2,46.33706962080859,7997.024786494651,7,0.26445187786027285,1983-07-29
1982,45,332.07259701406247,0.7361428571428571,1.4017173645884864,0.0042624654424656,39.0,7.0,5.0,4.0,60.0,115.0,0.34634793698605076,217.07259701406247,217.07259701406247,,217.07259701406247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,268.07259701406247,990.0,965.0603629850704,24.93963701492971,0.1301428997601712,0.014201170746195242,989.8556559294938,0.23554800596898431,0.01,0.01,0.01,24.55974493845436,24.78529294442334,24.78529294442334,24.78529294442334,,0.9577251317684612,0.0,0.0,0.0,50.073240095912695,0.0,0.0,0.0,1.0768438730303804,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.12196560837367,0.0,0.0,0.0,48.12196560837367,0.1449253427918166,6.159236224575821e-05,335.4728177879068,325.6607962357874,0.3531281668817662,0.3427997557545943,24.603267799894947,24.53666447436552,965.0773640889396,965.028303981179,48.2,47.653759258615686,8084.490222206778,7,0.26734425337985374,1983-08-05
1982,46,319.8576571747155,0.7571428571428571,1.3054817369142921,0.004104298343515686,39.0,7.0,5.0,4.0,60.0,115.0,0.35958820351460347,204.8576571747155,204.8576571747155,,204.8576571747155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,255.8576571747155,990.0,964.9992882858735,25.00071171412646,0.12583186850004324,0.013162900859850788,989.8610052306402,0.21905783718586594,0.01,0.01,0.01,24.642659107580748,24.851716944766615,24.851716944766615,24.851716944766615,,0.9556486357025777,0.0,0.0,0.0,47.31222549734469,0.0,0.0,0.0,1.01746721499666,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.36598098739779,0.0,0.0,0.0,46.36598098739779,0.14494675719001165,6.287062179400067e-05,325.6607962357874,316.52242407738737,0.3633233895993522,0.3531281668817662,24.665298439803845,24.603267799894947,965.028303981179,964.9826121203868,47.653759258615686,45.625571713341664,7789.484805882829,7,0.2575887832633211,1983-08-12
1982,47,304.2138123604058,0.7779999999999999,2.4774590291689913,0.0081095634335899,39.0,7.0,5.0,4.0,60.0,115.0,0.378138528591695,189.21381236040583,189.21381236040583,,189.21381236040583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,240.21381236040583,990.0,964.9214203999992,25.07857960000084,0.12031067028621026,0.011833174050634443,989.8678561556633,0.19793864668654784,0.01,0.01,0.01,24.748497108977453,24.936435755664,24.936435755664,24.936435755664,,0.9514856792934633,0.0,0.0,0.0,43.6963275045971,0.0,0.0,0.0,0.9397059678407979,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,42.822400954505156,0.0,0.0,0.0,42.822400954505156,0.14073745834630708,6.286548586280054e-05,311.8155700798613,299.18021087320443,0.3843837119586032,0.3688077537967284,24.78219639775951,24.69724824009235,964.9590778503992,964.8967208434927,44.559752611310536,41.67151027661112,7194.163360356867,7,0.23790222752502868,1983-08-19
1982,48,286.2794629511726,0.806,2.5511338391396925,0.008879910200442943,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.3895716204706242,174.70803437974405,174.70803437974405,,174.70803437974405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,224.70803437974405,990.0,964.8451178518047,25.154882148195302,0.11483808606642357,0.0106001829222782,989.8745617310112,0.17835584641265448,0.01,0.01,0.01,24.851088032793957,25.01944387920661,25.01944387920661,25.01944387920661,,0.9469454564052596,0.0,0.0,0.0,40.323154316007226,0.0,0.0,0.0,0.8671646089463919,0.0,0.0,0.0,0.9760143301345282,0.96,0.96,0.96,39.35931687874571,0.0,0.0,0.0,39.35931687874571,0.13752299799662887,6.256969308136062e-05,290.5219447532691,281.3222739992266,0.4054893117467819,0.3234724314799552,24.87232763377348,24.832309938384054,964.8620877790132,964.8252890959968,43.25272691167802,37.84095730824206,6612.365235629279,7,0.21866287154858727,1983-08-26
1982,49,273.16872919928653,0.8294285714285714,1.5800040145951064,0.005768138205947157,34.0,6.0,4.0,3.0,44.0,91.0,0.3331475331744785,182.1687291992865,182.1687291992865,,182.1687291992865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,226.1687291992865,990.0,964.7926749167972,25.20732508320285,0.11535362714927176,0.0112343419819393,989.8734120308688,0.18842778441903676,0.01,0.01,0.01,24.89230932965263,25.07073711407167,25.07073711407167,25.07073711407167,,0.9491756229866121,0.0,0.0,0.0,42.21095938813388,0.0,0.0,0.0,0.9077625674867502,0.0,0.0,0.0,0.9798470583681846,0.96,0.96,0.96,41.36037660756587,0.0,0.0,0.0,41.36037660756587,0.15140459776941384,6.306757365554361e-05,275.9224808516464,270.26224589706084,0.3367099969807127,0.3298027754720262,24.90913188748815,24.87637077380366,964.8036899234066,964.7810489835882,42.00356449110864,40.66564987625078,6948.543270071066,7,0.22977987004203262,1983-09-02
1982,50,260.60766749001215,0.8568571428571429,3.438117421967462,0.013522610511571557,38.285714285714285,6.0,4.0,3.0,59.0,110.28571428571429,0.4242590204209451,150.32195320429787,150.32195320429787,,150.32195320429787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.0,4.0,3.0,59.0,198.60766749001215,990.0,964.7413436482296,25.258656351770405,0.10562623277915525,0.008527366022365273,989.8858464011985,0.1454346368258021,0.01,0.01,0.01,24.999068116143096,25.1345027529689,25.1345027529689,25.1345027529689,,0.9385074742380134,0.0,0.0,0.0,34.60411820930839,0.0,0.0,0.0,0.7441745851464169,0.0,0.0,0.0,0.9722115762133589,0.96,0.96,0.96,33.65654921038429,0.0,0.0,0.0,33.65654921038429,0.12888579973611328,6.213820613770282e-05,270.26224589706084,246.1954239432886,0.4792940425536968,0.3367099969807127,25.102194988595908,24.90913188748815,964.7810489835882,964.6771725436598,40.66564987625078,28.471196942068374,5654.300267344562,7,0.1869808289465794,1983-09-09
