WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1982,51,238.99978691938296,0.8902857142857143,1.6325062738973608,0.0068339356858373,38.285714285714285,6.0,4.0,3.0,59.0,110.28571428571429,0.4610519434565235,128.71407263366868,128.71407263366868,,128.71407263366868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.0,4.0,3.0,59.0,176.99978691938298,990.0,964.6339987215163,25.366001278483672,0.09800005543696344,0.0066906961738618,989.8953092483891,0.11626399805545266,0.01,0.01,0.01,25.145046528817407,25.25131052687286,25.25131052687286,25.25131052687286,,0.9297504406438667,0.0,0.0,0.0,29.521760332565684,0.0,0.0,0.0,0.6348765662917352,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.63610752258871,0.0,0.0,0.0,28.63610752258871,0.1199088654260321,6.177688434482662e-05,243.27968621428656,234.76788002600708,0.4995886136944385,0.3852759647982534,25.18008279841624,25.1249025566922,964.6596781172858,964.608607280156,32.5258130155661,26.16645391347033,4810.866063794903,7,0.15908948623660393,1983-09-16
1982,52,228.60927169809966,0.9094285714285715,1.198401327646597,0.005230548041122586,34.0,6.0,4.0,3.0,44.0,91.0,0.3981297199569183,137.60927169809966,137.60927169809966,,137.60927169809966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,181.60927169809966,990.0,964.5716556301885,25.428344369811402,0.09962689159392059,0.007446788094338415,989.8929263203117,0.1282725167924345,0.01,0.01,0.01,25.192998173330693,25.311270690123127,25.311270690123127,25.311270690123127,,0.9337530826012367,0.0,0.0,0.0,31.746937456551354,0.0,0.0,0.0,0.6827298377752979,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.79452933285481,0.0,0.0,0.0,30.79452933285481,0.1346871867407102,6.216118307526048e-05,234.76788002600708,226.3790707324809,0.4019806234982627,0.387616909050417,25.21036682751093,25.145035348487514,964.608607280156,964.5582744243948,32.19984970971469,30.285833748137406,5173.480927919608,7,0.17108071851586004,1983-09-23
1982,53,222.2828362851385,0.922,4.096234447342397,0.0184280285234792,34.0,6.0,4.0,3.0,44.0,91.0,0.4093883338939747,131.2828362851385,131.2828362851385,,131.2828362851385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,175.2828362851385,990.0,964.5336970177108,25.466302982289108,0.0973940880662941,0.0069090410842367,989.8956968708496,0.1197318289849369,0.01,0.01,0.01,25.24226802415369,25.351999853138626,25.351999853138626,25.351999853138626,,0.9311210282201466,0.0,0.0,0.0,30.260852512585277,0.0,0.0,0.0,0.6507710217760274,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.35302693720772,0.0,0.0,0.0,29.35302693720772,0.1320526021161365,6.210727026006382e-05,222.2828362851385,222.2828362851385,0.4093883338939747,0.4093883338939747,25.24226802415369,25.24226802415369,964.5336970177108,964.5336970177108,29.35302693720772,29.35302693720772,704.4726464929852,1,0.1630723718733762,1983-09-30
1983,1,216.45722666912891,0.9308571428571428,1.4616267244938115,0.0067984385288394995,37.0,5.0,3.0,2.0,50.0,97.0,0.44825438349132224,119.45722666912891,119.45722666912891,,119.45722666912891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,164.45722666912891,990.0,964.4987433600147,25.50125663998519,0.0935733805491015,0.0059038642668759,989.9005227551839,0.10376725600332401,0.01,0.01,0.01,25.298012139165888,25.39177939516921,25.39177939516921,25.39177939516921,,0.9246808378547126,0.0,0.0,0.0,27.406306454311242,0.0,0.0,0.0,0.589382934501317,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.5841172606819,0.0,0.0,0.0,26.5841172606819,0.12278244594699865,6.181370916555777e-05,220.53049583159049,212.05144921368185,0.4574361569312087,0.4398484646498716,25.33232403580591,25.26628979460746,964.5231829749896,964.472308695282,27.540403494878607,25.550036647271792,4466.13169979456,7,0.14768954033712167,1983-10-01
1983,2,219.9554879748535,0.9264285714285715,1.4616267244938115,0.006665909231120456,37.0,5.0,3.0,2.0,50.0,97.0,0.4410435404080782,122.95548797485353,122.95548797485353,,122.95548797485353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.9554879748535,990.0,964.5197329278492,25.480267072150827,0.0948080300276971,0.006201216477862472,989.8989907534943,0.10848990876605218,0.01,0.01,0.01,25.270767916879205,25.369257825645253,25.369257825645253,25.369257825645253,,0.927144360606029,0.0,0.0,0.0,28.25267534662516,0.0,0.0,0.0,0.6075844160564552,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.405095086226407,0.0,0.0,0.0,27.405095086226407,0.12458253330119987,6.191177320912703e-05,222.2828362851385,214.75310038088367,0.4516814883136117,0.4363809712935774,25.31128375936351,25.252642685753617,964.5336970177108,964.4885186022854,27.949879606394852,26.183768522796957,4604.055974486037,7,0.15225052825681337,1983-10-08
1983,3,224.68928999481594,0.9171428571428571,1.204679791367539,0.005319991982555971,37.0,5.0,3.0,2.0,50.0,97.0,0.43175352301359776,127.68928999481594,127.68928999481594,,127.68928999481594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.68928999481594,990.0,964.5481357399688,25.45186426003108,0.09647874175702313,0.0066035896495592866,989.8969176685935,0.11488054149300149,0.01,0.01,0.01,25.23390138713149,25.338781928624492,25.338781928624492,25.338781928624492,,0.9296852036490078,0.0,0.0,0.0,29.377557053492865,0.0,0.0,0.0,0.631775420505223,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.496230341888076,0.0,0.0,0.0,28.496230341888076,0.12681431007048868,6.199089837177192e-05,228.5473327785961,222.2828362851385,0.4363809712935774,0.4244197419445196,25.252642685753617,25.20385521104376,964.5712839966716,964.5336970177108,29.3724914047961,27.949879606394852,4787.366697437197,7,0.15831239078826712,1983-10-15
1983,4,229.99024314824015,0.9072857142857143,1.686408147001645,0.007324062909968843,37.0,5.0,3.0,2.0,50.0,97.0,0.42186123604267,132.99024314824015,132.99024314824015,,132.99024314824015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.99024314824015,990.0,964.5799414588894,25.420058541110556,0.09834961945167243,0.007054170667600371,989.8945962098807,0.12203682825012417,0.01,0.01,0.01,25.192617922741157,25.304654750991283,25.304654750991283,25.304654750991283,,0.9318855810503116,0.0,0.0,0.0,30.61959600157666,0.0,0.0,0.0,0.6584859355177776,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.701008121529355,0.0,0.0,0.0,29.701008121529355,0.12911601259663305,6.203589339646154e-05,234.76788002600708,224.67104686473823,0.431742324405504,0.413174067888906,25.23404346339388,25.155410010087557,964.608607280156,964.5480262811884,30.787832490725968,28.49190094970825,4989.769364416932,7,0.1650056006751631,1983-10-22
1983,5,247.93726401938252,0.8774285714285714,3.13070128032332,0.012625606935313529,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.382412183921541,153.2229783050968,153.2229783050968,,153.2229783050968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,197.65154973366822,990.0,964.6838048475516,25.31619515244839,0.10528875319346441,0.008773953155933172,989.8859372936505,0.14935102071188067,0.01,0.01,0.01,25.052781425387106,25.192132446098984,25.192132446098984,25.192132446098984,,0.9398188917573732,0.0,0.0,0.0,35.38220874028694,0.0,0.0,0.0,0.7609077148448805,0.0,0.0,0.0,0.9703960602526348,0.96,0.96,0.96,34.3357312151867,0.0,0.0,0.0,34.3357312151867,0.1383895552169396,6.224195732619086e-05,256.6827889882703,239.64129376144416,0.4047716421384398,0.3623149038023341,25.117456193748623,24.99130488614029,964.7267311559532,964.6378477625686,36.76171099920748,31.898579105244096,5768.402844151365,7,0.19075406230659275,1983-10-29
1983,6,255.69941627935046,0.8664285714285713,0.983372708919875,0.003936653069950772,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,94.85714285714286,0.3711757553285406,160.8422734222076,160.8422734222076,,160.8422734222076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,205.69941627935046,990.0,964.722740287982,25.277259712018072,0.10812914835304933,0.009421593240887571,989.8824492584062,0.1596370691199802,0.01,0.01,0.01,25.000071901304146,25.149708970424125,25.149708970424125,25.149708970424125,,0.9423738562355173,0.0,0.0,0.0,37.16499548369108,0.0,0.0,0.0,0.7992472147030341,0.0,0.0,0.0,0.9711881807579043,0.96,0.96,0.96,36.09501183050544,0.0,0.0,0.0,36.09501183050544,0.1411133100603714,6.233091357639331e-05,256.6827889882703,249.7991800258312,0.4243408644857792,0.3623149038023341,25.05267399228728,24.99130488614029,964.7267311559532,964.698795080155,36.76171099920748,32.0948168182932,6063.961987524914,7,0.200527843502808,1983-11-05
1983,7,261.1140259884377,0.8562857142857142,2.4266946696670493,0.009304689188828671,40.0,6.0,4.0,3.0,53.0,106.0,0.4060015387906562,155.1140259884377,155.1140259884377,,155.1140259884377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,205.1140259884377,990.0,964.7444561039537,25.255543896046238,0.10792253042246377,0.008934692209017157,989.8831427773684,0.1519039350843909,0.01,0.01,0.01,24.986782738330326,25.128686673414716,25.128686673414716,25.128686673414716,,0.9407430258254548,0.0,0.0,0.0,35.75799996025751,0.0,0.0,0.0,0.7689892464571507,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.68525996144978,0.0,0.0,0.0,34.68525996144978,0.1328243764193501,6.211392940161283e-05,266.78604271350054,256.6827889882703,0.4129610731510475,0.3973221347033981,25.01243048268908,24.95395343243741,964.767144170854,964.7267311559532,35.97439137527853,33.67861383603884,5827.1236735235625,7,0.19269588867472098,1983-11-12
1983,8,280.63776905240894,0.8171428571428573,3.9910320048407306,0.014090486939724785,37.142857142857146,5.285714285714286,3.2857142857142856,2.2857142857142856,48.714285714285715,96.71428571428571,0.3454706171766354,183.92348333812325,183.92348333812325,,183.92348333812325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.142857142857146,5.285714285714286,3.2857142857142856,2.2857142857142856,48.714285714285715,229.63776905240894,990.0,964.8225510762096,25.17744892379036,0.11657796960065067,0.011383496083740414,989.8720385343156,0.19079670250646635,0.01,0.01,0.01,24.858690755599486,25.03948745810595,25.03948745810595,25.03948745810595,,0.949712411864381,0.0,0.0,0.0,42.59047121919343,0.0,0.0,0.0,0.9159241122407188,0.0,0.0,0.0,0.9775743156259544,0.96,0.96,0.96,41.6467230237265,0.0,0.0,0.0,41.6467230237265,0.1481864483851283,6.287173001286761e-05,294.72326674738565,270.26224589706084,0.3922116448346764,0.3155502482934695,24.93383336876514,24.771128917547628,964.8788930669896,964.7810489835882,45.86662938212792,36.82236900882549,6996.6494679860525,7,0.23137068346514725,1983-11-19
1983,9,304.70344517184293,0.7772857142857142,2.441757618925091,0.007972288720439615,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.3154669951027408,208.56058802898585,208.56058802898585,,208.56058802898585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,253.4177308861287,990.0,964.9242710448952,25.07572895510475,0.12497074280963068,0.013477649982463742,989.861551607208,0.2240567938391309,0.01,0.01,0.01,24.71322376847348,24.92728056231261,24.92728056231261,24.92728056231261,,0.9562930197749672,0.0,0.0,0.0,48.33842339880924,0.0,0.0,0.0,1.0395359870711665,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.28672716607617,0.0,0.0,0.0,47.28672716607617,0.1552063360778488,6.298243040831622e-05,311.8155700798613,294.72326674738565,0.3398469334695285,0.3039015847371745,24.771128917547628,24.678992722904507,964.9590778503992,964.8788930669896,48.2,45.83978652419347,7944.170163900797,7,0.2627040398115343,1983-11-26
1983,10,318.71696025871125,0.7587142857142857,2.4843178462565043,0.007673234040861729,38.0,5.0,4.0,3.0,54.0,104.0,0.3263882780261594,214.71696025871123,214.71696025871123,,214.71696025871123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,261.71696025871125,990.0,964.9935848012935,25.00641519870648,0.12789979835396714,0.014000941621990415,989.858099260024,0.23236789634926014,0.01,0.01,0.01,24.63214656238124,24.854514458730502,24.854514458730502,24.854514458730502,,0.9573425277683987,0.0,0.0,0.0,49.655671562196794,0.0,0.0,0.0,1.067863904563372,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.037388017854106,0.0,0.0,0.0,48.037388017854106,0.15074738296200546,6.217238389721354e-05,329.2057950036568,311.8155700798613,0.3335304903900848,0.3159118143678022,24.678992722904507,24.560949075580663,965.0460289750184,964.9590778503992,48.2,47.13070504117374,8070.281186999491,7,0.26687437787696733,1983-12-03
1983,11,375.50757339128523,0.682,18.840954035445787,0.04865413702109924,38.0,5.0,4.0,3.0,54.0,104.0,0.2798314390059439,271.5075733912852,271.5075733912852,,204.52250984299258,66.9850635482926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,318.50757339128523,990.0,965.2732052274347,24.726794772565395,0.14794296776096832,0.029561295199801725,989.8224957370393,0.21738097669693612,0.07150126436162356,0.01,0.01,24.3319095329077,24.477789245243013,24.539290509604633,24.539290509604633,,0.9501535602862872,0.4038056669887201,0.0,0.0,46.48988114727281,14.955244050815583,0.0,0.0,0.9997823902639317,0.32161815163044266,0.0,0.0,0.9758849830881843,0.9644564116596129,0.96,0.96,42.05588865732399,14.513031514466844,0.0,0.0,56.56892017179083,0.14957984607677208,5.763084754782555e-05,442.799181369126,335.4728177879068,0.3100102138998071,0.2348694495740352,24.518408957177787,24.00560875874711,965.592596316161,965.0773640889396,73.33612969941795,48.2,9503.57858886086,7,0.3142717787321713,1983-12-10
1983,12,439.8786291444111,0.6062857142857142,10.750112440813277,0.024381801301333685,39.714285714285715,5.857142857142857,4.428571428571429,3.0,57.0,110.0,0.25079370389844724,329.8786291444111,329.8786291444111,,164.93931457220555,164.93931457220555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.714285714285715,5.857142857142857,4.428571428571429,3.0,57.0,379.8786291444111,990.0,965.5794538311499,24.42054616885017,0.16960271748536201,0.05470271295616197,989.7756945695585,0.16516807467247746,0.16516807467247746,0.01,0.01,24.031072663736158,24.031072663736158,24.18624073840863,24.18624073840863,,0.9452115143305383,0.9452115143305383,0.0,0.0,36.73872011754279,36.73872011754279,0.0,0.0,0.7900800025278019,0.7900800025278019,0.0,0.0,0.9720476108727105,0.9720476108727105,0.96,0.96,35.71956922514,35.71956922514,0.0,0.0,71.43913845028,0.16223604139229114,6.014739120117103e-05,470.1789493868897,426.6328809909446,0.2765844013849101,0.2211923782117751,24.12113396316292,23.84133203911011,965.715805272241,965.5198479644592,79.55707030477495,66.71260661381217,12001.77525964704,7,0.39688410250155554,1983-12-17
1983,13,445.97306400596,0.6007142857142858,4.043230161975162,0.00900912096872873,42.0,7.0,5.0,3.0,61.0,118.0,0.2647092792532307,327.97306400596,327.97306400596,,163.98653200298,163.98653200298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,381.97306400596,990.0,965.6068787880267,24.393121211973234,0.17034190853167028,0.053803286210813074,989.7758548052576,0.16388181820402298,0.16388181820402298,0.01,0.01,24.005094199026757,24.005094199026757,24.158976017230778,24.158976017230778,,0.9450670424541109,0.9450670424541109,0.0,0.0,36.483894028162744,36.483894028162744,0.0,0.0,0.7845998715733923,0.7845998715733923,0.0,0.0,0.9703384891943936,0.9703384891943936,0.96,0.96,35.40216219901226,35.40216219901226,0.0,0.0,70.80432439802452,0.1587391600863926,5.9968575723012794e-05,459.2604427967548,430.9578316629287,0.2738086915480238,0.2569348217351712,24.09518455743676,23.92537084275465,965.6666719925854,965.5393102424832,73.67990736730418,67.62428108984089,11895.126498868118,7,0.39335735776680286,1983-12-24
1983,14,481.04560245635764,0.5631428571428572,5.06009148485126,0.0105323426030656,41.142857142857146,6.142857142857143,4.142857142857143,3.0,65.28571428571429,119.71428571428571,0.24893064657571676,361.3313167420719,361.3313167420719,,180.66565837103596,180.66565837103596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,6.142857142857143,4.142857142857143,3.0,65.28571428571429,412.75988817064336,990.0,965.7647052110535,24.235294788946412,0.18120753399684722,0.06954838150225788,989.7492440845008,0.1863986388008985,0.1863986388008985,0.01,0.01,23.798140234646382,23.798140234646382,23.974538873447276,23.974538873447276,,0.9499498232075012,0.9499498232075012,0.0,0.0,40.05409021696185,40.05409021696185,0.0,0.0,0.8613782842357388,0.8613782842357388,0.0,0.0,0.9761378284235739,0.9761378284235739,0.96,0.96,39.100012089112376,39.100012089112376,0.0,0.0,78.20002417822475,0.16254507725394798,6.01158623622349e-05,494.6810831907137,470.1789493868897,0.2552219748597406,0.2425805313314084,23.86391921143187,23.716908098599006,965.8260648743582,965.715805272241,81.21344120739332,75.67694169864825,13137.604061941758,7,0.43444457876791526,1983-12-31
1983,15,505.7723654474461,0.5468571428571429,3.1559885047428144,0.006191462433560871,38.0,5.571428571428571,4.0,3.0,57.0,107.57142857142857,0.21312450374776373,398.20093687601747,398.20093687601747,,199.10046843800873,199.10046843800873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.571428571428571,4.0,3.0,57.0,445.7723654474461,990.0,965.8759756445135,24.124024355486558,0.19285866150024464,0.08695084220548022,989.7201904962942,0.21128563239131176,0.21128563239131176,0.01,0.01,23.6329292193895,23.6329292193895,23.83421485178081,23.83421485178081,,0.9541370158698823,0.9541370158698823,0.0,0.0,44.02745503884895,44.02745503884895,0.0,0.0,0.946826990082773,0.946826990082773,0.0,0.0,0.9797665188460378,0.9797665188460378,0.96,0.96,43.13722347241732,43.13722347241732,0.0,0.0,86.27444694483462,0.17048581713464853,6.0184457982441364e-05,516.7730027239134,494.6810831907137,0.2425805313314084,0.1760927902973617,23.716908098599006,23.543683553586163,965.9254785122577,965.8260648743582,92.16911026559696,81.21344120739332,14494.10708673222,7,0.4793024830268591,1984-01-07
1983,16,534.4779551773019,0.5277142857142857,6.8690374040358915,0.01274469521174613,34.0,5.0,4.0,3.0,45.0,91.0,0.17036037952602742,443.4779551773018,443.4779551773018,,221.73897758865093,221.73897758865093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,486.4779551773018,990.0,966.0051507982978,23.99484920170216,0.2072876660122704,0.10832159484368643,989.6843907391441,0.2418476197446787,0.2418476197446787,0.01,0.01,23.43739232110156,23.43739232110156,23.669239940846236,23.669239940846236,,0.9573032805644398,0.9573032805644398,0.0,0.0,48.78621149478216,48.78621149478216,0.0,0.0,1.0491658385974658,1.0491658385974658,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.40246661009712,47.40246661009712,0.0,0.0,94.80493322019424,0.17742525166274786,5.940964304716956e-05,556.2195342976412,523.0192327708844,0.173989777618491,0.1636044662021966,23.50620660412675,23.306567912378732,966.1029879043392,965.953586547469,96.4,93.41226860911632,15927.228780992633,7,0.5266940734455235,1984-01-14
1983,17,581.4664566941298,0.49400000000000005,7.510789959345386,0.012794873950276286,34.0,5.0,4.0,3.0,45.0,91.0,0.15664109246081065,490.4664566941297,490.4664566941297,,245.23322834706485,245.23322834706485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,533.4664566941298,990.0,966.2158438475399,23.78415615246011,0.22968495481713694,0.1313002089324246,989.6390148362506,0.27080961374487983,0.27080961374487983,0.01,0.01,23.1523613749657,23.1523613749657,23.41317098871058,23.41317098871058,,0.9548739316780942,0.9548739316780942,0.0,0.0,53.15748362886875,53.15748362886875,0.0,0.0,1.1431716909434138,1.1431716909434138,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16593627816727635,5.466521420576726e-05,608.7950640130589,562.8280752081156,0.1616834767283973,0.1494755877292198,23.26549391313671,22.992717107953556,966.3351802560522,966.1327263384364,96.4,96.4,16195.200000000003,7,0.5355555555555557,1984-01-21
1983,18,633.9821672425567,0.4667142857142857,7.306705228992834,0.011442738171448372,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.1528679014472946,536.9821672425567,536.9821672425567,,255.2781788447067,255.2781788447067,26.42580955314327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,581.6964529568424,990.0,966.4359286689703,23.56407133102979,0.2570935867402541,0.15970408771802785,989.5832023255417,0.2674605571824577,0.2674605571824577,0.03603198575388627,0.01,22.879813099389082,22.879813099389082,23.111241670817655,23.13727365657154,,0.9492912118038905,0.9492912118038905,0.1358655091377768,0.0,54.37532556297024,54.37532556297024,5.6264772574791095,0.0,1.1693618400638761,1.1693618400638761,0.12099951091352924,0.0,0.9792428082342101,0.9792428082342101,0.9620999510913528,0.96,46.79841117086687,46.79841117086687,5.484125456581154,0.0,99.08094779831491,0.15619341744222837,5.122309230030209e-05,659.9420006160087,615.6277736669467,0.1648543706638485,0.1444186327809419,22.95693905767925,22.80430160438604,966.539768002464,966.3625110946678,115.16663458820426,96.4,16645.599230116903,7,0.5504497099906384,1984-01-28
1983,19,681.190175756183,0.44585714285714284,6.102002207126865,0.008906791798146515,36.0,6.0,5.0,4.0,54.0,105.0,0.15419233640226657,576.190175756183,576.190175756183,,192.06339191872763,192.06339191872763,192.06339191872763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,623.190175756183,990.0,966.6247607030247,23.375239296975305,0.2806740607907204,0.18589503740513022,989.5334309018042,0.20178557909028233,0.20178557909028233,0.20178557909028233,0.01,22.70688461968922,22.70688461968922,22.70688461968922,22.898670198779495,,0.9526430019532918,0.9526430019532918,0.9526430019532918,0.0,40.74270524289388,40.74270524289388,40.74270524289388,0.0,0.8761872095245995,0.8761872095245995,0.8761872095245995,0.0,0.9775403641666685,0.9775403641666685,0.9775403641666685,0.96,39.828859166283145,39.828859166283145,39.828859166283145,0.0,119.48657749884943,0.1753998474437725,5.7604428631725165e-05,702.6560160658968,666.8063237852695,0.1574670129160517,0.1494330050540019,22.788675375504,22.584823623324485,966.7106240642636,966.567225295141,123.78885093298996,116.56837680709938,20073.745019806705,7,0.6638143194380525,1984-02-04
1983,20,728.1089627445251,0.4254285714285714,6.511132464134611,0.008920882399456428,36.0,6.0,5.0,4.0,54.0,105.0,0.14425545263179052,623.1089627445251,623.1089627445251,,207.70298758150835,207.70298758150835,207.70298758150835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,670.1089627445251,990.0,966.812435850978,23.18756414902194,0.3073375453955662,0.21723678711334274,989.4754256674911,0.22289903323503626,0.22289903323503626,0.22289903323503626,0.01,22.440090783277984,22.440090783277984,22.440090783277984,22.65298981651302,,0.9552844709591372,0.9552844709591372,0.9552844709591372,0.0,43.66292384518504,43.66292384518504,43.66292384518504,0.0,0.9389876095738717,0.9389876095738717,0.9389876095738717,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,42.78966536828134,42.78966536828134,42.78966536828134,0.0,128.368996104844,0.1763038713221173,5.7229355329768597e-05,748.233943314839,705.8654488603318,0.1487535622681769,0.1403304420203488,22.566573857230896,22.3256543044452,966.8929357732592,966.7234617954412,131.95242714350604,124.37958811202806,21565.991345613795,7,0.7131610894713556,1984-02-11
1983,21,775.9288171560735,0.406,7.922193360916091,0.01012357069673417,36.0,6.0,5.0,4.0,54.0,105.0,0.13541458209093524,670.9288171560735,670.9288171560735,,223.64293905202447,223.64293905202447,223.64293905202447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,717.9288171560735,990.0,967.0037152686243,22.99628473137573,0.3345130977436073,0.249180449860257,989.4163064523962,0.244417967720233,0.244417967720233,0.244417967720233,0.01,22.168173216051635,22.168173216051635,22.168173216051635,22.402591183771868,,0.9567476086679748,0.9567476086679748,0.9567476086679748,0.0,46.51109907026764,46.51109907026764,46.51109907026764,0.0,1.0002386896831752,1.0002386896831752,1.0002386896831752,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.58087708886229,45.58087708886229,45.58087708886229,0.0,136.74263126658687,0.1762343293084989,5.662245667568645e-05,803.6892968412517,751.4844032114961,0.1397234587321821,0.1306475032237987,22.30717124634421,22.010319073793816,967.114757187365,966.905937612846,141.44912627879768,132.52609798238407,22972.762052786595,7,0.7596812848143715,1984-02-18
1983,22,845.7678777270302,0.3807142857142857,11.631450098064404,0.013643640977820516,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,111.85714285714286,0.13205095815038687,733.9107348698873,733.9107348698873,,244.63691162329573,244.63691162329573,244.63691162329573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,783.4821634413158,990.0,967.2830715109081,22.716928489091906,0.3753858655224085,0.2909990524741105,989.3336150820035,0.272140301949393,0.272140301949393,0.272140301949393,0.01,21.77840326914599,21.77840326914599,21.77840326914599,22.04054357109538,,0.95684928422934,0.95684928422934,0.95684928422934,0.0,49.98765459765638,49.98765459765638,49.98765459765638,0.0,1.0750033246807822,1.0750033246807822,1.0750033246807822,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.10365913917017,48.10365913917017,48.10365913917017,0.0,144.31097741751051,0.17078123710826465,5.465083901172285e-05,885.1094475277025,817.7246825595828,0.147102606861646,0.1223024069336616,21.93050979819952,21.57621980738108,967.4404377901108,967.1708987302384,144.60000000000002,143.75660492339972,24244.244206141764,7,0.8017276523195028,1984-02-25
1983,23,956.6266490862145,0.3442857142857143,22.53259302087339,0.02300705213212016,41.0,8.0,7.0,6.0,67.0,129.0,0.1352584037245914,827.6266490862145,827.6266490862145,,244.32794328051668,244.32794328051668,244.32794328051668,94.64281924466432,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,883.6266490862145,990.0,967.7184780119065,22.281521988093555,0.4638246409101684,0.33957129815772774,989.1966040609321,0.2631249488374397,0.2631249488374397,0.2631249488374397,0.1088392345517254,21.215001100188243,21.215001100188243,21.215001100188243,21.36928681447396,,0.9555830699005398,0.9555830699005398,0.9555830699005398,0.40928523199499484,48.615980227199266,48.615980227199266,48.615980227199266,18.563310024186865,1.045504951122565,1.045504951122565,1.045504951122565,0.39921096826208313,0.979957412100254,0.979957412100254,0.979957412100254,0.9685288406716825,45.73312456664446,45.73312456664446,45.73312456664446,18.19026742378732,155.38964112372074,0.16222375386550453,5.210402346768509e-05,1042.8375986738165,905.4211927358452,0.1424751276366859,0.1237009484161773,21.46655641906213,20.790441128734063,968.0346324529748,967.5216847709434,174.4635026111013,144.60000000000002,26105.459708785078,7,0.8632757840206706,1984-03-03
1983,24,1144.374404150204,0.2895714285714286,29.034680587298357,0.025091353129224756,41.0,8.0,7.0,6.0,67.0,129.0,0.113029930915421,1015.3744041502041,1012.9343523237892,,253.2335880809473,253.2335880809473,253.2335880809473,253.2335880809473,2.440051826414966,0.7755203479303383,0.15132104349860256,0.13240591306127728,0.11349078262395193,1.2673137393007965,41.77552034793034,8.151321043498601,7.132405913061277,6.113490782623951,68.2673137393008,1069.9935996282795,990.0,968.3537481273291,21.646251872670796,0.6592215711226848,0.48402036094207607,988.8567580679353,0.27390014268285773,0.27390014268285773,0.27390014268285773,0.27390014268285773,20.229109797923194,20.229109797923194,20.229109797923194,20.229109797923194,,0.9551510979350901,0.9551510979350901,0.9551510979350901,0.9551510979350901,47.93694183830947,47.93694183830947,47.93694183830947,47.93694183830947,1.030901975017408,1.030901975017408,1.030901975017408,1.030901975017408,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.71459364031972,46.71459364031972,46.71459364031972,46.71459364031972,186.85837456127888,0.16348353875510493,5.1315348479220875e-05,1246.0803627849048,1066.3481241083623,0.1209736267955313,0.1035246231725326,20.67572455912623,19.6071962635651,968.6733954258954,968.1085226757692,192.8,177.97070553239078,31392.206926294853,7,1.0381020808959938,1984-03-10
1983,25,1439.745062983088,0.2397142857142857,57.090473690891194,0.03876073982476737,41.0,8.0,7.0,6.0,67.0,129.0,0.09030917625548297,1310.745062983088,1100.0,,275.0,275.0,275.0,275.0,210.74506298308822,45.01048995448463,7.922747891778729,10.556418407958303,9.802095952701778,137.45331077616478,86.01048995448464,15.922747891778728,17.5564184079583,15.802095952701777,204.45331077616476,1219.4896562542217,990.0,969.2913737806482,20.708626219351768,0.8821194630555453,0.648,988.4698805369444,0.28,0.28,0.28,0.28,18.8985067562962,18.8985067562962,18.8985067562962,18.8985067562962,,0.9525647752643795,0.9525647752643795,0.9525647752643795,0.9525647752643795,48.55141070619089,48.55141070619089,48.55141070619089,48.55141070619089,1.0441163592729223,1.0441163592729223,1.0441163592729223,1.0441163592729223,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.3326378150709,47.3326378150709,47.3326378150709,47.3326378150709,189.3305512602836,0.13277295047840623,4.781074526774839e-05,1645.7136786211431,1297.4934435018629,0.0994224677173212,0.0783854455825404,19.412904953941933,18.19032793347489,969.9553826540068,968.834979393863,192.8,182.97900564039583,31807.53261172765,7,1.0518363958904646,1984-03-17
1983,26,1765.4042583903604,0.19985714285714287,22.28231318512212,0.012798764563083815,41.0,8.0,7.0,6.0,67.0,129.0,0.0731050544113049,1636.4042583903604,1100.0,,275.0,275.0,275.0,275.0,536.4042583903604,59.0,10.0,18.0,24.94903527397025,424.45522311639013,100.0,18.0,25.0,30.94903527397025,491.45522311639013,1243.0,990.0,970.3420752963382,19.657924703661884,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.8036352911436,17.8036352911436,17.8036352911436,17.8036352911436,,0.9506018404821616,0.9506018404821616,0.9506018404821616,0.9506018404821616,45.64360218633597,45.64360218633597,45.64360218633597,45.64360218633597,0.9815828427169028,0.9815828427169028,0.9815828427169028,0.9815828427169028,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.730730142609254,44.730730142609254,44.730730142609254,44.730730142609254,178.92292057043701,0.10141264001737127,4.5182555699605305e-05,1801.689870916998,1693.8193070891668,0.0761592452394977,0.0715994478752014,18.034909749193588,17.686404850672915,970.4593057368088,970.110800838288,181.37859174168423,177.67492170277532,30059.05065583342,7,0.9940162253913168,1984-03-24
1983,27,1791.0909232968108,0.19685714285714287,6.610381392727862,0.0037063302682702718,44.42857142857143,10.571428571428571,9.571428571428571,9.428571428571429,71.28571428571429,145.28571428571428,0.08113186190145003,1645.8052090110964,1100.0,,275.0,275.0,275.0,275.0,545.8052090110965,55.57142857142857,7.428571428571429,15.428571428571429,35.156084143407625,432.22055343911745,100.0,18.0,25.0,44.584655571979056,503.50626772483173,1243.0,990.0,970.425062982959,19.574937017041066,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.72064760452278,17.72064760452278,17.72064760452278,17.72064760452278,,0.9503421047146992,0.9503421047146992,0.9503421047146992,0.9503421047146992,45.41833364783273,45.41833364783273,45.41833364783273,45.41833364783273,0.9767383580179082,0.9767383580179082,0.9767383580179082,0.9767383580179082,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.50996697487608,44.50996697487608,44.50996697487608,44.50996697487608,178.03986789950432,0.0994146603405576,4.495956260088493e-05,1807.794012387604,1767.625484109115,0.0837281433937869,0.0715994478752014,17.79645902343688,17.666683778229498,970.4790268092522,970.3492515640448,178.84780382390448,177.4648359327228,29910.69780711673,7,0.9891103772194686,1984-03-31
1983,28,1730.8552158602627,0.20342857142857143,8.542183966550933,0.0049363475113311855,45.0,11.0,10.0,10.0,72.0,148.0,0.08551520343769294,1582.8552158602627,1100.0,,275.0,275.0,275.0,275.0,482.8552158602626,55.0,7.0,15.0,32.625352422990716,373.22986343727194,100.0,18.0,25.0,42.625352422990716,445.22986343727194,1243.0,990.0,970.2304553127794,19.76954468722069,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.915255274702407,17.915255274702407,17.915255274702407,17.915255274702407,,0.9509745796427829,0.9509745796427829,0.9509745796427829,0.9509745796427829,45.947676534246895,45.947676534246895,45.947676534246895,45.947676534246895,0.9881220760053097,0.9881220760053097,0.9881220760053097,0.9881220760053097,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.02872300356196,45.02872300356196,45.02872300356196,45.02872300356196,180.11489201424783,0.10407472452908041,4.548355858945653e-05,1751.5174261192883,1707.8301963432584,0.0866596692791192,0.084498160162707,17.98964379929575,17.84850044155789,970.2972101459238,970.156066788186,180.9086478613616,179.40271551555136,30259.30185839364,7,1.0006382889680436,1984-04-07
1983,29,1692.5573517412067,0.20785714285714282,11.348702801460181,0.0067780371275373286,45.0,11.0,10.0,10.0,72.0,148.0,0.08746322955425875,1544.5573517412067,1100.0,,275.0,275.0,275.0,275.0,444.5573517412067,55.0,7.000000000000001,15.0,30.03765890143288,337.51969283977377,100.0,18.0,25.0,40.037658901432884,409.51969283977377,1243.0,990.0,970.1067237517793,19.89327624822069,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,18.038986835702406,18.038986835702406,18.038986835702406,18.038986835702406,,0.9512709061310913,0.9512709061310913,0.9512709061310913,0.9512709061310913,46.279433067290846,46.279433067290846,46.279433067290846,46.279433067290846,0.9952566251030291,0.9952566251030291,0.9952566251030291,0.9952566251030291,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.35384440594504,45.35384440594504,45.35384440594504,45.35384440594504,181.41537762378013,0.10721889285651605,4.5811964046409134e-05,1716.4923972873114,1645.7136786211431,0.0899305887303564,0.0862223451929611,18.19032793347489,17.961658227015022,970.1840523604668,969.9553826540068,182.97900564039583,180.6099463378388,30477.783440795065,7,1.007863209021001,1984-04-14
1983,30,1586.5102530014208,0.21942857142857145,16.696329037413175,0.010592741977746043,45.0,11.0,10.0,10.0,72.0,148.0,0.09333324850816428,1438.5102530014208,1100.0,,275.0,275.0,275.0,275.0,338.5102530014206,55.0,7.000000000000001,15.0,22.87231439198788,238.63793860943275,100.0,18.0,25.0,32.87231439198788,310.63793860943275,1243.0,990.0,969.7641100481585,20.235889951841564,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,18.38160053932328,18.38160053932328,18.38160053932328,18.38160053932328,,0.9517270006741541,0.9517270006741541,0.9517270006741541,0.9517270006741541,47.181040389202835,47.181040389202835,47.181040389202835,47.181040389202835,1.01464602987533,1.01464602987533,1.01464602987533,1.01464602987533,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.237419581418784,46.237419581418784,46.237419581418784,46.237419581418784,184.94967832567514,0.11665150790776943,4.670446422365533e-05,1631.4057003589478,1528.8393753592509,0.0968054606555528,0.0907193103269386,18.567921836321005,18.236553709398976,969.9091568780829,969.5777887511608,186.8699267428863,183.45513730334363,31071.54595871342,7,1.0274982129204173,1984-04-21
1983,31,1481.160412786185,0.2327142857142857,13.120302684056924,0.008909852897315,46.142857142857146,10.428571428571429,10.0,10.0,96.57142857142857,173.14285714285714,0.11720019786317211,1308.0175556433278,1100.0,,275.0,275.0,275.0,275.0,208.01755564332765,46.89340525211604,7.507420063771223,11.390694126590038,12.580014579192284,129.6460216216581,93.03626239497318,17.93599149234265,21.390694126590038,22.580014579192284,226.21745019308668,1232.362948013906,990.0,969.4237490259246,20.576250974075396,0.9011519055852634,0.648,988.4508480944147,0.28,0.28,0.28,0.28,18.747099068490137,18.747099068490137,18.747099068490137,18.747099068490137,,0.9521838738356126,0.9521838738356126,0.9521838738356126,0.9521838738356126,48.14228648561181,48.14228648561181,48.14228648561181,48.14228648561181,1.0353179889378885,1.0353179889378885,1.0353179889378885,1.0353179889378885,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.17944075589958,47.17944075589958,47.17944075589958,47.17944075589958,188.7177630235983,0.12747904939370155,4.7656000763534925e-05,1511.0711996298642,1436.9972565708524,0.1336119461064074,0.0979437633622112,18.92012033687169,18.625326711754468,969.5203838757272,969.2810680596904,190.50255728176168,187.4617859936435,31704.584187964516,7,1.0484320167977683,1984-04-28
1983,32,1367.1818420042966,0.24957142857142856,19.92911615271279,0.014728205663245586,47.0,10.0,10.0,10.0,115.0,192.0,0.14056885942687866,1175.1818420042966,1100.0,,275.0,275.0,275.0,275.0,75.18184200429657,18.403888407301764,3.9157209377237803,3.9157209377237803,3.9157209377237803,45.03079078382347,65.40388840730176,13.91572093772378,13.91572093772378,13.91572093772378,160.03079078382348,1193.2353302827494,990.0,969.0564499479767,20.943550052023316,0.8351091387648772,0.648,988.5168908612351,0.28,0.28,0.28,0.28,19.180440913258398,19.180440913258398,19.180440913258398,19.180440913258398,,0.9529618903806772,0.9529618903806772,0.9529618903806772,0.9529618903806772,49.29545726465124,49.29545726465124,49.29545726465124,49.29545726465124,1.0601173605301342,1.0601173605301342,1.0601173605301342,1.0601173605301342,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.07581012662748,48.07581012662748,48.07581012662748,48.07581012662748,192.30324050650998,0.14080414945201702,4.85614243703308e-05,1431.7953534582748,1297.4934435018629,0.1479776263699666,0.1340973760923685,19.437548978100807,18.939586653824307,969.2642619111728,968.834979393863,192.8,190.7034315358621,32306.944405093673,7,1.0683513361472776,1984-05-05
1983,33,1235.025565055005,0.26885714285714285,17.896194830902818,0.014652490645804414,47.0,10.0,10.0,10.0,115.0,192.0,0.1556512332219493,1043.025565055005,1043.025565055005,,260.75639126375125,260.75639126375125,260.75639126375125,260.75639126375125,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1110.025565055005,990.0,968.6386517758872,21.361348224112866,0.7131687431866686,0.5247977126988087,988.7620335441145,0.279046325270553,0.279046325270553,0.279046325270553,0.279046325270553,19.84433544295683,19.84433544295683,19.84433544295683,19.84433544295683,,0.9545904741173855,0.9545904741173855,0.9545904741173855,0.9545904741173855,48.41256985130734,48.41256985130734,48.41256985130734,48.41256985130734,1.0411305344367168,1.0411305344367168,1.0411305344367168,1.0411305344367168,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.20947540258056,47.20947540258056,47.20947540258056,47.20947540258056,188.83790161032223,0.15298248730546374,5.033578974079212e-05,1291.2130338573666,1172.2200796855432,0.1637917685657675,0.148697383751169,20.250856139234063,19.463020605304763,968.8152409635516,968.4412631075832,192.8,182.24360007878775,31724.76747053414,7,1.0490994533906792,1984-05-12
1983,34,1120.931518870495,0.29457142857142854,12.762954910600197,0.011408953554734928,47.0,10.0,10.0,10.0,115.0,192.0,0.17138896706982024,928.931518870495,928.931518870495,,232.23287971762377,232.23287971762377,232.23287971762377,232.23287971762377,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,995.931518870495,990.0,968.2800704878788,21.719929512121308,0.5672376222483231,0.38860285513331955,989.0441595226184,0.2560143876187921,0.2560143876187921,0.2560143876187921,0.2560143876187921,20.508074647120882,20.508074647120882,20.508074647120882,20.508074647120882,,0.9551054537818725,0.9551054537818725,0.9551054537818725,0.9551054537818725,44.60205490179777,44.60205490179777,44.60205490179777,44.60205490179777,0.9591839763827478,0.9591839763827478,0.9591839763827478,0.9591839763827478,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.71001380376182,43.71001380376182,43.71001380376182,43.71001380376182,174.84005521504727,0.1559829550656283,5.22923546141379e-05,1166.683447695578,1082.8793953113418,0.1773050635475407,0.1645690614529901,20.69439756475317,20.28091902608609,968.423862264186,968.16047809955,181.48051194444204,169.1977528170563,29373.129276127944,7,0.971333640083596,1984-05-19
1983,35,995.8003356966813,0.3325714285714286,25.208316758566443,0.025825508724958948,46.714285714285715,10.0,9.857142857142858,9.857142857142858,111.14285714285714,187.57142857142858,0.18860853864706534,808.2289071252527,808.2289071252527,,238.5590994852789,238.5590994852789,238.5590994852789,92.55160866941597,0.0,0.0,0.0,0.0,0.0,0.0,46.714285714285715,10.0,9.857142857142858,9.857142857142858,111.14285714285714,874.8003356966813,990.0,967.862697868165,22.137302131834968,0.4557484442510216,0.3300394086284629,989.2142121471206,0.25995115103329086,0.25995115103329086,0.25995115103329086,0.10601610027514015,21.0915631279222,21.0915631279222,21.0915631279222,21.24549817868035,,0.955591941220171,0.955591941220171,0.955591941220171,0.40901032547584965,47.19202809329501,47.19202809329501,47.19202809329501,18.03870453922467,1.0148823245869896,1.0148823245869896,1.0148823245869896,0.3879291298757993,0.9797303187548438,0.9797303187548438,0.9797303187548438,0.9683017473262724,45.20973816074287,45.20973816074287,45.20973816074287,17.666881017885725,153.29609550011432,0.15393926987749573,5.269761818583197e-05,1073.2959927204863,906.4211780013768,0.2040113614916271,0.1776216221635495,21.50150878422166,20.741158538830724,968.1303588342644,967.5256847120056,167.72273879450103,144.60000000000002,25753.744044019208,7,0.8516449750006352,1984-05-26
1983,36,780.5707747245467,0.40585714285714286,30.644940179815567,0.039347408041413526,45.0,10.0,9.0,9.0,88.0,161.0,0.2075334280635775,619.5707747245467,619.5707747245467,,219.1642248306267,219.1642248306267,181.2423250632933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,683.5707747245467,990.0,967.022283098898,22.97771690110187,0.31498776057635974,0.21487327751599714,989.4701389619077,0.23539142454973166,0.23539142454973166,0.19681999597830308,0.01,22.212464438459772,22.212464438459772,22.251035867031202,22.437855863009506,,0.9542934356383193,0.9542934356383193,0.8184218598254633,0.0,45.546423662126685,45.546423662126685,37.54106464377912,0.0,0.9794929819812188,0.9794929819812188,0.8073347235221316,0.0,0.9789460344810302,0.9789460344810302,0.9760888916238875,0.96,43.634130584341165,43.634130584341165,36.74841629862687,0.0,124.01667746730921,0.15845234418727358,5.552261538041666e-05,876.9389119074414,691.9065967426677,0.2326903671072798,0.1835931760056202,22.632127225040648,21.678571824921693,967.4077556476298,966.6676263869706,142.71369572768134,96.4,20834.801814507944,7,0.6889815414850511,1984-06-02
1983,37,599.7755090331119,0.4857142857142857,21.413978027483658,0.035571108637886484,40.714285714285715,9.285714285714286,7.571428571428571,6.142857142857143,67.28571428571429,131.0,0.21783822622148843,468.775509033112,468.775509033112,,234.38775451655596,234.38775451655596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.714285714285715,9.285714285714286,7.571428571428571,6.142857142857143,67.28571428571429,526.3469376045406,990.0,966.2907296868259,23.709270313174134,0.22673191070779758,0.12039669260145693,989.6528713966908,0.25845974243391184,0.25845974243391184,0.01,0.01,23.10368196743094,23.10368196743094,23.352141709864856,23.352141709864856,,0.9563846187080008,0.9563846187080008,0.0,0.0,50.76437934622287,50.76437934622287,0.0,0.0,1.0917070827144704,1.0917070827144704,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.73734914900348,47.73734914900348,0.0,0.0,95.47469829800696,0.15969288074632956,5.671827504551961e-05,659.9420006160087,542.0087505502821,0.2555098887662819,0.190763515272115,23.430033703646743,22.8000099066668,966.539768002464,966.0390393774762,96.4,91.1063047243241,16039.74931406517,7,0.5304149905444832,1984-06-09
1983,38,497.7802809287653,0.5522857142857143,10.261400166198914,0.020548290751228358,39.0,9.0,7.0,5.0,59.0,119.0,0.23944239356803448,378.7802809287653,378.7802809287653,,189.39014046438265,189.39014046438265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,433.7802809287653,990.0,965.8400112641793,24.159988735820598,0.1886262827972732,0.07778429259837717,989.7335894246044,0.19817668962691654,0.19817668962691654,0.01,0.01,23.69540147079804,23.69540147079804,23.883578160424953,23.883578160424953,,0.9521348363355628,0.9521348363355628,0.0,0.0,41.89837336515807,41.89837336515807,0.0,0.0,0.9010402874227543,0.9010402874227543,0.0,0.0,0.9780224958020595,0.9780224958020595,0.96,0.96,40.98200389323571,40.98200389323571,0.0,0.0,81.96400778647141,0.1645784413102351,6.010902217651103e-05,527.3375978981461,470.1789493868897,0.2530951250692427,0.2256618918778185,23.861007556297785,23.51805960764369,965.9730191905415,965.715805272241,88.18837515603414,75.9132258527185,13769.9533081272,7,0.45535559881373017,1984-06-16
1983,39,445.90935823880915,0.5997142857142856,5.603016817708716,0.012557304175083928,39.0,9.0,7.0,5.0,59.0,119.0,0.2670527343660705,326.90935823880915,326.90935823880915,,163.45467911940457,163.45467911940457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,381.90935823880915,990.0,965.6065921120746,24.393407887925395,0.17031942478985496,0.05330121708871787,989.7763793581215,0.16316381681119616,0.16316381681119616,0.01,0.01,24.006623429235617,24.006623429235617,24.15978724604681,24.15978724604681,,0.944899269164958,0.944899269164958,0.0,0.0,36.360921931519236,36.360921931519236,0.0,0.0,0.7819553103552523,0.7819553103552523,0.0,0.0,0.9704270198853663,0.9704270198853663,0.96,0.96,35.286290613321476,35.286290613321476,0.0,0.0,70.57258122664295,0.1582291053421511,5.996709446647631e-05,462.56506724863937,430.9578316629287,0.2761291041882612,0.2572611042762439,24.096331557436702,23.906690323973788,965.6815428026188,965.5393102424832,74.18644552281457,67.40058706151297,11856.193646076017,7,0.392069895703572,1984-06-23
1983,40,412.50937747968607,0.6387142857142857,4.687296905171171,0.011381080434919399,37.285714285714285,8.142857142857142,6.142857142857143,4.142857142857143,53.857142857142854,109.57142857142857,0.26562979709072954,302.9379489082575,302.9379489082575,,151.46897445412876,151.46897445412876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.285714285714285,8.142857142857142,6.142857142857143,4.142857142857143,53.857142857142854,354.50937747968607,990.0,965.4561598238962,24.543840176103817,0.1606491214455039,0.0419867118846975,989.7973641666698,0.1469831155130738,0.1469831155130738,0.01,0.01,24.19422122726052,24.19422122726052,24.331204342773592,24.331204342773592,,0.9408982920703785,0.9408982920703785,0.0,0.0,33.81498785222867,33.81498785222867,0.0,0.0,0.7272040398328746,0.7272040398328746,0.0,0.0,0.97,0.97,0.96,0.96,32.80053821666181,32.80053821666181,0.0,0.0,65.60107643332361,0.15903032649382948,6.0153497965766886e-05,426.6328809909446,398.1467533267305,0.2789283369898669,0.2569660828713544,24.27903487051848,24.122280963162986,965.5198479644592,965.3907337666336,67.60657384417382,62.88148423204544,11020.980840798367,7,0.36445042462957566,1984-06-30
