WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1983,41,381.24890144971897,0.6745714285714285,4.78060510660334,0.012671959859415013,37.0,8.0,6.0,4.0,53.0,108.0,0.28344204972425746,273.2489014497189,273.2489014497189,,193.11083671083503,80.1380647388839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,324.24890144971897,990.0,965.3062445072485,24.693755492751457,0.14996926056798068,0.027973481484267284,989.8220572579477,0.19532924454035036,0.07961495882606465,0.01,0.01,24.320483506158848,24.43619779187313,24.505812750699196,24.505812750699196,,0.9408868331827583,0.5349659976345552,0.0,0.0,43.39925987780153,17.90998473192522,0.0,0.0,0.9333174167269147,0.38516096197688643,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.029828047110314,17.372685189967463,0.0,0.0,55.40251323707778,0.14503834407132946,5.6186616253363735e-05,389.1339363713416,364.6825175805071,0.2961480048907416,0.2775394020040906,24.35453583397637,24.25988218473978,965.3456696818566,965.2234125879024,60.94430457179713,48.2,9307.622223829068,7,0.3077917402059877,1984-07-07
1983,42,352.3823258161743,0.7074285714285714,2.866150550182088,0.0081346012553233,37.0,8.0,6.0,4.0,53.0,108.0,0.3065656170499215,244.3823258161743,244.3823258161743,,244.3823258161743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,295.3823258161743,990.0,965.1619116290809,24.838088370919163,0.13978135038866116,0.01678220795898863,989.8434364416524,0.2715101738124847,0.01,0.01,0.01,24.41001463875904,24.671524812571523,24.671524812571523,24.671524812571523,,0.9556960708623945,0.0,0.0,0.0,55.90704805328507,0.0,0.0,0.0,1.202302108672797,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1368190994611687,5.4816457991999284e-05,360.34880084276085,344.6194637292325,0.3133891476450546,0.2997096139834972,24.462062155401224,24.35755439518843,965.2017440042138,965.1230973186462,48.2,48.2,8097.600000000001,7,0.26777777777777784,1984-07-14
1983,43,337.777922155463,0.7275714285714285,2.2019526750822416,0.006568451273373229,37.0,8.0,6.0,4.0,53.0,108.0,0.31982453949619744,229.77792215546305,229.77792215546305,,229.77792215546305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,280.77792215546305,990.0,965.0888896107773,24.9111103892227,0.1346270032084937,0.0152811233832143,989.8500918734082,0.2527001949098751,0.01,0.01,0.01,24.508502067721118,24.75120226263099,24.75120226263099,24.75120226263099,,0.9581462907786429,0.0,0.0,0.0,52.914439882546596,0.0,0.0,0.0,1.1379449437106794,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1427365074418214,5.830347762872347e-05,344.6194637292325,329.2057950036568,0.3280622687665639,0.3133891476450546,24.56668907558072,24.462062155401224,965.1230973186462,965.0460289750184,48.2,48.2,8097.600000000001,7,0.26777777777777784,1984-07-21
1983,44,320.6220848809401,0.756142857142857,1.811910132324207,0.005651396948431128,35.714285714285715,7.571428571428571,5.571428571428571,3.5714285714285716,49.142857142857146,101.57142857142857,0.31664188738771376,219.05065630951154,219.05065630951154,,219.05065630951154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.714285714285715,7.571428571428571,5.571428571428571,3.5714285714285716,49.142857142857146,267.9077991666544,990.0,965.0031104244047,24.996889575595333,0.13008473748666663,0.014369305786308429,989.8555459567269,0.23821838601784054,0.01,0.01,0.01,24.614217146304487,24.842435532322323,24.842435532322323,24.842435532322323,,0.958012577449442,0.0,0.0,0.0,50.658116703213146,0.0,0.0,0.0,1.089421864585229,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.18095636256214,0.0,0.0,0.0,48.18095636256214,0.1502860672435275,6.1131519307971e-05,323.62655383883583,316.52242407738737,0.3372733499398648,0.2904298291148836,24.6277286123477,24.602663374899564,965.0181327691942,964.9826121203868,48.2,48.06669453793501,8094.400668910442,7,0.26767197979201196,1984-07-28
1983,45,303.17432878136515,0.7791428571428571,3.7143541891597516,0.012418304126828457,34.0,7.0,5.0,3.0,44.0,93.0,0.30686207883948746,210.17432878136515,210.17432878136515,,210.17432878136515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,256.17432878136515,990.0,964.9172256517992,25.082774348200832,0.12594363173534498,0.013614817946415971,989.8604415503183,0.22623534385484295,0.01,0.01,0.01,24.716980554664197,24.93321589851904,24.93321589851904,24.93321589851904,,0.9565301902865774,0.0,0.0,0.0,48.731389447126915,0.0,0.0,0.0,1.0479868698306862,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.54865405572231,0.0,0.0,0.0,47.54865405572231,0.156822563176862,6.284922915391135e-05,309.0284073518941,290.5219447532691,0.320113511834646,0.3009432071210847,24.79474001741741,24.67859748099419,964.9451420367594,964.8620877790132,48.2,44.903359983360446,7988.173881361348,7,0.26415918919845727,1984-08-04
1983,46,284.1938252509408,0.8095714285714285,2.085637700231814,0.007418126363179386,39.0,7.0,5.0,4.0,60.0,115.0,0.4047510274588082,169.1938252509408,169.1938252509408,,169.1938252509408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,220.1938252509408,990.0,964.8367753010037,25.163224698996228,0.11324483042443043,0.01013147514632993,989.8766236944292,0.17091166408877007,0.01,0.01,0.01,24.86893672933672,25.029848393425485,25.029848393425485,25.029848393425485,,0.9452325013808975,0.0,0.0,0.0,39.00527653695734,0.0,0.0,0.0,0.8388231513324158,0.0,0.0,0.0,0.9739230696490042,0.96,0.96,0.96,37.99034303843022,0.0,0.0,0.0,37.99034303843022,0.13365024494362754,6.23672340927813e-05,290.5219447532691,275.9224808516464,0.4167837272448683,0.3958392888277881,24.91681079399347,24.832309938384054,964.8620877790132,964.8036899234066,39.56073445833368,35.955323729656804,6382.377630456276,7,0.2110574613246123,1984-08-11
1983,47,271.55151921226206,0.8334285714285714,0.8086049935122251,0.0029724289955126715,39.0,7.0,5.0,4.0,60.0,115.0,0.42350459207606445,156.55151921226206,156.55151921226206,,156.55151921226206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,207.55151921226206,990.0,964.7862060768491,25.21379392315097,0.10878282504337508,0.009056879133042215,989.8821602958235,0.15384455093655378,0.01,0.01,0.01,24.94210966803798,25.085954218974532,25.085954218974532,25.085954218974532,,0.9412597487922482,0.0,0.0,0.0,36.04451541509049,0.0,0.0,0.0,0.7751508691417309,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.963179952637766,0.0,0.0,0.0,34.963179952637766,0.1287505643363039,6.203696355751122e-05,273.7644374568714,270.26224589706084,0.4255126335470545,0.4200691699341591,24.949571907677964,24.929301424781737,964.7950577498276,964.7810489835882,35.465372133777635,34.67061779099447,5873.814232043145,7,0.19423988862576538,1984-08-18
1983,48,261.22036737801,0.8568571428571429,1.9399224155415027,0.007403463653839771,39.0,7.0,5.0,4.0,60.0,115.0,0.4403285602999733,146.22036737801002,146.22036737801002,,146.22036737801002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,197.22036737801,990.0,964.744881469512,25.25511853048793,0.10513655610944965,0.0081787312271308,989.8866847126635,0.13989749596031348,0.01,0.01,0.01,25.001905747191064,25.131803243151378,25.131803243151378,25.131803243151378,,0.937575193843955,0.0,0.0,0.0,33.61502815671308,0.0,0.0,0.0,0.722903831327163,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.60657731201168,0.0,0.0,0.0,32.60657731201168,0.12480323799909354,6.19421905311662e-05,266.78604271350054,256.6827889882703,0.4480238057770799,0.4310570329329319,25.028168948107115,24.969691971350237,964.767144170854,964.7267311559532,33.88221492399173,31.563756300213782,5477.904988417962,7,0.18114765173339822,1984-08-25
1983,49,245.4556963040367,0.8808571428571429,2.4344993181180223,0.009908877851369858,34.0,6.0,4.0,3.0,44.0,91.0,0.3708113931188587,154.4556963040367,154.4556963040367,,154.4556963040367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,198.4556963040367,990.0,964.6727341778243,25.32726582217572,0.10557254734673154,0.008878734185843071,989.8855487184675,0.15101519001044952,0.01,0.01,0.01,25.061799350632715,25.202814540643157,25.202814540643157,25.202814540643157,,0.9403770082007622,0.0,0.0,0.0,35.69913548602214,0.0,0.0,0.0,0.7677233437854225,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.628161421441476,0.0,0.0,0.0,34.628161421441476,0.14106052329177587,6.227613136008057e-05,249.7991800258312,239.64129376144416,0.3797342209752373,0.3642926289453387,25.107081532148698,25.027972573292036,964.698795080155,964.6378477625686,35.607348223186065,33.314093542516886,5817.531118802169,7,0.19237867456356378,1984-09-01
1983,50,233.81493611326778,0.8998571428571429,1.5848515689782963,0.006829034859561585,34.0,6.0,4.0,3.0,44.0,91.0,0.389348951272542,142.8149361132678,142.8149361132678,,142.8149361132678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,186.81493611326778,990.0,964.6028896166796,25.397110383320392,0.10146413881310734,0.007889269569627714,989.8906465916172,0.13530016375291148,0.01,0.01,0.01,25.15245681118477,25.277756974937677,25.277756974937677,25.277756974937677,,0.9359358742204886,0.0,0.0,0.0,32.97209953231432,0.0,0.0,0.0,0.7090774092970821,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.982936546344884,0.0,0.0,0.0,31.982936546344884,0.13675155729584137,6.220612483227186e-05,239.64129376144416,228.5473327785961,0.3981669744015596,0.3797342209752373,25.19348054944383,25.107081532148698,964.6378477625686,964.5712839966716,33.314093542516886,30.78007306967491,5373.133339785941,7,0.17768298081302714,1984-09-08
1983,51,225.95681222432194,0.9147142857142858,0.5537551305511224,0.0024543352159708148,34.0,6.0,4.0,3.0,44.0,91.0,0.4027455265355645,134.95681222432194,134.95681222432194,,134.95681222432194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,178.95681222432194,990.0,964.5557408733458,25.444259126654078,0.09869075291813426,0.007221329039067299,989.8940879180428,0.12469169650283458,0.01,0.01,0.01,25.21365534819407,25.3283470446969,25.3283470446969,25.3283470446969,,0.932645987368986,0.0,0.0,0.0,31.12338424305812,0.0,0.0,0.0,0.6693200912485616,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.189682715766374,0.0,0.0,0.0,30.189682715766374,0.13360499270106455,6.213845727519717e-05,228.5473327785961,224.67104686473823,0.4050366136175347,0.3981669744015596,25.22366880179396,25.19348054944383,964.5712839966716,964.5480262811884,30.78007306967491,29.89673489875916,5071.8666962487505,7,0.1677204595320354,1984-09-15
1983,52,220.7064910263741,0.9247142857142858,1.4168494976934969,0.006513220156359028,34.0,6.0,4.0,3.0,44.0,91.0,0.41236834985814064,129.7064910263741,129.7064910263741,,129.7064910263741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.7064910263741,990.0,964.5242389461582,25.475761053841698,0.09683774487699735,0.006775051737241729,989.8963872033859,0.11760376288560495,0.01,0.01,0.01,25.2545444943419,25.3621482572275,25.3621482572275,25.3621482572275,,0.93041968238685,0.0,0.0,0.0,29.889761004030724,0.0,0.0,0.0,0.642790559226467,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.993068173909798,0.0,0.0,0.0,28.993068173909798,0.1313515827061272,6.209061090955393e-05,222.2828362851385,214.75310038088367,0.423742427180811,0.4093883338939747,25.30090909776347,25.24226802415369,964.5336970177108,964.4885186022854,29.35302693720772,27.630698444969973,4870.835453216846,7,0.16107260096616555,1984-09-22
1983,53,212.05144921368185,0.936,1.3508255836009653,0.00637027282110085,34.0,6.0,4.0,3.0,44.0,91.0,0.4291411369148453,121.05144921368183,121.05144921368183,,121.05144921368183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,165.05144921368185,990.0,964.472308695282,25.527691304717905,0.0937831008903469,0.0060393731831629,989.9001775259264,0.1059194564384704,0.01,0.01,0.01,25.32194937420587,25.41786883064434,25.41786883064434,25.41786883064434,,0.9257510188583168,0.0,0.0,0.0,27.829155500005925,0.0,0.0,0.0,0.5984764623657188,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.994280835005743,0.0,0.0,0.0,26.994280835005743,0.1273006194256372,6.194400308104401e-05,212.05144921368185,212.05144921368185,0.4291411369148453,0.4291411369148453,25.32194937420587,25.32194937420587,964.472308695282,964.472308695282,26.994280835005743,26.994280835005743,1295.7254800802757,2,0.14996822686114303,1984-09-29
1984,1,208.66970105559344,0.9395714285714286,1.4123766667598585,0.006879006178613857,31.0,4.0,3.0,2.0,33.0,73.0,0.3499173674128748,135.66970105559344,135.66970105559344,,135.66970105559344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,173.66970105559344,990.0,964.4520182063335,25.547981793666445,0.09682476050725704,0.0072819245897254,989.8958933149031,0.12565409642505115,0.01,0.01,0.01,25.318221012144384,25.433875108569435,25.433875108569435,25.433875108569435,,0.9327727447494382,0.0,0.0,0.0,31.422037340851087,0.0,0.0,0.0,0.6757427385129267,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.47937622062555,0.0,0.0,0.0,30.47937622062555,0.14604576752828335,6.240456679308932e-05,212.05144921368185,202.1648125463628,0.3610915227063007,0.344256076865755,25.368880643603376,25.291884186365888,964.472308695282,964.4129888752782,31.253037940830392,28.992423353716458,5120.535205065093,7,0.16932986789236418,1984-10-01
1984,2,200.45516010974163,0.9542857142857143,0.43889336034394383,0.002193280113941843,31.0,4.0,3.0,2.0,33.0,73.0,0.3641812420636187,127.45516010974163,127.45516010974163,,127.45516010974163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,165.45516010974163,990.0,964.4048051114607,25.59519488853919,0.09392558351350253,0.006583688609327972,989.8994907278773,0.11456446614815116,0.01,0.01,0.01,25.38012115026824,25.484685616416385,25.484685616416385,25.484685616416385,,0.9294018825324635,0.0,0.0,0.0,29.484528235666605,0.0,0.0,0.0,0.634075876035841,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.599992388596608,0.0,0.0,0.0,28.599992388596608,0.1426728316992472,6.233114838477345e-05,202.1648125463628,199.0925590239552,0.366663628002373,0.3610915227063007,25.385547618297547,25.368880643603376,964.4129888752782,964.40148789361,28.992423353716458,28.283495432592662,4804.79872128423,7,0.15888884660331448,1984-10-08
1984,3,203.97419395910038,0.9472857142857142,1.0720120341674229,0.005227664737687371,31.857142857142858,4.142857142857143,3.0,2.0,35.42857142857143,76.42857142857143,0.37456686613597184,127.54562253052893,127.54562253052893,,127.54562253052893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.857142857142858,4.142857142857143,3.0,2.0,35.42857142857143,166.54562253052896,990.0,964.4248822391557,25.57511776084422,0.0943104429455438,0.0065913779150949285,989.8990981791394,0.11468659041621405,0.01,0.01,0.01,25.359529349567403,25.464215939983614,25.464215939983614,25.464215939983614,,0.9287807176802436,0.0,0.0,0.0,29.469982668806544,0.0,0.0,0.0,0.6337630681463773,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.585883188742347,0.0,0.0,0.0,28.585883188742347,0.140175911299366,6.22388158862511e-05,206.5966432631272,199.0925590239552,0.4695139207874647,0.3533455280153085,25.385547618297547,25.334365845927632,964.4395798595788,964.401814881952,30.004940651126898,24.27215601974541,4802.428375708714,7,0.1588104621596797,1984-10-15
1984,4,222.6180318764309,0.9191428571428572,3.369456410519782,0.015142438169481829,37.0,5.0,3.0,2.0,50.0,97.0,0.43640831301693933,125.61803187643092,125.61803187643092,,125.61803187643092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.6180318764309,990.0,964.5357081912587,25.464291808741418,0.09574772782398266,0.006427532709496571,989.8978247394664,0.11208434303318172,0.01,0.01,0.01,25.250032205174737,25.352116548207913,25.352116548207913,25.352116548207913,,0.9277382044860716,0.0,0.0,0.0,28.86450143940206,0.0,0.0,0.0,0.6207419664387539,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.998566396219992,0.0,0.0,0.0,27.998566396219992,0.12560238731262527,6.189971475812108e-05,229.3650854576809,206.5966432631272,0.4695139207874647,0.4229065631608392,25.374805695367545,25.197486608524542,964.576190512746,964.4395798595788,29.558396942426207,24.27215601974541,4703.759154564958,7,0.15554759109011107,1984-10-22
1984,5,226.99857417422808,0.9121428571428571,0.30975172087359837,0.0013682878009497572,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.4172265391751771,132.2842884599424,132.2842884599424,,132.2842884599424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,176.7128598885138,990.0,964.5619914450454,25.43800855495463,0.09789878961428804,0.006994164519095029,989.8951070458667,0.12108378942092221,0.01,0.01,0.01,25.212031811400294,25.323115600821215,25.323115600821215,25.323115600821215,,0.9315683719331901,0.0,0.0,0.0,30.46999377400391,0.0,0.0,0.0,0.655268683311912,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.555893960783795,0.0,0.0,0.0,29.555893960783795,0.1302076044367397,6.206267759190394e-05,228.5473327785961,226.3790707324809,0.4284848404322142,0.4108153624762465,25.22074148911097,25.20385521104376,964.5712839966716,964.5582744243948,29.81662107653263,28.87979060976382,4965.3901854116775,7,0.1641994108932433,1984-10-29
1984,6,229.708113268993,0.9081428571428571,1.3129966869528336,0.005706289952346728,36.0,5.0,3.0,2.0,47.0,93.0,0.4048854092844753,136.70811326899303,136.70811326899303,,136.70811326899303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,180.708113268993,990.0,964.5782486796139,25.42175132038606,0.09930884365884844,0.007370189627864357,989.8933209667133,0.12705595291314054,0.01,0.01,0.01,25.188016334186212,25.305072287099346,25.305072287099346,25.305072287099346,,0.9333947286958921,0.0,0.0,0.0,31.520526530585187,0.0,0.0,0.0,0.6778607856039826,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.57491073466763,0.0,0.0,0.0,30.57491073466763,0.13309774759304827,6.21250938897558e-05,231.4334061521708,226.3790707324809,0.4108153624762465,0.4018434570282008,25.213942692150894,25.17457986997987,964.588600436913,964.5582744243948,30.968040241166012,29.81662107653263,5136.585003424161,7,0.16986061519259793,1984-11-05
1984,7,257.0149735852785,0.8605714285714285,7.453508923402495,0.028283408775208702,36.0,5.0,3.0,2.0,47.0,93.0,0.3638979057385396,164.01497358527848,164.01497358527848,,164.01497358527848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,208.01497358527848,990.0,964.7177236555768,25.2822763444233,0.10894644532996993,0.009691272754748643,989.8813622819154,0.1639202143401259,0.01,0.01,0.01,24.99971841199846,25.153638626338587,25.153638626338587,25.153638626338587,,0.9431563740698261,0.0,0.0,0.0,37.933577544297734,0.0,0.0,0.0,0.8157758611676932,0.0,0.0,0.0,0.9735927718892109,0.96,0.96,0.96,36.950258273436326,0.0,0.0,0.0,36.950258273436326,0.14323886329696825,6.253467428631197e-05,283.6079686159883,231.4334061521708,0.4018434570282008,0.3279174434126149,25.17457986997987,24.835463498311867,964.834431874464,964.588600436913,43.30521517946764,30.968040241166012,6207.643389937304,7,0.20527921263020185,1984-11-12
1984,8,288.3176686582069,0.8032857142857143,1.5878997330567668,0.005433289995349115,38.857142857142854,5.714285714285714,3.7142857142857144,2.7142857142857144,51.285714285714285,102.28571428571429,0.35463513195215424,186.03195437249263,186.03195437249263,,186.03195437249263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.857142857142854,5.714285714285714,3.7142857142857144,2.7142857142857144,51.285714285714285,234.3176686582069,990.0,964.8532706746329,25.14672932536717,0.11822972030135555,0.011562716121661829,989.8702075635769,0.193643138402865,0.01,0.01,0.01,24.82329375054124,25.006936888944104,25.006936888944104,25.006936888944104,,0.9504458706401889,0.0,0.0,0.0,43.04506414918568,0.0,0.0,0.0,0.925700304283563,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,42.18416286620196,0.0,0.0,0.0,42.18416286620196,0.1463428555268346,6.298670209834688e-05,294.72326674738565,283.6079686159883,0.3690973970892133,0.3279174434126149,24.835873462564724,24.792254434735383,964.8788930669896,964.834431874464,43.30521517946764,41.04063785582714,7086.93936152193,7,0.23435646036778868,1984-11-19
1984,9,302.8983938566063,0.7801428571428571,1.6138364471424809,0.005339122169629158,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,105.42857142857143,0.34815131392136717,197.46982242803486,197.46982242803486,,197.46982242803486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,246.612679570892,990.0,964.9153629010515,25.084637098948537,0.12256902906133531,0.012534934906382899,989.8648960360323,0.20908426027784707,0.01,0.01,0.01,24.74044887470298,24.939533134980824,24.939533134980824,24.939533134980824,,0.953920263237975,0.0,0.0,0.0,45.70480068997476,0.0,0.0,0.0,0.9828989395693496,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.79070467617526,0.0,0.0,0.0,44.79070467617526,0.1478536518978249,6.300590423142466e-05,306.020121877383,294.72326674738565,0.3596594227861051,0.3398469334695285,24.792254434735383,24.71833182557256,964.9301006093868,964.8788930669896,45.83978652419347,42.77839806849851,7524.838385597443,7,0.24883724820097367,1984-11-26
1984,10,314.3627700272658,0.7634285714285713,4.109273470156398,0.012524123840238429,38.0,5.0,4.0,3.0,54.0,104.0,0.33114509413400933,210.36277002726578,210.36277002726578,,210.36277002726578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,257.3627700272658,990.0,964.9718138501363,25.028186149863718,0.12636306952458398,0.013630835452317542,989.8600060950232,0.22648973953680884,0.01,0.01,0.01,24.661702505350014,24.87819224488683,24.87819224488683,24.87819224488683,,0.9565644101872911,0.0,0.0,0.0,48.66578029718028,0.0,0.0,0.0,1.0465759203694682,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.85130658525342,0.0,0.0,0.0,46.85130658525342,0.14906580976987568,6.192783675637378e-05,329.2057950036568,306.020121877383,0.3398469334695285,0.3159118143678022,24.71833182557256,24.560949075580663,965.0460289750184,964.9301006093868,48.2,45.83978652419347,7871.019506322574,7,0.26028503658474117,1984-12-03
1984,11,346.0356163438833,0.7202857142857143,10.645742783984954,0.02873658529231023,38.0,5.0,4.0,3.0,54.0,104.0,0.30225131753596673,242.0356163438833,242.0356163438833,,221.02513396340257,21.01048238048075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,289.0356163438833,990.0,965.1301780817194,24.8698219182806,0.1375413996976343,0.019814700540723287,989.8426438997616,0.23721769238397822,0.028721294070791874,0.01,0.01,24.475248125658272,24.683744523971455,24.70246581804225,24.70246581804225,,0.9534452821475126,0.13417222694857697,0.0,0.0,50.61561434839303,4.697694104170867,0.0,0.0,1.0885078354493125,0.10102567965958854,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.87104899533146,4.5567632810457415,0.0,0.0,50.4278122763772,0.1456773157145038,5.8049549712660394e-05,398.1467533267305,323.62655383883583,0.3213580553460746,0.2612102174161261,24.598820579789606,24.27444687051847,965.3907337666336,965.0181327691942,63.79468593464038,48.2,8471.87246243137,7,0.28015451264654007,1984-12-10
1984,12,416.9365215724877,0.634,3.4747236634192973,0.008403532975712242,38.0,5.0,4.0,3.0,54.0,104.0,0.24947425110565993,312.9365215724877,312.9365215724877,,156.46826078624386,156.46826078624386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,359.9365215724877,990.0,965.4762143470762,24.523785652923817,0.16256452898291318,0.046706038182214145,989.7907294328348,0.15373215206142918,0.15373215206142918,0.01,0.01,24.160782933697245,24.160782933697245,24.30451508575867,24.30451508575867,,0.9425883002083514,0.9425883002083514,0.0,0.0,34.945788806039786,34.945788806039786,0.0,0.0,0.7515223399148342,0.7515223399148342,0.0,0.0,0.97,0.97,0.96,0.96,33.897415141858595,33.897415141858595,0.0,0.0,67.79483028371719,0.16259528470286694,6.017838482195761e-05,422.4698189706656,408.00454625357366,0.2548991204999081,0.2461714312596169,24.21437416954405,24.12758353095723,965.501114185368,965.436020458141,68.96396093812702,65.90621688240289,11389.531487664488,7,0.37663794602065104,1984-12-17
1984,13,436.9645975491059,0.6097142857142857,2.9041946283514823,0.006681704444439072,38.0,5.0,4.0,3.0,54.0,104.0,0.23804721375361093,332.9645975491059,332.9645975491059,,166.48229877455296,166.48229877455296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,379.9645975491059,990.0,965.5663406889709,24.433659311029082,0.16963305840270565,0.056159290043177955,989.7742076515541,0.1672511033456465,0.1672511033456465,0.01,0.01,24.040615859237498,24.040615859237498,24.197866962583138,24.197866962583138,,0.945783533236213,0.945783533236213,0.0,0.0,37.12273731195534,37.12273731195534,0.0,0.0,0.7983384368162438,0.7983384368162438,0.0,0.0,0.9704986049037243,0.9704986049037243,0.96,0.96,36.02783320446503,36.02783320446503,0.0,0.0,72.05566640893007,0.16489150133296177,6.011291068565296e-05,442.799181369126,426.6328809909446,0.2437693029155139,0.2348694495740352,24.10260544597508,24.00560875874711,965.592596316161,965.5198479644592,73.33612969941795,69.84230101241596,12105.351956700251,7,0.40030925782738924,1984-12-24
1984,14,460.6612666654901,0.5842857142857143,3.9113954311091073,0.0084963729512845,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.25545337116500727,342.94698095120435,342.94698095120435,,171.47349047560218,171.47349047560218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,393.3755523797758,990.0,965.6729756999947,24.32702430000531,0.1743662004618214,0.060870975008968396,989.7647628245293,0.17398921214206292,0.17398921214206292,0.01,0.01,23.917797912392416,23.917797912392416,24.08178712453448,24.08178712453448,,0.9473667533131324,0.9473667533131324,0.0,0.0,38.10363700820808,38.10363700820808,0.0,0.0,0.8194330539399589,0.8194330539399589,0.0,0.0,0.9719972297314915,0.9719972297314915,0.96,0.96,37.03769903731147,37.03769903731147,0.0,0.0,74.07539807462294,0.16081985300189713,5.9998314605327335e-05,470.1789493868897,442.799181369126,0.264858206640189,0.2348694495740352,24.00560875874711,23.86391921143187,965.715805272241,965.592596316161,75.67694169864825,71.82748398601673,12444.666876536654,7,0.4115299893034608,1984-12-31
1984,15,492.52107142460096,0.555,8.905753368205913,0.017513292150035057,38.0,5.571428571428571,4.0,3.0,57.0,107.57142857142857,0.21964626602581963,384.9496428531724,384.9496428531724,,192.4748214265862,192.4748214265862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.571428571428571,4.0,3.0,57.0,432.52107142460096,990.0,965.8163448214107,24.18365517858935,0.1881818686939785,0.08069623142669734,989.7311218998793,0.20234100892589138,0.20234100892589138,0.01,0.01,23.712436069542782,23.712436069542782,23.904777078468673,23.904777078468673,,0.9524823350074966,0.9524823350074966,0.0,0.0,42.6251293208079,42.6251293208079,0.0,0.0,0.9166694477593096,0.9166694477593096,0.0,0.0,0.9774683532805059,0.9774683532805059,0.96,0.96,41.67222216790704,41.67222216790704,0.0,0.0,83.34444433581407,0.16895453887194697,6.013982944331847e-05,532.5192229643311,472.4927083802066,0.2539721732667208,0.1708858498918363,23.850036817059436,23.44920731821049,965.9963365033394,965.7262171877107,95.29684180241318,76.19921002027259,14001.866648416764,7,0.4630246907545226,1985-01-07
1984,16,541.3230398449912,0.5234285714285715,6.422681646735831,0.011510819536571784,34.0,5.0,4.0,3.0,45.0,91.0,0.16817653255111886,450.32303984499123,450.32303984499123,,225.16151992249561,225.16151992249561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,493.32303984499123,990.0,966.0359536793023,23.964046320697598,0.20990682442866082,0.11155247480683583,989.6785407007645,0.24646805189536908,0.24646805189536908,0.01,0.01,23.396118969566754,23.396118969566754,23.632587021462125,23.632587021462125,,0.9575237772461872,0.9575237772461872,0.0,0.0,49.464317977212566,49.464317977212566,0.0,0.0,1.063748773703496,1.063748773703496,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.88481194354663,47.88481194354663,0.0,0.0,95.76962388709326,0.17697247670464034,5.910250394658877e-05,562.8280752081156,532.5192229643311,0.1708858498918363,0.1616834767283973,23.44920731821049,23.26549391313671,966.1327263384364,965.9963365033394,96.4,95.29684180241318,16089.296813031668,7,0.532053466039407,1985-01-14
1984,17,614.3366694970384,0.4775714285714286,16.946881122931455,0.027511956926842242,34.0,5.0,4.0,3.0,45.0,91.0,0.14876511168410733,523.3366694970384,523.3366694970384,,234.5487535732157,234.5487535732157,54.23916235060712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,566.3366694970384,990.0,966.3515323548945,23.6484676451055,0.24846266775563963,0.15224396359005068,989.5992933686542,0.25109444495357697,0.25109444495357697,0.06393715488760533,0.01,22.996666568806233,22.996666568806233,23.183823858872206,23.23776101375981,,0.9525321265709373,0.9525321265709373,0.27205144571494305,0.0,50.39228580299362,50.39228580299362,11.549411211078793,0.0,1.0837050710321208,1.0837050710321208,0.24837443464685574,0.0,0.9791231577503998,0.9791231577503998,0.9648374434646856,0.96,45.711649858800385,45.711649858800385,11.283078430228954,0.0,102.70637814782972,0.16713621381580065,5.4547084381053595e-05,666.8063237852695,550.9983234585969,0.1651547674932951,0.1364714111939115,23.338333989807087,22.76734047398066,966.567225295141,966.0794924555636,119.75978162009775,96.4,17254.671528835395,7,0.5705909897101652,1985-01-21
1984,18,741.3870660787106,0.4201428571428572,16.705193634017746,0.022759045368902282,37.857142857142854,5.857142857142857,4.428571428571429,3.4285714285714284,59.142857142857146,110.71428571428571,0.148450887936685,630.672780364425,630.672780364425,,210.224260121475,210.224260121475,210.224260121475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.857142857142854,5.857142857142857,4.428571428571429,3.4285714285714284,59.142857142857146,678.8156375072821,990.0,966.8655482643147,23.13445173568518,0.31228546292280007,0.22228941728343585,989.4654251197937,0.2263027511639912,0.2263027511639912,0.2263027511639912,0.01,22.37357410431492,22.37357410431492,22.37357410431492,22.58987685547891,,0.9554994198789005,0.9554994198789005,0.9554994198789005,0.0,44.06527855353262,44.06527855353262,44.06527855353262,0.0,0.9476403990007017,0.9476403990007017,0.9476403990007017,0.0,0.9799887481139274,0.9799887481139274,0.9799887481139274,0.96,43.18350250312891,43.18350250312891,43.18350250312891,0.0,129.55050750938676,0.17498329025448708,5.707164853919995e-05,783.7426792233937,682.3088631722309,0.1801379593300632,0.1216197164176356,22.679188536928383,22.17315629278249,967.0349707168936,966.6292354526888,134.7760241361173,122.92144275985645,21764.485261576974,7,0.7197250417188152,1985-01-28
1984,19,801.5803301164894,0.39699999999999996,2.849516802551144,0.0035717432197818716,43.0,7.0,5.0,4.0,78.0,137.0,0.1709151332349088,664.5803301164894,664.5803301164894,,221.52677670549647,221.52677670549647,221.52677670549647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,719.5803301164894,990.0,967.106321320466,22.893678679534073,0.3354516362954607,0.24493966051781488,989.4196087031867,0.24156114855242025,0.24156114855242025,0.24156114855242025,0.01,22.071726234168352,22.071726234168352,22.071726234168352,22.30328738272077,,0.9566896478220659,0.9566896478220659,0.9566896478220659,0.0,45.874440035310805,45.874440035310805,45.874440035310805,0.0,0.9865470975335657,0.9865470975335657,0.9865470975335657,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.95695123460458,44.95695123460458,44.95695123460458,0.0,134.87085370381376,0.168256108716505,5.637280009117089e-05,803.6892968412517,794.2548359930772,0.1724887199820513,0.1704638851586707,22.113381119263288,22.05973403744977,967.114757187365,967.0770193439724,135.23632770513615,133.6002246453048,22658.30342224071,7,0.749282520576743,1985-02-04
1984,20,787.9647099123546,0.4022857142857143,4.0998829771108705,0.0052088283322023424,43.0,7.0,5.0,4.0,78.0,137.0,0.173882921556952,650.9647099123546,650.9647099123546,,216.98823663745154,216.98823663745154,216.98823663745154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,705.9647099123546,990.0,967.0518588396493,22.948141160350605,0.32771401341555595,0.2358444262214528,989.4364415603629,0.23543411946055956,0.23543411946055956,0.23543411946055956,0.01,22.149148601253028,22.149148601253028,22.149148601253028,22.374582720713587,,0.9562036991807348,0.9562036991807348,0.9562036991807348,0.0,45.0684929253893,45.0684929253893,45.0684929253893,0.0,0.9692149016212754,0.9692149016212754,0.9692149016212754,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.167123066881516,44.167123066881516,44.167123066881516,0.0,132.50136920064455,0.16815585943699135,5.654177939459533e-05,801.0251437286709,779.3663976124346,0.175783816725606,0.1710308360138138,22.198041099810798,22.074883185058056,967.1041005749148,967.0174655904495,134.77522023042346,131.00021088636572,22260.230025708282,7,0.7361187177813585,1985-02-11
1984,21,799.1114066157354,0.398,2.849516802551144,0.0035717432197818716,39.0,6.428571428571429,5.0,4.0,64.28571428571429,118.71428571428571,0.14870169137511824,680.3971209014497,680.3971209014497,,226.79904030048326,226.79904030048326,226.79904030048326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,6.428571428571429,5.0,4.0,64.28571428571429,730.8256923300212,990.0,967.0964456264629,22.903554373537094,0.3418422649008192,0.2555052767621685,989.4026524583369,0.24867870440565237,0.24867870440565237,0.24867870440565237,0.01,22.05752812746844,22.05752812746844,22.05752812746844,22.29620683187409,,0.9567528311651236,0.9567528311651236,0.9567528311651236,0.0,46.93579672236602,46.93579672236602,46.93579672236602,0.0,1.0093719725240005,1.0093719725240005,1.0093719725240005,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.9970807879187,45.9970807879187,45.9970807879187,0.0,137.9912423637561,0.172655106678502,5.634020513215978e-05,803.6892968412517,783.7426792233937,0.1748022707347678,0.1306475032237987,22.17315629278249,22.010319073793816,967.114757187365,967.0349707168936,141.44912627879768,131.7667465553737,23182.528717111025,7,0.7666180131319783,1985-02-18
1984,22,839.9088028754544,0.3815714285714286,7.834052770909417,0.009361277825391886,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,115.28571428571429,0.1370914860280125,724.6230885897402,724.6230885897402,,241.54102952991337,241.54102952991337,241.54102952991337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,775.4802314468831,990.0,967.2596352115017,22.740364788498223,0.36770489363072434,0.28504822317794637,989.3472468831912,0.268580389865383,0.268580389865383,0.268580389865383,0.01,21.819031281824152,21.819031281824152,21.819031281824152,22.077611671689535,,0.9568825021932871,0.9568825021932871,0.9568825021932871,0.0,49.454945571629786,49.454945571629786,49.454945571629786,0.0,1.063547216594189,1.063547216594189,1.063547216594189,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.100927959309544,48.100927959309544,48.100927959309544,0.0,144.30278387792865,0.17186187504568037,5.532404487790861e-05,858.5276662376176,817.7246825595828,0.1522865035354787,0.1244774091034785,21.93050979819952,21.73271466529193,967.3341106649503,967.1708987302384,144.60000000000002,143.75660492339972,24242.86769149201,7,0.8016821326551591,1985-02-25
1984,23,902.2187157583859,0.36185714285714293,13.415345377900248,0.014451342574385,41.0,8.0,7.0,6.0,67.0,129.0,0.1432252847032319,773.2187157583859,773.2187157583859,,257.739571919462,257.739571919462,257.739571919462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,829.2187157583859,990.0,967.5088748630335,22.49112513696647,0.41404064276952085,0.3123138581197846,989.2736454991107,0.2777402166398187,0.2777402166398187,0.2777402166398187,0.01,21.48703041943737,21.48703041943737,21.48703041943737,21.754770636077186,,0.9563339573438833,0.9563339573438833,0.9563339573438833,0.0,51.915224016966434,51.915224016966434,51.915224016966434,0.0,1.1164564304723965,1.1164564304723965,1.1164564304723965,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.16054555169059953,5.2068132262376456e-05,952.4350838829192,863.4849952911484,0.1493946052374702,0.1354423017200169,21.7028070317654,21.212727782063297,967.7097403355316,967.3539399811646,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1985-03-04
1984,24,1029.330590324704,0.324,16.273291460777596,0.015958480544506243,41.0,8.0,7.0,6.0,67.0,129.0,0.12545414630294885,900.3305903247038,900.3305903247038,,225.08264758117596,225.08264758117596,225.08264758117596,225.08264758117596,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,956.3305903247038,990.0,967.9883995094041,22.011600490595942,0.5303497348450158,0.3747600057171566,989.0948902594379,0.24636157423458754,0.24636157423458754,0.24636157423458754,0.24636157423458754,20.860129175799194,20.860129175799194,20.860129175799194,20.860129175799194,,0.9551755940211697,0.9551755940211697,0.9551755940211697,0.9551755940211697,43.970295931705685,43.970295931705685,43.970295931705685,43.970295931705685,0.9455977619721654,0.9455977619721654,0.9455977619721654,0.9455977619721654,0.979957412100254,0.979957412100254,0.979957412100254,0.979957412100254,43.08911361315577,43.08911361315577,43.08911361315577,43.08911361315577,172.35645445262307,0.16746027657080084,5.31914537030155e-05,1066.3481241083623,971.4321659369264,0.1327936262802067,0.1209736267955313,21.163341421969847,20.67572455912623,968.1085226757692,967.7857286637476,177.97070553239078,163.4588562367588,28955.88434804068,7,0.9575358580701283,1985-03-11
1984,25,1117.3563914258887,0.29542857142857143,12.152041891933095,0.01089197565153197,41.0,8.0,7.0,6.0,67.0,129.0,0.11549981962358531,988.3563914258885,988.3563914258885,,247.08909785647214,247.08909785647214,247.08909785647214,247.08909785647214,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1044.3563914258887,990.0,968.2688343730528,21.731165626947213,0.6198342366326316,0.4262296637278086,988.9539360996395,0.27437606071964815,0.27437606071964815,0.27437606071964815,0.27437606071964815,20.410725665867126,20.410725665867126,20.410725665867126,20.410725665867126,,0.955526298868194,0.955526298868194,0.955526298868194,0.955526298868194,47.25291596741977,47.25291596741977,47.25291596741977,47.25291596741977,1.0161917412348338,1.0161917412348338,1.0161917412348338,1.0161917412348338,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.307857648071376,46.307857648071376,46.307857648071376,46.307857648071376,185.2314305922855,0.16578927566339546,5.206711185420308e-05,1151.4124173518942,1086.4244972913411,0.1187381178550567,0.1120363112781812,20.57776449149043,20.20386345277811,968.3758675973916,968.17161984863,189.66865518349425,180.92886043195568,31118.88033950396,7,1.029063503290475,1985-03-18
1984,26,1208.3644623348098,0.2724285714285714,13.523992204715796,0.011195536806893844,41.0,8.0,7.0,6.0,67.0,129.0,0.10680906915653754,1079.3644623348098,1074.48435868198,,268.621089670495,268.621089670495,268.621089670495,268.621089670495,4.880103652829932,1.5510406958606766,0.30264208699720513,0.26481182612255455,0.22698156524790386,2.534627478601593,42.55104069586067,8.302642086997205,7.264811826122554,6.226981565247904,69.53462747860159,1132.6028532909602,990.0,968.5548597387666,21.44514026123347,0.746254805273738,0.5905898070344547,988.6631553876917,0.28,0.28,0.28,0.28,19.828295648925263,19.828295648925263,19.828295648925263,19.828295648925263,,0.9545951797229424,0.9545951797229424,0.9545951797229424,0.9545951797229424,49.85544745487739,49.85544745487739,49.85544745487739,49.85544745487739,1.072160160319944,1.072160160319944,1.072160160319944,1.072160160319944,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.17560094965499,48.17560094965499,48.17560094965499,48.17560094965499,192.70240379861997,0.15955076206345528,4.983535382399557e-05,1246.0803627849048,1172.2200796855432,0.110047594505125,0.1035246231725326,20.06115795224727,19.6071962635651,968.6733954258954,968.4412631075832,192.8,192.11682659033968,32374.00383816816,7,1.0705689099923332,1985-03-25
1984,27,1378.1447936588345,0.24771428571428572,29.79972460928184,0.021817215065687786,45.0,11.0,10.0,10.0,72.0,148.0,0.10761423973889842,1230.1447936588345,1100.0,,275.0,275.0,275.0,275.0,130.1447936588347,38.324603783461455,5.900658611263387,8.793567139110452,8.793567139110452,68.33239698588895,83.32460378346146,16.90065861126339,18.79356713911045,18.79356713911045,140.33239698588892,1219.0188295338353,990.0,969.0924260282972,20.907573971702796,0.8792215253947043,0.648,988.4727784746053,0.28,0.28,0.28,0.28,19.100352446308083,19.100352446308083,19.100352446308083,19.100352446308083,,0.9528119181442282,0.9528119181442282,0.9528119181442282,0.9528119181442282,49.08208124054264,49.08208124054264,49.08208124054264,49.08208124054264,1.0555286288288739,1.0555286288288739,1.0555286288288739,1.0555286288288739,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.87142842381588,47.87142842381588,47.87142842381588,47.87142842381588,191.4857136952635,0.13927159251560156,4.8354978205874624e-05,1454.6784350498776,1269.7472452468237,0.1165586305101458,0.1017406984485374,19.514813880905848,18.81020034035848,969.3381918670842,968.74777705649,192.8,189.3684732764289,32169.59990080427,7,1.0638095205292417,1985-04-01
1984,28,1589.5612884541426,0.21971428571428572,29.292122023874168,0.018628708141493387,45.0,11.0,10.0,10.0,72.0,148.0,0.09323725149655228,1441.5612884541426,1100.0,,275.0,275.0,275.0,275.0,341.5612884541427,55.00000000000001,7.000000000000001,15.0,23.078465436090728,241.482823018052,100.0,18.0,25.0,33.078465436090724,313.482823018052,1243.0,990.0,969.773967239621,20.22603276037892,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,18.371743347860637,18.371743347860637,18.371743347860637,18.371743347860637,,0.9517146791848258,0.9517146791848258,0.9517146791848258,0.9517146791848258,47.15520677338612,47.15520677338612,47.15520677338612,47.15520677338612,1.0140904682448628,1.0140904682448628,1.0140904682448628,1.0140904682448628,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.2121026379184,46.2121026379184,46.2121026379184,46.2121026379184,184.8484105516736,0.11649748102104372,4.667889155345293e-05,1659.7232892169968,1492.9232463956196,0.0991343663227952,0.0891714907909869,18.683958560665104,18.14506611462681,970.0006444728548,969.4617520268166,188.06638556886563,182.5128575859801,31054.53297268116,7,1.0269356141759642,1985-04-08
1984,29,1715.45328281512,0.20514285714285713,15.41459927030259,0.008911555909433358,45.0,11.0,10.0,10.0,72.0,148.0,0.08631097336930771,1567.45328281512,1100.0,,275.0,275.0,275.0,275.0,467.45328281512,55.0,7.000000000000001,15.0,31.584681271291895,358.8686015438282,100.0,18.0,25.0,41.5846812712919,430.8686015438282,1243.0,990.0,970.1806952214027,19.819304778597274,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.96501536607899,17.96501536607899,17.96501536607899,17.96501536607899,,0.9510666670765711,0.9510666670765711,0.9510666670765711,0.9510666670765711,46.07982638470666,46.07982638470666,46.07982638470666,46.07982638470666,0.9909640082732614,0.9909640082732614,0.9909640082732614,0.9909640082732614,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.15822985701252,45.15822985701252,45.15822985701252,45.15822985701252,180.6329194280501,0.10535630952134192,4.5614373592941936e-05,1767.625484109115,1677.712303316742,0.0882153630914027,0.0837281433937869,18.086947761381424,17.79645902343688,970.3492515640448,970.0587628261004,181.91438045420156,178.84780382390448,30346.330463912414,7,1.0035162190447227,1985-04-15
1984,30,1834.0368527334178,0.1927142857142857,16.202601732099705,0.008836713787836643,45.0,11.0,10.0,10.0,72.0,148.0,0.08072587345554419,1686.0368527334178,1100.0,,275.0,275.0,275.0,275.0,586.0368527334178,55.0,7.0,15.0,39.59708464414986,469.43976808926806,100.0,18.0,25.0,49.59708464414986,541.4397680892681,1243.0,990.0,970.5638113703695,19.436188629630482,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.5818992171122,17.5818992171122,17.5818992171122,17.5818992171122,,0.9498911724556146,0.9498911724556146,0.9498911724556146,0.9498911724556146,45.04142452320546,45.04142452320546,45.04142452320546,45.04142452320546,0.9686327854452784,0.9686327854452784,0.9686327854452784,0.9686327854452784,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.14059603274135,44.14059603274135,44.14059603274135,44.14059603274135,176.5623841309654,0.09631768838865329,4.458646063913267e-05,1881.0436962338129,1783.4177282502417,0.0829867269207908,0.0786797246105035,17.745437926980884,17.43003095349556,970.7156796339862,970.4002726605008,178.30395237772498,174.94589178428407,29662.480534002185,7,0.9809021340609189,1985-04-22
1984,31,1921.0847427377282,0.18442857142857141,15.354834449386837,0.007980201312345685,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.09336466588388971,1741.6561713091567,1100.0,,275.0,275.0,275.0,275.0,641.6561713091568,53.57142857142857,7.714285714285714,15.0,36.34539023254881,529.0250667908937,100.0,18.0,25.0,46.345390232548816,631.7393525051793,1243.0,990.0,970.8450430149989,19.15495698500118,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.300667572482897,17.300667572482897,17.300667572482897,17.300667572482897,,0.9489771696105693,0.9489771696105693,0.9489771696105693,0.9489771696105693,44.2782247020914,44.2782247020914,44.2782247020914,44.2782247020914,0.9522198860664817,0.9522198860664817,0.9522198860664817,0.9522198860664817,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.39266020804957,43.39266020804957,43.39266020804957,43.39266020804957,173.57064083219828,0.09035708024557489,4.383096990712078e-05,1952.5344676593647,1902.1320729105275,0.1001804605976426,0.0772224383773495,17.36189927500149,17.199060768889893,970.9466498185918,970.7838113124802,174.22140837438874,172.4911449472741,29159.86765980931,7,0.9642813379566572,1985-04-29
1984,32,1918.7313269888145,0.18457142857142858,1.459952699736667,0.0007607514410902285,47.0,10.0,10.0,10.0,115.0,192.0,0.10006629414684867,1726.7313269888145,1100.0,,275.0,275.0,275.0,275.0,626.7313269888147,53.0,8.0,15.0,32.642256614000765,518.0890703748139,100.0,18.0,25.0,42.642256614000765,633.0890703748139,1243.0,990.0,970.83743967181,19.162560328189993,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.30827091567171,17.30827091567171,17.30827091567171,17.30827091567171,,0.949001880475933,0.949001880475933,0.949001880475933,0.949001880475933,44.298819838691706,44.298819838691706,44.298819838691706,44.298819838691706,0.9526627922299291,0.9526627922299291,0.9526627922299291,0.9526627922299291,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.41284344191787,43.41284344191787,43.41284344191787,43.41284344191787,173.6513737676715,0.09050344214666171,4.385135701203826e-05,1921.651232388288,1916.5413979392097,0.1001804605976426,0.0999140722124568,17.31534607106275,17.298837375150327,970.8468732123314,970.830364516419,173.72656476377463,173.55111910620062,29173.430792968808,7,0.9647298542648415,1985-05-06
