WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1984,33,1838.1865022104764,0.1922857142857143,21.273701975727818,0.011645486105295502,47.0,10.0,10.0,10.0,115.0,192.0,0.10452000667429548,1646.1865022104764,1100.0,,275.0,275.0,275.0,275.0,546.1865022104765,53.0,8.0,15.0,28.447213656795657,441.739288553681,100.0,18.0,25.0,38.44721365679566,556.7392885536809,1243.0,990.0,970.5772179302185,19.422782069781533,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.56849265726325,17.56849265726325,17.56849265726325,17.56849265726325,,0.9498476011361056,0.9498476011361056,0.9498476011361056,0.9498476011361056,45.00510814033442,45.00510814033442,45.00510814033442,45.00510814033442,0.9678517879641811,0.9678517879641811,0.9678517879641811,0.9678517879641811,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.10500597752774,44.10500597752774,44.10500597752774,44.10500597752774,176.42002391011096,0.09606145180950772,4.455051108841185e-05,1916.5413979392097,1767.625484109115,0.1086202941324803,0.1001804605976426,17.79645902343688,17.31534607106275,970.830364516419,970.3492515640448,178.84780382390448,173.72656476377463,29638.56401689864,7,0.9801112439450608,1985-05-13
1984,34,1670.8546695881057,0.21028571428571427,22.58655723913177,0.013503369260126944,53.857142857142854,12.571428571428571,12.571428571428571,16.0,169.0,264.0,0.15848811728335163,1406.8546695881057,1100.0,,275.0,275.0,275.0,275.0,306.8546695881059,46.142857142857146,5.428571428571429,12.142603089707558,18.27612445001111,224.86451347695862,100.0,18.0,24.714031661136126,34.27612445001112,393.8645134769586,1242.7140316611362,990.0,970.0366073940538,19.96339260594612,0.9255486589176517,0.648,988.4264513410824,0.28,0.28,0.28,0.28,18.10984394702847,18.10984394702847,18.10984394702847,18.10984394702847,,0.9513241315485356,0.9513241315485356,0.9513241315485356,0.9513241315485356,46.463921650470795,46.463921650470795,46.463921650470795,46.463921650470795,0.9992241215155009,0.9992241215155009,0.9992241215155009,0.9992241215155009,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.53464321746138,45.53464321746138,45.53464321746138,45.53464321746138,182.13857286984552,0.10914268285359431,4.5994589108546844e-05,1751.5174261192883,1609.5195834351923,0.1714797401911284,0.1096192348056739,18.30985534013948,17.84850044155789,970.2972101459238,969.8384478849443,184.2102696694186,179.40271551555136,30599.280242134046,7,1.0118809603880305,1985-05-20
1984,35,1491.5125215993996,0.2317142857142857,29.98529362412202,0.0201825510419659,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.1720768402379595,1234.3696644565425,1100.0,,275.0,275.0,275.0,275.0,134.36966445654267,28.38048804753089,4.921544495623536,6.6322821029573475,8.28577205125812,86.14957775917276,82.80905947610232,17.63583020990925,19.346567817243063,24.142914908400975,247.5781491877442,1219.7914575032544,990.0,969.4571943005519,20.54280569944808,0.8766311700290972,0.648,988.4753688299709,0.28,0.28,0.28,0.28,18.738174529418956,18.738174529418956,18.738174529418956,18.738174529418956,,0.9521820408113967,0.9521820408113967,0.9521820408113967,0.9521820408113967,48.11941266939922,48.11941266939922,48.11941266939922,48.11941266939922,1.034826078911811,1.034826078911811,1.034826078911811,1.034826078911811,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.15702441601123,47.15702441601123,47.15702441601123,47.15702441601123,188.6280976640449,0.12677652636416822,4.763335799597095e-05,1589.152359062425,1399.6225280663384,0.1907805494536799,0.146669005101028,19.052206837888065,18.38468008508593,969.7726460831248,969.1603189368298,191.8789078693107,184.9812391897848,31689.52040755955,7,1.0479338759113608,1985-05-27
1984,36,1277.9219848813118,0.2621428571428571,28.58014915148592,0.022322527034522373,53.0,12.0,12.0,13.0,120.0,210.0,0.16474852762657774,1067.9219848813118,1052.7764588166417,,263.1941147041604,263.1941147041604,263.1941147041604,263.1941147041604,15.145526064670126,3.8224422925119845,0.8654586322668643,0.8654586322668643,0.9375801849557697,8.654586322668644,56.82244229251199,12.865458632266865,12.865458632266865,13.937580184955769,128.65458632266865,1135.3298183736874,990.0,968.7738907987808,21.22610920121911,0.7502510573963775,0.5448503890100683,988.7048985535936,0.2794069179631876,0.2794069179631876,0.2794069179631876,0.2794069179631876,19.651600836849468,19.651600836849468,19.651600836849468,19.651600836849468,,0.9541398100020023,0.9541398100020023,0.9541398100020023,0.9541398100020023,48.35716471242866,48.35716471242866,48.35716471242866,48.35716471242866,1.039939026073735,1.039939026073735,1.039939026073735,1.039939026073735,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.24832706186898,47.24832706186898,47.24832706186898,47.24832706186898,188.9933082474759,0.14812312386922888,4.991566223735258e-05,1383.5781363808978,1199.561484005937,0.1750639736270164,0.1517803689420163,20.128908036805534,19.112663770207263,969.108483209846,968.5271932354472,192.8,182.8574672358072,31750.875785575954,7,1.0499628235970884,1985-06-03
1984,37,1107.0048798142354,0.30014285714285716,24.537222584448337,0.022347871194090946,53.0,12.0,12.0,13.0,120.0,210.0,0.19006589589367212,897.0048798142354,897.0048798142354,,233.98694526206836,233.98694526206836,233.98694526206836,195.04404402803033,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,974.0048798142354,990.0,968.2363010508449,21.763698949155273,0.5478086536548618,0.37315036183008987,989.079040984515,0.25402374515212667,0.25402374515212667,0.25402374515212667,0.21545231658069808,20.588716188518166,20.588716188518166,20.588716188518166,20.627287617089593,,0.9549753283307363,0.9549753283307363,0.9549753283307363,0.8183862354108891,45.125488039946546,45.125488039946546,45.125488039946546,37.4850051191067,0.9704406030096031,0.9704406030096031,0.9704406030096031,0.8061291423463807,0.9799419247084872,0.9799419247084872,0.9799419247084872,0.9770847818513444,43.61859982975607,43.61859982975607,43.61859982975607,36.732885544041785,167.58868503330999,0.15126760648651705,5.187435910040997e-05,1182.7486219934508,1027.8009259147989,0.2043197225309838,0.1775525213853623,20.923760757254144,20.22019876540296,968.4743528119794,967.9873743385892,180.5566682188143,144.60000000000002,28154.89908559608,7,0.9310482501850555,1985-06-10
1984,38,892.0306427861425,0.3647142857142857,33.36372713167449,0.03752606654716572,53.0,12.0,12.0,13.0,120.0,210.0,0.23680081259011035,682.0306427861425,682.0306427861425,,227.3435475953808,227.3435475953808,227.3435475953808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,759.0306427861425,990.0,967.4681225711446,22.53187742885544,0.36453408704448237,0.25560605847276036,989.3798598544828,0.24699158866261062,0.24699158866261062,0.24699158866261062,0.01,21.664745694675588,21.664745694675588,21.664745694675588,21.901737283338196,,0.9556177761221274,0.9556177761221274,0.9556177761221274,0.0,46.0802726127514,46.0802726127514,46.0802726127514,0.0,0.9909736045752988,0.9909736045752988,0.9909736045752988,0.0,0.9795701309096162,0.9795701309096162,0.9795701309096162,0.96,44.6836988236093,44.6836988236093,44.6836988236093,0.0,134.0510964708279,0.1503433288089572,5.47567113425189e-05,997.6786758623872,794.2548359930772,0.2643987678556991,0.2104886122964163,22.223977917032183,21.062561829435797,967.8907147034496,967.0770193439724,144.60000000000002,118.560122460781,22520.584207099084,7,0.7447283137268216,1985-06-17
1984,39,681.5030610589068,0.4455714285714286,25.518151760875785,0.03711515164912993,53.0,12.0,12.0,13.0,120.0,210.0,0.309687986090837,471.50306105890684,471.50306105890684,,222.64371597423224,222.64371597423224,26.215629110442375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,548.5030610589068,990.0,966.6260122442355,23.373987755764396,0.23923368815861976,0.12348215270323817,989.6372841591382,0.24128537050713447,0.24128537050713447,0.03574824215624007,0.01,22.76998654439542,22.76998654439542,22.975523672746313,23.001271914902556,,0.9552495124675539,0.9552495124675539,0.13579459298440744,0.0,47.486031033761186,47.486031033761186,5.4781373516876295,0.0,1.0212049684679825,1.0212049684679825,0.11780940541263721,0.0,0.9789237976841209,0.9789237976841209,0.9617809405412636,0.96,45.258695023556264,45.258695023556264,5.327305515921748,0.0,95.84469556303428,0.14064047854199543,5.665118964554263e-05,760.52821131929,615.6277736669467,0.341115214391886,0.2761238792650604,23.12486777036897,22.415757290786196,966.9421128452772,966.3625110946678,111.87341583435668,86.1062709959701,16101.90885458976,7,0.532470530905746,1985-06-24
1984,40,555.1617741231435,0.5124285714285715,13.229791556580333,0.02358070244527017,50.0,10.0,9.0,9.0,108.0,186.0,0.3356481643065758,369.16177412314346,369.16177412314346,,184.58088706157173,184.58088706157173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,438.16177412314346,990.0,966.0982279835541,23.901772016445875,0.19017264768939962,0.07324435738612367,989.7365829949246,0.19168419753312183,0.19168419753312183,0.01,0.01,23.44667081383725,23.44667081383725,23.62835501137037,23.62835501137037,,0.9508285504914589,0.9508285504914589,0.0,0.0,40.34742142674022,40.34742142674022,0.0,0.0,0.8676864822954886,0.8676864822954886,0.0,0.0,0.9757393022963635,0.9757393022963635,0.96,0.96,39.37745508587077,39.37745508587077,0.0,0.0,78.75491017174154,0.14172536048544188,5.925712017609951e-05,595.7090611902229,523.0192327708844,0.3556274575498829,0.3122329541678839,23.639523844977703,23.203389888109797,966.280690775356,965.953586547469,87.29661099405821,71.7400283457884,13230.824908852577,7,0.4375272787318974,1985-07-01
1984,41,486.7412756923272,0.5604285714285714,7.98029777794114,0.016299783615108688,45.42857142857143,9.428571428571429,8.428571428571429,7.285714285714286,86.28571428571429,156.85714285714286,0.32118355678363575,329.8841328351843,329.8841328351843,,164.94206641759214,164.94206641759214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,9.428571428571429,8.428571428571429,7.285714285714286,86.28571428571429,393.1698471208986,990.0,965.7903357406154,24.209664259384567,0.17429360069358224,0.05470531069820696,989.7710010886083,0.1651717896637494,0.1651717896637494,0.01,0.01,23.815493558329006,23.815493558329006,23.970665347992757,23.970665347992757,,0.9454515129380374,0.9454515129380374,0.0,0.0,36.42662070723829,36.42662070723829,0.0,0.0,0.7833681872524364,0.7833681872524364,0.0,0.0,0.970723326110603,0.970723326110603,0.96,0.96,35.361713915601946,35.361713915601946,0.0,0.0,70.72342783120389,0.14554757555722148,5.9543120288463586e-05,512.1178199937132,467.1571483252964,0.3801009980690586,0.2777634744497885,23.90172532656607,23.70493156973572,965.9045301899716,965.7022071674638,75.62725537514812,64.77284444707108,11881.535875642254,7,0.3929079323955772,1985-07-08
1984,42,448.1367745999717,0.5982857142857142,3.874862451262743,0.008611347433693729,42.0,9.0,8.0,6.0,70.0,135.0,0.3013486308865215,313.1367745999717,313.1367745999717,,156.56838729998586,156.56838729998586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,372.1367745999717,990.0,965.6166154856999,24.383384514300182,0.1668703768114496,0.04680055761118659,989.7863290655774,0.1538673228549809,0.1538673228549809,0.01,0.01,24.015846257022538,24.015846257022538,24.159713579877515,24.159713579877515,,0.942846235598212,0.942846235598212,0.0,0.0,34.76740580903056,34.76740580903056,0.0,0.0,0.7476861464307648,0.7476861464307648,0.0,0.0,0.97,0.97,0.96,0.96,33.72438363475965,33.72438363475965,0.0,0.0,67.4487672695193,0.15048946415349027,5.9833647390299105e-05,462.56506724863937,440.0331111664572,0.3067950946739818,0.2918508325822935,24.064467678688317,23.929277496295548,965.6815428026188,965.580149000249,70.46960067933422,65.7490100951416,11331.392901279241,7,0.37471537371955166,1985-07-15
1984,43,419.47488877981675,0.6298571428571428,4.575509273269079,0.010890588939365687,42.0,9.0,8.0,6.0,70.0,135.0,0.32198310032623806,284.4748887798167,284.4748887798167,,181.2380938547046,103.23679492511211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,343.4748887798167,990.0,965.4876369995092,24.51236300049087,0.15675470801815058,0.033272147504073445,989.8099731444778,0.17829824457747276,0.1011553874346156,0.01,0.01,24.144037900391158,24.22118075753401,24.31233614496863,24.31233614496863,,0.9384549149243746,0.670221654217854,0.0,0.0,40.26207694035672,22.95196865149571,0.0,0.0,0.8658511169969186,0.4935907236880798,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,36.03483816337941,22.26340959195084,0.0,0.0,58.29824775533025,0.13874202125951018,5.680073948932457e-05,435.49688511870175,408.00454625357366,0.3308786660335345,0.3099907361293837,24.197518184569702,24.09168472209696,965.559735983034,965.436020458141,64.79454294944554,48.2,9794.105622895482,7,0.32387915419627916,1985-07-22
1984,44,385.8141661561584,0.6694285714285714,4.4125407732674615,0.011337051297071457,44.857142857142854,8.428571428571429,6.857142857142857,5.428571428571429,80.85714285714286,146.42857142857142,0.38008163728114325,239.38559472758698,239.38559472758698,,239.38559472758698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.857142857142854,8.428571428571429,6.857142857142857,5.428571428571429,80.85714285714286,299.52845187044414,990.0,965.3290708307808,24.67092916921924,0.14124464691434782,0.017430028681155427,989.8413253244045,0.2610231582451125,0.01,0.01,0.01,24.251231335378638,24.502254493623752,24.502254493623752,24.502254493623752,,0.9542015334118067,0.0,0.0,0.0,54.29875846181803,0.0,0.0,0.0,1.1677152357380223,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12497547571034404,5.619553722739455e-05,398.1467533267305,377.11676084070143,0.4110132884427108,0.339070955299779,24.32197619204287,24.15683361852379,965.3907337666336,965.2855838042036,48.2,48.2,8097.600000000001,7,0.26777777777777784,1985-07-29
1984,45,355.71968744579743,0.7042857142857144,4.642471015924132,0.012997162164540828,45.857142857142854,7.857142857142857,5.857142857142857,4.857142857142857,84.85714285714286,149.28571428571428,0.41947581853499905,206.43397316008318,206.43397316008318,,206.43397316008318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.857142857142854,7.857142857142857,5.857142857142857,4.857142857142857,84.85714285714286,266.00540173151177,990.0,965.178598437229,24.821401562771047,0.12941332240644907,0.013296887718607028,989.8572897898749,0.2211858637661123,0.01,0.01,0.01,24.45750548887983,24.66869135264594,24.66869135264594,24.66869135264594,,0.9554077580981633,0.0,0.0,0.0,47.308524670903914,0.0,0.0,0.0,1.017387627331267,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.75844937437394,0.0,0.0,0.0,45.75844937437394,0.12865141626094653,6.164563253132191e-05,373.01012538244936,344.6194637292325,0.4467650678983776,0.3337014072146415,24.526824183260604,24.3498517502858,965.2650506269122,965.1230973186462,48.2,43.09605460850928,7687.4194948948225,7,0.2542136076354108,1985-08-05
1984,46,332.36116001447874,0.7355714285714285,2.708381070492156,0.008123530672746944,39.0,7.0,5.0,4.0,60.0,115.0,0.3461044105589125,217.3611600144787,217.3611600144787,,217.3611600144787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,268.36116001447874,990.0,965.0618058000724,24.93819419992761,0.13024474259621233,0.014225698601230642,989.8555295588025,0.23593756601954627,0.01,0.01,0.01,24.557786192710605,24.78372375873015,24.78372375873015,24.78372375873015,,0.95774014905759,0.0,0.0,0.0,50.13605217836662,0.0,0.0,0.0,1.0781946705025078,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.043931216747346,0.0,0.0,0.0,48.043931216747346,0.1445836548313226,6.143126397309074e-05,340.5953058875766,325.6607962357874,0.3531281668817662,0.3376441131515744,24.603267799894947,24.501893378459176,965.102976529438,965.028303981179,48.2,47.653759258615686,8071.380444413553,7,0.2669107289819297,1985-08-12
1984,47,317.919925806594,0.76,1.9778894508465896,0.006242970316209499,44.714285714285715,7.714285714285714,5.714285714285714,4.714285714285714,80.71428571428571,143.57142857142858,0.4521014519515257,174.34849723516535,174.34849723516535,,174.34849723516535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,7.714285714285714,5.714285714285714,4.714285714285714,80.71428571428571,232.49135437802252,990.0,964.9895996290328,25.010400370967073,0.11758507443662156,0.010569622264989016,989.8718453032983,0.17787047126747324,0.01,0.01,0.01,24.704375202997984,24.872245674265457,24.872245674265457,24.872245674265457,,0.9467644346142651,0.0,0.0,0.0,40.011495441356075,0.0,0.0,0.0,0.8604622675560447,0.0,0.0,0.0,0.9730426467785046,0.96,0.96,0.96,38.95467777268578,0.0,0.0,0.0,38.95467777268578,0.12240733240532767,6.199929996330393e-05,323.62655383883583,311.8155700798613,0.4970887116390687,0.3553478496615248,24.76523636311417,24.61707609697745,965.0181327691942,964.9590778503992,47.2029103999011,34.78804117022857,6544.385865811209,7,0.21641487651492095,1985-08-19
1984,48,297.8170233005416,0.7875714285714286,3.041946475227454,0.010185057847643545,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.5025256084748232,148.10273758625587,148.10273758625587,,148.10273758625587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,207.5313090148273,990.0,964.8934178830921,25.106582116907948,0.10877569699907896,0.008338732694831671,989.882885570306,0.1424386957414454,0.01,0.01,0.01,24.847028991472577,24.979467687214026,24.979467687214026,24.979467687214026,,0.9382158884741356,0.0,0.0,0.0,33.86840521452404,0.0,0.0,0.0,0.7283528003123448,0.0,0.0,0.0,0.970788750804327,0.96,0.96,0.96,32.88371961410025,0.0,0.0,0.0,32.88371961410025,0.11046041638479706,6.165085715493807e-05,309.0284073518941,290.5219447532691,0.5335225197244101,0.4061655311450348,24.900298174373184,24.78415546307107,964.9451420367594,964.8620877790132,38.79392824412551,29.962053063052448,5524.464895168842,7,0.18268733118944586,1985-08-26
1984,49,276.7820273943535,0.8237142857142857,2.8942426937440393,0.010411490320696087,40.0,6.0,4.0,3.0,65.0,118.0,0.4264637968403374,158.78202739435352,158.78202739435352,,158.78202739435352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,208.78202739435352,990.0,964.8071281095774,25.192871890422584,0.10921712351021542,0.00924647232852,989.8815364041612,0.15685573698237726,0.01,0.01,0.01,24.917552557601475,25.064408294583853,25.064408294583853,25.064408294583853,,0.9419808027999336,0.0,0.0,0.0,36.55050882965858,0.0,0.0,0.0,0.7860324479496469,0.0,0.0,0.0,0.9705445107905469,0.96,0.96,0.96,35.47462970909517,0.0,0.0,0.0,35.47462970909517,0.12813518093744627,6.205809119580456e-05,283.6079686159883,270.26224589706084,0.4366129631178473,0.4160672937923501,24.95528867713447,24.878044403229868,964.834431874464,964.7810489835882,37.080849269356285,33.97507694427253,5959.737791127988,7,0.1970812761616398,1985-09-02
1984,50,261.3417278795327,0.856,1.9399224155415027,0.007418566237434271,40.0,6.0,4.0,3.0,65.0,118.0,0.45167028986934266,143.3417278795327,143.3417278795327,,143.3417278795327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.3417278795327,990.0,964.7453669115182,25.254633088481846,0.1037676578193664,0.007934046869760228,989.8882982953108,0.13601133263736906,0.01,0.01,0.01,25.006920051155358,25.132931383792727,25.132931383792727,25.132931383792727,,0.9363766881310044,0.0,0.0,0.0,32.918173457568706,0.0,0.0,0.0,0.7079177087649183,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.930628253841643,0.0,0.0,0.0,31.930628253841643,0.12214297507410128,6.187535376594632e-05,270.26224589706084,256.6827889882703,0.4597113833190906,0.4366129631178473,25.033885677387037,24.95528867713447,964.7810489835882,964.7267311559532,33.97507694427253,30.86151940735473,5364.345546645396,7,0.17739237918800912,1985-09-09
1984,51,242.29617459189316,0.8854285714285715,3.13070128032332,0.012861701130097157,40.0,6.0,4.0,3.0,65.0,118.0,0.4872316191242656,124.29617459189319,124.29617459189319,,124.29617459189319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,174.29617459189316,990.0,964.6537770475514,25.34622295244859,0.09704586326584189,0.006315174840310886,989.8966389618938,0.11029983569905577,0.01,0.01,0.01,25.13256207864341,25.232861914342468,25.232861914342468,25.232861914342468,,0.9277946002992443,0.0,0.0,0.0,28.42568018517885,0.0,0.0,0.0,0.6113049502189,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.572909779623483,0.0,0.0,0.0,27.572909779623483,0.11374486829946022,6.161611844062253e-05,249.7991800258312,234.76788002600708,0.5026241238236177,0.4723794529181316,25.19119192720757,25.074129180127297,964.698795080155,964.608607280156,29.286290770867968,25.834911879204405,4632.248842976745,7,0.15318283210901937,1985-09-16
1984,52,229.65534867201828,0.9078571428571429,1.1984013276465972,0.005225938705345343,40.0,6.0,4.0,3.0,65.0,118.0,0.5138737934895606,111.65534867201826,111.65534867201826,,111.65534867201826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,161.65534867201828,990.0,964.577932092032,25.42206790796789,0.09258450724722427,0.0052407046371215,989.9021747881155,0.09323472070722463,0.01,0.01,0.01,25.23100797537631,25.314242696083532,25.314242696083532,25.314242696083532,,0.919688947519146,0.0,0.0,0.0,25.40997417821541,0.0,0.0,0.0,0.5464510575960303,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.647674952868947,0.0,0.0,0.0,24.647674952868947,0.1073099586987978,6.131727702679393e-05,234.76788002600708,226.3790707324809,0.521249599701044,0.5026241238236177,25.256523406230876,25.19119192720757,964.608607280156,964.5582744243948,25.834911879204405,23.88739373640885,4140.809392081983,7,0.1369315275159386,1985-09-23
1984,53,226.3790707324809,0.913,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.521249599701044,108.3790707324809,108.3790707324809,,108.3790707324809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,158.3790707324809,990.0,964.5582744243948,25.44172557560512,0.0914282028730585,0.0049622210122608,989.9036095761146,0.0888117454888492,0.01,0.01,0.01,25.256523406230876,25.33533515171972,25.33533515171972,25.33533515171972,,0.9173590341932945,0.0,0.0,0.0,24.626179109699844,0.0,0.0,0.0,0.5295952496709644,0.0,0.0,0.0,0.97,0.96,0.96,0.96,23.88739373640885,0.0,0.0,0.0,23.88739373640885,0.1055194442627486,6.122387933534708e-05,226.3790707324809,226.3790707324809,0.521249599701044,0.521249599701044,25.256523406230876,25.256523406230876,964.5582744243948,964.5582744243948,23.88739373640885,23.88739373640885,573.2974496738124,1,0.13270774298004917,1985-09-30
1985,1,223.05985830651414,0.9198571428571428,1.660852907371021,0.007629805842446015,37.0,5.0,3.0,2.0,50.0,97.0,0.43498539436802897,126.05985830651413,126.05985830651413,,126.05985830651413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.05985830651414,990.0,964.538359149839,25.461640850160897,0.09590366265098925,0.006465087956053643,989.897631249393,0.11268080871379405,0.01,0.01,0.01,25.246591290840062,25.34927209955386,25.34927209955386,25.34927209955386,,0.9287137244724722,0.0,0.0,0.0,28.987763012449307,0.0,0.0,0.0,0.6233927529558991,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.11813012207583,0.0,0.0,0.0,28.11813012207583,0.12602612486625617,6.195713968395553e-05,226.3790707324809,214.75310038088367,0.4516814883136117,0.4284848404322142,25.31128375936351,25.22074148911097,964.5582744243948,964.4885186022854,28.87979060976382,26.183768522796957,4723.845860508739,7,0.15621183401153238,1985-10-01
1985,2,210.48217889508814,0.9377142857142857,1.1652081596795125,0.005567388429079086,37.0,5.0,3.0,2.0,50.0,97.0,0.46093197520599094,113.48217889508815,113.48217889508815,,113.48217889508815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,158.48217889508814,990.0,964.4628930733705,25.537106926629463,0.09146459307609847,0.005395985206082457,989.9031394217178,0.09570094150836901,0.01,0.01,0.01,25.344545406838904,25.430246348347275,25.430246348347275,25.430246348347275,,0.9203675137195572,0.0,0.0,0.0,25.961322682354645,0.0,0.0,0.0,0.5583080146742934,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.182483001884005,0.0,0.0,0.0,25.182483001884005,0.11962063383102714,6.163861085327998e-05,214.75310038088367,206.5966432631272,0.4695139207874647,0.4516814883136117,25.374805695367545,25.31128375936351,964.4885186022854,964.4395798595788,26.183768522796957,24.27215601974541,4230.657144316512,7,0.13990268334380002,1985-10-08
1985,3,204.56326599656387,0.9457142857142857,2.3296952627957643,0.011168720741020271,37.0,5.0,3.0,2.0,50.0,97.0,0.4744317635007094,107.56326599656386,107.56326599656386,,107.56326599656386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,152.56326599656387,990.0,964.4273795959792,25.572620404020636,0.08937561741494437,0.004892877609707885,989.9057315049753,0.0877104090953612,0.01,0.01,0.01,25.39064149990062,25.468351908995977,25.468351908995977,25.468351908995977,,0.2632970062831472,0.0,0.0,0.0,7.525783990359881,0.0,0.0,0.0,0.16184481699698666,0.0,0.0,0.0,0.9628571428571429,0.96,0.96,0.96,7.300010470649084,0.0,0.0,0.0,7.300010470649084,0.0344256570644464,1.762499038604261e-05,212.05144921368185,201.1701128186193,0.4821789809675056,0.4574361569312087,25.41706714720183,25.33232403580591,964.472308695282,964.4070206769117,25.550036647271792,0.0,1226.401759069046,7,0.04055561372582824,1985-10-15
1985,4,209.7136752348727,0.9385714285714286,2.337773978809139,0.011218615800863958,37.0,5.0,3.0,2.0,50.0,97.0,0.4626123414410327,112.7136752348727,112.7136752348727,,112.7136752348727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,157.7136752348727,990.0,964.4582820514091,25.541717948590758,0.09119336329637015,0.005330662394964144,989.9034759743087,0.09466346156707815,0.01,0.01,0.01,25.350530461332323,25.4351939228994,25.4351939228994,25.4351939228994,,0.9198009376214502,0.0,0.0,0.0,25.775642805349545,0.0,0.0,0.0,0.554314899039775,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.00237352118906,0.0,0.0,0.0,25.00237352118906,0.1192023383061935,6.161522606856397e-05,212.05144921368185,206.5966432631272,0.4695139207874647,0.4574361569312087,25.374805695367545,25.33232403580591,964.472308695282,964.4395798595788,25.550036647271792,24.27215601974541,4200.398751559761,7,0.13890207511771696,1985-10-22
1985,5,208.9202662359446,0.9394285714285714,1.5585159858727593,0.0074706732643356425,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.45335408352581374,114.2059805216589,114.2059805216589,,114.2059805216589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,158.63455195023033,990.0,964.4535215974156,25.546478402584334,0.0915183704519553,0.005457508344340971,989.9030241212038,0.0966780737042395,0.01,0.01,0.01,25.3528244500838,25.43950252378804,25.43950252378804,25.43950252378804,,0.920849579746266,0.0,0.0,0.0,26.14883253994185,0.0,0.0,0.0,0.5623404847299323,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.364367563743592,0.0,0.0,0.0,25.364367563743592,0.12140572999199625,6.169111464024307e-05,212.05144921368185,206.5966432631272,0.4635060257597692,0.4385728102536331,25.368006898407582,25.32552523884595,964.472308695282,964.4395798595788,26.511879717820367,24.89919050908488,4261.213750708924,7,0.14091315313190886,1985-10-29
1985,6,212.02994054823998,0.936,1.5511583264226456,0.007316050905601957,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,89.28571428571429,0.4211431889856328,122.7442262625257,122.7442262625257,,122.7442262625257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,165.45851197681142,990.0,964.4721796432895,25.52782035671055,0.09392676649572382,0.006183259232314643,989.899889974272,0.10820470545440966,0.01,0.01,0.01,25.319505625528137,25.417710330982544,25.417710330982544,25.417710330982544,,0.9260744025119896,0.0,0.0,0.0,28.234247197178355,0.0,0.0,0.0,0.6071881117672764,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.387219781263006,0.0,0.0,0.0,27.387219781263006,0.12915582558980063,6.195942500830655e-05,214.75310038088367,209.2745177174335,0.4443923752129746,0.3159610568493916,25.34715179339603,25.282215389405906,964.4885186022854,964.4556471063046,32.67375508176572,25.85908496843378,4601.052923252185,7,0.1521512210070167,1985-11-05
1985,7,222.80568640395322,0.9214285714285715,2.485145544322267,0.011178804128333057,29.0,4.0,2.0,2.0,30.0,67.0,0.3007289420057857,155.80568640395322,155.80568640395322,,155.80568640395322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,190.80568640395322,990.0,964.5368341184237,25.463165881576256,0.10287260357173966,0.008993483344335957,989.888133913084,0.15283767664533685,0.01,0.01,0.01,25.19846211801485,25.341299794660188,25.341299794660188,25.341299794660188,,0.9405453605813838,0.0,0.0,0.0,36.213953950572986,0.0,0.0,0.0,0.7787947086144726,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.12753533205579,0.0,0.0,0.0,35.12753533205579,0.15765571511365886,6.262699502556152e-05,224.67104686473823,220.53049583159049,0.3038128570262,0.2982137704656574,25.21618114820756,25.183934816993872,964.5480262811884,964.5231829749896,35.55040914581512,34.61175124342027,5901.425935785373,7,0.19515297406697663,1985-11-12
1985,8,234.2945831728341,0.899,3.178147400341548,0.01338785346060377,29.0,4.0,2.0,2.0,30.0,67.0,0.28618862756716856,167.29458317283414,167.29458317283414,,167.29458317283414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,202.2945831728341,990.0,964.605767499037,25.39423250096299,0.10692745069442997,0.009970039569690841,989.883102509736,0.16834768728332605,0.01,0.01,0.01,25.10898732341554,25.26733501069887,25.26733501069887,25.26733501069887,,0.9442446766366653,0.0,0.0,0.0,38.89875450725627,0.0,0.0,0.0,0.8365323549947584,0.0,0.0,0.0,0.9737459688031371,0.96,0.96,0.96,37.88236424701439,0.0,0.0,0.0,37.88236424701439,0.16162061369783084,6.289178623028711e-05,243.27968621428656,226.3790707324809,0.2959637557624572,0.2754031832357133,25.17063284271096,25.039011879877897,964.6596781172858,964.5582744243948,40.10353066360582,35.93760425184248,6364.237193498417,7,0.21045757915007993,1985-11-19
1985,9,235.7867758853635,0.8944285714285715,1.1037603059478889,0.004683586682882314,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,69.85714285714286,0.2962904909869034,165.92963302822068,165.92963302822068,,165.92963302822068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,202.0724901710778,990.0,964.6147206553122,25.385279344687792,0.1068490508091485,0.009854018807398742,989.8832969303834,0.16650500458809786,0.01,0.01,0.01,25.102071270483105,25.2585762750712,25.2585762750712,25.2585762750712,,0.9438409336774208,0.0,0.0,0.0,38.555426799189014,0.0,0.0,0.0,0.8291489634234196,0.0,0.0,0.0,0.9731889900951713,0.96,0.96,0.96,37.52404217683829,0.0,0.0,0.0,37.52404217683829,0.15913939663135615,6.28119927093542e-05,236.1943342291061,234.76788002600708,0.3279835384272759,0.2836647213349778,25.12176895760749,25.094192192767853,964.6171660053748,964.608607280156,38.34370043313435,35.49003673590981,6304.039085708833,7,0.20846690098243495,1985-11-26
1985,10,250.23881175204878,0.8707142857142857,5.214947273492503,0.019613343302494615,31.0,5.0,3.0,2.0,36.0,77.0,0.30905263186508475,173.23881175204878,173.23881175204878,,173.23881175204878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,212.23881175204878,990.0,964.6847697849263,25.315230215073694,0.11043718156400836,0.010475298998924115,989.8790875194371,0.17637239586526582,0.01,0.01,0.01,25.0179453386455,25.184317734510763,25.184317734510763,25.184317734510763,,0.9462316257896015,0.0,0.0,0.0,40.222774546102116,0.0,0.0,0.0,0.8650059042172497,0.0,0.0,0.0,0.9742857142857143,0.96,0.96,0.96,39.20782171085504,0.0,0.0,0.0,39.20782171085504,0.15631130047974942,6.282947992536932e-05,271.2725109404546,234.76788002600708,0.3279835384272759,0.2838474113468202,25.12176895760749,24.880018050367568,964.7850900437618,964.608607280156,44.267556059012975,35.49003673590981,6586.914047423647,7,0.21782123172697246,1985-12-03
1985,11,291.0147481189678,0.7978571428571428,6.5928575473650834,0.022594820528548186,31.0,5.0,3.0,2.0,36.0,77.0,0.2647025539166206,214.01474811896784,214.01474811896784,,214.01474811896784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,253.01474811896784,990.0,964.8643882484567,25.135611751543234,0.12482851768782308,0.0139412535901122,989.8612302287221,0.2314199099606066,0.01,0.01,0.01,24.765422070304673,24.986841980265275,24.986841980265275,24.986841980265275,,0.9572615695086012,0.0,0.0,0.0,49.75698442551042,0.0,0.0,0.0,1.0700426758174282,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.925060986555586,0.0,0.0,0.0,47.925060986555586,0.16472272079406852,6.223694903239682e-05,302.30479186612183,281.3222739992266,0.2737074420215005,0.2547098229064793,24.82185069796998,24.69810053992115,964.9115239593306,964.8252890959968,48.2,46.57505811928197,8051.410245741339,7,0.26625033881419774,1985-12-10
1985,12,322.7217509039733,0.7524285714285713,14.563838058729734,0.041858369167992335,28.857142857142858,4.571428571428571,3.0,2.0,30.857142857142858,69.28571428571429,0.21941356924576452,253.436036618259,253.436036618259,,208.7848761122465,44.651160506012516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.857142857142858,4.571428571428571,3.0,2.0,30.857142857142858,289.8646080468304,990.0,965.0158336941807,24.984166305819276,0.1378339765905863,0.025326296010836385,989.8368397273987,0.22046275085797037,0.050993352397402596,0.01,0.01,24.600543282359872,24.77001268082044,24.81100603321784,24.81100603321784,,0.952085045197493,0.26913899057590146,0.0,0.0,48.02494827942875,10.057510139535825,0.0,0.0,1.0327945866543815,0.216290540635179,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,44.18435626392118,9.755784835349749,0.0,0.0,53.94014109927093,0.16626765798449952,5.926154096154764e-05,389.1339363713416,290.5219447532691,0.2650402194759972,0.1516187473911236,24.76860363817594,24.27047369725434,965.3456696818566,964.8620877790132,72.02785604097878,48.2,9061.943704677517,7,0.2996674505515052,1985-12-17
1985,13,372.44673389106646,0.6851428571428572,5.559247324356193,0.015344147398830329,26.0,4.0,3.0,2.0,24.0,59.0,0.15866342113769516,313.44673389106646,313.44673389106646,,156.72336694553323,156.72336694553323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,346.44673389106646,990.0,965.2622336694551,24.737766330544723,0.1578035643648341,0.04694685839658332,989.7952495772386,0.1540765453764699,0.1540765453764699,0.01,0.01,24.37893936240685,24.37893936240685,24.523015907783314,24.523015907783314,,0.9421648286035618,0.9421648286035618,0.0,0.0,35.300809156634955,35.300809156634955,0.0,0.0,0.7591571861641925,0.7591571861641925,0.0,0.0,0.97,0.97,0.96,0.96,34.2417848819359,34.2417848819359,0.0,0.0,68.4835697638718,0.18382869149489614,6.069389569695135e-05,389.1339363713416,350.2192051008483,0.1684659183182444,0.1516187473911236,24.52341676644012,24.27047369725434,965.3456696818566,965.1510960255042,72.02785604097878,63.73659583169481,11505.239720330463,7,0.38046427646595443,1985-12-24
1985,14,362.9201030590522,0.6965714285714286,5.739632728749142,0.015766104139397216,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,71.0,0.19554279884202572,291.9201030590522,291.9201030590522,,145.9600515295261,145.9600515295261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,329.20581734476656,990.0,965.2146005152952,24.785399484704776,0.1517187099847138,0.03678628864387263,989.8114950013713,0.13954606956486024,0.13954606956486024,0.01,0.01,24.45734841651136,24.45734841651136,24.586894486076215,24.586894486076215,,0.9384217536219593,0.9384217536219593,0.0,0.0,32.853433269334936,32.853433269334936,0.0,0.0,0.7065254466523642,0.7065254466523642,0.0,0.0,0.97,0.97,0.96,0.96,31.86783027125489,31.86783027125489,0.0,0.0,63.73566054250978,0.17564115415749498,6.064778931811934e-05,370.3647452958713,353.9823107128336,0.2025814983406972,0.1666749953724762,24.498956839515493,24.411706523915687,965.2518237264792,965.169911553564,64.88795717600277,62.72067153277456,10707.59097114164,7,0.35408700301394314,1985-12-31
1985,15,393.2582010885018,0.6614285714285714,4.648233164045133,0.011921781572598242,29.0,5.0,4.0,2.0,33.0,73.0,0.18571122808216062,320.2582010885018,320.2582010885018,,160.1291005442509,160.1291005442509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,358.2582010885018,990.0,965.3660836927678,24.633916307232102,0.16197219761115567,0.050161870913772826,989.787865931475,0.15867428573473874,0.15867428573473874,0.01,0.01,24.263107952972433,24.263107952972433,24.41178223870717,24.41178223870717,,0.9435077555863304,0.9435077555863304,0.0,0.0,35.949328707042994,35.949328707042994,0.0,0.0,0.7731038431622149,0.7731038431622149,0.0,0.0,0.97,0.97,0.96,0.96,34.8708488458317,34.8708488458317,0.0,0.0,69.7416976916634,0.17732819556723414,6.0492077848985724e-05,402.90237744418727,377.11676084070143,0.1935740003633412,0.181185329466348,24.36781888858217,24.201665347897517,965.4130606984988,965.2855838042036,71.77937700480739,66.33043162133582,11716.605212199453,7,0.3874538760647967,1986-01-07
1985,16,428.4011327482682,0.62,5.699543417848385,0.013361784371842742,29.0,5.0,4.0,2.0,33.0,73.0,0.1704962424829981,355.4011327482682,355.4011327482682,,177.7005663741341,177.7005663741341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,393.4011327482682,990.0,965.5278050973673,24.472194902632832,0.1743752285675401,0.06674933465718255,989.7588754367753,0.18239576460508103,0.18239576460508103,0.01,0.01,24.04867457480304,24.04867457480304,24.22107033940812,24.22107033940812,,0.9489991461607129,0.9489991461607129,0.0,0.0,39.77140176745703,39.77140176745703,0.0,0.0,0.8552989627410114,0.8552989627410114,0.0,0.0,0.975529896274101,0.975529896274101,0.96,0.96,38.8007679073945,38.8007679073945,0.0,0.0,77.601535814789,0.18111522260250093,6.0650030926426835e-05,442.799181369126,413.7323824701425,0.1764425582647452,0.1648602867202362,24.136686064721516,23.962287276156985,965.592596316161,965.4617957211155,80.90370037840597,74.23302200970195,13037.058016884552,7,0.4311196434154944,1986-01-14
1985,17,459.49321895787153,0.5852857142857142,3.9113954311091073,0.008519000114427185,29.0,5.0,4.0,2.0,33.0,73.0,0.15892335433467117,386.49321895787153,386.49321895787153,,193.24660947893577,193.24660947893577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,424.49321895787153,990.0,965.6677194853104,24.332280514689582,0.18534859047968183,0.0814247993481153,989.7332266101722,0.20338292279656325,0.20338292279656325,0.01,0.01,23.862124202065196,23.862124202065196,24.055507124861755,24.055507124861755,,0.953278215077796,0.953278215077796,0.0,0.0,43.10914445159109,43.10914445159109,0.0,0.0,0.9270783753030342,0.9270783753030342,0.0,0.0,0.9799290258752318,0.9799290258752318,0.96,0.96,42.24400769193511,42.24400769193511,0.0,0.0,84.48801538387022,0.18386341894366756,6.072373697356422e-05,470.1789493868897,445.541354005931,0.1638456213854129,0.1552600347063421,23.945834429472427,23.79801055651987,965.715805272241,965.6049360930268,86.72581444262569,81.53184509006556,14193.986584490198,7,0.4693778632437235,1986-01-21
1985,18,499.75791041869223,0.5504285714285715,10.879804128307114,0.020949342304870312,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.1561673428779065,421.6150532758351,421.6150532758351,,210.80752663791756,210.80752663791756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,460.9007675615494,990.0,965.848910596884,24.151089403115925,0.19819794399262342,0.09800230514619415,989.7037997508612,0.2270901609611887,0.2270901609611887,0.01,0.01,23.627798993015933,23.627798993015933,23.844889153977118,23.844889153977118,,0.9564353122782746,0.9564353122782746,0.0,0.0,46.71017626676375,46.71017626676375,0.0,0.0,1.0045199197153496,1.0045199197153496,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.761793734220554,45.761793734220554,0.0,0.0,91.52358746844111,0.18322297402972063,6.031303312766397e-05,532.5192229643311,472.4927083802066,0.16251792414914,0.1501980269247004,23.78412816214732,23.44091359410324,965.9963365033394,965.7262171877107,96.4,87.2074128677567,15375.962694698108,7,0.5084643748246729,1986-01-28
1985,19,558.2331364182211,0.5092857142857143,6.364927734603173,0.011500984167433172,31.0,6.0,4.0,3.0,41.0,85.0,0.15232557993083748,473.2331364182211,473.2331364182211,,236.61656820911054,236.61656820911054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,514.2331364182211,990.0,966.1120491138819,23.887950886118038,0.2191994069882751,0.12236604038940029,989.6584345526223,0.2619323670822992,0.2619323670822992,0.01,0.01,23.28445307165806,23.28445307165806,23.536385438740357,23.536385438740357,,0.9564312180643445,0.9564312180643445,0.0,0.0,51.67339548035964,51.67339548035964,0.0,0.0,1.1112558167819275,1.1112558167819275,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1727551282980322,5.661557160453285e-05,571.8920920403683,537.7325322740754,0.1580711504296277,0.1486294375862782,23.409634097823044,23.200003257969215,966.1735144141816,966.0197963952334,96.4,96.4,16195.200000000003,7,0.5355555555555557,1986-02-04
1985,20,607.1938852240755,0.47957142857142854,9.290528045953351,0.015186476853641658,31.0,6.0,4.0,3.0,41.0,85.0,0.1401667289383751,522.1938852240754,522.1938852240754,,247.9558524129415,247.9558524129415,26.282180398192462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,563.1938852240754,990.0,966.3252173702112,23.6747826297888,0.24657875970486365,0.15007880962150424,989.6033424306736,0.2663943432978673,0.2663943432978673,0.035838086394702685,0.01,23.01173071716459,23.01173071716459,23.242286974067753,23.268125060462456,,0.9514085580437447,0.9514085580437447,0.13583738713296103,0.0,53.23513408375988,53.23513408375988,5.619384036996103,0.0,1.1448415931991371,1.1448415931991371,0.12084696853755059,0.0,0.9792275539966122,0.9792275539966122,0.962084696853755,0.96,46.79089737535575,46.79089737535575,5.476611661070029,0.0,99.05840641178152,0.16313936954316932,5.270584515381573e-05,636.9257883620418,577.9502839498093,0.1470714737245143,0.1334535381564488,23.16234983745348,22.907818559010792,966.4477031534482,966.200776277774,115.00884488247058,96.4,16641.812277179295,7,0.5503244800654529,1986-02-11
1985,21,678.1904259495619,0.44742857142857145,9.84852292832714,0.014541937825816727,31.0,6.0,4.0,3.0,41.0,85.0,0.12542893580285058,593.1904259495619,593.1904259495619,,197.73014198318728,197.73014198318728,197.73014198318728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,634.1904259495619,990.0,966.6127617037982,23.38723829620179,0.2869253946488078,0.19725120453430733,989.5158234008169,0.20943569167730286,0.20943569167730286,0.20943569167730286,0.01,22.693626005341375,22.693626005341375,22.693626005341375,22.893061697018677,,0.9537582372886944,0.9537582372886944,0.9537582372886944,0.0,41.966505925473484,41.966505925473484,41.966505925473484,0.0,0.9025055037736233,0.9025055037736233,0.9025055037736233,0.0,0.9790113064320628,0.9790113064320628,0.9790113064320628,0.96,41.08684916367637,41.08684916367637,41.08684916367637,0.0,123.2605474910291,0.18174208224039337,5.7724767281537295e-05,705.8654488603318,654.21608557748,0.1299264904576139,0.1204195504075717,22.829951060907828,22.536257795098354,966.7234617954412,966.51686434231,128.46075834166595,118.55657981019078,20707.77197849289,7,0.6847808193946061,1986-02-18
1985,22,734.7915367238719,0.422,6.542877042234993,0.00892217238750063,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,94.42857142857143,0.1283330853117451,640.3629652953005,640.3629652953005,,213.45432176510022,213.45432176510022,213.45432176510022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,685.2201081524433,990.0,966.8391661468955,23.160833853104528,0.31592506052134567,0.2287624608172607,989.4553124786614,0.23066333438288522,0.23066333438288522,0.23066333438288522,0.01,22.38548299738302,22.38548299738302,22.38548299738302,22.606146331765906,,0.9559779313298284,0.9559779313298284,0.9559779313298284,0.0,44.796768273675035,44.796768273675035,44.796768273675035,0.0,0.9633713607241944,0.9633713607241944,0.9633713607241944,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,43.900832908201544,43.900832908201544,43.900832908201544,0.0,131.70249872460462,0.17928412483124107,5.7131591664854994e-05,751.6655881559767,712.0837013457431,0.1446634967516287,0.1149196002232564,22.50089900722577,22.30780868602626,966.906662352624,966.7483348053828,134.47557863568423,129.57635068342472,22126.019785733577,7,0.7316805484700257,1986-02-25
1985,23,790.5498537267437,0.39999999999999997,9.658336082752985,0.012186622789189585,36.0,8.0,6.0,4.0,53.0,107.0,0.13544485867093062,683.5498537267437,683.5498537267437,,227.84995124224787,227.84995124224787,227.84995124224787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,733.5498537267437,990.0,967.062199414907,22.93780058509305,0.34339037899593994,0.2576113022894647,989.3989983187146,0.2500974341770346,0.2500974341770346,0.2500974341770346,0.01,22.086701469630608,22.086701469630608,22.086701469630608,22.326798903807646,,0.9568954190600538,0.9568954190600538,0.9568954190600538,0.0,47.21848437683493,47.21848437683493,47.21848437683493,0.0,1.0154512769211814,1.0154512769211814,1.0154512769211814,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.27411468929824,46.27411468929824,46.27411468929824,0.0,138.8223440678947,0.1756074430156758,5.642314119202409e-05,819.2739407352476,760.52821131929,0.140691690863626,0.1306034461488841,22.25741323920888,21.92336797653935,967.177095762941,966.9421128452772,143.61791064331706,133.7060342142651,23322.153803406312,7,0.7712352448216373,1986-03-04
1985,24,872.5444076708247,0.37014285714285716,12.306750285799662,0.0141441455582968,36.0,8.0,6.0,4.0,53.0,107.0,0.1227238096070015,765.5444076708247,765.5444076708247,,255.18146922360825,255.18146922360825,255.18146922360825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,815.5444076708247,990.0,967.3901776306832,22.609822369316735,0.40175452004588613,0.3086765967747936,989.2895688831793,0.2779287856410407,0.2779287856410407,0.2779287856410407,0.01,21.62146246685501,21.62146246685501,21.62146246685501,21.889391252496047,,0.9563200876654856,0.9563200876654856,0.9563200876654856,0.0,51.73524325365831,51.73524325365831,51.73524325365831,0.0,1.1125858764227592,1.1125858764227592,1.1125858764227592,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.16584918569320023,5.2520400857459705e-05,905.4211927358452,834.6935677067364,0.1281907566317723,0.1181770438536852,21.835687503538917,21.44126820169808,967.5216847709434,967.2387742708268,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1986-03-11
