WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1985,25,942.1666478131317,0.34685714285714286,7.50174350274444,0.008008564790588571,36.0,8.0,6.0,4.0,53.0,107.0,0.11359988921427679,835.1666478131317,835.1666478131317,,228.1337770973822,228.1337770973822,228.1337770973822,150.765316520985,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,885.1666478131317,990.0,967.6686665912524,22.331333408747486,0.465233760666574,0.3432206575415557,989.1915455817918,0.24246174873190118,0.24246174873190118,0.24246174873190118,0.16531889158904403,21.280417241807474,21.280417241807474,21.280417241807474,21.35756009895033,,0.9547141142522031,0.9547141142522031,0.9547141142522031,0.6817106287821425,45.471069362211885,45.471069362211885,45.471069362211885,29.980853348969763,0.9778724594024061,0.9778724594024061,0.9778724594024061,0.6447495343864464,0.9799009521372313,0.9799009521372313,0.9799009521372313,0.9741866664229456,43.14854396362973,43.14854396362973,43.14854396362973,29.37711539220116,158.82274728309034,0.16846554595825164,5.2789208594379046e-05,957.9333972550564,914.0536783798912,0.1170609588155167,0.111698788565684,21.394661294431188,21.20806407453356,967.7317335890202,967.5562147135196,165.56007862957006,144.60000000000002,26682.22154355918,7,0.8823485960171686,1986-03-18
1985,26,1045.7311736327167,0.3191428571428571,18.355871433754974,0.017720084147411386,36.0,8.0,6.0,4.0,53.0,107.0,0.10244519280930295,938.7311736327166,938.7311736327166,,234.68279340817915,234.68279340817915,234.68279340817915,234.68279340817915,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,988.7311736327166,990.0,968.0408829063163,21.959117093683762,0.5599967087420554,0.39334588803823484,989.0466574032197,0.2593217711010419,0.2593217711010419,0.2593217711010419,0.2593217711010419,20.746452725802435,20.746452725802435,20.746452725802435,20.746452725802435,,0.9555335122199607,0.9555335122199607,0.9555335122199607,0.9555335122199607,45.61075619136684,45.61075619136684,45.61075619136684,45.61075619136684,0.9808764772336955,0.9808764772336955,0.9808764772336955,0.9808764772336955,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.6985410675395,44.6985410675395,44.6985410675395,44.6985410675395,178.794164270158,0.17100144989722083,5.2923821421430835e-05,1086.4244972913411,976.7769450097452,0.1095439450599773,0.0984882062828765,21.09996780684444,20.54505127412638,968.17161984863,967.8071077800388,184.82463309890983,168.435332833335,30037.419597386546,7,0.9933009126119889,1986-03-25
1985,27,1169.1771140826374,0.2832857142857143,29.255505223717915,0.024131858378246367,45.0,11.0,10.0,10.0,72.0,148.0,0.12689423335275277,1021.1771140826373,1015.003823531585,,253.75095588289625,253.75095588289625,253.75095588289625,253.75095588289625,6.173290551052366,1.877014018901057,0.45882564906470286,0.4171142264224571,0.4171142264224571,3.0032224302416917,46.87701401890106,11.458825649064703,10.417114226422457,10.417114226422457,75.00322243024168,1083.7567774259733,990.0,968.4316995014025,21.568300498597427,0.6761581046808275,0.47932259489065066,988.8445193004285,0.2756877988214625,0.2756877988214625,0.2756877988214625,0.2756877988214625,20.1371320002045,20.1371320002045,20.1371320002045,20.1371320002045,,0.9550508038443295,0.9550508038443295,0.9550508038443295,0.9550508038443295,47.82149586404575,47.82149586404575,47.82149586404575,47.82149586404575,1.0284192658934568,1.0284192658934568,1.0284192658934568,1.0284192658934568,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.7538892205344,46.7538892205344,46.7538892205344,46.7538892205344,187.0155568821376,0.16016788826064912,5.12318463211918e-05,1291.2130338573666,1096.498822347363,0.1349750651652908,0.1146208999748594,20.552451746973983,19.433321760204507,968.8152409635516,968.2032820130916,192.8,178.99761015205831,31418.613556199114,7,1.0389753160118755,1986-04-01
1985,28,1732.553405358764,0.20557142857142857,124.33685010854313,0.07074908355519195,45.0,11.0,10.0,10.0,72.0,148.0,0.08759523269939903,1584.553405358764,1100.0,,275.0,275.0,275.0,275.0,484.55340535876405,53.03186885824363,7.0,13.940796286536408,32.740094956673246,377.8406452573108,98.03186885824364,18.0,23.940796286536408,42.74009495667325,449.8406452573108,1239.97266514478,990.0,970.2147696768267,19.785230323173487,0.9189924014688043,0.648,988.433007598531,0.28,0.28,0.28,0.28,17.938237921704694,17.938237921704694,17.938237921704694,17.938237921704694,,0.9503646155753452,0.9503646155753452,0.9503646155753452,0.9503646155753452,45.98188424578263,45.98188424578263,45.98188424578263,45.98188424578263,0.9888577257157556,0.9888577257157556,0.9888577257157556,0.9888577257157556,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.06224656086698,45.06224656086698,45.06224656086698,45.06224656086698,180.24898624346793,0.10752538664626676,4.5517420768552506e-05,2161.5709846171685,1383.5781363808978,0.10696902192104,0.0684687206912207,19.08422639121008,16.65571165909543,971.4899989283864,969.108483209846,192.21753428580567,166.74605235666007,30281.82968890261,7,1.001383256908155,1986-04-08
1985,29,2601.7039306144447,0.11771428571428573,122.75289829370551,0.046629103250078595,46.285714285714285,11.285714285714286,10.571428571428571,11.285714285714286,78.42857142857143,157.85714285714286,0.060742268591256754,2443.846787757302,1100.0,,275.0,275.0,275.0,275.0,1343.846787757302,53.71428571428572,6.714285714285714,14.428571428571429,68.49332130908259,1200.4963235910766,100.0,18.0,25.0,79.77903559479687,1278.9248950196481,1243.0,990.0,972.5523887980349,17.44761120196514,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.593321789446858,15.593321789446858,15.593321789446858,15.593321789446858,,0.9431214259920504,0.9431214259920504,0.9431214259920504,0.9431214259920504,39.66694883611154,39.66694883611154,39.66694883611154,39.66694883611154,0.8530526631421836,0.8530526631421836,0.8530526631421836,0.8530526631421836,0.9753825198175411,0.9753825198175411,0.9753825198175411,0.9753825198175411,38.69676592268289,38.69676592268289,38.69676592268289,38.69676592268289,154.78706369073157,0.060404145799462114,3.908764234614433e-05,3020.841272673107,2261.108087620956,0.0718342939640715,0.0511145494640833,16.41544968632772,14.581610963788052,973.5640996236936,971.730260901154,164.2156189366118,143.19838524950944,26004.2267000429,7,0.8599281316151752,1986-04-15
1985,30,2999.2852109902988,0.08671428571428572,26.113713655819797,0.008806985751951385,54.0,13.0,14.0,19.0,117.0,217.0,0.0723746487651946,2782.2852109902988,1100.0,,275.0,275.0,275.0,275.0,1682.2852109902983,46.0,5.0,11.0,61.0,1559.2852109902983,100.0,18.0,25.0,80.0,1676.2852109902983,1243.0,990.0,973.5120677506662,16.487932249333785,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.6336428368155,14.6336428368155,14.6336428368155,14.6336428368155,,0.938801857020893,0.938801857020893,0.938801857020893,0.938801857020893,37.051094144494854,37.051094144494854,37.051094144494854,37.051094144494854,0.7967977235375236,0.7967977235375236,0.7967977235375236,0.7967977235375236,0.9702377486440847,0.9702377486440847,0.9702377486440847,0.9702377486440847,35.948513054451965,35.948513054451965,35.948513054451965,35.948513054451965,143.79405221780786,0.04796772902563997,3.631162934793128e-05,3049.547329305057,2895.457390346268,0.0749449813088249,0.0711581020286872,14.884261714232112,14.512320482262654,973.6333901052192,973.2614488732496,146.63058066478905,142.45478540256434,24157.400772591718,7,0.7988558456544881,1986-04-22
1985,31,2672.1451631394025,0.11085714285714286,56.95095764316784,0.021393417129366273,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.09746967290700316,2413.0023059965456,1100.0,,275.0,275.0,275.0,275.0,1313.0023059965456,45.285714285714285,5.0,11.714285714285714,62.42857142857143,1188.573734567974,100.0,18.0,25.0,80.0,1349.1451631394027,1243.0,990.0,972.722419359302,17.277580640697984,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.423291228179703,15.423291228179703,15.423291228179703,15.423291228179703,,0.9426931649127187,0.9426931649127187,0.9426931649127187,0.9426931649127187,39.21279315376249,39.21279315376249,39.21279315376249,39.21279315376249,0.8432858742744621,0.8432858742744621,0.8432858742744621,0.8432858742744621,0.9743285874274462,0.9743285874274462,0.9743285874274462,0.9743285874274462,38.20733009659067,38.20733009659067,38.20733009659067,38.20733009659067,152.82932038636267,0.05734805990337314,3.859326272382895e-05,2831.488197054909,2496.800686844093,0.1105414627023587,0.0766381439363605,15.8465365157891,15.03867011183192,973.1070404756498,972.2991740716926,157.69555777056516,148.42538464501607,25675.325824908927,7,0.849051779924237,1986-04-29
1985,32,2274.857256222302,0.1464285714285714,48.79881851142409,0.021254022559696727,55.0,13.0,13.0,17.0,178.0,276.0,0.12151391746225669,1998.8572562223019,1100.0,,275.0,275.0,275.0,275.0,898.8572562223019,45.0,5.0,12.0,55.14844639798759,781.7088098243142,100.0,18.0,25.0,72.1484463979876,959.7088098243142,1243.0,990.0,971.7634485495021,18.236551450497878,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.382262037979594,16.382262037979594,16.382262037979594,16.382262037979594,,0.9461467861139388,0.9461467861139388,0.9461467861139388,0.9461467861139388,41.80302727635133,41.80302727635133,41.80302727635133,41.80302727635133,0.8989898339000287,0.8989898339000287,0.8989898339000287,0.8989898339000287,0.9794133756010448,0.9794133756010448,0.9794133756010448,0.9794133756010448,40.9428720536746,40.9428720536746,40.9428720536746,40.9428720536746,163.7714882146984,0.07214463370521229,4.135643641785313e-05,2423.365591149523,2155.2089572641244,0.1280618285617935,0.1138911937216536,16.671068276844125,16.023793643327707,972.121916944154,971.4746423106376,166.90791239117544,159.7442344823899,27513.610020069333,7,0.9098416011927689,1986-05-06
1985,33,1997.094121213462,0.17671428571428568,40.50104997220755,0.020371495497687915,55.0,13.0,13.0,17.0,178.0,276.0,0.1384581636303278,1721.094121213462,1100.0,,275.0,275.0,275.0,275.0,621.0941212134619,45.0,5.0,12.0,38.255797321119026,520.8383238923428,100.0,18.0,25.0,55.255797321119026,698.8383238923427,1243.0,990.0,971.0610499968634,18.938950003136565,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.08466059061828,17.08466059061828,17.08466059061828,17.08466059061828,,0.9482917232912714,0.9482917232912714,0.9482917232912714,0.9482917232912714,43.69430433276625,43.69430433276625,43.69430433276625,43.69430433276625,0.9396624587691668,0.9396624587691668,0.9396624587691668,0.9396624587691668,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.820418246110926,42.820418246110926,42.820418246110926,42.820418246110926,171.2816729844437,0.08598152206465628,4.3252947723344374e-05,2112.7014560687376,1871.701607458672,0.1474594021291367,0.1306384293943612,17.46021308646138,16.77367259007437,971.3720379974072,970.6854975010204,175.26693775593515,167.98975429641962,28775.321061386545,7,0.9515648499135763,1986-05-13
1985,34,1739.5237553115699,0.20257142857142857,34.32798672853197,0.019833654773606497,55.0,13.0,13.0,17.0,178.0,276.0,0.15889101851985946,1463.5237553115699,1100.0,,275.0,275.0,275.0,275.0,363.52375531157,45.0,4.999999999999999,12.0,22.390955943103954,279.13279936846607,100.0,18.0,25.0,39.390955943103954,457.1327993684661,1243.0,990.0,970.2584613633144,19.741538636685682,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.887249224167398,17.887249224167398,17.887249224167398,17.887249224167398,,0.9507911309868925,0.9507911309868925,0.9507911309868925,0.9507911309868925,45.86728737852497,45.86728737852497,45.86728737852497,45.86728737852497,0.9863932769575262,0.9863932769575262,0.9863932769575262,0.9863932769575262,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.94994163095447,44.94994163095447,44.94994163095447,44.94994163095447,179.79976652381788,0.10355801508000607,4.540398144540856e-05,1835.7736825262568,1631.4057003589478,0.1691792543934801,0.150345329942953,18.236553709398976,17.576287920858448,970.5694226666232,969.9091568780829,183.45513730334363,176.50220377953826,30206.360776001406,7,0.9988875917989882,1986-05-20
1985,35,1518.0942818729236,0.228,27.772634826870767,0.01831342364635483,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.16902807144184903,1260.9514247300665,1100.0,,275.0,275.0,275.0,275.0,160.95142473006632,33.91548180902593,5.285714285714286,7.970760571613015,9.925727759177589,103.85374030453552,88.34405323759735,18.0,20.68504628589873,25.782870616320444,265.28231173310695,1227.029099523496,990.0,969.5430738337433,20.456926166256704,0.8887645458346967,0.648,988.4632354541653,0.28,0.28,0.28,0.28,18.640161620421967,18.640161620421967,18.640161620421967,18.640161620421967,,0.9520502020255275,0.9520502020255275,0.9520502020255275,0.9520502020255275,47.86104272058653,47.86104272058653,47.86104272058653,47.86104272058653,1.029269735926592,1.029269735926592,1.029269735926592,1.029269735926592,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.9038218661748,46.9038218661748,46.9038218661748,46.9038218661748,187.6152874646992,0.12381744012823052,4.7377597844621014e-05,1609.5195834351923,1436.9972565708524,0.1848721966560235,0.1443618018526545,18.91321704363176,18.30985534013948,969.8384478849443,969.2810680596904,190.4313241329761,184.2102696694186,31519.368294069467,7,1.0423071525816623,1986-05-27
1985,36,1305.2769810007107,0.2581428571428571,33.91939608070221,0.02615746684020357,53.0,12.0,12.0,13.0,120.0,210.0,0.16135126873983122,1095.2769810007107,1067.3282366408496,,266.8320591602124,266.8320591602124,266.8320591602124,266.8320591602124,27.94874435986133,7.053730719393575,1.5970711062777903,1.5970711062777903,1.7301603651342727,15.9707110627779,60.05373071939357,13.597071106277792,13.597071106277792,14.730160365134271,135.9707110627779,1154.5761095727987,990.0,968.8604868465918,21.139513153408156,0.7784556840505878,0.5771220209055563,988.6444222950439,0.2794967144074291,0.2794967144074291,0.2794967144074291,0.2794967144074291,19.504438734044584,19.504438734044584,19.504438734044584,19.504438734044584,,0.9537716577117521,0.9537716577117521,0.9537716577117521,0.9537716577117521,48.64353322473944,48.64353322473944,48.64353322473944,48.64353322473944,1.046097488704074,1.046097488704074,1.046097488704074,1.046097488704074,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.52896820393354,47.52896820393354,47.52896820393354,47.52896820393354,190.11587281573415,0.14594818706010965,4.9521656147169335e-05,1399.6225280663384,1199.561484005937,0.1750639736270164,0.1500404543288735,20.128908036805534,19.052206837888065,969.1603189368298,968.5271932354472,192.8,182.8574672358072,31939.46663304334,7,1.0561992934207454,1986-06-03
1985,37,1121.2397800028543,0.2958571428571428,19.937659277406933,0.017843071969341713,53.0,12.0,12.0,13.0,120.0,210.0,0.18756977248893977,911.2397800028542,911.2397800028542,,227.80994500071355,227.80994500071355,227.80994500071355,227.80994500071355,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,988.2397800028542,990.0,968.2810393085804,21.718960691419607,0.5608572014585267,0.38004005352138137,989.0591027450201,0.2500434257509633,0.2500434257509633,0.2500434257509633,0.2500434257509633,20.528020010688753,20.528020010688753,20.528020010688753,20.528020010688753,,0.954738163227452,0.954738163227452,0.954738163227452,0.954738163227452,43.7660699923547,43.7660699923547,43.7660699923547,43.7660699923547,0.9412058062871979,0.9412058062871979,0.9412058062871979,0.9412058062871979,0.9798642208808673,0.9798642208808673,0.9798642208808673,0.9798642208808673,42.88512624545162,42.88512624545162,42.88512624545162,42.88512624545162,171.5405049818065,0.15299665091885192,5.231554618986906e-05,1182.7486219934508,1059.9978690640885,0.1981136058182992,0.1775525213853623,20.82815212282058,20.22019876540296,968.4743528119794,968.0885647313444,180.5566682188143,162.1620870339483,28818.804836943495,7,0.9530028054544807,1986-06-10
1985,38,925.6324476226329,0.3535714285714286,34.61045521492939,0.03788480845932361,53.0,12.0,12.0,13.0,120.0,210.0,0.22815765185266607,715.6324476226329,715.6324476226329,,238.54414920754428,238.54414920754428,238.54414920754428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,792.6324476226329,990.0,967.5994493313476,22.400550668652386,0.3892089506756508,0.2765549372009352,989.3342361121233,0.25845094917506206,0.25845094917506206,0.25845094917506206,0.01,21.47633583160072,21.47633583160072,21.47633583160072,21.724786780775784,,0.9560064243176826,0.9560064243176826,0.9560064243176826,0.0,47.95062522586638,47.95062522586638,47.95062522586638,0.0,1.0311962414164815,1.0311962414164815,1.0311962414164815,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.05270155203266,46.05270155203266,46.05270155203266,0.0,138.15810465609798,0.14945369431863048,5.3833607876060785e-05,1025.1570830002852,817.7246825595828,0.2568101519727558,0.2048466556807095,22.09052155962437,20.93576874999732,967.9790651180008,967.1708987302384,144.60000000000002,123.13878809163288,23210.561582224458,7,0.767545025867211,1986-06-17
1985,39,692.5746330437058,0.44142857142857145,28.870986984662295,0.0415144960640211,53.0,12.0,12.0,13.0,120.0,210.0,0.30521206508874216,482.57463304370583,482.57463304370583,,227.73097372155686,227.73097372155686,27.112685600592126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,559.5746330437058,990.0,966.6702985321747,23.32970146782522,0.24552555348841779,0.12984637998027357,989.6246280665313,0.24604904164611702,0.24604904164611702,0.03695926841794223,0.01,22.708280492710404,22.708280492710404,22.91737026593858,22.94432953435652,,0.954934367446998,0.954934367446998,0.13598930606350543,0.0,48.40520565236873,48.40520565236873,5.646600853439709,0.0,1.0409721645670695,1.0409721645670695,0.12143227641805827,0.0,0.979286084784663,0.979286084784663,0.9621432276418058,0.96,45.436839984155995,45.436839984155995,5.505450476521475,0.0,96.37913044483346,0.13920129374643894,5.5734236630226744e-05,779.3663976124346,615.6277736669467,0.341115214391886,0.2694496460757464,23.12486777036897,22.30863789757969,967.0174655904495,966.3625110946678,115.614460006951,86.1062709959701,16191.693914732023,7,0.5354396135824081,1986-06-24
1985,40,557.664525635373,0.511,12.612882252685804,0.02238628053893387,50.0,10.0,9.0,9.0,108.0,186.0,0.33413770316817937,371.6645256353731,371.6645256353731,,185.83226281768654,185.83226281768654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,440.6645256353731,990.0,966.1094903653591,23.890509634640857,0.19105594635050308,0.07442565609989604,989.7345183975497,0.1933735548038768,0.1933735548038768,0.01,0.01,23.431654477386594,23.431654477386594,23.615028032190473,23.615028032190473,,0.95115607822312,0.95115607822312,0.0,0.0,40.608936118461166,40.608936118461166,0.0,0.0,0.8733104541604553,0.8733104541604553,0.0,0.0,0.9760734348777202,0.9760734348777202,0.96,0.96,39.64611399302162,39.64611399302162,0.0,0.0,79.29222798604324,0.14205397982839832,5.9259861144009646e-05,595.7090611902229,527.3375978981461,0.3527152259602878,0.3122329541678839,23.6136139520655,23.203389888109797,966.280690775356,965.9730191905415,87.29661099405821,72.66821686187545,13321.094301655265,7,0.4405123777002402,1986-07-01
1985,41,489.0221640287723,0.5582857142857144,8.16552121589377,0.01659196466849707,50.0,10.0,9.0,9.0,108.0,186.0,0.3808399730838031,303.0221640287723,303.0221640287723,,151.51108201438615,151.51108201438615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,372.0221640287723,990.0,965.8005997381294,24.19940026187057,0.16682992718487097,0.04202646142158049,989.7911436113935,0.14703996071942127,0.14703996071942127,0.01,0.01,23.843503912544666,23.843503912544666,23.98054387326409,23.98054387326409,,0.9410178753548167,0.9410178753548167,0.0,0.0,33.33601299911108,33.33601299911108,0.0,0.0,0.7169035053572274,0.7169035053572274,0.0,0.0,0.97,0.97,0.96,0.96,32.33593260913774,32.33593260913774,0.0,0.0,64.67186521827549,0.13214886460383016,5.928838812326659e-05,516.7730027239134,470.1789493868897,0.3955940610325978,0.3599259230253767,23.9565619007196,23.67700079443723,965.9254785122577,965.715805272241,70.45146545903366,60.71811037083207,10864.87335667028,7,0.35928814010153043,1986-07-08
1985,42,447.74708602392053,0.5978571428571428,5.603016817708716,0.012536288083022642,50.0,10.0,9.0,9.0,108.0,186.0,0.41563594651033064,261.74708602392053,261.74708602392053,,241.9924383633034,19.7546476606171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,330.74708602392053,990.0,965.6148618871076,24.385138112892395,0.15226267152226353,0.02282338448135423,989.8249139439964,0.25748207044825505,0.02702591719897594,0.01,0.01,23.952569986440544,24.183026139689822,24.200052056888797,24.200052056888797,,0.9445675000043112,0.13369770843222736,0.0,0.0,53.7088045302691,4.351929483015508,0.0,0.0,1.1550280544143892,0.0935898813551722,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.53565731281076,4.2213715985250415,0.0,0.0,49.7570289113358,0.11107388523259813,5.279638633675064e-05,462.56506724863937,430.9578316629287,0.431596751084173,0.4021055915578266,24.02458804633961,23.86902298606421,965.6815428026188,965.5393102424832,59.09920237935059,48.2,8359.180857104415,7,0.27642793839631,1986-07-15
1985,43,416.3314094289577,0.6338571428571429,4.007922031248776,0.00967572048772053,50.0,10.0,9.0,9.0,108.0,186.0,0.4469198701209513,230.33140942895776,230.33140942895776,,230.33140942895776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,299.3314094289577,990.0,965.4734913424303,24.526508657569707,0.1411751045231456,0.015328169801461343,989.8434967256754,0.25344740272909294,0.01,0.01,0.01,24.116557980516017,24.360005383245113,24.360005383245113,24.360005383245113,,0.9567318794739895,0.0,0.0,0.0,52.11376731692351,0.0,0.0,0.0,1.12072617885857,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11581471903134329,5.819757138798797e-05,426.6328809909446,402.90237744418727,0.4616502915169965,0.4359720225219769,24.200998807393358,24.051783037859455,965.5198479644592,965.4130606984988,48.2,48.2,8097.600000000001,7,0.26777777777777784,1986-07-22
1985,44,385.2275039478367,0.6705714285714286,4.270321723105416,0.011079144613522201,43.714285714285715,8.285714285714286,6.714285714285714,6.142857142857143,80.57142857142857,145.42857142857142,0.37608472055184655,239.79893251926526,239.79893251926526,,239.79893251926526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.714285714285715,8.285714285714286,6.714285714285714,6.142857142857143,80.57142857142857,298.51321823355096,990.0,965.3261375197391,24.673862480260855,0.14088633946441004,0.019311557305496857,989.8398021032301,0.25514025177998706,0.01,0.01,0.01,24.258524331710962,24.50366458349095,24.50366458349095,24.50366458349095,,0.9504121745559129,0.0,0.0,0.0,54.182680502055625,0.0,0.0,0.0,1.1652189355280778,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.32687495208787,0.0,0.0,0.0,47.32687495208787,0.12294621209619526,5.549417498124423e-05,398.1467533267305,373.01012538244936,0.4779845256737117,0.2975181061084634,24.293006847020703,24.210818841794637,965.3907337666336,965.2650506269122,48.2,45.31526207184758,7950.914991950764,7,0.2629270830671549,1986-07-29
1985,45,361.08586086861453,0.6981428571428572,3.724518714073367,0.010447163652601215,40.142857142857146,7.142857142857143,5.142857142857143,4.142857142857143,64.14285714285714,120.71428571428571,0.3351372965257579,240.37157515432884,240.37157515432884,,240.37157515432884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.142857142857146,7.142857142857143,5.142857142857143,4.142857142857143,64.14285714285714,292.80014658290025,990.0,965.2054293043429,24.79457069565696,0.13887001922041095,0.016774771439404257,989.8443552093402,0.26493236755850785,0.01,0.01,0.01,24.373993537438682,24.628925904997185,24.628925904997185,24.628925904997185,,0.9539924607844078,0.0,0.0,0.0,54.8003900692314,0.0,0.0,0.0,1.1785030122415354,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.47086494407275,0.0,0.0,0.0,47.47086494407275,0.1314612841267955,5.5138505891900555e-05,370.3647452958713,346.9384943839358,0.4467650678983776,0.3105047158528293,24.526824183260604,24.30498672676842,965.2518237264792,965.1346924719196,48.2,43.09605460850928,7975.105310604224,7,0.2637270274670709,1986-08-05
1985,46,340.03859660613534,0.7241428571428571,1.63795379943271,0.004822386712080557,47.0,8.0,6.0,5.0,89.0,155.0,0.45587101294057686,185.03859660613534,185.03859660613534,,185.03859660613534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,246.03859660613534,990.0,965.1001929830306,24.899807016969362,0.12236641737110002,0.011478280711521443,989.8661553019174,0.19230210541828274,0.01,0.01,0.01,24.573660213468465,24.75596231888675,24.75596231888675,24.75596231888675,,0.950430602921135,0.0,0.0,0.0,42.38302080069924,0.0,0.0,0.0,0.9114628129182634,0.0,0.0,0.0,0.9798399213174056,0.96,0.96,0.96,41.52874450179462,0.0,0.0,0.0,41.52874450179462,0.12212001195614819,6.234206885855476e-05,344.6194637292325,335.4728177879068,0.4620344534083663,0.4497714618979951,24.604652405170405,24.54256560339379,965.1230973186462,965.0773640889396,42.5716211026084,40.45605383015759,6976.829076301497,7,0.23071524723219233,1986-08-12
1985,47,322.2835910186057,0.7512857142857142,3.379606815435076,0.01054015988052553,47.0,8.0,6.0,5.0,89.0,155.0,0.48119747022763476,167.28359101860568,167.28359101860568,,167.28359101860568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,228.28359101860568,990.0,965.0114179550931,24.988582044906984,0.11610004617148838,0.009969105236581443,989.8739308485918,0.16833284787511762,0.01,0.01,0.01,24.694180045623757,24.85251289349887,24.85251289349887,24.85251289349887,,0.9449374338143511,0.0,0.0,0.0,38.282097524385605,0.0,0.0,0.0,0.8232709145029161,0.0,0.0,0.0,0.9731480069837432,0.96,0.96,0.96,37.25841161127554,0.0,0.0,0.0,37.25841161127554,0.11554295610357639,6.186016501056032e-05,331.6115672476363,311.8155700798613,0.4970887116390687,0.4674143344470588,24.76523636311417,24.630862307514917,965.0580578362382,964.9590778503992,39.50565720367904,34.78804117022857,6259.4131506942895,7,0.2069911756181974,1986-08-19
1985,48,304.37887392806243,0.7778571428571429,2.441757618925091,0.008140644583374799,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.49154642531154336,154.66458821377665,154.66458821377665,,154.66458821377665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,214.0931596423481,990.0,964.9234020077125,25.07659799228754,0.11109164708190748,0.008896489998170944,989.8800118629199,0.15129719408859849,0.01,0.01,0.01,24.805312661118858,24.946609855207452,24.946609855207452,24.946609855207452,,0.9407197406298048,0.0,0.0,0.0,35.40173220949071,0.0,0.0,0.0,0.7613275743976498,0.0,0.0,0.0,0.9710914428657841,0.96,0.96,0.96,34.38415942852094,0.0,0.0,0.0,34.38415942852094,0.11304502136500846,6.173108020262717e-05,311.8155700798613,294.72326674738565,0.5259170804891159,0.4003755838562302,24.875981199752268,24.76523636311417,964.9590778503992,964.8788930669896,39.84142142948803,30.9194050473964,5776.538783991517,7,0.19102310793622743,1986-08-26
1985,49,285.1815361276952,0.8072857142857143,2.685826556534177,0.009484024885275815,40.0,6.0,4.0,3.0,65.0,118.0,0.4138952123932103,167.1815361276952,167.1815361276952,,167.1815361276952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,217.1815361276952,990.0,964.8407261445109,25.1592738554892,0.11218166597989836,0.009960430570854042,989.8778579034491,0.16819507377238851,0.01,0.01,0.01,24.868936685166066,25.027131758938456,25.027131758938456,25.027131758938456,,0.9446198828150736,0.0,0.0,0.0,38.516493049738706,0.0,0.0,0.0,0.8283116784890046,0.0,0.0,0.0,0.9730926088682871,0.96,0.96,0.96,37.48238106822503,0.0,0.0,0.0,37.48238106822503,0.13140002843021276,6.227364629901775e-05,290.5219447532691,275.9224808516464,0.4276563462164736,0.4061655311450348,24.92252756344997,24.838026707840445,964.8620877790132,964.8036899234066,38.79392824412551,35.25853919743934,6297.040019461805,7,0.20823545037902794,1986-09-02
1985,50,273.02440562165884,0.8295714285714286,0.8086049935122251,0.0029724289955126715,40.0,6.0,4.0,3.0,65.0,118.0,0.43222579327790134,155.02440562165884,155.02440562165884,,155.02440562165884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,205.02440562165884,990.0,964.7920976224867,25.20790237751336,0.10789089959834065,0.008927074477840942,989.8831820259238,0.1517829475892394,0.01,0.01,0.01,24.93930145584795,25.081084403437192,25.081084403437192,25.081084403437192,,0.9407990805548708,0.0,0.0,0.0,35.671490472632364,0.0,0.0,0.0,0.767128827368438,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.6013457584534,0.0,0.0,0.0,34.6013457584534,0.12672658453653488,6.199960570668464e-05,275.9224808516464,270.26224589706084,0.4366129631178473,0.4276563462164736,24.95528867713447,24.92252756344997,964.8036899234066,964.7810489835882,35.25853919743934,33.97507694427253,5813.02608742017,7,0.1922296986580744,1986-09-09
1985,51,262.78504984027984,0.8534285714285714,1.9399224155415027,0.007418566237434271,40.0,6.0,4.0,3.0,65.0,118.0,0.4491832349679644,144.78504984027987,144.78504984027987,,144.78504984027987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,194.78504984027987,990.0,964.7511401993612,25.248859800638847,0.10427705278747983,0.008056729236423744,989.8876662179761,0.13795981728437776,0.01,0.01,0.01,24.99856620133058,25.126526018614957,25.126526018614957,25.126526018614957,,0.9369844110270302,0.0,0.0,0.0,33.26005076682243,0.0,0.0,0.0,0.7152699089639233,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.262249243817756,0.0,0.0,0.0,32.262249243817756,0.12273553722387998,6.189483362430546e-05,270.26224589706084,256.6827889882703,0.4597113833190906,0.4366129631178473,25.033885677387037,24.95528867713447,964.7810489835882,964.7267311559532,33.97507694427253,30.86151940735473,5420.0578729613835,7,0.17923471802120977,1986-09-16
1985,52,249.39471148242197,0.8744285714285714,3.6678379505471606,0.014328395440801315,40.0,6.0,4.0,3.0,65.0,118.0,0.473340003008179,131.39471148242197,131.39471148242197,,131.39471148242197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,181.39471148242197,990.0,964.6931160047368,25.306883995263156,0.09955116635922182,0.006918550476005828,989.8935302831649,0.11988286050126964,0.01,0.01,0.01,25.080531417926686,25.19041427842796,25.19041427842796,25.19041427842796,,0.9314010303750824,0.0,0.0,0.0,30.10273659945553,0.0,0.0,0.0,0.6473706795581834,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.19965450147186,0.0,0.0,0.0,29.19965450147186,0.11703635796581288,6.17276980051371e-05,261.382924552137,246.1954239432886,0.4792940425536968,0.4514449450062029,25.102194988595908,25.00668161084857,964.7455316982084,964.6771725436598,31.94021220029357,28.471196942068374,4905.5419562472725,7,0.16222030278595478,1986-09-23
1985,53,258.7976520087449,0.862,2.5852725433921364,0.0099895517726906,40.0,6.0,4.0,3.0,65.0,118.0,0.4559546776568619,140.79765200874488,140.79765200874488,,140.79765200874488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,190.79765200874488,990.0,964.735190608035,25.264809391964945,0.102869767973999,0.0077178004207433,989.8894124316053,0.1325768302118055,0.01,0.01,0.01,25.02164499335839,25.144221823570195,25.144221823570195,25.144221823570195,,0.9353383945514904,0.0,0.0,0.0,32.31608426826206,0.0,0.0,0.0,0.6949695541561733,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.3466017402142,0.0,0.0,0.0,31.3466017402142,0.1211239804415033,6.184328536771984e-05,258.7976520087449,258.7976520087449,0.4559546776568619,0.4559546776568619,25.02164499335839,25.02164499335839,964.735190608035,964.735190608035,31.3466017402142,31.3466017402142,752.3184417651407,1,0.17414778744563442,1986-09-30
1986,1,249.59222558099984,0.8747142857142858,3.148208515143263,0.012727408145757515,37.0,5.0,3.0,2.0,50.0,97.0,0.38881805098809324,152.59222558099984,152.59222558099984,,152.59222558099984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,197.59222558099984,990.0,964.6931303703441,25.30686962965594,0.10526780906123383,0.008720339174384943,989.8860118517644,0.14849950453434976,0.01,0.01,0.01,25.04438197688594,25.182881481420285,25.182881481420285,25.182881481420285,,0.93976913346566,0.0,0.0,0.0,35.22161922090282,0.0,0.0,0.0,0.7574541767936089,0.0,0.0,0.0,0.9700547298389485,0.96,0.96,0.96,34.16701634416602,0.0,0.0,0.0,34.16701634416602,0.13684828576362598,6.219604069978035e-05,258.7976520087449,243.27968621428656,0.398718041400958,0.3748102011247085,25.089120639572183,24.98586300796204,964.735190608035,964.6596781172858,36.2711211562359,32.728950232937706,5740.058745819892,7,0.189816757467589,1986-10-01
1986,2,266.49999313100415,0.8438571428571429,3.731900117973603,0.014021437787248887,37.0,5.0,3.0,2.0,50.0,97.0,0.3644018214099864,169.49999313100415,169.49999313100415,,169.49999313100415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,214.49999313100415,990.0,964.7659425953887,25.234057404611445,0.11123523901308754,0.010157499416135298,989.8786072615707,0.17132499072685556,0.01,0.01,0.01,24.94133967545539,25.102664666182243,25.102664666182243,25.102664666182243,,0.9452064980700232,0.0,0.0,0.0,39.18980159706148,0.0,0.0,0.0,0.8427914321948704,0.0,0.0,0.0,0.9749709297315611,0.96,0.96,0.96,38.21590482351168,0.0,0.0,0.0,38.21590482351168,0.14328315152481189,6.261422055447717e-05,275.9224808516464,249.7991800258312,0.3883119231615149,0.3515480134152368,25.03834726300728,24.88674548562418,964.8036899234066,964.698795080155,40.53835545978783,34.208667091263166,6420.272010349962,7,0.21231058235284267,1986-10-08
1986,3,291.9479402536053,0.7964285714285715,3.7689015734964886,0.012859602626312515,37.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,50.857142857142854,98.85714285714286,0.338577480151551,193.09079739646245,193.09079739646245,,193.09079739646245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,50.857142857142854,238.9479402536053,990.0,964.8684502729762,25.131549727023835,0.11986389962246351,0.012162717778699258,989.8679733825987,0.20317257648522433,0.01,0.01,0.01,24.796350533137456,24.989523109622684,24.989523109622684,24.989523109622684,,0.9525278235965023,0.0,0.0,0.0,44.726856594128826,0.0,0.0,0.0,0.961867883744706,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,43.83231946224625,0.0,0.0,0.0,43.83231946224625,0.15014624014210182,6.305606286573344e-05,302.30479186612183,283.6079686159883,0.3638711755806848,0.3208682184666039,24.842262325404185,24.7317415742967,964.9115239593306,964.834431874464,46.638794915339446,42.353099280154254,7363.82966965737,7,0.24351288590136805,1986-10-15
1986,4,313.4267344772866,0.7641428571428571,4.1329042607999975,0.013060968933876186,41.0,6.0,4.0,3.0,56.0,110.0,0.3511541836085109,203.42673447728657,203.42673447728657,,203.42673447728657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,254.42673447728657,990.0,964.9671336723865,25.032866327613615,0.12532685148312986,0.013041272430569314,989.8616318760862,0.21712609154433685,0.01,0.01,0.01,24.677372112155528,24.88449820369987,24.88449820369987,24.88449820369987,,0.9552162542279358,0.0,0.0,0.0,47.025956155692356,0.0,0.0,0.0,1.0113108850686525,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.975378063974745,0.0,0.0,0.0,45.975378063974745,0.14665663927921882,6.278851118671269e-05,325.6607962357874,306.020121877383,0.3594534873235398,0.3377747683216894,24.72764768762609,24.59432814476086,965.028303981179,964.9301006093868,48.2,44.42218684674933,7723.863514747757,7,0.25541876702208194,1986-10-22
1986,5,337.6595960251517,0.7275714285714285,2.708381070492156,0.008009336808292243,41.57142857142857,6.571428571428571,5.142857142857143,3.0,56.0,112.28571428571429,0.33258038508522286,225.37388173943742,225.37388173943742,,225.37388173943742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.57142857142857,6.571428571428571,5.142857142857143,3.0,56.0,278.65959602515176,990.0,965.0882979801257,24.911702019874237,0.13387938019216888,0.014906779947852142,989.85121383986,0.24675474034824058,0.01,0.01,0.01,24.51616111938593,24.75291585973417,24.75291585973417,24.75291585973417,,0.9583165946498804,0.0,0.0,0.0,51.926393774340944,0.0,0.0,0.0,1.1166966403084075,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1428072353364034,5.9441378940495555e-05,344.6194637292325,325.6607962357874,0.3377747683216894,0.3251349648437331,24.59432814476086,24.471378017454757,965.1230973186462,965.028303981179,48.2,48.2,8097.600000000001,7,0.26777777777777784,1986-10-29
1986,6,359.046901101664,0.699857142857143,4.642471015924132,0.012718450813721815,42.0,7.0,6.0,3.0,56.0,114.0,0.31783209197492024,245.046901101664,245.046901101664,,245.046901101664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,300.046901101664,990.0,965.1952345055082,24.804765494491726,0.1414276237338798,0.017693769047714226,989.8408786072184,0.26942454048466674,0.01,0.01,0.01,24.37621956122545,24.635644101710117,24.635644101710117,24.635644101710117,,0.9544650053885307,0.0,0.0,0.0,55.895750624006176,0.0,0.0,0.0,1.2020591532044338,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1343816388876417,5.475791041463908e-05,377.11676084070143,346.9384943839358,0.3285885015510649,0.302293644403026,24.45563659732168,24.26342004679347,965.2855838042036,965.1346924719196,48.2,48.2,8097.600000000001,7,0.26777777777777784,1986-11-05
1986,7,401.865711144782,0.6498571428571429,7.073731450034741,0.017434156079196073,42.0,7.0,6.0,3.0,56.0,114.0,0.28405084018865223,287.865711144782,287.865711144782,,162.9926371694768,124.87307397530518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,342.865711144782,990.0,965.4056662566411,24.594333743358884,0.15653971032989786,0.034872615660337045,989.8085876740098,0.15929293558094768,0.12072150700951911,0.01,0.01,24.243628481787706,24.282199910359136,24.39292141736865,24.39292141736865,,0.9394287121785274,0.8044623778395339,0.0,0.0,36.42645845275574,27.864480992287408,0.0,0.0,0.7833646979087255,0.5992361503717721,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.91426084823307,27.028546562518784,0.0,0.0,60.942807410751854,0.15138300415633563,5.870430679867033e-05,426.6328809909446,380.8369423592014,0.299340708109342,0.2672086589650826,24.345205421139685,24.11478130802878,965.5198479644592,965.304184711796,67.60308931599215,48.2,10238.391645006312,7,0.3385711522819547,1986-11-12
1986,8,458.07595224722564,0.5871428571428572,8.319355021079796,0.018209197744104042,42.0,7.0,6.0,3.0,56.0,114.0,0.2489760647007331,344.0759522472257,344.0759522472257,,172.03797612361282,172.03797612361282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,399.07595224722564,990.0,965.6613417851124,24.338658214887523,0.17637804844036367,0.061403849460690454,989.7622181020989,0.17475126776687727,0.17475126776687727,0.01,0.01,23.926125049219593,23.926125049219593,24.090876316986463,24.090876316986463,,0.9474962041883561,0.9474962041883561,0.0,0.0,38.24724484797366,38.24724484797366,0.0,0.0,0.8225213945800787,0.8225213945800787,0.0,0.0,0.9724360677059954,0.9724360677059954,0.96,0.96,37.1949865469661,37.1949865469661,0.0,0.0,74.3899730939322,0.1623694048032363,6.005438899714681e-05,472.4927083802066,442.799181369126,0.2574530504946155,0.2412735646033847,24.017784620800807,23.839625506791144,965.7262171877107,965.592596316161,77.64423578241055,71.00654829243298,12497.515479780608,7,0.4132776282996233,1986-11-19
1986,9,498.08865716374083,0.5511428571428572,6.325756334815253,0.0126141985907397,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,117.42857142857143,0.2357199634407372,380.66008573516945,380.66008573516945,,190.33004286758472,190.33004286758472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,436.5172285923123,990.0,965.8413989572367,24.158601042763216,0.18959223654653998,0.07867156046699993,989.7317362029864,0.19944555787123935,0.19944555787123935,0.01,0.01,23.690891687878416,23.690891687878416,23.880337245749654,23.880337245749654,,0.9524725882137247,0.9524725882137247,0.0,0.0,42.11650522324855,42.11650522324855,0.0,0.0,0.9057312951236247,0.9057312951236247,0.0,0.0,0.9791391509784116,0.9791391509784116,0.96,0.96,41.23892582148232,41.23892582148232,0.0,0.0,82.47785164296464,0.1656033009702392,6.0188207428107534e-05,516.7730027239134,479.5630976092969,0.2438207865655777,0.2226050247605121,23.79720365908371,23.59088717412273,965.9254785122577,965.7580339392418,86.2181161554205,79.2442671148457,13856.279076018058,7,0.45821028690535903,1986-11-26
1986,10,531.1651131704192,0.5304285714285715,3.6051068323383952,0.006778084970992714,44.0,8.0,6.0,4.0,64.0,126.0,0.23725173233726826,405.16511317041926,405.16511317041926,,202.58255658520963,202.58255658520963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,463.16511317041926,990.0,965.9902430092669,24.009756990733145,0.1989971018134526,0.09023793341643782,989.7107649647702,0.21598645139003297,0.21598645139003297,0.01,0.01,23.50453550411324,23.50453550411324,23.71052195550327,23.71052195550327,,0.9552171217343596,0.9552171217343596,0.0,0.0,44.60521872596576,44.60521872596576,0.0,0.0,0.959252015612167,0.959252015612167,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,43.71311435144645,43.71311435144645,0.0,0.0,87.4262287028929,0.16458770508373946,5.9939851191120683e-05,542.0087505502821,523.0192327708844,0.2409089228563722,0.2324685715351951,23.553410224663203,23.43947442775417,966.0390393774762,965.953586547469,89.59053948460878,85.78920617264983,14687.606422086006,7,0.4857012705716272,1986-12-03
1986,11,555.44113248502,0.5117142857142857,3.1312562039421925,0.0056358514007163,44.0,8.0,6.0,4.0,64.0,126.0,0.22689447059656473,429.44113248502,429.44113248502,,214.72056624251,214.72056624251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,487.44113248502,990.0,966.0994850961825,23.900514903817434,0.20756486223742113,0.10169621453292939,989.6907389232296,0.2323727644273885,0.2323727644273885,0.01,0.01,23.35888106261969,23.35888106261969,23.581253827047075,23.581253827047075,,0.9568569085048876,0.9568569085048876,0.0,0.0,47.0650566770214,47.0650566770214,0.0,0.0,1.012151756495084,1.012151756495084,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.12375554348097,46.12375554348097,0.0,0.0,92.24751108696194,0.16607309840131537,5.9670656013881336e-05,563.9275439778775,542.0087505502821,0.2324685715351951,0.223432959332348,23.43947442775417,23.307963178997262,966.1376739479005,966.0390393774762,93.92282813716908,89.59053948460878,15497.581862609606,7,0.5124861727053441,1986-12-10
1986,12,588.1804867236752,0.48942857142857144,6.409645719311633,0.01086937286332997,44.0,8.0,6.0,4.0,64.0,126.0,0.21434558718837732,462.1804867236752,462.1804867236752,,231.0902433618376,231.0902433618376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,520.1804867236752,990.0,966.2460569826728,23.753943017327156,0.2224304628979901,0.11714918973357469,989.6604203473684,0.2544718285384807,0.2544718285384807,0.01,0.01,23.159891536157115,23.159891536157115,23.404363364695598,23.404363364695598,,0.9571254604481633,0.9571254604481633,0.0,0.0,50.23060076377236,50.23060076377236,0.0,0.0,1.0802279734144593,1.0802279734144593,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.99896152253323,47.99896152253323,0.0,0.0,95.99792304506646,0.16328409922650966,5.7740614619746834e-05,608.7950640130589,566.8540212047202,0.222279449887672,0.2069661983943044,23.29040451748465,23.03570407533798,966.3351802560522,966.1508430954212,96.4,94.4982509403871,16127.651071571165,7,0.5333217946948137,1986-12-17
1986,13,619.0215904479129,0.47328571428571425,2.1448497217473266,0.003464877952848829,44.0,8.0,6.0,4.0,64.0,126.0,0.20356116682848066,493.0215904479129,493.0215904479129,,246.51079522395645,246.51079522395645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,551.0215904479129,990.0,966.3760863617916,23.623913638208382,0.23966136445228606,0.13170619069141484,989.6286324448564,0.27528957355234124,0.27528957355234124,0.01,0.01,22.97725650951235,22.97725650951235,23.242546083064692,23.242546083064692,,0.9555922943832753,0.9555922943832753,0.0,0.0,53.080939820856926,53.080939820856926,0.0,0.0,1.1415255875453103,1.1415255875453103,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15574044827194866,5.431956248438384e-05,623.8090120652902,608.7950640130589,0.2069661983943044,0.2019848985234159,23.03570407533798,22.949895005887427,966.3952360482612,966.3351802560522,96.4,96.4,16195.200000000003,7,0.5355555555555557,1986-12-24
1986,14,647.4524210687736,0.46085714285714285,7.049820680416166,0.010776528869337585,45.714285714285715,7.142857142857143,6.0,4.0,74.28571428571429,137.14285714285714,0.21188450350191146,510.30956392591645,510.30956392591645,,255.15478196295822,255.15478196295822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.714285714285715,7.142857142857143,6.0,4.0,74.28571428571429,569.1667067830593,990.0,966.4898096842751,23.510190315724945,0.2499730553784715,0.1423844831762042,989.6076424614454,0.27828600117478525,0.27828600117478525,0.01,0.01,22.839546775995473,22.839546775995473,23.107832777170263,23.107832777170263,,0.9534004526732337,0.9534004526732337,0.0,0.0,54.47925834258137,54.47925834258137,0.0,0.0,1.1715969536039004,1.1715969536039004,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.14899127836466183,5.2521687176691595e-05,673.1577568282033,630.1125986840717,0.2205954940280322,0.1999642607736119,22.93559866118888,22.705944658262723,966.5926310273128,966.4204503947362,96.4,96.4,16195.200000000003,7,0.5355555555555557,1986-12-31
1986,15,703.947121144738,0.43542857142857144,7.905616200532483,0.011165908590685943,46.0,7.0,6.0,4.0,76.0,139.0,0.1975823340203551,564.9471211447382,564.9471211447382,,214.2442359312454,214.2442359312454,136.45864928224725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,623.947121144738,990.0,966.7157884845789,23.284211515421102,0.28110422540088953,0.17838467692468504,989.5405110976744,0.2231477479596052,0.2231477479596052,0.14600489081674808,0.01,22.601574865135937,22.601574865135937,22.678717722278797,22.81472261309554,,0.9513478513869446,0.9513478513869446,0.6802424651211402,0.0,45.173959645637005,45.173959645637005,28.777644703092115,0.0,0.9714830031319787,0.9714830031319787,0.6188740796363896,0.0,0.9776016936779247,0.9776016936779247,0.9718874079636389,0.96,41.878153589649216,41.878153589649216,28.10672501822064,0.0,111.86303219751906,0.15869278430152095,5.4919206735473345e-05,728.4970702319307,682.3088631722309,0.2037200562715145,0.190803787248927,22.696462323916823,22.48839827484566,966.8139882809276,966.6292354526888,121.35017297057666,96.4,18792.989409183203,7,0.6214612899862171,1987-01-07
