WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1986,16,721.499914833265,0.43,2.332385132888573,0.003219781348251357,46.0,7.0,6.0,4.0,76.0,139.0,0.19265721116726495,582.499914833265,582.499914833265,,194.16663827775503,194.16663827775503,194.16663827775503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,641.499914833265,990.0,966.785999659333,23.214000340666985,0.2910793051999977,0.19010994310862098,989.5188107516914,0.2046249616749692,0.2046249616749692,0.2046249616749692,0.01,22.528186130683405,22.528186130683405,22.528186130683405,22.722811092358373,,0.9530307927749229,0.9530307927749229,0.9530307927749229,0.0,40.883241995195625,40.883241995195625,40.883241995195625,0.0,0.8792095052730241,0.8792095052730241,0.8792095052730241,0.0,0.9779209505273023,0.9779209505273023,0.9779209505273023,0.96,39.98064829044129,39.98064829044129,39.98064829044129,0.0,119.94194487132384,0.16623917693247112,5.719696086212953e-05,728.4970702319307,720.3337222668207,0.1929661151536546,0.190803787248927,22.5348174399897,22.48839827484566,966.8139882809276,966.7813348890672,121.35017297057666,119.70724018811504,20150.246738382404,7,0.6663441381740213,1987-01-14
1986,17,747.5939381753641,0.41585714285714287,5.707000234652144,0.0075729157978967855,46.0,7.0,6.0,4.0,76.0,139.0,0.18596671173657756,608.5939381753641,608.5939381753641,,202.86464605845472,202.86464605845472,202.86464605845472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,667.5939381753641,990.0,966.8903757527014,23.109624247298566,0.30590828170003853,0.20754075070114322,989.4865509675989,0.21636727217891383,0.21636727217891383,0.21636727217891383,0.01,22.37980794271849,22.37980794271849,22.37980794271849,22.586175214897406,,0.9545947856074888,0.9545947856074888,0.9545947856074888,0.0,42.50138531288467,42.50138531288467,42.50138531288467,0.0,0.9140082862985953,0.9140082862985953,0.9140082862985953,0.0,0.979941323231971,0.979941323231971,0.979941323231971,0.96,41.648913190729886,41.648913190729886,41.648913190729886,0.0,124.94673957218963,0.1671293596295819,5.703101217767614e-05,768.4460718744957,733.8512888156049,0.189411672526103,0.1808845214875427,22.45795263443982,22.26123666021008,966.973784287498,966.8354051552624,128.66548466758326,122.42614819915433,20991.05224812786,7,0.6941485531788314,1987-01-21
1986,18,799.5240918117039,0.3974285714285714,7.039801526441011,0.008808550827027943,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,138.14285714285714,0.1728259773819989,661.3812346688467,661.3812346688467,,220.46041155628222,220.46041155628222,220.46041155628222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,718.666948954561,990.0,967.0980963672467,22.90190363275323,0.3349325707758111,0.24280266475878956,989.4222647644654,0.240121555600981,0.240121555600981,0.240121555600981,0.01,22.084046841617617,22.084046841617617,22.084046841617617,22.314168397218598,,0.9565332061698425,0.9565332061698425,0.9565332061698425,0.0,45.66974944377838,45.66974944377838,45.66974944377838,0.0,0.9821451493285672,0.9821451493285672,0.9821451493285672,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.756354454902805,44.756354454902805,44.756354454902805,0.0,134.26906336470842,0.16793286793514595,5.6394989373012616e-05,817.7246825595828,779.3663976124346,0.1783500038310893,0.1675380515250835,22.199140519506173,21.97992476185547,967.1708987302384,967.0174655904495,137.61932457943124,130.58756080209633,22557.202645271016,7,0.7459392409150468,1987-01-28
1986,19,835.6227709179556,0.383,4.194694243632073,0.005005673108208029,43.0,7.0,5.0,4.0,78.0,137.0,0.16398030693878224,698.6227709179556,698.6227709179556,,232.87425697265184,232.87425697265184,232.87425697265184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,753.6227709179556,990.0,967.2424910836718,22.757508916328238,0.3547976201642849,0.26768001097319427,989.3775223688625,0.25688024691308,0.25688024691308,0.25688024691308,0.01,21.878151038277704,21.878151038277704,21.878151038277704,22.125031285190783,,0.9569055542636503,0.9569055542636503,0.9569055542636503,0.0,47.80997717034764,47.80997717034764,47.80997717034764,0.0,1.0281715520504868,1.0281715520504868,1.0281715520504868,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.85377762694069,46.85377762694069,46.85377762694069,0.0,140.56133288082205,0.16821220932427133,5.589102227777347e-05,847.0875422650073,817.7246825595828,0.1675380515250835,0.1617306277857409,21.97992476185547,21.812959021868167,967.28835016906,967.1708987302384,142.44051747917842,137.61932457943124,23614.303923978106,7,0.7808962937823448,1987-02-04
1986,20,881.1784091480782,0.36771428571428577,8.333378638691133,0.009442592419664641,43.0,7.0,5.0,4.0,78.0,137.0,0.15552751796719697,744.1784091480782,744.1784091480782,,248.0594697160261,248.0594697160261,248.0594697160261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,799.1784091480782,990.0,967.4247136365923,22.575286363407695,0.38712096268098933,0.2973713613578855,989.3155076759612,0.2755709516228101,0.2755709516228101,0.2755709516228101,0.01,21.61522308774598,21.61522308774598,21.61522308774598,21.88079403936879,,0.9566997672439325,0.9566997672439325,0.9566997672439325,0.0,50.302191565941605,50.302191565941605,50.302191565941605,0.0,1.081767560557884,1.081767560557884,1.081767560557884,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.171324810639774,48.171324810639774,48.171324810639774,0.0,144.51397443191937,0.16405512060711017,5.3967652527518706e-05,905.4211927358452,858.5276662376176,0.15957552142773,0.151310794466868,21.747907157581235,21.478663541329382,967.5216847709434,967.3341106649503,144.60000000000002,144.29891051171765,24278.34770456245,7,0.802855413510663,1987-02-11
1986,21,921.9658129545048,0.3528571428571428,11.158195270078233,0.012010344087030557,43.0,7.0,5.0,4.0,78.0,137.0,0.1486353657120582,784.9658129545048,784.9658129545048,,261.65527098483494,261.65527098483494,261.65527098483494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,839.9658129545048,990.0,967.587863251818,22.412136748181997,0.4238743827060327,0.31892345346998024,989.2572021638241,0.28,0.28,0.28,0.01,21.389338912006018,21.389338912006018,21.389338912006018,21.659338912006017,,0.9560644243082999,0.9560644243082999,0.9560644243082999,0.0,52.47097870522178,52.47097870522178,52.47097870522178,0.0,1.1284081441983178,1.1284081441983178,1.1284081441983178,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.15688083125520896,5.1188851242521646e-05,947.0029281802472,906.4211780013768,0.1511438648223992,0.1446669233254199,21.473264607295818,21.25416318676659,967.6880117127208,967.5256847120056,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1987-02-18
1986,22,1015.9625690246781,0.32757142857142857,16.142134411977345,0.015936063257684013,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.1538680636000118,859.2482833103924,859.2482833103924,,214.8120708275981,214.8120708275981,214.8120708275981,214.8120708275981,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,919.3911404532495,990.0,967.9450972597225,22.05490274027745,0.49654963638076444,0.35487616912222986,989.148574194497,0.23249629561725738,0.23249629561725738,0.23249629561725738,0.23249629561725738,20.97098063915717,20.97098063915717,20.97098063915717,20.97098063915717,,0.9544505447219581,0.9544505447219581,0.9544505447219581,0.9544505447219581,42.16324108981687,42.16324108981687,42.16324108981687,42.16324108981687,0.9067363675229434,0.9067363675229434,0.9067363675229434,0.9067363675229434,0.9796685128102316,0.9796685128102316,0.9796685128102316,0.9796685128102316,41.30628273213316,41.30628273213316,41.30628273213316,41.30628273213316,165.22513092853265,0.16272805058909295,5.3417852928799204e-05,1059.9978690640885,971.4321659369264,0.1785092285217611,0.1336380563250343,21.1781485442371,20.790416391871187,968.0885647313444,967.7857286637476,170.33336892525807,161.64106700475028,27757.821995993483,7,0.9179173940474036,1987-02-25
1986,23,1125.9785393325099,0.2942857142857143,17.535821847051757,0.015506914651034829,49.0,9.0,9.0,9.0,107.0,183.0,0.16270163402178725,942.9785393325099,942.9785393325099,,235.74463483312746,235.74463483312746,235.74463483312746,235.74463483312746,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1009.9785393325099,990.0,968.2959325521879,21.704067447812122,0.5834220475293744,0.3954016130369347,989.0211763394336,0.2607552570247221,0.2607552570247221,0.2607552570247221,0.2607552570247221,20.464488530221086,20.464488530221086,20.464488530221086,20.464488530221086,,0.9552090073256402,0.9552090073256402,0.9552090073256402,0.9552090073256402,45.17776219682326,45.17776219682326,45.17776219682326,45.17776219682326,0.9715647784263066,0.9715647784263066,0.9715647784263066,0.9715647784263066,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.27420695288679,44.27420695288679,44.27420695288679,44.27420695288679,177.09682781154717,0.1572964485542641,5.218686260776245e-05,1182.7486219934508,1080.0406798008228,0.1694380623086791,0.1547243400643871,20.69262008785329,20.173105483601933,968.4743528119794,968.1515564222312,185.17988620828208,170.38333751978195,29752.267072339924,7,0.9838712656197065,1987-03-04
1986,24,1366.6387538425038,0.24942857142857142,49.322623110500736,0.035845257064929324,49.0,9.0,9.0,9.0,107.0,183.0,0.13480501412318227,1183.6387538425038,1082.8059781129773,,270.7014945282443,270.7014945282443,270.7014945282443,270.7014945282443,100.83277572952638,24.91280239707003,4.5207394156598095,4.958988970304576,4.958988970304576,61.4812559761874,73.91280239707002,13.520739415659808,13.958988970304574,13.958988970304574,168.48125597618738,1184.1985088960118,990.0,969.0574392359041,20.94256076409582,0.8250187618243946,0.6093134507541992,988.5656677874214,0.28,0.28,0.28,0.28,19.228228551517212,19.228228551517212,19.228228551517212,19.228228551517212,,0.9532105105815606,0.9532105105815606,0.9532105105815606,0.9532105105815606,48.628942724785496,48.628942724785496,48.628942724785496,48.628942724785496,1.0457837145115163,1.0457837145115163,1.0457837145115163,1.0457837145115163,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.56437822687351,47.56437822687351,47.56437822687351,47.56437822687351,190.25751290749403,0.14017918879907867,4.8840241175559944e-05,1528.006983766956,1199.561484005937,0.1525557484464,0.1197638505217134,20.058156675102023,18.58084415554103,969.5750994860164,968.5271932354472,192.8,187.00315163108016,31963.262168459,7,1.0569861828194114,1987-03-11
1986,25,1733.1204584736165,0.20357142857142857,47.472562433091426,0.027680360673660385,49.0,9.0,9.0,9.0,107.0,183.0,0.10592072218735826,1550.1204584736165,1100.0,,275.0,275.0,275.0,275.0,450.12045847361634,51.0,8.999999999999998,15.732889410790728,22.13707172821064,352.250497334615,100.0,18.0,24.73288941079073,31.13707172821064,459.250497334615,1242.7328894107907,990.0,970.2377737889148,19.7622262110852,0.9255975067936525,0.648,988.4264024932063,0.28,0.28,0.28,0.28,17.908628704291562,17.908628704291562,17.908628704291562,17.908628704291562,,0.9507633272881743,0.9507633272881743,0.9507633272881743,0.9507633272881743,45.92107544005769,45.92107544005769,45.92107544005769,45.92107544005769,0.9875500094636064,0.9875500094636064,0.9875500094636064,0.9875500094636064,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.00265393125654,45.00265393125654,45.00265393125654,45.00265393125654,180.01061572502616,0.1042971825779131,4.545722619318842e-05,1860.314920798596,1570.314592802547,0.1165371581202713,0.0983704414526986,18.43876832003829,17.49700084336311,970.6487097441186,969.711785607516,185.53863868693963,175.65833209745514,30241.783441804397,7,1.0000589762501455,1987-03-18
1986,26,1971.6045219707814,0.17928571428571427,25.906179275840582,0.013163505959082358,49.0,9.0,9.0,9.0,107.0,183.0,0.09288567684061302,1788.6045219707814,1100.0,,275.0,275.0,275.0,275.0,688.6045219707814,51.0,9.0,16.0,33.865796162497446,578.7387258082839,100.0,18.0,25.0,42.86579616249745,685.7387258082839,1243.0,990.0,971.0000787777419,18.999921222258063,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.14563180973978,17.14563180973978,17.14563180973978,17.14563180973978,,0.948476081851744,0.948476081851744,0.948476081851744,0.948476081851744,43.8584744127616,43.8584744127616,43.8584744127616,43.8584744127616,0.9431929981239054,0.9431929981239054,0.9431929981239054,0.9431929981239054,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.981304924506375,42.981304924506375,42.981304924506375,42.981304924506375,171.9252196980255,0.08728807600493317,4.3415459519703406e-05,2041.65817572948,1881.0436962338129,0.0972864162413658,0.0896330258294165,17.43003095349556,16.945156370203648,971.200554217278,970.7156796339862,174.94589178428407,169.79933994063046,28883.436909268283,7,0.9551401094334749,1987-03-25
1986,27,2062.7553588698106,0.17028571428571423,10.035414469279269,0.004873622234485943,54.0,13.0,14.0,19.0,117.0,217.0,0.10520388840598928,1845.7553588698104,1100.0,,275.0,275.0,275.0,275.0,745.7553588698104,46.0,5.0,11.0,61.0,622.7553588698104,100.0,18.0,25.0,80.0,739.7553588698104,1243.0,990.0,971.2514784524444,18.748521547555583,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.8942321350373,16.8942321350373,16.8942321350373,16.8942321350373,,0.9476826964051118,0.9476826964051118,0.9476826964051118,0.9476826964051118,43.17903111519455,43.17903111519455,43.17903111519455,43.17903111519455,0.9285813143052589,0.9285813143052589,0.9285813143052589,0.9285813143052589,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.315450492890655,42.315450492890655,42.315450492890655,42.315450492890655,169.26180197156262,0.08206106715383214,4.274287928574813e-05,2076.782126371957,2041.65817572948,0.1062861563113846,0.1044885726068381,16.945156370203648,16.860374420376928,971.2853361671048,971.200554217278,169.79933994063046,168.90444376842538,28435.982731222517,7,0.9403433442864589,1987-04-01
1986,28,2009.4996246350752,0.17542857142857143,10.714817364826754,0.005380165709177343,48.857142857142854,11.857142857142858,11.714285714285714,13.857142857142858,91.28571428571429,177.57142857142858,0.08825861842606848,1831.9281960636467,1100.0,,275.0,275.0,275.0,275.0,731.9281960636465,51.142857142857125,6.142857142857141,13.285714285714286,55.078850146577906,606.2779173456402,100.0,18.0,25.0,68.93599300372077,697.5636316313545,1243.0,990.0,971.1171060383174,18.882893961682694,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.02860454916441,17.02860454916441,17.02860454916441,17.02860454916441,,0.9480948365967262,0.9480948365967262,0.9480948365967262,0.9480948365967262,43.54142026735188,43.54142026735188,43.54142026735188,43.54142026735188,0.9363746294054167,0.9363746294054167,0.9363746294054167,0.9363746294054167,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.670591862004834,42.670591862004834,42.670591862004834,42.670591862004834,170.68236744801933,0.08495237627194223,4.310160794141903e-05,2028.446564081993,1966.6544541756928,0.1074344985339638,0.0732732985392933,17.153442350914105,16.97704646728377,971.168664120198,970.9922682365676,172.00674677351682,170.13606645591824,28674.637731267252,7,0.9482353747112187,1987-04-08
1986,29,1888.577406503777,0.18742857142857144,18.697253092776595,0.009896941936615085,45.0,11.0,10.0,10.0,72.0,148.0,0.07839390312500731,1740.577406503777,1100.0,,275.0,275.0,275.0,275.0,640.5774065037771,55.0,7.0,15.0,43.28225719620116,520.2951493075759,100.0,18.0,25.0,53.28225719620116,592.295149307576,1243.0,990.0,970.7400193133199,19.259980686680088,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.405691274161804,17.405691274161804,17.405691274161804,17.405691274161804,,0.9493184966410259,0.9493184966410259,0.9493184966410259,0.9493184966410259,44.563137153886665,44.563137153886665,44.563137153886665,44.563137153886665,0.9583470355674553,0.9583470355674553,0.9583470355674553,0.9583470355674553,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.67187441080893,43.67187441080893,43.67187441080893,43.67187441080893,174.68749764323573,0.09254225598298413,4.411300445536256e-05,1952.5344676593647,1835.7736825262568,0.0806199595346269,0.0757989179967806,17.576287920858448,17.199060768889893,970.9466498185918,970.5694226666232,176.50220377953826,172.4911449472741,29347.499604063603,7,0.9704860980179763,1987-04-15
1986,30,1791.497135476368,0.197,12.829547694376776,0.007203459428082414,45.0,11.0,10.0,10.0,72.0,148.0,0.08263036676522025,1643.497135476368,1100.0,,275.0,275.0,275.0,275.0,543.497135476368,55.0,7.0,15.0,36.72277942407892,429.77435605228914,100.0,18.0,25.0,46.72277942407892,501.77435605228914,1243.0,990.0,970.4263753607698,19.57362463923018,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.719335226711895,17.719335226711895,17.719335226711895,17.719335226711895,,0.9503378394868137,0.9503378394868137,0.9503378394868137,0.9503378394868137,45.41480412065912,45.41480412065912,45.41480412065912,45.41480412065912,0.976662454207723,0.976662454207723,0.976662454207723,0.976662454207723,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.50650803824594,44.50650803824594,44.50650803824594,44.50650803824594,178.02603215298376,0.09940175886850268,4.4956068725500945e-05,1832.2961330880007,1745.9668486656192,0.0847667870172398,0.0807729696785273,17.86643307640813,17.58752308058203,970.5581875068996,970.2792775110736,179.59397226512317,176.62181726586016,29908.373401701272,7,0.9890335119610209,1987-04-22
1986,31,1696.676067416935,0.20742857142857143,14.321881434925151,0.008507738455949087,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.10601434569101172,1517.2474959883637,1100.0,,275.0,275.0,275.0,275.0,417.2474959883637,53.57142857142857,7.714285714285714,15.0,23.934679080524013,317.02710262212537,100.0,18.0,25.0,33.93467908052401,419.7413883364111,1243.0,990.0,970.1200303716548,19.879969628345243,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,18.02568021582696,18.02568021582696,18.02568021582696,18.02568021582696,,0.9512028173989586,0.9512028173989586,0.9512028173989586,0.9512028173989586,46.242034541321786,46.242034541321786,46.242034541321786,46.242034541321786,0.99445235572735,0.99445235572735,0.99445235572735,0.99445235572735,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.31719385049535,45.31719385049535,45.31719385049535,45.31719385049535,181.2687754019814,0.10690242687796936,4.577494328332863e-05,1745.9668486656192,1645.7136786211431,0.1166667097042461,0.0847667870172398,18.19032793347489,17.86643307640813,970.2792775110736,969.9553826540068,182.97900564039583,179.59397226512317,30453.154267532875,7,1.0070487522332299,1987-04-29
1986,32,1585.7156484508082,0.21942857142857145,13.508288484947409,0.008507473502948542,47.0,10.0,10.0,10.0,115.0,192.0,0.12111510902145406,1393.7156484508082,1100.0,,275.0,275.0,275.0,275.0,293.71564845080803,53.0,7.999999999999999,14.569192244301728,15.297690023479586,202.84876618302673,100.0,18.0,24.56919224430173,25.297690023479586,317.8487661830267,1242.5691922443018,990.0,969.7615428642257,20.238457135774315,0.9251734764063156,0.648,988.4268265235936,0.28,0.28,0.28,0.28,18.385283659367982,18.385283659367982,18.385283659367982,18.385283659367982,,0.95173160457421,0.95173160457421,0.95173160457421,0.95173160457421,47.190704048352835,47.190704048352835,47.190704048352835,47.190704048352835,1.0148538505022116,1.0148538505022116,1.0148538505022116,1.0148538505022116,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.24688996738579,46.24688996738579,46.24688996738579,46.24688996738579,184.98755986954316,0.11670110506255939,4.671403027008664e-05,1631.4057003589478,1551.1556592265113,0.1237786800170277,0.1176899160998122,18.49971455668512,18.236553709398976,969.9091568780829,969.649887514424,186.1668051066808,183.45513730334363,31077.910058083246,7,1.0277086659419064,1987-05-06
1986,33,1443.2069308794294,0.23828571428571427,23.939646120801918,0.01648564203402913,47.0,10.0,10.0,10.0,115.0,192.0,0.13318877280559532,1251.2069308794294,1100.0,,275.0,275.0,275.0,275.0,151.20693087942954,36.33240477848615,6.842558414758583,7.875360983303622,7.875360983303622,92.28124571957757,83.33240477848615,16.84255841475858,17.875360983303622,17.875360983303622,207.28124571957758,1218.0503241765484,990.0,969.3011300843797,20.69886991562029,0.8749122681804219,0.648,988.4770877318196,0.28,0.28,0.28,0.28,18.895957647439854,18.895957647439854,18.895957647439854,18.895957647439854,,0.9524081113006524,0.9524081113006524,0.9524081113006524,0.9524081113006524,48.536069860378156,48.536069860378156,48.536069860378156,48.536069860378156,1.0437864486102828,1.0437864486102828,1.0437864486102828,1.0437864486102828,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.565348463170594,47.565348463170594,47.565348463170594,47.565348463170594,190.26139385268237,0.13202724228234072,4.8045806528455145e-05,1528.006983766956,1383.5781363808978,0.1387706230327006,0.1256538759572076,19.12002285378557,18.57762564802769,969.5750994860164,969.108483209846,192.5961679951443,186.9699694576852,31963.914167250638,7,1.0570077436260132,1987-05-13
1986,34,1271.363999408149,0.2631428571428572,26.897114733948197,0.02114473233357737,47.0,10.0,10.0,10.0,115.0,192.0,0.15132837750671937,1079.3639994081489,1062.4531515648307,,265.61328789120773,265.61328789120773,265.61328789120773,265.61328789120773,16.91084784331815,4.139634628312256,0.8807733251728205,0.8807733251728205,0.8807733251728205,10.128893239487436,51.13963462831225,10.880773325172822,10.880773325172822,10.880773325172822,125.12889323948744,1135.3543328434887,990.0,968.7529284780159,21.247071521984203,0.7502869823162085,0.5635195910208693,988.6861934266628,0.28,0.28,0.28,0.28,19.65326494864711,19.65326494864711,19.65326494864711,19.65326494864711,,0.9541612438785678,0.9541612438785678,0.9541612438785678,0.9541612438785678,48.81721209673658,48.81721209673658,48.81721209673658,48.81721209673658,1.049832518209389,1.049832518209389,1.049832518209389,1.049832518209389,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.607860934468796,47.607860934468796,47.607860934468796,47.607860934468796,190.43144373787518,0.1499962259521231,4.9827859039775074e-05,1355.589210120566,1195.2983332432605,0.1606293547478119,0.1416358278500339,20.12083382525813,19.22476169608146,969.0180574480818,968.5137947616216,192.8,185.34088133645767,31992.48254796303,7,1.0579524652104177,1987-05-20
1986,35,1132.6571725027397,0.29157142857142854,16.059848275988383,0.014233953796535215,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.16152786992711018,949.5143153598826,949.5143153598826,,237.3785788399707,237.3785788399707,237.3785788399707,237.3785788399707,0.0,0.0,0.0,0.0,0.0,0.0,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,1015.6571725027397,990.0,968.3169225421515,21.683077457848544,0.5872026461659073,0.39856492863418314,989.0142324252,0.26296108143396035,0.26296108143396035,0.26296108143396035,0.26296108143396035,20.434348801614505,20.434348801614505,20.434348801614505,20.434348801614505,,0.9552252907005466,0.9552252907005466,0.9552252907005466,0.9552252907005466,45.433368945821954,45.433368945821954,45.433368945821954,45.433368945821954,0.9770616977596119,0.9770616977596119,0.9770616977596119,0.9770616977596119,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.52470156690551,44.52470156690551,44.52470156690551,44.52470156690551,178.09880626762205,0.15730351604919665,5.211093780783243e-05,1182.7486219934508,1082.8793953113418,0.1705471367364412,0.1468309830514312,20.64331068436601,20.193688103378904,968.4743528119794,968.16047809955,183.68682533270345,174.72229480622929,29920.59945296051,7,0.9894378125979004,1987-05-27
1986,36,986.9531657043399,0.33514285714285713,25.208316758566443,0.02580221167399193,45.0,10.0,9.0,9.0,88.0,161.0,0.16362183135946623,825.9531657043399,825.9531657043399,,243.78302074642238,243.78302074642238,243.78302074642238,94.60410346507274,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,889.9531657043399,990.0,967.831659818284,22.168340181715962,0.4696134895630989,0.33864097459407955,989.1917455358428,0.2627783296922224,0.2627783296922224,0.2627783296922224,0.10878696824927679,21.09730738786656,21.09730738786656,21.09730738786656,21.251298749309505,,0.9556529531081402,0.9556529531081402,0.9556529531081402,0.40923273255819,48.2404678367372,48.2404678367372,48.2404678367372,18.45510743812819,1.0374294158438109,1.0374294158438109,1.0374294158438109,0.39688403092748803,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9685714285714285,45.628862432222775,45.628862432222775,45.628862432222775,18.086005289365627,154.97259258603395,0.15687405206760277,5.209807353572721e-05,1066.3481241083623,906.4211780013768,0.1776216221635495,0.1509825884812446,21.50150878422166,20.72397288517228,968.1085226757692,967.5256847120056,172.25551022646303,144.60000000000002,26035.395554453702,7,0.8609588477001886,1987-06-03
1986,37,796.3141647943523,0.3985714285714286,28.65081844872071,0.03649942771656308,45.0,10.0,9.0,9.0,88.0,161.0,0.2035579116756338,635.3141647943523,635.3141647943523,,224.74437514241112,224.74437514241112,185.82541450953025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,699.3141647943523,990.0,967.0852566591774,22.91474334082261,0.32455890405900023,0.2253898620826274,989.4500512338583,0.2415785953021516,0.2415785953021516,0.20300716673072297,0.01,22.123215979378845,22.123215979378845,22.161787407950275,22.354794574680994,,0.954409607710119,0.954409607710119,0.818759455994287,0.0,46.51471772638577,46.51471772638577,38.338757545397115,0.0,1.0003165102448552,1.0003165102448552,0.8244894095784325,0.0,0.9791704377028138,0.9791704377028138,0.976313294845671,0.96,44.40122541879248,44.40122541879248,37.51551113307819,0.0,126.31796197066316,0.15816418776803376,5.514367382229813e-05,891.8619896951615,705.8654488603318,0.2280887954778712,0.1805212037963741,22.559034625159114,21.5893445650634,967.4674479587808,966.7234617954412,144.60000000000002,96.4,21221.41761107141,7,0.7017664553925731,1987-06-10
1986,38,631.0201177460012,0.46885714285714286,17.551708216866277,0.027741986538075913,45.0,10.0,9.0,9.0,88.0,161.0,0.25579259611486543,470.0201177460012,470.0201177460012,,235.01005887300062,235.01005887300062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,534.0201177460012,990.0,966.4228664346512,23.577133565348714,0.2306634924202695,0.121446143744935,989.6478903638348,0.2577087962440857,0.2577087962440857,0.01,0.01,22.967315132939422,22.967315132939422,23.215023929183502,23.215023929183502,,0.9561169314100519,0.9561169314100519,0.0,0.0,50.580088588715185,50.580088588715185,0.0,0.0,1.087743840617531,1.087743840617531,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.57051154100644,47.57051154100644,0.0,0.0,95.14102308201288,0.1510179576046488,5.6415310393693754e-05,682.3088631722309,583.0034913422678,0.2761561506764299,0.2359635184152075,23.24388881031761,22.68238374282018,966.6292354526888,966.22351571104,96.4,90.15390141989177,15983.691877778165,7,0.528561239344516,1987-06-17
1986,39,545.8625450056447,0.519,8.569179795911916,0.01565064869762547,45.0,10.0,9.0,9.0,88.0,161.0,0.29523070599032264,384.86254500564473,384.86254500564473,,192.43127250282237,192.43127250282237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,448.86254500564473,990.0,966.0563814525254,23.94361854747464,0.1939492817447988,0.08065512124266427,989.7253955970126,0.20228221787881018,0.20228221787881018,0.01,0.01,23.466731926608368,23.466731926608368,23.65901414448718,23.65901414448718,,0.9528593277039238,0.9528593277039238,0.0,0.0,42.1937668167479,42.1937668167479,0.0,0.0,0.9073928347687721,0.9073928347687721,0.0,0.0,0.9787182806407758,0.9787182806407758,0.96,0.96,41.29838080035953,41.29838080035953,0.0,0.0,82.59676160071906,0.15125688599374582,5.961698168841623e-05,571.8920920403683,523.0192327708844,0.3078280680942534,0.2815216406045975,23.603790224441155,23.31055643974061,966.1735144141816,965.953586547469,87.96475771639201,77.67646910296558,13876.255948920802,7,0.45887089778177254,1987-06-24
1986,40,488.5135541614701,0.558,7.548611911999241,0.015366783109713202,42.0,9.0,8.0,6.0,70.0,135.0,0.2765735598334778,353.5135541614701,353.5135541614701,,176.75677708073505,176.75677708073505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,412.5135541614701,990.0,965.7983109937265,24.201689006273423,0.18112059508204736,0.06585839756421384,989.7530210073537,0.18112164905899228,0.18112164905899228,0.01,0.01,23.773588364568138,23.773588364568138,23.944710013627134,23.944710013627134,,0.948849776675028,0.948849776675028,0.0,0.0,39.100091304779866,39.100091304779866,0.0,0.0,0.8408621785974164,0.8408621785974164,0.0,0.0,0.9741037024585971,0.9741037024585971,0.96,0.96,38.09229142220318,38.09229142220318,0.0,0.0,76.18458284440636,0.1558954544021948,5.985884338931748e-05,512.1178199937132,470.1789493868897,0.2871247217172081,0.2636112135321853,23.88359472861966,23.631964397635784,965.9045301899716,965.715805272241,81.49943491330299,72.05759000360723,12799.009917860269,7,0.42324768246892425,1987-07-01
1986,41,451.327481726253,0.594,4.306548317204642,0.0095342274512911,42.0,9.0,8.0,6.0,70.0,135.0,0.29925536637696765,316.327481726253,316.327481726253,,158.1637408631265,158.1637408631265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,375.327481726253,990.0,965.6309736677682,24.36902633223188,0.1679964763538315,0.04830657137479134,989.7836969522714,0.1560210501652207,0.1560210501652207,0.01,0.01,23.996702234338013,23.996702234338013,24.14272328450323,24.14272328450323,,0.9433383492603379,0.9433383492603379,0.0,0.0,35.11168918677693,35.11168918677693,0.0,0.0,0.7550900900382135,0.7550900900382135,0.0,0.0,0.97,0.97,0.96,0.96,34.05833851117362,34.05833851117362,0.0,0.0,68.11667702234725,0.1508982644910342,5.981709317948112e-05,467.1571483252964,440.0331111664572,0.3067950946739818,0.2889819849358169,24.064467678688317,23.90172532656607,965.7022071674638,965.580149000249,71.42764837844327,65.7490100951416,11443.601739754336,7,0.3784259834574847,1987-07-08
1986,42,424.24872735133425,0.6238571428571429,2.8205973185517093,0.006605561079788257,42.0,9.0,8.0,6.0,70.0,135.0,0.3182332050038074,289.24872735133425,289.24872735133425,,144.62436367566713,144.62436367566713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,348.24872735133425,990.0,965.509119273081,24.490880726919013,0.15843954376710154,0.035525399309829696,989.8060350569231,0.1377428909621506,0.1377428909621506,0.01,0.01,24.159172892879926,24.159172892879926,24.286915783842073,24.286915783842073,,0.9383566172798687,0.9383566172798687,0.0,0.0,32.153599937586016,32.153599937586016,0.0,0.0,0.691475267474968,0.691475267474968,0.0,0.0,0.97,0.97,0.96,0.96,31.188991939458436,31.188991939458436,0.0,0.0,62.37798387891687,0.14702657975189456,5.990424094370895e-05,430.9578316629287,420.28892993659525,0.321207603589193,0.3132557064320611,24.18293140424865,24.11891872975869,965.5393102424832,965.4913001847146,63.82076845650288,61.526397222783146,10479.501291658033,7,0.34654435488287144,1987-07-15
1986,43,410.3191408337192,0.642,3.1631680871235353,0.007776556511247086,42.0,9.0,8.0,6.0,70.0,135.0,0.3291095740184838,275.3191408337192,275.3191408337192,,195.09197591860897,80.22716491511018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,334.3191408337192,990.0,965.4463037589893,24.553696241010666,0.1535233604941673,0.0289506344735154,989.8175260050323,0.19544952977825591,0.07973524406397017,0.01,0.01,24.175772716264735,24.29148700197902,24.36122224604299,24.36122224604299,,0.9389431164513367,0.535123641286093,0.0,0.0,43.44905587680156,17.837954450929548,0.0,0.0,0.9343882984258399,0.38361192367590424,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,37.95995867454452,17.30281581740166,0.0,0.0,55.262774491946175,0.13448789114011678,5.564798123942545e-05,417.8577719356288,398.1467533267305,0.339070955299779,0.3230764366895557,24.222270236821416,24.103414927774992,965.4803599737104,965.3907337666336,61.00351460634588,48.2,9284.14611464696,7,0.3070154138441455,1987-07-22
1986,44,385.87152607533835,0.6689999999999999,3.004284640861296,0.007800023503577157,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.3200493206259015,262.3000975039098,262.3000975039098,,262.3000975039098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,316.7286689324812,990.0,965.3293576303766,24.67064236962335,0.1473151371836959,0.022805646021845344,989.8298792167946,0.28,0.01,0.01,0.01,24.22052158641782,24.490521586417824,24.490521586417824,24.490521586417824,,0.9469351768218848,0.0,0.0,0.0,58.99234884211369,0.0,0.0,0.0,1.268652663271262,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12493132384200045,5.1080767526307165e-05,391.8169121240828,377.11676084070143,0.3469242525051133,0.2975181061084634,24.265656701927668,24.19370450693984,965.3590845606204,965.2855838042036,48.2,48.2,8097.600000000001,7,0.26777777777777784,1987-07-29
1986,45,358.59762175937215,0.7014285714285714,4.642471015924132,0.012981263373919302,40.142857142857146,7.142857142857143,5.142857142857143,4.142857142857143,64.14285714285714,120.71428571428571,0.3375562072151374,237.88333604508645,237.88333604508645,,237.88333604508645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.142857142857146,7.142857142857143,5.142857142857143,4.142857142857143,64.14285714285714,290.31190747365787,990.0,965.1929881087968,24.807011891203178,0.1379918424365955,0.016709522842762316,989.8452986347207,0.26106306431576204,0.01,0.01,0.01,24.391247461608085,24.642310525923843,24.642310525923843,24.642310525923843,,0.9541580212498586,0.0,0.0,0.0,54.277603134897326,0.0,0.0,0.0,1.1672602824709102,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.3959458718012,0.0,0.0,0.0,47.3959458718012,0.13219713008727071,5.564698143483943e-05,373.01012538244936,344.6194637292325,0.4497714618979951,0.3083026228365513,24.54256560339379,24.28957757022428,965.2650506269122,965.1230973186462,48.2,42.5716211026084,7962.518906462603,7,0.2633108103988956,1987-08-05
1986,46,337.2805511050169,0.728,1.8582709259423171,0.005524478918220415,47.0,8.0,6.0,5.0,89.0,155.0,0.45958760348914335,182.2805511050169,182.2805511050169,,182.2805511050169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,243.2805511050169,990.0,965.086402755525,24.913597244474968,0.12139301754035534,0.011243846843926372,989.8673631356157,0.18857874399177285,0.01,0.01,0.01,24.59238163609891,24.77096038009068,24.77096038009068,24.77096038009068,,0.9495938345461286,0.0,0.0,0.0,41.74630296184971,0.0,0.0,0.0,0.897769956168811,0.0,0.0,0.0,0.979405898913084,0.96,0.96,0.96,40.887210344182684,0.0,0.0,0.0,40.887210344182684,0.12121837165709537,6.230704677375007e-05,340.5953058875766,331.6115672476363,0.4674143344470588,0.4550855438129915,24.630862307514917,24.569881309263952,965.102976529438,965.0580578362382,41.66137778242548,39.50565720367904,6869.051337822691,7,0.22715116857879267,1987-08-12
1986,47,324.8080476623342,0.7484285714285714,1.6280749999981563,0.005018992505031157,47.0,8.0,6.0,5.0,89.0,155.0,0.4772342989522917,169.80804766233427,169.80804766233427,,169.80804766233427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,230.80804766233427,990.0,965.0240402383117,24.975959761688323,0.11699103846964642,0.01018368405129837,989.872825277479,0.17174086434415123,0.01,0.01,0.01,24.677044174823227,24.83878503916738,24.83878503916738,24.83878503916738,,0.9457339011775813,0.0,0.0,0.0,38.86509664731502,0.0,0.0,0.0,0.8358085300497855,0.0,0.0,0.0,0.9735808530049785,0.96,0.96,0.96,37.83905892188951,0.0,0.0,0.0,37.83905892188951,0.1164888149265972,6.189707739223072e-05,329.2057950036568,320.2150422476492,0.4840497151914727,0.470830107952013,24.708221230150365,24.647192523573285,965.0460289750184,965.0010752112382,38.914997453980384,36.718790097928746,6356.961898877438,7,0.2102169940104973,1987-08-19
1986,48,307.27023542903356,0.7737142857142857,3.004975910634966,0.009763499491569915,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.48692877531419476,157.55594971474787,157.55594971474787,,157.55594971474787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,216.9845211433193,990.0,964.9364682898776,25.063531710122497,0.11211213104554821,0.009142255725753515,989.8787456132286,0.1552005321149096,0.01,0.01,0.01,24.787076791236252,24.932277323351165,24.932277323351165,24.932277323351165,,0.9417906426649653,0.0,0.0,0.0,36.07778530190417,0.0,0.0,0.0,0.7758663505785843,0.0,0.0,0.0,0.9714127394968103,0.96,0.96,0.96,35.054502088171816,0.0,0.0,0.0,35.054502088171816,0.1141618407606545,6.177657227167517e-05,316.52242407738737,299.18021087320443,0.512727565590965,0.394411113140132,24.829794977466868,24.733286509462765,964.9826121203868,964.8967208434927,40.95786546752723,32.648499575472265,5889.156350812866,7,0.19474723382317677,1987-08-26
1986,49,288.34377336894875,0.8024285714285714,2.5511338391396925,0.008848668709453058,40.0,6.0,4.0,3.0,65.0,118.0,0.40932417820811695,170.34377336894877,170.34377336894877,,170.34377336894877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,220.34377336894877,990.0,964.8533750934758,25.146624906524185,0.11329775346769355,0.010229220736360584,989.8764730257959,0.17246409404808083,0.01,0.01,0.01,24.850633838272053,25.013097932320136,25.013097932320136,25.013097932320136,,0.9456125495265498,0.0,0.0,0.0,39.257230885229774,0.0,0.0,0.0,0.8442415244135436,0.0,0.0,0.0,0.9744241524413544,0.96,0.96,0.96,38.25535291626436,0.0,0.0,0.0,38.25535291626436,0.13264724559010718,6.237847155182786e-05,294.72326674738565,281.3222739992266,0.4194477682926891,0.4003755838562302,24.89127387193363,24.813709698285493,964.8788930669896,964.8252890959968,39.84142142948803,36.517407442730736,6426.899289932412,7,0.21252973842369088,1987-09-02
1986,50,271.7192001733523,0.8331428571428571,2.076604469389435,0.007629556628527914,40.0,6.0,4.0,3.0,65.0,118.0,0.4343180293911827,153.71920017335228,153.71920017335228,,153.71920017335228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,203.71920017335228,990.0,964.7868768006934,25.213123199306583,0.10743023904364386,0.008816132014734886,989.8837536289417,0.15002092023402555,0.01,0.01,0.01,24.946855908014182,25.08687682824821,25.08687682824821,25.08687682824821,,0.9403694481621366,0.0,0.0,0.0,35.365794911475994,0.0,0.0,0.0,0.7605547292790537,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.30482106413171,0.0,0.0,0.0,34.30482106413171,0.12624027711243557,6.199005023667943e-05,275.9224808516464,266.78604271350054,0.4423019990094433,0.4276563462164736,24.9754087286136,24.92252756344997,964.8036899234066,964.767144170854,35.25853919743934,33.18286633718755,5763.209938774127,7,0.19058233924517617,1987-09-09
1986,51,256.9065830382832,0.8632857142857143,2.941516967173133,0.011569810675518872,40.0,6.0,4.0,3.0,65.0,118.0,0.4595744464831625,138.90658303828323,138.90658303828323,,138.90658303828323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.90658303828323,990.0,964.7264819332871,25.2735180667128,0.10220234861497393,0.007557059558254029,989.8902405918268,0.1300238871016823,0.01,0.01,0.01,25.0337347714379,25.15375865853958,25.15375865853958,25.15375865853958,,0.9345494158698485,0.0,0.0,0.0,31.872164279565748,0.0,0.0,0.0,0.6854228877325967,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.91599935117878,0.0,0.0,0.0,30.91599935117878,0.12027728107446142,6.182072269113815e-05,264.1051871975735,246.1954239432886,0.4792940425536968,0.4467916789219509,25.102194988595908,24.99092533889951,964.7564207487904,964.6771725436598,32.56596219715903,28.471196942068374,5193.887890998035,7,0.1717555519509932,1987-09-16
1986,52,240.1610641118502,0.8891428571428571,0.9363043116920632,0.00388111240711,40.0,6.0,4.0,3.0,65.0,118.0,0.49135059133921716,122.16106411185022,122.16106411185022,,122.16106411185022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,172.1610641118502,990.0,964.6409663846711,25.359033615328908,0.09629231377066402,0.006133690449507214,989.8975739957798,0.10741743655099778,0.01,0.01,0.01,25.149190174557816,25.246607611108818,25.246607611108818,25.246607611108818,,0.9268657085241566,0.0,0.0,0.0,27.9263600662174,0.0,0.0,0.0,0.6005668831444603,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.088569264230877,0.0,0.0,0.0,27.088569264230877,0.11279002588758036,6.15954459015895e-05,243.27968621428656,239.64129376144416,0.4924026162096484,0.4850384421166294,25.153238110868752,25.1249025566922,964.6596781172858,964.6378477625686,27.81238464169868,26.967933367986245,4550.879636390788,7,0.15049205146794933,1987-09-23
1986,53,239.64129376144416,0.89,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4924026162096484,121.64129376144416,121.64129376144416,,121.64129376144416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,171.64129376144416,990.0,964.6378477625686,25.36215223743136,0.096108870015028,0.0060895099697227,989.8978016200152,0.1067157465779496,0.01,0.01,0.01,25.153238110868752,25.2499538574467,25.2499538574467,25.2499538574467,,0.9265360039176004,0.0,0.0,0.0,27.801993162872417,0.0,0.0,0.0,0.5978923260832778,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.967933367986245,0.0,0.0,0.0,26.967933367986245,0.1125345842725754,6.15834670166325e-05,239.64129376144416,239.64129376144416,0.4924026162096484,0.4924026162096484,25.153238110868752,25.153238110868752,964.6378477625686,964.6378477625686,26.967933367986245,26.967933367986245,647.2304008316698,1,0.14982185204436801,1987-09-30
1987,1,239.64129376144416,0.89,0.0,0.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4047716421384398,142.64129376144416,142.64129376144416,,142.64129376144416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,187.64129376144416,990.0,964.6378477625686,25.36215223743136,0.101755787135028,0.0078745099697227,989.8903697028952,0.1350657465779496,0.01,0.01,0.01,25.11745619374862,25.242521940326565,25.242521940326565,25.242521940326565,,0.9359227018687948,0.0,0.0,0.0,32.88513309818979,0.0,0.0,0.0,0.7072071634019311,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.898579105244096,0.0,0.0,0.0,31.898579105244096,0.1331096932609544,6.211887304487143e-05,239.64129376144416,239.64129376144416,0.4047716421384398,0.4047716421384398,25.117456193748623,25.117456193748623,964.6378477625686,964.6378477625686,31.898579105244096,31.898579105244096,5358.961289681009,7,0.17721432836246723,1987-10-01
1987,2,239.64129376144416,0.89,0.0,0.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4047716421384398,142.64129376144416,142.64129376144416,,142.64129376144416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,187.64129376144416,990.0,964.6378477625686,25.36215223743136,0.101755787135028,0.0078745099697227,989.8903697028952,0.1350657465779496,0.01,0.01,0.01,25.11745619374862,25.242521940326565,25.242521940326565,25.242521940326565,,0.9359227018687948,0.0,0.0,0.0,32.88513309818979,0.0,0.0,0.0,0.7072071634019311,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.898579105244096,0.0,0.0,0.0,31.898579105244096,0.1331096932609544,6.211887304487143e-05,239.64129376144416,239.64129376144416,0.4047716421384398,0.4047716421384398,25.117456193748623,25.117456193748623,964.6378477625686,964.6378477625686,31.898579105244096,31.898579105244096,5358.961289681009,7,0.17721432836246723,1987-10-08
1987,3,237.55268787482828,0.8934285714285715,0.6962019622052976,0.0029654906886247426,37.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,50.857142857142854,98.85714285714286,0.4162832309100767,138.69554501768542,138.69554501768542,,138.69554501768542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,50.857142857142854,184.55268787482828,990.0,964.6253161272489,25.374683872751024,0.10066571829389899,0.007539121326503229,989.8917951603796,0.12973898577387527,0.01,0.01,0.01,25.136740047356746,25.25647903313062,25.25647903313062,25.25647903313062,,0.9342800602058852,0.0,0.0,0.0,31.946377529869142,0.0,0.0,0.0,0.6870188716100891,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.987986203973065,0.0,0.0,0.0,30.987986203973065,0.1304152053595835,6.205731574698318e-05,239.64129376144416,234.76788002600708,0.4685479120389656,0.4047716421384398,25.176535536327624,25.117456193748623,964.6378477625686,964.608607280156,31.898579105244096,27.745922025383145,5205.981682267475,7,0.17215547891096147,1987-10-15
1987,4,230.54698299738942,0.9068571428571428,1.0673021804023102,0.004623216092945985,41.0,6.0,4.0,3.0,56.0,110.0,0.4771355910711477,120.5469829973894,120.5469829973894,,120.5469829973894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,171.54698299738942,990.0,964.5832818979843,25.416718102015693,0.0960755846982692,0.005996493554778057,989.8979279217468,0.10523842704647567,0.01,0.01,0.01,25.209407596716144,25.304646023762615,25.304646023762615,25.304646023762615,,0.9256860318587696,0.0,0.0,0.0,27.588170591291323,0.0,0.0,0.0,0.5932939912105661,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.760525473552583,0.0,0.0,0.0,26.760525473552583,0.11607174969060534,6.166435316361501e-05,231.4334061521708,229.3650854576809,0.4795847623473434,0.475298712614001,25.218612134764616,25.202504193179788,964.588600436913,964.576190512746,26.96740085068603,26.484691637374656,4495.768279556834,7,0.14866958596418103,1987-10-22
1987,5,229.15266704156892,0.9084285714285715,2.1013282703660576,0.00913666811801577,38.142857142857146,5.428571428571429,3.4285714285714284,2.4285714285714284,50.857142857142854,100.28571428571429,0.43747460398702387,128.8669527558546,128.8669527558546,,128.8669527558546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,5.428571428571429,3.4285714285714284,2.4285714285714284,50.857142857142854,175.8669527558546,990.0,964.5749160022494,25.425083997750594,0.09760024164745411,0.006703690984247585,989.8956960673682,0.11647038622040372,0.01,0.01,0.01,25.204309678898472,25.310780065118873,25.310780065118873,25.310780065118873,,0.9297337577160617,0.0,0.0,0.0,29.62120732684004,0.0,0.0,0.0,0.6370152113298932,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.732571107034836,0.0,0.0,0.0,28.732571107034836,0.12542399659785017,6.192137906550923e-05,234.76788002600708,226.3790707324809,0.4859106437891088,0.4054671172572994,25.241867015350927,25.176535536327624,964.608607280156,964.5582744243948,30.496642283817277,25.78814815247488,4827.071945981853,7,0.15962539503908243,1987-10-29
1987,6,226.98821438714623,0.9122857142857143,0.6705769418489476,0.0029703803208466,36.0,5.0,3.0,2.0,47.0,93.0,0.40973345737615846,133.98821438714623,133.98821438714623,,133.98821438714623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,177.98821438714623,990.0,964.5619292863228,25.43807071367714,0.09834890343631283,0.007138998222907357,989.8945120983407,0.1233840894226474,0.01,0.01,0.01,25.209198722595225,25.322582812017867,25.322582812017867,25.322582812017867,,0.9322616709652032,0.0,0.0,0.0,30.881839941537578,0.0,0.0,0.0,0.664125590140593,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.955384743291454,0.0,0.0,0.0,29.955384743291454,0.13196409617314195,6.210186581687536e-05,229.3650854576809,224.67104686473823,0.4139385172135244,0.4054671172572994,25.22724466643381,25.190687811564587,964.576190512746,964.5480262811884,30.496642283817277,29.427924329275104,5032.5046368729645,7,0.16641880412939697,1987-11-05
