WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1987,7,226.12510501086936,0.9148571428571428,1.454058146131132,0.006361648807828786,36.0,5.0,3.0,2.0,47.0,93.0,0.4113183215478274,133.12510501086936,133.12510501086936,,133.12510501086936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,177.12510501086936,990.0,964.5567506300652,25.443249369934797,0.09804428424172973,0.007065633925923844,989.8948900818323,0.12221889176467361,0.01,0.01,0.01,25.215920560002413,25.328139451767083,25.328139451767083,25.328139451767083,,0.9319036803658589,0.0,0.0,0.0,30.679378455277128,0.0,0.0,0.0,0.6597715796833791,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.75899710161881,0.0,0.0,0.0,29.75899710161881,0.1315944113437352,6.209454838036861e-05,231.4334061521708,224.67104686473823,0.4139385172135244,0.4018434570282008,25.22724466643381,25.17457986997987,964.588600436913,964.5480262811884,30.968040241166012,29.427924329275104,4999.5115130719605,7,0.16532776167566007,1987-11-12
1987,8,250.6499474497428,0.8712857142857143,7.126981121007966,0.027144655990097574,31.0,4.285714285714286,2.2857142857142856,2.0,34.857142857142854,74.42857142857143,0.29962602690142665,176.22137602117138,176.22137602117138,,176.22137602117138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.285714285714286,2.2857142857142856,2.0,34.857142857142854,213.79280459259994,990.0,964.690154451352,25.309845548647996,0.11098564931539127,0.01072881696179953,989.8782855337229,0.18039885762858135,0.01,0.01,0.01,25.007732224742206,25.178131082370786,25.178131082370786,25.178131082370786,,0.9467399929005392,0.0,0.0,0.0,40.9349474644791,0.0,0.0,0.0,0.880321450849013,0.0,0.0,0.0,0.9765159911955875,0.96,0.96,0.96,39.89353455254534,0.0,0.0,0.0,39.89353455254534,0.15854413299811274,6.2848910397898e-05,281.3222739992266,234.76788002600708,0.39613596199658,0.2381610209797472,25.14861121312748,24.80538311180893,964.8252890959968,964.608607280156,48.2,31.72865038971032,6702.113804827616,7,0.22163074751414075,1987-11-19
1987,9,295.59410773294127,0.7924285714285714,16.94654527543791,0.056103401873539446,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,77.57142857142857,0.26407169558313665,218.0226791615127,218.0226791615127,,218.0226791615127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,256.45125059008416,990.0,964.8881801214417,25.111819878558386,0.12604135658971624,0.015460676748594386,989.8584979666618,0.23271870168246367,0.01,0.01,0.01,24.73759914353762,24.960317845220082,24.960317845220082,24.960317845220082,,0.9540133764696093,0.0,0.0,0.0,50.42895291002666,0.0,0.0,0.0,1.0844936109683152,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.40029925846839,0.0,0.0,0.0,46.40029925846839,0.1574116704363154,5.9658558384835864e-05,338.3210417029997,283.6079686159883,0.3621332952573414,0.1980367513139102,24.8333564049289,24.457689297182554,965.0916052085148,964.834431874464,48.2,41.51638525391104,7795.25027542269,7,0.2577794403248244,1987-11-26
1987,10,324.2301711743306,0.7484285714285714,7.728216996566199,0.0238214695041613,38.0,5.0,4.0,3.0,54.0,104.0,0.321740176560724,220.2301711743306,220.2301711743306,,220.2301711743306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,267.2301711743306,990.0,965.0219046749078,24.978095325092276,0.12984558154352924,0.014469564549818043,989.8556848539066,0.2398107310853463,0.01,0.01,0.01,24.593969447913633,24.82378017899898,24.82378017899898,24.82378017899898,,0.9565125069520768,0.0,0.0,0.0,50.79638393978246,0.0,0.0,0.0,1.092395353543709,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.036578455183374,0.0,0.0,0.0,47.036578455183374,0.14520558114309115,5.953728993728084e-05,344.6194637292325,294.72326674738565,0.3528733959410842,0.3017821421767193,24.789737365762367,24.45632215540129,965.1230973186462,964.8788930669896,48.2,43.25513567960752,7902.145180470809,7,0.2613143247510188,1987-12-03
1987,11,368.57932930023395,0.6891428571428572,6.742492627835759,0.018099045615207913,38.0,5.0,4.0,3.0,54.0,104.0,0.28274428932151785,264.57932930023395,264.57932930023395,,223.84018577491733,40.739143525316614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,311.57932930023395,990.0,965.2428966465011,24.757103353498874,0.14549777545980708,0.024662244193543757,989.8298399803467,0.23584554873583838,0.04571212947346314,0.01,0.01,24.35109778510967,24.54123120437205,24.57694333384551,24.57694333384551,,0.9466193066177292,0.26777170763715197,0.0,0.0,50.663885829154786,9.111174348527927,0.0,0.0,1.0895459318097804,0.19593923330167584,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,43.26641054664352,8.837839118072088,0.0,0.0,52.10424966471561,0.14107087526791545,5.4608903670052446e-05,391.8169121240828,346.9384943839358,0.2997649487834276,0.2654300944699005,24.4405807352681,24.25799418473977,965.3590845606204,965.1346924719196,62.4334265086926,48.2,8753.513943672222,7,0.2894680536928645,1987-12-10
1987,12,393.7966579363527,0.658,5.008320573103268,0.012644723974345785,38.0,5.0,4.0,3.0,54.0,104.0,0.264189569954747,289.7966579363527,289.7966579363527,,144.89832896817634,144.89832896817634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,336.7966579363527,990.0,965.3682042237033,24.631795776296716,0.1543977531491806,0.03578402254595842,989.8098182243048,0.138112744107038,0.138112744107038,0.01,0.01,24.30350125649452,24.30350125649452,24.431614000601552,24.431614000601552,,0.938198015597032,0.938198015597032,0.0,0.0,32.40121407721613,32.40121407721613,0.0,0.0,0.6968003027358307,0.6968003027358307,0.0,0.0,0.97,0.97,0.96,0.96,31.429177654899643,31.429177654899643,0.0,0.0,62.858355309799286,0.15960172403545744,6.0251773552407916e-05,408.00454625357366,389.1339363713416,0.267260164892828,0.2548991204999081,24.33302955908599,24.21437416954405,965.436020458141,965.3456696818566,65.90621688240289,61.85629606521094,10560.203692046282,7,0.34921308505444054,1987-12-17
1987,13,387.6465997193463,0.6675714285714285,0.7436683259976787,0.001917520238073143,38.0,5.0,4.0,3.0,54.0,104.0,0.26828855780018185,283.6465997193462,283.6465997193462,,141.8232998596731,141.8232998596731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,330.6465997193463,990.0,965.3382329985967,24.66176700140334,0.15222720678760812,0.03288119506753137,989.8148915981448,0.13396145481055868,0.13396145481055868,0.01,0.01,24.342697144737635,24.342697144737635,24.46665859954819,24.46665859954819,,0.9368603564598461,0.9368603564598461,0.0,0.0,31.719747626870355,31.719747626870355,0.0,0.0,0.6821451102552764,0.6821451102552764,0.0,0.0,0.97,0.97,0.96,0.96,30.768155198064242,30.768155198064242,0.0,0.0,61.536310396128485,0.15874270351228123,6.026309676807411e-05,389.1339363713416,386.53109723034976,0.2690598524806973,0.267260164892828,24.34994783397637,24.33302955908599,965.3456696818566,965.3326554861516,61.85629606521094,61.29632114431664,10338.100146549586,7,0.3418683910896027,1987-12-24
1987,14,405.25858599372367,0.6458571428571428,5.561167597579973,0.0136324809687479,34.57142857142857,5.0,4.0,3.0,46.285714285714285,92.85714285714286,0.2294100191971881,312.40144313658084,312.40144313658084,,156.20072156829042,156.20072156829042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,4.0,3.0,46.285714285714285,355.9728717080094,990.0,965.4228874895697,24.577112510430343,0.16116563396626113,0.046453481160466104,989.7923808848733,0.15337097411719205,0.15337097411719205,0.01,0.01,24.21612242118643,24.21612242118643,24.35949339530362,24.35949339530362,,0.9422785719144432,0.9422785719144432,0.0,0.0,34.95463637317834,34.95463637317834,0.0,0.0,0.7517126101758782,0.7517126101758782,0.0,0.0,0.97,0.97,0.96,0.96,33.905997281982984,33.905997281982984,0.0,0.0,67.81199456396597,0.1672696038799832,6.02961490726676e-05,417.8577719356288,389.1339363713416,0.267260164892828,0.2177774499166634,24.33302955908599,24.13716811581857,965.4803599737104,965.3456696818566,70.90134869264077,61.85629606521094,11392.415086746285,7,0.37673330313314435,1987-12-31
1987,15,430.760757457355,0.6164285714285713,4.403605796399534,0.010206478809412957,31.857142857142858,5.0,4.0,2.5714285714285716,39.857142857142854,83.28571428571429,0.1935774726162253,347.4750431716407,347.4750431716407,,173.73752158582036,173.73752158582036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.857142857142858,5.0,4.0,2.5714285714285716,39.857142857142854,388.3321860287836,990.0,965.5384234085581,24.461576591441958,0.17258623999690212,0.06300822037701437,989.7644055396261,0.17704565414085746,0.17704565414085746,0.01,0.01,24.048936476927217,24.048936476927217,24.215982131068074,24.215982131068074,,0.9478544827097338,0.9478544827097338,0.0,0.0,38.83953590496644,38.83953590496644,0.0,0.0,0.8352588366659449,0.8352588366659449,0.0,0.0,0.9736451525076715,0.9736451525076715,0.96,0.96,37.82077101859898,37.82077101859898,0.0,0.0,75.64154203719796,0.17554265070306135,6.0460721528481806e-05,440.0331111664572,420.28892993659525,0.2165177179749375,0.1658966067496346,24.12258133549752,23.97888350658841,965.580149000249,965.4913001847146,80.27025293810998,71.41485304925104,12707.779062249258,7,0.42023078909554423,1988-01-07
1987,16,454.72899656629914,0.5911428571428571,4.9868019772112495,0.010909261301040042,29.0,5.0,4.0,2.0,33.0,73.0,0.1605635079698027,381.72899656629914,381.72899656629914,,190.86449828314957,190.86449828314957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,419.72899656629914,990.0,965.6462804845484,24.353719515451694,0.1836671485789931,0.07917608637929316,989.7371567650416,0.20016707268225192,0.20016707268225192,0.01,0.01,23.890709207811092,23.890709207811092,24.08087628049334,24.08087628049334,,0.952653425315977,0.952653425315977,0.0,0.0,42.601283890561334,42.601283890561334,0.0,0.0,0.9161566428077706,0.9161566428077706,0.0,0.0,0.9798387118202095,0.9798387118202095,0.96,0.96,41.74259297759532,41.74259297759532,0.0,0.0,83.48518595519064,0.18358791590824688,6.075109693601894e-05,462.56506724863937,442.799181369126,0.1648602867202362,0.1578156353963513,23.962287276156985,23.843693324195645,965.6815428026188,965.592596316161,85.13820471044849,80.90370037840597,14025.511240472028,7,0.463806588639948,1988-01-14
1987,17,484.54590728547527,0.5601428571428572,4.588002277439183,0.009528279771184927,29.0,5.0,4.0,2.0,33.0,73.0,0.15070387510956632,411.54590728547527,411.54590728547527,,205.77295364273763,205.77295364273763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,449.54590728547527,990.0,965.7804565827846,24.21954341721539,0.1941904614959141,0.0932496682387443,989.7125598702653,0.2202934874176958,0.2202934874176958,0.01,0.01,23.711809800063055,23.711809800063055,23.922103287480752,23.922103287480752,,0.9557655992718667,0.9557655992718667,0.0,0.0,45.732883167201706,45.732883167201706,0.0,0.0,0.9835028638107893,0.9835028638107893,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.818225503857676,44.818225503857676,0.0,0.0,89.63645100771535,0.18498534198631122,6.0503121437602975e-05,494.6810831907137,470.1789493868897,0.1552600347063421,0.1475698232266068,23.79801055651987,23.65099944368689,965.8260648743582,965.715805272241,91.67710610020616,86.72581444262569,15058.92376929618,7,0.49798028337619643,1988-01-21
1987,18,535.4388348112536,0.5261428571428571,9.892351541023402,0.018508493520100387,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.14582058109382443,457.2959776683965,457.2959776683965,,228.64798883419826,228.64798883419826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,496.5816919541108,990.0,966.0094747566507,23.99052524334939,0.21126444814110856,0.11484370145948311,989.6738918503994,0.2511747849261677,0.2511747849261677,0.01,0.01,23.413242308822653,23.413242308822653,23.654417093748815,23.654417093748815,,0.9571595589680545,0.9571595589680545,0.0,0.0,50.24397481828088,50.24397481828088,0.0,0.0,1.0805155874899113,1.0805155874899113,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.987741322462966,47.987741322462966,0.0,0.0,95.97548264492593,0.17942494799959466,5.834573494127944e-05,563.9275439778775,505.01787451967766,0.1568240363531078,0.1346841723973749,23.5889794086744,23.249505235109748,966.1376739479005,965.8725804353384,96.4,93.74418384406596,16123.881084347558,7,0.5331971258051441,1988-01-28
1987,19,617.6923352666192,0.47600000000000003,26.81972059687132,0.038953707916813185,31.0,6.0,4.0,3.0,41.0,85.0,0.13892295597151996,532.6923352666192,532.6923352666192,,236.46942132416248,236.46942132416248,59.75349261829429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,573.6923352666192,990.0,966.3635566983437,23.636443301656282,0.25254492547879254,0.15768432728867401,989.5897707472325,0.2613256489727771,0.2613256489727771,0.071381500748983,0.01,22.96488839991603,22.96488839991603,23.15483254813983,23.21621404888881,,0.9550282108903604,0.9550282108903604,0.2729383546707039,0.0,50.901203660459196,50.901203660459196,12.588373395442668,0.0,1.0946495410851438,1.0946495410851438,0.2707177074288745,0.0,0.9799416541979463,0.9799416541979463,0.9656559399122319,0.96,46.76274666506646,46.76274666506646,12.33417523649503,0.0,105.85966856662796,0.17071687264231233,5.50535299138383e-05,751.6655881559767,571.8920920403683,0.1486294375862782,0.1130822021645639,23.200003257969215,22.275824914045952,966.906662352624,966.1735144141816,136.5880763001242,96.4,17784.4243191935,7,0.5881092698145998,1988-02-04
1987,20,880.042415420863,0.3688571428571429,21.965086368552647,0.0254950689706234,31.0,6.0,4.0,3.0,41.0,85.0,0.09662093572109047,795.042415420863,795.042415420863,,265.014138473621,265.014138473621,265.014138473621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,836.042415420863,990.0,967.4201696616835,22.579830338316565,0.4202844206623918,0.3238005290636976,989.255915050274,0.28,0.28,0.28,0.01,21.555745388590502,21.555745388590502,21.555745388590502,21.825745388590498,,0.955648520421316,0.955648520421316,0.955648520421316,0.0,53.53386844543264,53.53386844543264,53.53386844543264,0.0,1.15126598807382,1.15126598807382,1.15126598807382,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.1643692624149375,5.054367126031931e-05,905.4211927358452,847.0875422650073,0.1003438201590363,0.0938789600706845,21.73366919645943,21.418725025089746,967.5216847709434,967.28835016906,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1988-02-11
1987,21,894.6319696060989,0.3632857142857143,8.555184486412829,0.009442483416585743,37.857142857142854,6.571428571428571,4.571428571428571,3.5714285714285716,62.142857142857146,114.71428571428571,0.12805808725136383,779.9176838918131,779.9176838918131,,259.97256129727106,259.97256129727106,259.97256129727106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.857142857142854,6.571428571428571,4.571428571428571,3.5714285714285716,62.142857142857146,828.9176838918131,990.0,967.4785278784244,22.52147212157565,0.41376519452201194,0.31638076995937964,989.2698540355186,0.2797569289678475,0.2797569289678475,0.2797569289678475,0.01,21.511569228126437,21.511569228126437,21.511569228126437,21.78132615709428,,0.9560419358688733,0.9560419358688733,0.9560419358688733,0.0,52.430931789575766,52.430931789575766,52.430931789575766,0.0,1.1275469202059303,1.1275469202059303,1.1275469202059303,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.16167003130077065,5.154713615187964e-05,924.6839937244496,885.1094475277025,0.1547831179326691,0.0953042144005709,21.589525539915957,21.374663417101917,967.5987359748976,967.4404377901108,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1988-02-18
1987,22,1073.8466425054098,0.3092857142857143,57.46976698915161,0.05230784824533633,44.714285714285715,7.571428571428571,6.142857142857143,5.428571428571429,86.28571428571429,150.14285714285714,0.13995198498650727,923.7037853625527,923.7037853625527,,240.49885176937988,240.49885176937988,240.49885176937988,202.20723005441317,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,7.571428571428571,6.142857142857143,5.428571428571429,86.28571428571429,982.1323567911242,990.0,968.1248801486106,21.875119851389417,0.5561598514325834,0.3872651839583763,989.0565749646091,0.26346613788062057,0.26346613788062057,0.26346613788062057,0.224894709309192,20.668228678117856,20.668228678117856,20.668228678117856,20.706800106689286,,0.9554317856329918,0.9554317856329918,0.9554317856329918,0.8188887959812802,46.591509917625324,46.591509917625324,46.591509917625324,38.95135804284549,1.0019679552177487,1.0019679552177487,1.0019679552177487,0.8376636138246344,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9771428571428571,45.05804516770287,45.05804516770287,45.05804516770287,38.17233088198859,173.34646638509722,0.16129766661218262,5.2095354281801414e-05,1141.726989184771,941.1240560143012,0.1679737333933563,0.1199936598659389,21.285903297456542,20.301478288826477,968.345427680295,967.6644962240572,187.321319262531,144.60000000000002,29122.206352696332,7,0.9630359243616512,1988-02-25
1987,23,1054.8448975448598,0.31757142857142856,6.659778687335217,0.006300513043165285,49.0,9.0,9.0,9.0,107.0,183.0,0.1735078604707485,871.8448975448599,871.8448975448599,,217.961224386215,217.961224386215,217.961224386215,217.961224386215,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,938.84489754486,990.0,968.072369677998,21.9276303220019,0.5143500884038518,0.36097293041171213,989.1246769811843,0.23674765292139024,0.23674765292139024,0.23674765292139024,0.23674765292139024,20.81555965026493,20.81555965026493,20.81555965026493,20.81555965026493,,0.9545687235100887,0.9545687235100887,0.9545687235100887,0.9545687235100887,42.471475647409726,42.471475647409726,42.471475647409726,42.471475647409726,0.9133650676862308,0.9133650676862308,0.9133650676862308,0.9133650676862308,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,41.622046134461534,41.622046134461534,41.622046134461534,41.622046134461534,166.48818453784614,0.15783227038987976,5.304656356691782e-05,1073.2959927204863,1042.8375986738165,0.1754827407764375,0.1705028260993963,20.874147712899987,20.72552991656333,968.1303588342644,968.0346324529748,169.3478059303747,164.62182417595767,27970.015002358152,7,0.9249343585435896,1988-03-03
1987,24,1058.8114627100254,0.3162857142857143,9.610918092148818,0.009118905007018814,42.142857142857146,8.142857142857142,7.285714285714286,6.428571428571429,72.71428571428571,136.71428571428572,0.12936693080201891,922.0971769957397,922.0971769957397,,230.52429424893492,230.52429424893492,230.52429424893492,230.52429424893492,0.0,0.0,0.0,0.0,0.0,0.0,42.142857142857146,8.142857142857142,7.285714285714286,6.428571428571429,72.71428571428571,979.6686055671682,990.0,968.0848360256601,21.915163974339944,0.5517043358447745,0.38529503366593804,989.0630006304891,0.2537077972360621,0.2537077972360621,0.2537077972360621,0.2537077972360621,20.724456807593125,20.724456807593125,20.724456807593125,20.724456807593125,,0.9552697938462089,0.9552697938462089,0.9552697938462089,0.9552697938462089,44.75043594308904,44.75043594308904,44.75043594308904,44.75043594308904,0.9623749665180438,0.9623749665180438,0.9623749665180438,0.9623749665180438,0.9798594670196631,0.9798594670196631,0.9798594670196631,0.9798594670196631,43.84961020368308,43.84961020368308,43.84961020368308,43.84961020368308,175.3984408147323,0.16561872702974534,5.2845446254974e-05,1080.0406798008228,1027.8009259147989,0.1780500439198573,0.1194399455618558,20.947517213808503,20.608913503687365,968.1515564222312,967.9873743385892,179.99190122561745,162.09597880885582,29466.938056875028,7,0.9744357823040684,1988-03-10
1987,25,1112.5874621569044,0.297,8.81232991199259,0.007889232617544772,41.0,8.0,7.0,6.0,67.0,129.0,0.11598767249197539,983.5874621569045,983.5874621569045,,245.89686553922613,245.89686553922613,245.89686553922613,245.89686553922613,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1039.5874621569044,990.0,968.2538463096361,21.74615369036402,0.6138614040652717,0.4190932691614684,988.9670453267732,0.27368926995096476,0.27368926995096476,0.27368926995096476,0.27368926995096476,20.439509747186317,20.439509747186317,20.439509747186317,20.439509747186317,,0.9555524206868317,0.9555524206868317,0.9555524206868317,0.9555524206868317,47.093905835941804,47.093905835941804,47.093905835941804,47.093905835941804,1.0127721685148774,1.0127721685148774,1.0127721685148774,1.0127721685148774,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.152027719222964,46.152027719222964,46.152027719222964,46.152027719222964,184.60811087689186,0.16593654376943576,5.214194748454156e-05,1141.726989184771,1086.4244972913411,0.1187381178550567,0.1129867308226724,20.57776449149043,20.270289169049505,968.345427680295,968.17161984863,188.51113586566,180.92886043195568,31014.162627317834,7,1.0256006159827327,1988-03-17
1987,26,1187.4262254026667,0.2775714285714286,14.907624800019123,0.012347423966692741,41.0,8.0,7.0,6.0,67.0,129.0,0.1086962861381313,1058.4262254026667,1055.9861735762518,,263.99654339406294,263.99654339406294,263.99654339406294,263.99654339406294,2.440051826414966,0.7755203479303383,0.15132104349860256,0.13240591306127728,0.11349078262395193,1.2673137393007965,41.77552034793034,8.151321043498601,7.132405913061277,6.113490782623951,68.2673137393008,1113.0454208807419,990.0,968.4890538512655,21.510946148734465,0.7175942143194333,0.5489688905465663,988.733436895134,0.28,0.28,0.28,0.28,19.964383043868455,19.964383043868455,19.964383043868455,19.964383043868455,,0.9549137082996262,0.9549137082996262,0.9549137082996262,0.9549137082996262,49.34840592258106,49.34840592258106,49.34840592258106,49.34840592258106,1.0612560413458292,1.0612560413458292,1.0612560413458292,1.0612560413458292,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.0406854350917,48.0406854350917,48.0406854350917,48.0406854350917,192.1627417403668,0.1619033055820416,5.05670972639258e-05,1246.0803627849048,1151.4124173518942,0.1120363112781812,0.1035246231725326,20.20386345277811,19.6071962635651,968.6733954258954,968.3758675973916,192.8,189.66865518349425,32283.340612381628,7,1.0675707874464824,1988-03-24
1987,27,1375.2512511004618,0.24885714285714286,40.275231568864456,0.0283848512912406,44.42857142857143,10.571428571428571,9.571428571428571,9.428571428571429,71.28571428571429,145.28571428571428,0.10583887777924908,1229.9655368147473,1100.0,,275.0,275.0,275.0,275.0,129.9655368147474,34.993817522277645,6.132317451104045,8.091365521297798,8.575427502539736,72.17260881752819,79.42238895084907,16.703746022532616,17.66279409272637,18.003998931111163,143.45832310324246,1213.788929066108,990.0,969.0828998110968,20.91710018890311,0.8700861589051592,0.648,988.4819138410948,0.28,0.28,0.28,0.28,19.11901402999792,19.11901402999792,19.11901402999792,19.11901402999792,,0.9528973511723436,0.9528973511723436,0.9528973511723436,0.9528973511723436,49.13449920401369,49.13449920401369,49.13449920401369,49.13449920401369,1.0566558968605093,1.0566558968605093,1.0566558968605093,1.0566558968605093,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.888835017903126,47.888835017903126,47.888835017903126,47.888835017903126,191.5553400716125,0.13977057091109044,4.837256062414457e-05,1528.006983766956,1297.4934435018629,0.1140660869935159,0.0968581960503475,19.412904953941933,18.570611101465342,969.5750994860164,968.834979393863,192.8,186.8976518240138,32181.2971320309,7,1.0641963337311806,1988-03-31
1987,28,1896.4731070767932,0.18685714285714283,89.60028192816692,0.04790226134555987,45.0,11.0,10.0,10.0,72.0,148.0,0.07881919230307226,1748.4731070767932,1100.0,,275.0,275.0,275.0,275.0,648.4731070767931,55.0,6.999999999999998,15.000000000000002,43.815750478161696,527.6573565986314,100.0,18.0,25.0,53.815750478161696,599.6573565986315,1243.0,990.0,970.7358675949033,19.26413240509667,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.409842992578387,17.409842992578387,17.409842992578387,17.409842992578387,,0.9492624824927539,0.9492624824927539,0.9492624824927539,0.9492624824927539,44.57359965540603,44.57359965540603,44.57359965540603,44.57359965540603,0.9585720356001295,0.9585720356001295,0.9585720356001295,0.9585720356001295,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.6821276622979,43.6821276622979,43.6821276622979,43.6821276622979,174.7285106491916,0.09337556690443058,4.412336127504839e-05,2155.2089572641244,1609.5195834351923,0.0919529041604601,0.0686708356055994,18.30726270253726,16.671068276844125,971.4746423106376,969.8384478849443,184.18355863818235,166.90791239117544,29354.389789064193,7,0.9707139480510646,1988-04-07
1987,29,2335.218848306318,0.13942857142857143,36.54843127820946,0.01585415437611514,45.0,11.0,10.0,10.0,72.0,148.0,0.06343025686452718,2187.218848306318,1100.0,,275.0,275.0,275.0,275.0,1087.2188483063178,55.0,7.0,15.0,69.22743530388213,940.9914130024356,100.0,18.0,25.0,79.22743530388213,1012.9914130024356,1243.0,990.0,971.9091489441877,18.090851055812323,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.23656164329404,16.23656164329404,16.23656164329404,16.23656164329404,,0.9457096849298822,0.9457096849298822,0.9457096849298822,0.9457096849298822,41.411934148843564,41.411934148843564,41.411934148843564,41.411934148843564,0.8905792290073886,0.8905792290073886,0.8905792290073886,0.8905792290073886,0.9789640564648474,0.9789640564648474,0.9789640564648474,0.9789640564648474,40.54113174906113,40.54113174906113,40.54113174906113,40.54113174906113,162.16452699624452,0.06952369402014703,4.095063813036477e-05,2411.0479762115906,2221.9458555412634,0.0666082837396356,0.061384095820668,16.509979212037223,16.05352581731583,972.092184770166,971.6357313754444,165.21076474722008,160.0837800799014,27243.640535369075,7,0.900914038868025,1988-04-14
1987,30,2418.8658350474975,0.13071428571428573,25.454072147346842,0.0106128124547743,54.0,13.0,14.0,19.0,117.0,217.0,0.08973110873727193,2201.8658350474975,1100.0,,275.0,275.0,275.0,275.0,1101.8658350474975,46.0,4.999999999999999,11.0,61.0,978.8658350474973,100.0,18.0,25.0,80.0,1095.8658350474975,1243.0,990.0,972.1110554639077,17.88894453609227,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.034655123573987,16.034655123573987,16.034655123573987,16.034655123573987,,0.9450863352734353,0.9450863352734353,0.9450863352734353,0.9450863352734353,40.869863468005406,40.869863468005406,40.869863468005406,40.869863468005406,0.8789217950108689,0.8789217950108689,0.8789217950108689,0.8789217950108689,0.9778921795010869,0.9778921795010869,0.9778921795010869,0.9778921795010869,39.96643459231022,39.96643459231022,39.96643459231022,39.96643459231022,159.8657383692409,0.06611173028659975,4.03701359518285e-05,2467.4434971899177,2345.660513136817,0.092511255906256,0.0879452762533908,16.2113576247377,15.91739869771297,972.2283118897687,971.934352962744,161.88909174650485,158.5154845900088,26857.444046032466,7,0.8881429909402271,1988-04-21
1987,31,2234.1114297759264,0.15128571428571427,25.205452794248686,0.011260872940684242,54.57142857142857,13.0,13.428571428571429,17.857142857142858,151.85714285714286,250.71428571428572,0.11250339323354128,1983.3971440616406,1100.0,,275.0,275.0,275.0,275.0,883.3971440616405,45.42857142857144,5.000000000000003,11.571428571428571,55.11293700121208,766.2842070604283,100.0,18.0,25.0,72.97007985835494,918.1413499175712,1243.0,990.0,971.6650965546315,18.33490344536845,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.480614032850166,16.480614032850166,16.480614032850166,16.480614032850166,,0.9464418420985504,0.9464418420985504,0.9464418420985504,0.9464418420985504,42.06682467898689,42.06682467898689,42.06682467898689,42.06682467898689,0.9046628963222986,0.9046628963222986,0.9046628963222986,0.9046628963222986,0.9799147553812145,0.9799147553812145,0.9799147553812145,0.9799147553812145,41.221944351040555,41.221944351040555,41.221944351040555,41.221944351040555,164.88777740416222,0.07384627264802392,4.1638327627313696e-05,2310.3827547648234,2169.222343577076,0.127234536753329,0.0939238312580326,16.63724286160604,16.296510834601094,971.8491997528806,971.5084677258756,166.55140950104115,162.86508539988068,27701.14660389925,7,0.9160432078009012,1988-04-28
1987,32,2090.225919403444,0.1671428571428571,21.34099635442963,0.01028574721228737,55.0,13.0,13.0,17.0,178.0,276.0,0.13209788056067082,1814.2259194034439,1100.0,,275.0,275.0,275.0,275.0,714.225919403444,45.0,5.0,12.0,43.99217619513966,608.2337432083042,100.0,18.0,25.0,60.99217619513966,786.2337432083042,1243.0,990.0,971.3177867020083,18.682213297991666,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.827923885473382,16.827923885473382,16.827923885473382,16.827923885473382,,0.9474837716564201,0.9474837716564201,0.9474837716564201,0.9474837716564201,43.00060526390171,43.00060526390171,43.00060526390171,43.00060526390171,0.9247441992236926,0.9247441992236926,0.9247441992236926,0.9247441992236926,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.14059315862367,42.14059315862367,42.14059315862367,42.14059315862367,168.5623726344947,0.08068712397272979,4.256625571578148e-05,2155.2089572641244,2019.8353690960687,0.1366447999786821,0.1280618285617935,16.9978321103533,16.671068276844125,971.4746423106376,971.1478784771284,170.3555761222517,166.90791239117544,28318.478602595107,7,0.9364576257471927,1988-05-05
1987,33,1892.4196142949884,0.187,30.291622386923535,0.015986779838979143,55.0,13.0,13.0,17.0,178.0,276.0,0.1459734805734692,1616.4196142949884,1100.0,,275.0,275.0,275.0,275.0,516.4196142949886,45.0,5.0,12.0,31.808454503676835,422.61115979131176,100.0,18.0,25.0,48.808454503676835,600.6111597913117,1243.0,990.0,970.75243260003,19.24756739997003,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.393277987451746,17.393277987451746,17.393277987451746,17.393277987451746,,0.9492781534592182,0.9492781534592182,0.9492781534592182,0.9492781534592182,44.52963362387248,44.52963362387248,44.52963362387248,44.52963362387248,0.9576265295456446,0.9576265295456446,0.9576265295456446,0.9576265295456446,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.639040951395025,43.639040951395025,43.639040951395025,43.639040951395025,174.5561638055801,0.09235116642781831,4.407983934484346e-05,1971.8467458433613,1807.794012387604,0.1526722613908202,0.1399703098538494,17.666683778229498,17.136667254757043,971.0090433327248,970.4790268092522,177.4648359327228,171.828656743907,29325.435519337458,7,0.9697564655865561,1988-05-12
1987,34,1728.8299420817882,0.20385714285714288,21.15296045294388,0.012309218557250357,55.0,13.0,13.0,17.0,178.0,276.0,0.15974771118288963,1452.8299420817882,1100.0,,275.0,275.0,275.0,275.0,352.8299420817884,45.0,5.0,12.0,21.732279041269575,269.0976630405188,100.0,18.0,25.0,38.73227904126957,447.0976630405188,1243.0,990.0,970.223912120572,19.77608787942805,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.921798466909767,17.921798466909767,17.921798466909767,17.921798466909767,,0.9509444233420795,0.9509444233420795,0.9509444233420795,0.9509444233420795,45.96312098378808,45.96312098378808,45.96312098378808,45.96312098378808,0.9884542147051201,0.9884542147051201,0.9884542147051201,0.9884542147051201,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.04385856411232,45.04385856411232,45.04385856411232,45.04385856411232,180.17543425644928,0.10430667896968547,4.549884703445689e-05,1801.689870916998,1659.7232892169968,0.1662927801237324,0.1531895163841519,18.14506611462681,17.686404850672915,970.4593057368088,970.0006444728548,182.5128575859801,177.67492170277532,30269.47295508348,7,1.0009746347580517,1988-05-19
1987,35,1529.2409806862795,0.22685714285714287,31.818004663734914,0.02083236677843653,54.714285714285715,12.857142857142858,12.857142857142858,16.428571428571427,169.71428571428572,266.57142857142856,0.17428017291013814,1262.6695521148508,1100.0,,275.0,275.0,275.0,275.0,162.669552114851,32.31796267472264,4.957981188223814,7.839864887752912,10.025135704348816,107.5286076598028,87.03224838900836,17.81512404536667,20.697007744895767,26.453707132920247,277.2428933740885,1225.544380179271,990.0,969.5790862452941,20.420913754705857,0.8878932821217745,0.648,988.4641067178782,0.28,0.28,0.28,0.28,18.60502047258404,18.60502047258404,18.60502047258404,18.60502047258404,,0.95200627559073,0.95200627559073,0.95200627559073,0.95200627559073,47.76867495901939,47.76867495901939,47.76867495901939,47.76867495901939,1.0272833324520299,1.0272833324520299,1.0272833324520299,1.0272833324520299,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.813301459839,46.813301459839,46.813301459839,46.813301459839,187.253205839356,0.12276597942934157,4.728616309074647e-05,1631.4057003589478,1436.9972565708524,0.1897326538634887,0.146138066053883,18.91321704363176,18.236553709398976,969.9091568780829,969.2810680596904,190.4313241329761,183.45513730334363,31458.53858101181,7,1.0402955879964222,1988-05-26
1987,36,1328.8545013128587,0.25485714285714284,31.49075210359784,0.024224670521676588,53.0,12.0,12.0,13.0,120.0,210.0,0.15833212962702378,1118.854501312859,1083.9678608147192,,270.9919652036798,270.9919652036798,270.9919652036798,270.9919652036798,34.88664049813964,8.804723554292385,1.9935223141794083,1.9935223141794083,2.159649173694359,19.93522314179408,61.80472355429239,13.99352231417941,13.99352231417941,15.159649173694358,139.93522314179407,1173.7596289973703,990.0,968.9346578188773,21.06534218112264,0.8065683213211298,0.6119276868331182,988.5815039918458,0.28,0.28,0.28,0.28,19.366846172968366,19.366846172968366,19.366846172968366,19.366846172968366,,0.9534362863015028,0.9534362863015028,0.9534362863015028,0.9534362863015028,49.05128745822587,49.05128745822587,49.05128745822587,49.05128745822587,1.0548663969510939,1.0548663969510939,1.0548663969510939,1.0548663969510939,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.880329846371,47.880329846371,47.880329846371,47.880329846371,191.52131938548396,0.14433105290882078,4.9104526051044904e-05,1399.6225280663384,1216.5619918456675,0.1726175907249948,0.1500404543288735,20.0272246207488,19.052206837888065,969.1603189368298,968.5806234029436,192.8,185.05200537803327,32175.581656761307,7,1.0640073299193553,1988-06-02
1987,37,1135.9000389512855,0.2911428571428571,19.097513790617963,0.016818058934274956,53.0,12.0,12.0,13.0,120.0,210.0,0.18510428264807427,925.9000389512855,925.9000389512855,,231.4750097378214,231.4750097378214,231.4750097378214,231.4750097378214,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1002.9000389512855,990.0,968.3271144081326,21.672885591867384,0.5757171757563324,0.38713561885242215,989.0371472053912,0.25499126314605886,0.25499126314605886,0.25499126314605886,0.25499126314605886,20.455041534112564,20.455041534112564,20.455041534112564,20.455041534112564,,0.9549050075483468,0.9549050075483468,0.9549050075483468,0.9549050075483468,44.32254424571148,44.32254424571148,44.32254424571148,44.32254424571148,0.9531729945314298,0.9531729945314298,0.9531729945314298,0.9531729945314298,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.43609336079725,43.43609336079725,43.43609336079725,43.43609336079725,173.744373443189,0.15296550044468346,5.2146090783292876e-05,1195.2983332432605,1082.8793953113418,0.1939274132551227,0.1756883567554193,20.71650467343517,20.15205615632009,968.5137947616216,968.16047809955,182.2765548988256,165.8755184237308,29189.05473845575,7,0.9652465191288278,1988-06-09
1987,38,957.0993096036652,0.34385714285714286,33.684550435190644,0.03575722244912204,53.0,12.0,12.0,13.0,120.0,210.0,0.22063564824147205,747.0993096036652,747.0993096036652,,238.83848267612217,238.83848267612217,238.83848267612217,30.58386157529865,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,824.0993096036652,990.0,967.7168687833098,22.28313121669024,0.4138917191763224,0.2947098692996635,989.291398411524,0.25867833802742346,0.25867833802742346,0.25867833802742346,0.04164535598379605,21.315851290186796,21.315851290186796,21.315851290186796,21.532884272230426,,0.9559663401070492,0.9559663401070492,0.9559663401070492,0.13630068835561074,47.698435758537514,47.698435758537514,47.698435758537514,5.951566418018007,1.0257728120115595,1.0257728120115595,1.0257728120115595,0.12799067565630123,0.9799419247084872,0.9799419247084872,0.9799419247084872,0.96279906756563,45.78342324994867,45.78342324994867,45.78342324994867,5.83011561697486,143.18038536682087,0.14972435574012335,5.340133407692867e-05,1066.3481241083623,847.0875422650073,0.2479082615693839,0.1969338110624929,21.923555819637063,20.797166874241437,968.1085226757692,967.28835016906,163.24323727529608,128.25102624749053,24054.304741625903,7,0.7954465853712269,1988-06-16
1987,39,742.9006023720483,0.4198571428571429,25.75445978281969,0.03481185534560607,53.0,12.0,12.0,13.0,120.0,210.0,0.284093613685856,532.9006023720483,532.9006023720483,,224.54887139375438,224.54887139375438,83.80285958453953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,609.9006023720483,990.0,966.8716024094881,23.128397590511863,0.2731217271078209,0.15869364060974597,989.5681846322824,0.2425811777757509,0.2425811777757509,0.09420528901055693,0.01,22.454001045018522,22.454001045018522,22.602376933783717,22.686582222794275,,0.9544705644079375,0.9544705644079375,0.4084506460101545,0.0,47.237180307652885,47.237180307652885,17.39443508065139,0.0,1.0158533399495244,1.0158533399495244,0.37407387270218045,0.0,0.9788255311940993,0.9788255311940993,0.967396959765528,0.96,44.51559249926802,44.51559249926802,17.00037608370926,0.0,106.03156108224529,0.14243995989930133,5.527130827895128e-05,817.7246825595828,666.8063237852695,0.3149340258321034,0.2568101519727558,22.837439753539115,22.09052155962437,967.1708987302384,966.567225295141,123.13878809163288,96.01302981782264,17813.30226181721,7,0.5890642282346962,1988-06-23
1987,40,600.1447990917068,0.48357142857142854,14.696968543913142,0.024265916895648713,50.42857142857143,10.285714285714286,9.428571428571429,9.571428571428571,109.71428571428571,189.42857142857142,0.3158433426310766,410.7162276631354,410.7162276631354,,205.3581138315677,205.3581138315677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.42857142857143,10.285714285714286,9.428571428571429,9.571428571428571,109.71428571428571,480.85908480599255,990.0,966.2949192343901,23.70508076560996,0.2055217415532509,0.09285805945699988,989.7016201989898,0.21973345367261637,0.21973345367261637,0.01,0.01,23.186967510927104,23.186967510927104,23.39670096459972,23.39670096459972,,0.9552134551685431,0.9552134551685431,0.0,0.0,44.59537703843065,44.59537703843065,0.0,0.0,0.9590403664178633,0.9590403664178633,0.0,0.0,0.9798239848267588,0.9798239848267588,0.96,0.96,43.69620410692754,43.69620410692754,0.0,0.0,87.39240821385508,0.14560316231679113,5.911845720713861e-05,647.6489852382476,563.9275439778775,0.3298296066334661,0.2981681835345664,23.39407679931176,22.946929501881797,966.490595940953,966.1376739479005,92.8334854496893,80.80134292747374,14681.924579927654,7,0.48551337896586155,1988-06-30
1987,41,522.0707202650317,0.5358571428571429,9.892351541023402,0.018938237235705313,50.0,10.0,9.0,9.0,108.0,186.0,0.3567006552033041,336.0707202650316,336.0707202650316,,168.03536013251582,168.03536013251582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,405.07072026503164,990.0,965.9493182411926,24.0506817588074,0.17849378807247623,0.057625379965094904,989.7638808319625,0.16934773617889634,0.16934773617889634,0.01,0.01,23.64521485459095,23.64521485459095,23.804562590769844,23.804562590769844,,0.9463843565590381,0.9463843565590381,0.0,0.0,36.87253507553125,36.87253507553125,0.0,0.0,0.792957743559812,0.792957743559812,0.0,0.0,0.9714917393323236,0.9714917393323236,0.96,0.96,35.8248808627423,35.8248808627423,0.0,0.0,71.6497617254846,0.1371498407113888,5.922144951992833e-05,550.9983234585969,494.6810831907137,0.3759998235636831,0.3375690852060757,23.80955078788673,23.471651230658157,966.0794924555636,965.8260648743582,77.93052291531937,65.88038572557227,12037.159969881412,7,0.3980542318082477,1988-07-07
1987,42,466.5278476387405,0.5775714285714286,7.019961312111808,0.015068087337769742,50.0,10.0,9.0,9.0,108.0,186.0,0.39900446489243707,280.5278476387405,280.5278476387405,,197.5822775883042,82.94557005043632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,349.5278476387405,990.0,965.6993753143743,24.300624685625685,0.15889098500357077,0.03140914408548549,989.8096998709109,0.19911937671094618,0.08340509099666042,0.01,0.01,23.91120517982566,24.026919465539947,24.10032455653661,24.10032455653661,,0.9399107603285299,0.5364996474671158,0.0,0.0,43.557365878998326,18.268116664080996,0.0,0.0,0.9367175457849102,0.3928627239587311,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.37721602130142,17.720073164158567,0.0,0.0,56.09728918545999,0.11995463827152684,5.537263052760136e-05,486.0250263913084,445.541354005931,0.4174696654477644,0.3826963425752642,23.974692498666005,23.861486531647337,965.7871126187608,965.6049360930268,64.08360986421653,48.2,9424.344583157279,7,0.31165160658588886,1988-07-14
1987,43,430.8924973163504,0.6165714285714285,3.9547974386146216,0.009208060017898144,50.0,10.0,9.0,9.0,108.0,186.0,0.4318304619611967,244.89249731635036,244.89249731635036,,244.89249731635036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,313.8924973163504,990.0,965.5390162379235,24.460983762076467,0.14631416422295793,0.017164733302071255,989.836521102475,0.27101578638806767,0.01,0.01,0.01,24.026489078163387,24.287504864551458,24.287504864551458,24.287504864551458,,0.9529141328926166,0.0,0.0,0.0,54.97692583889867,0.0,0.0,0.0,1.182299480406423,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11190445304585848,5.47386664910969e-05,442.799181369126,417.8577719356288,0.445127534994499,0.4200549771227936,24.10696031835216,23.956678067780985,965.592596316161,965.4803599737104,48.2,48.2,8097.600000000001,7,0.26777777777777784,1988-07-21
1987,44,398.60971503148687,0.6545714285714286,4.47523924361127,0.01120020363097607,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,172.71428571428572,0.43273914206688513,225.89542931720118,225.89542931720118,,225.89542931720118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,291.46685788862976,990.0,965.3912886247168,24.60871137528316,0.13839946027248556,0.014951111491962057,989.8466494282355,0.24745882957822157,0.01,0.01,0.01,24.207901973940512,24.445360803518728,24.445360803518728,24.445360803518728,,0.9573424166172948,0.0,0.0,0.0,51.341976302074045,0.0,0.0,0.0,1.1041285226252482,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.067679171566134,0.0,0.0,0.0,48.067679171566134,0.12065473732282309,5.9182411157712935e-05,413.7323824701425,386.53109723034976,0.4671644273019178,0.3955929292580247,24.258072325966705,24.13290048276983,965.4617957211155,965.3326554861516,48.2,47.27375420096297,8075.370100823113,7,0.26704266206425636,1988-07-28
1987,45,369.5298133063217,0.6894285714285715,3.7403280553698437,0.0100823313822908,47.0,8.0,6.0,5.0,89.0,155.0,0.41962301692348714,214.52981330632176,214.52981330632176,,214.52981330632176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,275.5298133063217,990.0,965.2476490665315,24.752350933468424,0.13277478276346757,0.0139850341310373,989.8532401831054,0.2321152479635343,0.01,0.01,0.01,24.373475868610367,24.5955911165739,24.5955911165739,24.5955911165739,,0.9571692862756661,0.0,0.0,0.0,49.0814460001172,0.0,0.0,0.0,1.0555149677444557,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.43301236912672,0.0,0.0,0.0,47.43301236912672,0.12836620967266402,6.145300924401388e-05,380.8369423592014,360.34880084276085,0.4301387978466859,0.4069983312012983,24.435795947969385,24.29672385648797,965.304184711796,965.2017440042138,48.2,46.09359944866901,7968.74607801329,7,0.26351673538403736,1988-08-04
1987,46,341.89523855697286,0.7205714285714285,3.146822734251592,0.009101417589560385,47.0,8.0,6.0,5.0,89.0,155.0,0.45341392780266077,186.89523855697286,186.89523855697286,,186.89523855697286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,247.89523855697286,990.0,965.1094761927849,24.89052380721515,0.12302168392125871,0.011636095277342658,989.8653422208014,0.19480857205191335,0.01,0.01,0.01,24.56105745596462,24.74586602801653,24.74586602801653,24.74586602801653,,0.9509904672787645,0.0,0.0,0.0,42.81155221353328,0.0,0.0,0.0,0.9206785422265221,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,41.95532116926262,0.0,0.0,0.0,41.95532116926262,0.12270057659385582,6.235695758798595e-05,350.2192051008483,338.3210417029997,0.4581447231888967,0.4425799549038625,24.585318857685778,24.504554945195128,965.1510960255042,965.0916052085148,43.83780193844513,41.14684589825416,7048.493956436119,7,0.23308511760701453,1988-08-11
1987,47,331.7456590742604,0.7371428571428572,2.0992125520234106,0.006373315285788915,47.0,8.0,6.0,5.0,89.0,155.0,0.4673529713236171,176.74565907426037,176.74565907426037,,176.74565907426037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,237.74565907426037,990.0,965.0587282953712,24.941271704628726,0.11943956904647869,0.010773381021312072,989.8697870499321,0.18110663975025149,0.01,0.01,0.01,24.629952114810685,24.801058754560934,24.801058754560934,24.801058754560934,,0.9478869773396791,0.0,0.0,0.0,40.46785143157485,0.0,0.0,0.0,0.8702763748725774,0.0,0.0,0.0,0.9769437189329118,0.96,0.96,0.96,39.538124884180455,0.0,0.0,0.0,39.538124884180455,0.11914770539822007,6.213338600136283e-05,338.3210417029997,323.62655383883583,0.4789471017177073,0.4581447231888967,24.685064086094933,24.585318857685778,965.0916052085148,965.0181327691942,41.14684589825416,37.54979681349615,6642.4049805423165,7,0.2196562493565581,1988-08-18
1987,48,310.94437450488664,0.7691428571428572,3.0459659961020003,0.0098129493085759,47.0,8.0,6.0,5.0,89.0,155.0,0.49876085102363554,155.94437450488664,155.94437450488664,,155.94437450488664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,216.94437450488664,990.0,964.9547218725244,25.04527812747561,0.11209796159606886,0.009005271832915301,989.8788967665711,0.15302490558159695,0.01,0.01,0.01,24.771149988465023,24.914174894046617,24.914174894046617,24.914174894046617,,0.9412839355252428,0.0,0.0,0.0,35.6602475903646,0.0,0.0,0.0,0.7668870449540773,0.0,0.0,0.0,0.9703710078427233,0.96,0.96,0.96,34.604465674601485,0.0,0.0,0.0,34.604465674601485,0.11122353998417023,6.163660038533572e-05,320.2150422476492,302.30479186612183,0.512727565590965,0.4840497151914727,24.829794977466868,24.708221230150365,965.0010752112382,964.9115239593306,36.718790097928746,32.648499575472265,5813.550233333049,7,0.19224703152556377,1988-08-25
1987,49,292.0429137038119,0.7955714285714286,2.1596745579840495,0.007408352029746914,40.0,6.0,4.0,3.0,65.0,118.0,0.4041546908394655,174.04291370381188,174.04291370381188,,174.04291370381188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,224.04291370381188,990.0,964.8681716548153,25.131828345184754,0.11460333680264369,0.010543647664823944,989.8748530155325,0.17745793350014605,0.01,0.01,0.01,24.829223427217123,24.996681360717268,24.996681360717268,24.996681360717268,,0.9467725887990232,0.0,0.0,0.0,40.124399694320616,0.0,0.0,0.0,0.8628903160068948,0.0,0.0,0.0,0.9762890316006895,0.96,0.96,0.96,39.17564724960412,0.0,0.0,0.0,39.17564724960412,0.13411361121888274,6.252060370162187e-05,299.18021087320443,287.1870699602335,0.410882008080445,0.394411113140132,24.857328770934053,24.7879131625652,964.8967208434927,964.848748279841,40.95786546752723,37.96600753989891,6581.508737933492,7,0.21764248472002287,1988-09-01
