WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1987,50,280.9438317538849,0.8154285714285715,1.6092270155124393,0.005759240102090614,40.0,6.0,4.0,3.0,65.0,118.0,0.4200864713119728,162.94383175388492,162.94383175388492,,162.94383175388492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,212.9438317538849,990.0,964.8237753270156,25.176224672984436,0.11068600057981923,0.009600225699080171,989.8797137737212,0.1624741728677446,0.01,0.01,0.01,24.89346427383782,25.045938446705566,25.045938446705566,25.045938446705566,,0.9432895853103461,0.0,0.0,0.0,37.52409689682592,0.0,0.0,0.0,0.8069698257381918,0.0,0.0,0.0,0.9712198646125926,0.96,0.96,0.96,36.44516536176087,0.0,0.0,0.0,36.44516536176087,0.12970482964054872,6.212749785650229e-05,287.1870699602335,275.9224808516464,0.4276563462164736,0.410882008080445,24.92252756344997,24.857328770934053,964.848748279841,964.8036899234066,37.96600753989891,35.25853919743934,6122.787780775826,7,0.2024731408986715,1988-09-08
1987,51,269.7680193784937,0.838,1.6881848077246997,0.006294293656718115,40.0,6.0,4.0,3.0,65.0,118.0,0.43754256492401394,151.76801937849368,151.76801937849368,,151.76801937849368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,201.76801937849368,990.0,964.779072077514,25.220927922486,0.10674159585822533,0.008650281647171914,989.8846081224947,0.14738682616096646,0.01,0.01,0.01,24.95814921881968,25.09553604498065,25.09553604498065,25.09553604498065,,0.9396359298358027,0.0,0.0,0.0,34.90589298662444,0.0,0.0,0.0,0.7506643653037512,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.85871619702569,0.0,0.0,0.0,33.85871619702569,0.12548015462354783,6.196966055474838e-05,275.9224808516464,264.1051871975735,0.4467916789219509,0.4276563462164736,24.99092533889951,24.92252756344997,964.8036899234066,964.7564207487904,35.25853919743934,32.56596219715903,5688.264321100317,7,0.188103978872365,1988-09-15
1987,52,254.70624208784514,0.8674285714285714,2.043715310248903,0.008028596682676857,40.0,6.0,4.0,3.0,65.0,118.0,0.4634229640079487,136.70624208784517,136.70624208784517,,136.70624208784517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,186.70624208784514,990.0,964.718652836945,25.28134716305502,0.10142577717854481,0.007370030577466785,989.891204192244,0.12705342681859091,0.01,0.01,0.01,25.04549792848042,25.16255135529901,25.16255135529901,25.16255135529901,,0.9336249034984211,0.0,0.0,0.0,31.350327697764527,0.0,0.0,0.0,0.6742005956508501,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.40981786683159,0.0,0.0,0.0,30.40981786683159,0.1193576109268101,6.17887080546347e-05,261.382924552137,249.7991800258312,0.4723794529181316,0.4514449450062029,25.074129180127297,25.00668161084857,964.7455316982084,964.698795080155,31.94021220029357,29.286290770867968,5108.849401627707,7,0.16894343259350883,1988-09-22
1987,53,249.7991800258312,0.875,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4723794529181316,131.7991800258312,131.7991800258312,,131.7991800258312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,181.7991800258312,990.0,964.698795080155,25.301204919844963,0.0996939163806142,0.0069529303021956,989.8933531533172,0.1204288930348721,0.01,0.01,0.01,25.074129180127297,25.18455807316217,25.18455807316217,25.18455807316217,,0.93156973121068,0.0,0.0,0.0,30.192052341101,0.0,0.0,0.0,0.6492914481957205,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.286290770867968,0.0,0.0,0.0,29.286290770867968,0.1172393390876604,6.172330334749548e-05,249.7991800258312,249.7991800258312,0.4723794529181316,0.4723794529181316,25.074129180127297,25.074129180127297,964.698795080155,964.698795080155,29.286290770867968,29.286290770867968,1405.7419570016625,2,0.16270161539371095,1988-09-29
1988,1,244.00951774773853,0.8827142857142858,1.4511266091981472,0.005972224781419086,37.0,5.0,3.0,2.0,50.0,97.0,0.39755908814939567,147.00951774773853,147.00951774773853,,147.00951774773853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,192.00951774773853,990.0,964.6640571064864,25.335942893513497,0.1032974745607905,0.008245809008557729,989.8884567164306,0.14096284895944697,0.01,0.01,0.01,25.083436760984647,25.21439960994409,25.21439960994409,25.21439960994409,,0.9377690763613674,0.0,0.0,0.0,33.913208389976866,0.0,0.0,0.0,0.7293163094618681,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.895812138277556,0.0,0.0,0.0,32.895812138277556,0.1348057346923189,6.21570760373737e-05,246.1954239432886,239.64129376144416,0.4047716421384398,0.3939959502348186,25.117456193748623,25.06641307147578,964.6771725436598,964.6378477625686,33.39508505462857,31.898579105244096,5526.49643923063,7,0.1827545118793198,1988-10-01
1988,2,231.95747129955296,0.9034285714285714,3.5193203402843665,0.0151533515017761,37.0,5.0,3.0,2.0,50.0,97.0,0.41849575805976685,134.95747129955296,134.95747129955296,,134.95747129955296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,179.95747129955296,990.0,964.5917448277972,25.40825517220266,0.09904391784708459,0.007221385060461958,989.8937346970924,0.12469258625439647,0.01,0.01,0.01,25.177297283040705,25.2919898692951,25.2919898692951,25.2919898692951,,0.9327125400019527,0.0,0.0,0.0,31.081949339133637,0.0,0.0,0.0,0.6684290180458846,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.149490858959627,0.0,0.0,0.0,30.149490858959627,0.12990484292097518,6.205294553793116e-05,243.27968621428656,222.2828362851385,0.4363809712935774,0.398718041400958,25.252642685753617,25.089120639572183,964.6596781172858,964.5336970177108,32.728950232937706,27.949879606394852,5065.114464305217,7,0.16749717143866458,1988-10-08
1988,3,213.52350048104952,0.9338571428571428,3.7166624479157155,0.01707841767657147,37.0,5.0,3.0,2.0,50.0,97.0,0.45456214675659107,116.52350048104952,116.52350048104952,,116.52350048104952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.52350048104952,990.0,964.4811410028863,25.51885899711369,0.09253797375929791,0.005654497540889157,989.9018075286998,0.09980672564941681,0.01,0.01,0.01,25.32085980016408,25.410666525813497,25.410666525813497,25.410666525813497,,0.9225313971242075,0.0,0.0,0.0,26.696732497851247,0.0,0.0,0.0,0.5741232795236827,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.895830522915706,0.0,0.0,0.0,25.895830522915706,0.12120886994002747,6.172549746596284e-05,222.2828362851385,209.2745177174335,0.4635060257597692,0.4363809712935774,25.353950590355996,25.252642685753617,964.5336970177108,964.4556471063046,27.949879606394852,24.89919050908488,4350.499527849838,7,0.14386572512730947,1988-10-15
1988,4,224.61357937168583,0.918,1.3072242667189025,0.005692752964426772,37.0,5.0,3.0,2.0,50.0,97.0,0.4319281333821493,127.61357937168587,127.61357937168587,,127.61357937168587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.61357937168583,990.0,964.5476814762302,25.45231852376987,0.09645202103115318,0.006597154246593242,989.8969508247221,0.11477833215177587,0.01,0.01,0.01,25.234491016340332,25.33926934849211,25.33926934849211,25.33926934849211,,0.9296548535342509,0.0,0.0,0.0,29.359963715886376,0.0,0.0,0.0,0.6313970691588467,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.479164804409784,0.0,0.0,0.0,28.479164804409784,0.12677430446084573,6.199029272553295e-05,231.4334061521708,222.2828362851385,0.4363809712935774,0.4191270465778009,25.252642685753617,25.181378666939832,964.588600436913,964.5336970177108,30.02881196255919,27.949879606394852,4784.499687140844,7,0.15821758224672103,1988-10-22
1988,5,241.87964063060716,0.8861428571428572,2.623681981951482,0.01083597510385437,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.3918891944602426,147.1653549163215,147.1653549163215,,147.1653549163215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,191.59392634489288,990.0,964.6512778437836,25.348722156216304,0.1031508000695335,0.008259055167887285,989.8885901447626,0.14117322913703395,0.01,0.01,0.01,25.09613907184186,25.227312300978895,25.227312300978895,25.227312300978895,,0.9376596564526329,0.0,0.0,0.0,33.963927730665915,0.0,0.0,0.0,0.7304070479713101,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.94500989874594,0.0,0.0,0.0,32.94500989874594,0.13613093554596029,6.218105034486981e-05,249.7991800258312,234.76788002600708,0.413174067888906,0.3722990603507308,25.155410010087557,25.03154845802024,964.698795080155,964.608607280156,35.140828386523715,30.787832490725968,5534.761662989317,7,0.18302783277081075,1988-10-29
1988,6,255.32029014770902,0.867,3.252241415398848,0.012766227505168743,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,94.85714285714286,0.37149762111684537,160.46314729056616,160.46314729056616,,160.46314729056616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,205.32029014770902,990.0,964.72116640632,25.278833593680083,0.1079953297824675,0.009389367519698072,989.8826153026978,0.15912524884226428,0.01,0.01,0.01,25.002323647535654,25.151448896377918,25.151448896377918,25.151448896377918,,0.942347172624796,0.0,0.0,0.0,37.07804473882397,0.0,0.0,0.0,0.7973773062112682,0.0,0.0,0.0,0.9709448805086062,0.96,0.96,0.96,36.00163643498746,0.0,0.0,0.0,36.00163643498746,0.1410102553897318,6.231922161343467e-05,258.7976520087449,249.7991800258312,0.4095864053527743,0.3593541103566793,25.03154845802024,24.979064180869724,964.735190608035,964.698795080155,37.285716744522965,34.15894852971939,6048.274921077893,7,0.2000090913054859,1988-11-05
1988,7,279.1580003818941,0.8198571428571428,4.532041820646319,0.016342002777607813,40.0,6.0,4.0,3.0,53.0,106.0,0.3801470893792418,173.15800038189414,173.15800038189414,,173.15800038189414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,223.15800038189414,990.0,964.8166320015278,25.183367998472413,0.11429101340277621,0.010468430032460943,989.8752405565648,0.17626330051555708,0.01,0.01,0.01,24.88234525452166,25.04860855503722,25.04860855503722,25.04860855503722,,0.9464199943956817,0.0,0.0,0.0,39.99222790410818,0.0,0.0,0.0,0.8600479119163049,0.0,0.0,0.0,0.9757331529762528,0.96,0.96,0.96,39.030072227095914,0.0,0.0,0.0,39.030072227095914,0.13969333022000524,6.259520885096852e-05,290.5219447532691,264.1051871975735,0.4013552369976847,0.3648605618760482,24.969470069650047,24.81657139947123,964.8620877790132,964.7564207487904,41.80951926067138,35.364873893095634,6557.052134152114,7,0.21683373459497732,1988-11-12
1988,8,312.97961848797064,0.7652857142857142,5.019835926074044,0.016136523758409557,40.0,6.0,4.0,3.0,53.0,106.0,0.3390399486708858,206.97961848797067,206.97961848797067,,206.97961848797067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,256.97961848797064,990.0,964.9650152051721,25.03498479482778,0.12622784345839028,0.013343267571477456,989.8604288889701,0.22192248495876038,0.01,0.01,0.01,24.673491198839155,24.885413683797914,24.885413683797914,24.885413683797914,,0.9557934791854128,0.0,0.0,0.0,47.867830254021165,0.0,0.0,0.0,1.0294157043875518,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.42400910238824,0.0,0.0,0.0,46.42400910238824,0.1483090479729005,6.234180931833772e-05,325.6607962357874,299.18021087320443,0.3543015084140169,0.325492049473628,24.76645794954491,24.58752935168035,965.028303981179,964.8967208434927,48.2,43.80647373509901,7799.233529201224,7,0.25791116167993466,1988-11-19
1988,9,340.7116588447838,0.7227142857142858,3.2832607621572834,0.009706597380062071,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.32117327589848826,231.28308741621237,231.28308741621237,,231.28308741621237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,282.42594455906953,990.0,965.103558294224,24.896441705776088,0.13520864144763203,0.015409062430378,989.8493822961219,0.25473216801188675,0.01,0.01,0.01,24.49109183388615,24.735824001898038,24.735824001898038,24.735824001898038,,0.958040376220585,0.0,0.0,0.0,53.217831735415835,0.0,0.0,0.0,1.144469499686362,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1414923008221894,5.7928237479825327e-05,344.6194637292325,331.6115672476363,0.3464522204511806,0.3075856449108869,24.54713592849554,24.458839224374305,965.1230973186462,965.0580578362382,48.2,48.2,8097.600000000001,7,0.26777777777777784,1988-11-26
1988,10,368.5521840983233,0.6901428571428572,10.004056139734237,0.026907837703714216,42.0,7.0,5.0,3.0,61.0,118.0,0.320869184311833,250.55218409832332,250.55218409832332,,250.55218409832332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,304.5521840983233,990.0,965.2427609204916,24.757239079508413,0.14301767788803596,0.019942152314954772,989.837040169797,0.2706458555097226,0.01,0.01,0.01,24.323633393795717,24.584279249305435,24.584279249305435,24.584279249305435,,0.9511627893299497,0.0,0.0,0.0,56.80760838747811,0.0,0.0,0.0,1.2216689975801742,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13106690410025718,5.369210693050945e-05,391.8169121240828,340.5953058875766,0.3464522204511806,0.301161068725464,24.5061983784591,24.18144533461802,965.3590845606204,965.102976529438,48.2,48.2,8097.600000000001,7,0.26777777777777784,1988-12-03
1988,11,383.9399586684954,0.6714285714285715,2.6866838202333514,0.0069893925850533995,38.57142857142857,5.285714285714286,4.142857142857143,3.0,55.0,106.0,0.27631642657140126,277.9399586684954,277.9399586684954,,176.69332835018707,101.24663031830836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.57142857142857,5.285714285714286,4.142857142857143,3.0,55.0,325.9399586684954,990.0,965.3196997933425,24.680300206657567,0.1505660871286263,0.030187660491529787,989.8192462523797,0.1756115223582877,0.09846866521543055,0.01,0.01,24.32393493667911,24.40107779382197,24.489546459037395,24.489546459037395,,0.9396362351710688,0.6691617181372437,0.0,0.0,39.64409895259684,22.64457560604983,0.0,0.0,0.8525612677977815,0.4869801205602114,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,35.73666690929691,21.965238337868332,0.0,0.0,57.701905247165236,0.15008667927610672,5.754897557712335e-05,391.8169121240828,373.01012538244936,0.3163452999540265,0.2654300944699005,24.38695944789489,24.25799418473977,965.3590845606204,965.2650506269122,62.4334265086926,48.2,9693.92008152376,7,0.3205661402620291,1988-12-10
1988,12,416.2729603839954,0.6337142857142857,7.283181320720449,0.017285364890665685,38.0,5.0,4.0,3.0,54.0,104.0,0.2501711888952069,312.2729603839954,312.2729603839954,,156.1364801919977,156.1364801919977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,359.2729603839954,990.0,965.4730959469655,24.526904053034418,0.1623303376512962,0.04639283730124577,989.7912768250474,0.1532842482591969,0.1532842482591969,0.01,0.01,24.164896629822664,24.164896629822664,24.308180878081856,24.308180878081856,,0.9424049301468864,0.9424049301468864,0.0,0.0,34.86879158529897,34.86879158529897,0.0,0.0,0.7498664857053542,0.7498664857053542,0.0,0.0,0.9701706973738986,0.9701706973738986,0.96,0.96,33.82917262291573,33.82917262291573,0.0,0.0,67.65834524583146,0.16246598650843347,6.018693491113885e-05,442.799181369126,398.1467533267305,0.2612102174161261,0.2348694495740352,24.27444687051847,24.00560875874711,965.592596316161,965.3907337666336,73.33612969941795,63.79468593464038,11366.602001299685,7,0.3758796958101748,1988-12-17
1988,13,465.8646674546405,0.5784285714285715,4.9356150782209385,0.010639798172054227,38.0,5.0,4.0,3.0,54.0,104.0,0.2233019611864408,361.8646674546405,361.8646674546405,,180.93233372732024,180.93233372732024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,408.8646674546405,990.0,965.6963910035458,24.30360899645414,0.17983278974983144,0.06980012303859029,989.7503670872117,0.18675865053188234,0.18675865053188234,0.01,0.01,23.86721743313387,23.86721743313387,24.04397608366575,24.04397608366575,,0.9500091828044033,0.9500091828044033,0.0,0.0,40.232377875769636,40.232377875769636,0.0,0.0,0.8652124274359061,0.8652124274359061,0.0,0.0,0.9765212427435905,0.9765212427435905,0.96,0.96,39.28922609052514,39.28922609052514,0.0,0.0,78.57845218105027,0.16865631268630907,6.031785713794735e-05,477.3484869166725,455.65515596238953,0.2282427810574019,0.2178701783926563,23.92847379790494,23.79831530843725,965.748068191125,965.6504482018308,81.18528461181523,76.26207434535088,13201.179966416446,7,0.4365469565613904,1988-12-24
1988,14,498.1263408740767,0.551,4.967047582434377,0.00996507607461807,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.23627429233316252,380.412055159791,380.412055159791,,190.20602757989545,190.20602757989545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,430.8406265883624,990.0,965.8415685339332,24.15843146606671,0.18758878757239902,0.07855449003542127,989.7338567223921,0.19927813723285887,0.19927813723285887,0.01,0.01,23.693010051226047,23.693010051226047,23.882288188458904,23.882288188458904,,0.9524511729201762,0.9524511729201762,0.0,0.0,42.09387362086823,42.09387362086823,0.0,0.0,0.9052445939971662,0.9052445939971662,0.0,0.0,0.9794760286469886,0.9794760286469886,0.96,0.96,41.23043133969494,41.23043133969494,0.0,0.0,82.46086267938988,0.1655533352446132,6.021325337246847e-05,512.1178199937132,486.0250263913084,0.2452264503671345,0.2139807506872445,23.748932483725337,23.612288880448105,965.9045301899716,965.7871126187608,84.88789463489769,80.00637782468822,13853.4249301375,7,0.4581159037743882,1988-12-31
1988,15,524.5161763722814,0.5347142857142858,4.270132936652707,0.008029703150778372,41.0,6.0,4.0,3.0,66.0,120.0,0.2288457929343092,404.5161763722814,404.5161763722814,,202.25808818614067,202.25808818614067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,455.5161763722814,990.0,965.9603227936752,24.039677206324768,0.1962975546951527,0.08993163524771676,989.7137708100572,0.21554841905128994,0.21554841905128994,0.01,0.01,23.53789959733061,23.53789959733061,23.7434480163819,23.7434480163819,,0.9551426929918032,0.9551426929918032,0.0,0.0,44.59288677064084,44.59288677064084,0.0,0.0,0.9589868122718458,0.9589868122718458,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,43.70102903522802,43.70102903522802,0.0,0.0,87.40205807045604,0.16662418475723648,6.0020212841405495e-05,542.0087505502821,512.1178199937132,0.2343210786952759,0.2213986395573287,23.612288880448105,23.43294535878094,966.0390393774762,965.9045301899716,90.8958762552338,84.88789463489769,14683.545755836612,7,0.4855669892803113,1989-01-07
1988,16,596.8522203036764,0.4858571428571429,13.559576830251379,0.022757268047795882,41.0,6.0,4.0,3.0,66.0,120.0,0.20151173320671859,476.8522203036764,476.8522203036764,,238.4261101518382,238.4261101518382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,527.8522203036764,990.0,966.2803805217883,23.719619478211648,0.22733957460737705,0.1246548223953005,989.6480056029974,0.2623758215209174,0.2623758215209174,0.01,0.01,23.10524925968807,23.10524925968807,23.357625081208983,23.357625081208983,,0.9558362490677116,0.9558362490677116,0.0,0.0,51.613458828776494,51.613458828776494,0.0,0.0,1.1099668565328276,1.1099668565328276,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.93396579805894,47.93396579805894,0.0,0.0,95.86793159611788,0.16091544801818464,5.601315170349449e-05,636.9257883620418,550.9983234585969,0.217786506584565,0.1884049950443983,23.379008541370425,22.87672256626601,966.4477031534482,966.0794924555636,96.4,92.67552117282516,16105.812508147807,7,0.5325996199784327,1989-01-14
1988,17,656.4995759985038,0.4572857142857143,9.547066937514403,0.014525662414453485,41.0,6.0,4.0,3.0,66.0,120.0,0.1828673749747429,536.4995759985037,536.4995759985037,,254.86148173324636,254.86148173324636,26.77661253201099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,587.4995759985038,990.0,966.525998303994,23.474001696006003,0.2603914444176022,0.15938171676700047,989.5802268388154,0.26793414120392917,0.26793414120392917,0.036505569775357696,0.01,22.786294393617478,22.786294393617478,23.01772296504605,23.044228534821407,,0.950175275181004,0.950175275181004,0.1359408335433892,0.0,54.11530409209268,54.11530409209268,5.67830060325568,0.0,1.1637699804751114,1.1637699804751114,0.12211399146786409,0.0,0.9793542562896436,0.9793542562896436,0.9622113991467864,0.96,46.85335321717582,46.85335321717582,5.5390675028901075,0.0,99.24577393724176,0.15107425808796598,5.13503625085497e-05,682.3088631722309,636.9257883620418,0.1884049950443983,0.1758734298746888,22.87672256626601,22.720259412883,966.6292354526888,966.4477031534482,116.32041756069226,96.4,16673.290021456618,7,0.5513654107624543,1989-01-21
1988,18,755.2974968670353,0.4147142857142857,19.566439651859532,0.025672617007553442,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.16859675626062773,628.0117825813211,628.0117825813211,,209.33726086044038,209.33726086044038,209.33726086044038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,680.7260682956068,990.0,966.9211899874681,23.078810012531903,0.31337114192651716,0.22051187076432247,989.4661169873091,0.22510530216159447,0.22510530216159447,0.22510530216159447,0.01,22.319821697679455,22.319821697679455,22.319821697679455,22.534926999841048,,0.9550329485827851,0.9550329485827851,0.9550329485827851,0.0,43.73158979475797,43.73158979475797,43.73158979475797,0.0,0.9404642966614619,0.9404642966614619,0.9404642966614619,0.0,0.979214859151131,0.979214859151131,0.979214859151131,0.96,42.825380710026124,42.825380710026124,42.825380710026124,0.0,128.47614213007836,0.1701845365358712,5.6860313544971285e-05,819.2739407352476,684.6893499137433,0.175783816725606,0.1596454618793843,22.71000849181141,21.971115230347653,967.177095762941,966.6387573996548,137.87556978507985,116.80415856118154,21583.991877853165,7,0.713756345167102,1989-01-28
1988,19,862.2079127533731,0.37400000000000005,12.892250516779816,0.014785701240592327,43.0,7.0,5.0,4.0,78.0,137.0,0.159162264779578,725.2079127533731,725.2079127533731,,241.73597091779098,241.73597091779098,241.73597091779098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,780.2079127533731,990.0,967.3488316510136,22.65116834898655,0.3751154433470033,0.28441788664718076,989.3404666700059,0.2663465521388408,0.2663465521388408,0.2663465521388408,0.01,21.72528846685356,21.72528846685356,21.72528846685356,21.981635018992396,,0.9567303675637732,0.9567303675637732,0.9567303675637732,0.0,49.25303226601791,49.25303226601791,49.25303226601791,0.0,1.059204994968127,1.059204994968127,1.059204994968127,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.3903494988158,47.3903494988158,47.3903494988158,0.0,142.1710484964474,0.16503846919029155,5.4534190834063975e-05,906.4211780013768,817.7246825595828,0.1675380515250835,0.1511438648223992,21.97992476185547,21.473264607295818,967.5256847120056,967.1708987302384,144.60000000000002,137.61932457943124,23884.736147403164,7,0.7898391583135967,1989-02-04
1988,20,1135.941275418863,0.29728571428571426,103.59722881171248,0.08522439463613984,43.0,7.0,5.0,4.0,78.0,137.0,0.12301469352262684,998.941275418863,971.1133677819665,,262.19346299032304,262.19346299032304,262.19346299032304,184.53297881099743,27.827907636896402,8.142857142857144,1.4218638938560206,1.0156170670400146,0.8124936536320116,16.43507587951121,51.142857142857146,8.42186389385602,6.015617067040014,4.8124936536320115,94.43507587951122,1036.6937058857197,990.0,968.3166227147597,21.683377285240244,0.6387940343431324,0.4821761401475591,988.8790298255093,0.2740670176973608,0.2740670176973608,0.2740670176973608,0.1969241605545036,20.28834009305216,20.28834009305216,20.28834009305216,20.365482950195013,,0.9547213480900228,0.9547213480900228,0.9547213480900228,0.6816505693923336,49.75442558906787,49.75442558906787,49.75442558906787,34.30450017124898,1.0699876470767287,1.0699876470767287,1.0699876470767287,0.7377311864784727,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9742857142857143,47.04326864694366,47.04326864694366,47.04326864694366,33.27184007551509,174.4016460163461,0.15433254387044362,4.9962380782687296e-05,1431.7953534582748,952.4350838829192,0.1438418243073048,0.0956840652325754,21.22483490433055,18.917551806023056,969.2642619111728,967.7097403355316,192.8,144.60000000000002,29299.476530746142,7,0.9688980334241449,1989-02-11
1988,21,1573.96952449832,0.225,113.77966240697252,0.06811673538487831,46.42857142857143,7.571428571428571,6.142857142857143,4.571428571428571,86.57142857142857,151.28571428571428,0.09782411938957034,1422.6838102126057,1100.0,,275.0,275.0,275.0,275.0,322.68381021260575,38.18890897687946,7.18689880354516,10.303628747538978,9.911328635924693,257.09304504871744,84.61748040545089,14.758327374973732,16.446485890396122,14.482757207353265,343.66447362014605,1215.8222936708207,990.0,969.722067749216,20.277932250784016,0.8774761696555927,0.648,988.4745238303443,0.28,0.28,0.28,0.28,18.472456081128424,18.472456081128424,18.472456081128424,18.472456081128424,,0.9516075619899429,0.9516075619899429,0.9516075619899429,0.9516075619899429,47.413369590565836,47.413369590565836,47.413369590565836,47.413369590565836,1.0196423567863622,1.0196423567863622,1.0196423567863622,1.0196423567863622,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.17273918852423,46.17273918852423,46.17273918852423,46.17273918852423,184.6909567540969,0.12182722267976771,4.663913049345882e-05,2028.446564081993,1246.0803627849048,0.109944754842147,0.0798640707961246,19.61418551520987,16.97704646728377,971.168664120198,968.6733954258954,192.8,170.13606645591824,31028.080734688283,7,1.026060870856094,1989-02-18
1988,22,2330.1321493629134,0.1412857142857143,73.50397839965275,0.03172518176652079,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.08316348770404858,2135.1321493629134,1100.0,,275.0,275.0,275.0,275.0,1035.1321493629132,46.714285714285715,8.714285714285714,15.85714285714286,43.245642193596986,920.6007928836018,100.0,18.0,25.0,51.674213622168416,1035.4579357407447,1243.0,990.0,971.8968707053589,18.103129294641253,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.24883988212297,16.24883988212297,16.24883988212297,16.24883988212297,,0.9457028444057409,0.9457028444057409,0.9457028444057409,0.9457028444057409,41.44357929397088,41.44357929397088,41.44357929397088,41.44357929397088,0.8912597697628145,0.8912597697628145,0.8912597697628145,0.8912597697628145,0.9787672834021366,0.9787672834021366,0.9787672834021366,0.9787672834021366,40.564736472319495,40.564736472319495,40.564736472319495,40.564736472319495,162.25894588927798,0.06992984589597431,4.0974481285171206e-05,2542.9744128795624,2139.216866369918,0.1002166940091132,0.0701182519069184,16.70966987555434,15.73508269432418,972.4106278931577,971.4360407119274,167.3148425282068,156.40817962090895,27259.502909398696,7,0.9014385882737664,1989-02-25
1988,23,2856.2068859472106,0.0972857142857143,82.79588056907453,0.02887420931226054,59.0,11.0,12.0,13.0,144.0,239.0,0.08400437772414167,2617.2068859472106,1100.0,,275.0,275.0,275.0,275.0,1517.2068859472108,41.0,7.000000000000002,12.999999999999998,67.0,1389.2068859472108,100.0,18.0,25.0,80.0,1533.2068859472108,1243.0,990.0,973.1667062764243,16.83329372357569,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.979004311057409,14.979004311057409,14.979004311057409,14.979004311057409,,0.9405212343255137,0.9405212343255137,0.9405212343255137,0.9405212343255137,37.99723450869634,37.99723450869634,37.99723450869634,37.99723450869634,0.8171448281440074,0.8171448281440074,0.8171448281440074,0.8171448281440074,0.9721619035356955,0.9721619035356955,0.9721619035356955,0.9721619035356955,36.94174003938445,36.94174003938445,36.94174003938445,36.94174003938445,147.76696015753782,0.052044563786608725,3.7314888928671166e-05,3122.545576863084,2591.896796157977,0.0922104616025895,0.0765401157859479,15.616994182962433,14.336117815743224,973.8095927717384,972.5287164045192,155.04712748538154,140.5665593399153,24824.849306466353,7,0.8209275564307656,1989-03-04
1988,24,3323.213416665542,0.06757142857142857,37.04200137576514,0.011092840456292113,59.0,11.0,12.0,13.0,144.0,239.0,0.07196661597339886,3084.213416665542,1100.0,,275.0,275.0,275.0,275.0,1984.213416665542,40.999999999999986,7.0,13.0,67.0,1856.213416665542,100.0,18.0,25.0,80.0,2000.213416665542,1243.0,990.0,974.2442799273974,15.755720072602587,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.901430660084305,13.901430660084305,13.901430660084305,13.901430660084305,,0.9344085839605059,0.9344085839605059,0.9344085839605059,0.9344085839605059,35.0327592875207,35.0327592875207,35.0327592875207,35.0327592875207,0.7533926728499074,0.7533926728499074,0.7533926728499074,0.7533926728499074,0.97,0.97,0.97,0.97,33.981776508895074,33.981776508895074,33.981776508895074,33.981776508895074,135.9271060355803,0.04094526606186272,3.432502677666169e-05,3381.83958649344,3122.545576863084,0.0765401157859479,0.0706715957062334,14.336117815743224,13.775621939912272,974.3700886475694,973.8095927717384,140.5665593399153,134.58608861153635,22835.75381397749,7,0.7551505890865573,1989-03-11
1988,25,3434.0158000280676,0.061285714285714284,47.8807064506092,0.014029894080125158,59.0,11.0,12.0,13.0,144.0,239.0,0.06961377642806017,3195.0158000280676,1100.0,,275.0,275.0,275.0,275.0,2095.015800028067,41.00000000000002,7.0,13.0,66.99999999999999,1967.0158000280674,100.0,18.0,25.0,80.0,2111.015800028067,1243.0,990.0,974.4806525286309,15.51934747136912,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.665058058850837,13.665058058850837,13.665058058850837,13.665058058850837,,0.932990348353105,0.932990348353105,0.932990348353105,0.932990348353105,34.384481122262706,34.384481122262706,34.384481122262706,34.384481122262706,0.7394512069303809,0.7394512069303809,0.7394512069303809,0.7394512069303809,0.97,0.97,0.97,0.97,33.35294668859483,33.35294668859483,33.35294668859483,33.35294668859483,133.4117867543793,0.03886415271701451,3.368984513999478e-05,3488.168641405712,3332.217132164571,0.0717240175296584,0.0685173294556321,13.880774283609158,13.550305609264884,974.5954049782168,974.2649363038726,135.70505415380822,132.1930879527395,22413.180174735724,7,0.741176593079885,1989-03-18
1988,26,3161.6171459774464,0.07528571428571429,41.7826006857297,0.013060765292962713,59.0,11.0,12.0,13.0,144.0,239.0,0.07560312452485911,2922.6171459774464,1100.0,,275.0,275.0,275.0,275.0,1822.6171459774466,41.000000000000014,7.0,13.0,67.0,1694.6171459774466,100.0,18.0,25.0,80.0,1838.6171459774464,1243.0,990.0,973.8995748999031,16.100425100096913,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.246135687578631,14.246135687578631,14.246135687578631,14.246135687578631,,0.9364768141254718,0.9364768141254718,0.9364768141254718,0.9364768141254718,35.98045489319545,35.98045489319545,35.98045489319545,35.98045489319545,0.7737732235095797,0.7737732235095797,0.7737732235095797,0.7737732235095797,0.97,0.97,0.97,0.97,34.901041246399586,34.901041246399586,34.901041246399586,34.901041246399586,139.60416498559835,0.044163940848456894,3.5253577016565235e-05,3227.9047484993603,3112.6233083653137,0.0767841066272545,0.0740418378550699,14.36006811901379,14.10181719185218,974.0438933956297,973.785642468468,140.82298704999465,138.06178165552473,23453.499717580522,7,0.7755786943644353,1989-03-25
1988,27,3038.1279514941843,0.08371428571428573,19.652088810315686,0.0064646154819709995,54.0,13.0,14.0,19.0,117.0,217.0,0.0714264326092551,2821.1279514941843,1100.0,,275.0,275.0,275.0,275.0,1721.1279514941841,46.0,5.0,11.0,61.0,1598.1279514941841,100.0,18.0,25.0,80.0,1715.1279514941841,1243.0,990.0,973.6058260898136,16.394173910186492,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.53988449766821,14.53988449766821,14.53988449766821,14.53988449766821,,0.9382393069860093,0.9382393069860093,0.9382393069860093,0.9382393069860093,36.79138172615744,36.79138172615744,36.79138172615744,36.79138172615744,0.7912125102399449,0.7912125102399449,0.7912125102399449,0.7912125102399449,0.97,0.97,0.97,0.97,35.68764027437271,35.68764027437271,35.68764027437271,35.68764027437271,142.75056109749084,0.04698724308906521,3.604812148926537e-05,3049.547329305057,3020.841272673107,0.0718342939640715,0.0711581020286872,14.581610963788052,14.512320482262654,973.6333901052192,973.5640996236936,143.19838524950944,142.45478540256434,23982.094264378462,7,0.793058672763838,1989-04-01
1988,28,3106.5435107737217,0.07942857142857142,38.493259644998815,0.012121799913747499,54.0,13.0,14.0,19.0,117.0,217.0,0.06991202113357599,2889.5435107737217,1100.0,,275.0,275.0,275.0,275.0,1789.5435107737217,46.0,5.000000000000002,11.0,61.0,1666.5435107737217,100.0,18.0,25.0,80.0,1783.5435107737217,1243.0,990.0,973.7648825977096,16.23511740229037,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.380827989772088,14.380827989772088,14.380827989772088,14.380827989772088,,0.9372849679386326,0.9372849679386326,0.9372849679386326,0.9372849679386326,36.352603652351924,36.352603652351924,36.352603652351924,36.352603652351924,0.7817764226312242,0.7817764226312242,0.7817764226312242,0.7817764226312242,0.97,0.97,0.97,0.97,35.262025542781366,35.262025542781366,35.262025542781366,35.262025542781366,141.04810217112546,0.04546317903207997,3.561820761897108e-05,3278.6645629042023,3020.841272673107,0.0718342939640715,0.0661854837043116,14.581610963788052,13.994254727994276,974.1514558594874,973.5640996236936,143.19838524950944,136.91419986483592,23696.081164749077,7,0.7836005676173636,1989-04-08
1988,29,3422.792323057251,0.062,27.365849984273478,0.008053687326966515,56.285714285714285,13.142857142857142,14.571428571428571,19.857142857142858,124.28571428571429,228.14285714285714,0.06662049147712526,3194.6494659143937,1100.0,,275.0,275.0,275.0,275.0,2094.649465914394,43.71428571428571,4.857142857142861,10.428571428571429,60.142857142857146,1975.5066087715365,100.0,18.0,25.0,80.0,2099.792323057251,1243.0,990.0,974.4568694464784,15.54313055352158,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.688841141003298,13.688841141003298,13.688841141003298,13.688841141003298,,0.9331330468460198,0.9331330468460198,0.9331330468460198,0.9331330468460198,34.44954405134623,34.44954405134623,34.44954405134623,34.44954405134623,0.7408504097063705,0.7408504097063705,0.7408504097063705,0.7408504097063705,0.97,0.97,0.97,0.97,33.41605772980584,33.41605772980584,33.41605772980584,33.41605772980584,133.66423091922337,0.03906188177055259,3.375359366647055e-05,3470.2255127941166,3332.217132164571,0.0850088845558844,0.0628575861272865,13.880774283609158,13.58832795322755,974.5573826342542,974.2649363038726,135.70505415380822,132.596461965081,22455.59079442953,7,0.7425790606623521,1989-04-15
1988,30,3580.3540001570864,0.05285714285714286,38.6204282302676,0.010660946377996385,70.0,14.0,18.0,25.0,168.0,295.0,0.08244670329864637,3285.3540001570864,1100.0,,275.0,275.0,275.0,275.0,2185.3540001570864,30.0,4.0,7.0,55.0,2089.3540001570864,100.0,18.0,25.0,80.0,2257.3540001570864,1243.0,990.0,974.7907501431899,15.209249856810045,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.354960444291763,13.354960444291763,13.354960444291763,13.354960444291763,,0.9311297626657506,0.9311297626657506,0.9311297626657506,0.9311297626657506,33.53759983481059,33.53759983481059,33.53759983481059,33.53759983481059,0.7212387061249589,0.7212387061249589,0.7212387061249589,0.7212387061249589,0.97,0.97,0.97,0.97,32.53147183976627,32.53147183976627,32.53147183976627,32.53147183976627,130.12588735906508,0.03638194198192917,3.286007256542048e-05,3734.2590342319786,3467.070774707111,0.0850862353754289,0.0789982690798182,13.595012993459564,13.02882834827594,975.1168822392058,974.5506975940222,132.6674014362261,126.67912322671783,21861.149076322934,7,0.7229215964392505,1989-04-22
1988,31,3799.367094469256,0.04542857142857143,16.563800366136096,0.0043668281466142855,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.08253489359686686,3485.795665897827,1100.0,,275.0,275.0,275.0,275.0,2385.795665897827,33.57142857142856,4.0,7.714285714285714,56.42857142857143,2284.0813801835416,100.0,18.0,25.0,80.0,2476.367094469256,1243.0,990.0,975.2548493192324,14.745150680767567,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.890861268249285,12.890861268249285,12.890861268249285,12.890861268249285,,0.9280177514142436,0.9280177514142436,0.9280177514142436,0.9280177514142436,32.263380919082294,32.263380919082294,32.263380919082294,32.263380919082294,0.6938361487974687,0.6938361487974687,0.6938361487974687,0.6938361487974687,0.97,0.97,0.97,0.97,31.295479491509827,31.295479491509827,31.295479491509827,31.295479491509827,125.18191796603928,0.03294879947579109,3.161159544596952e-05,3811.676948218156,3773.148259641381,0.0850748441118795,0.0773937571330392,12.946420227765516,12.864776101971843,975.28093448551,975.1992903597162,125.78910987294245,124.89692745783655,21030.562218294603,7,0.6954550998113295,1989-04-29
1988,32,3659.115070167773,0.049571428571428565,34.714794758802135,0.009577113803569171,66.71428571428571,14.0,17.285714285714285,23.285714285714285,205.14285714285714,326.42857142857144,0.08929573876337431,3332.6864987392014,1100.0,,275.0,275.0,275.0,275.0,2232.6864987392014,33.28571428571427,4.0,7.714285714285718,56.714285714285715,2130.972213024916,100.0,18.0,25.0,80.0,2336.115070167773,1243.0,990.0,974.9576486010698,15.042351398930252,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.18806198641197,13.18806198641197,13.18806198641197,13.18806198641197,,0.9301283719184719,0.9301283719184719,0.9301283719184719,0.9301283719184719,33.08271841683342,33.08271841683342,33.08271841683342,33.08271841683342,0.7114563100394283,0.7114563100394283,0.7114563100394283,0.7114563100394283,0.97,0.97,0.97,0.97,32.09023686432842,32.09023686432842,32.09023686432842,32.09023686432842,128.36094745731364,0.03510671206837333,3.2414380671038804e-05,3734.2590342319786,3530.1446963297662,0.0963133325252906,0.0859608283885479,13.46135635002108,13.02882834827594,975.1168822392058,974.6843542374606,131.2501461328874,126.67912322671783,21564.639172828694,7,0.7131163747628536,1989-05-06
1988,33,3376.7217790137524,0.0642857142857143,49.1866694843962,0.014803316898934172,71.0,14.0,18.0,24.0,213.0,340.0,0.10078419681705501,3036.7217790137524,1100.0,,275.0,275.0,275.0,275.0,1936.7217790137527,29.0,4.0,7.0,56.0,1840.7217790137527,100.0,18.0,25.0,80.0,2053.7217790137524,1243.0,990.0,974.3592437698147,15.640756230185161,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.786466817666879,13.786466817666879,13.786466817666879,13.786466817666879,,0.9337188009060012,0.9337188009060012,0.9337188009060012,0.9337188009060012,34.71762522639925,34.71762522639925,34.71762522639925,34.71762522639925,0.7466155962666505,0.7466155962666505,0.7466155962666505,0.7466155962666505,0.97,0.97,0.97,0.97,33.67609646960727,33.67609646960727,33.67609646960727,33.67609646960727,134.7043858784291,0.039950872882875514,3.401625906020937e-05,3488.168641405712,3185.838009938993,0.1067223126032421,0.0974723515268407,14.190958614039548,13.550305609264884,974.5954049782168,973.9547519734422,139.0139306159312,132.1930879527395,22630.336827576088,7,0.748357699324606,1989-05-13
1988,34,2998.948760878018,0.0867142857142857,49.36098234921,0.016556342794057773,71.0,14.0,18.0,24.0,213.0,340.0,0.11349908944211096,2658.948760878018,1100.0,,275.0,275.0,275.0,275.0,1558.9487608780182,29.0,4.000000000000001,7.0,56.0,1462.9487608780182,100.0,18.0,25.0,80.0,1675.9487608780182,1243.0,990.0,973.5112556297055,16.488744370294462,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.634454957776182,14.634454957776182,14.634454957776182,14.634454957776182,,0.938801765927028,0.938801765927028,0.938801765927028,0.938801765927028,37.053798302746365,37.053798302746365,37.053798302746365,37.053798302746365,0.7968558774784164,0.7968558774784164,0.7968558774784164,0.7968558774784164,0.970506531845064,0.970506531845064,0.970506531845064,0.970506531845064,35.961378884573826,35.961378884573826,35.961378884573826,35.961378884573826,143.8455155382953,0.048048551688818046,3.632462513593316e-05,3139.322872631896,2840.311133494523,0.1197051956704783,0.1083036099803764,15.01737336870187,14.29562089492194,973.8500896925598,973.1283372187798,148.18292497447888,140.13313651480587,24166.046610433612,7,0.7991417529905295,1989-05-20
1988,35,2637.1532581385395,0.11385714285714285,53.26680518637217,0.02032753666398653,69.85714285714286,13.714285714285714,17.142857142857142,22.0,203.85714285714286,326.57142857142856,0.12377579945086489,2310.581829567111,1100.0,,275.0,275.0,275.0,275.0,1210.5818295671108,30.142857142857142,4.2857142857142865,7.857142857142857,57.90567501327577,1110.3904402681208,100.0,18.0,25.0,79.90567501327577,1314.2475831252636,1243.0,990.0,972.6379561403345,17.362043859665587,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.507754447147304,15.507754447147304,15.507754447147304,15.507754447147304,,0.9430310177885891,0.9430310177885891,0.9430310177885891,0.9430310177885891,39.44155875800412,39.44155875800412,39.44155875800412,39.44155875800412,0.8482055646882606,0.8482055646882606,0.8482055646882606,0.8482055646882606,0.974820556468826,0.974820556468826,0.974820556468826,0.974820556468826,38.44947794180864,38.44947794180864,38.44947794180864,38.44947794180864,153.79791176723455,0.058460106188565196,3.883785650687741e-05,2782.206511497961,2467.4434971899177,0.1320106225269176,0.115219405478885,15.91739869771297,15.157625904555603,972.988084682926,972.2283118897687,158.5154845900088,149.7814817515398,25838.0491768954,7,0.854432843151303,1989-05-27
1988,36,2262.108521906229,0.14785714285714285,46.88951868857138,0.020612442039748186,67.0,13.0,15.0,17.0,181.0,293.0,0.1297137310889324,1969.1085219062286,1100.0,,275.0,275.0,275.0,275.0,869.1085219062287,32.99999999999999,5.0,10.0,50.426091714695865,770.6824301915328,100.0,18.0,25.0,67.42609171469586,951.6824301915328,1243.0,990.0,971.7326757425323,18.26732425746773,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.413034844949447,16.413034844949447,16.413034844949447,16.413034844949447,,0.9462391045348484,0.9462391045348484,0.9462391045348484,0.9462391045348484,41.885607364299126,41.885607364299126,41.885607364299126,41.885607364299126,0.9007657497698737,0.9007657497698737,0.9007657497698737,0.9007657497698737,0.9795219967747161,0.9795219967747161,0.9795219967747161,0.9795219967747161,41.02819587440862,41.02819587440862,41.02819587440862,41.02819587440862,164.11278349763447,0.07269275528689481,4.1442622095362244e-05,2395.739198274402,2139.216866369918,0.1369660106023742,0.1223004575001491,16.70966987555434,16.090478039922772,972.055232547559,971.4360407119274,167.3148425282068,160.5060167860122,27570.947627602593,7,0.9117376860979693,1989-06-03
1988,37,1954.099841125371,0.18085714285714286,48.218142207560014,0.0248543612918817,67.0,13.0,15.0,17.0,181.0,293.0,0.15031979855809333,1661.099841125371,1100.0,,275.0,275.0,275.0,275.0,561.0998411253711,33.0,5.0,10.000000000000002,32.555280884407196,480.5445602409638,100.0,18.0,25.0,49.555280884407196,661.5445602409638,1243.0,990.0,970.9344447571655,19.065555242834552,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.211265830316268,17.211265830316268,17.211265830316268,17.211265830316268,,0.9486957380885653,0.9486957380885653,0.9486957380885653,0.9486957380885653,44.03708172200292,44.03708172200292,44.03708172200292,44.03708172200292,0.9470340155269443,0.9470340155269443,0.9470340155269443,0.9470340155269443,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.15634008756285,43.15634008756285,43.15634008756285,43.15634008756285,172.6253603502514,0.08864378936819124,4.359226271470995e-05,2102.056335477332,1801.689870916998,0.1626251025382482,0.1393873204323356,17.686404850672915,16.799367708743347,971.3463428787384,970.4593057368088,177.67492170277532,168.26078368381846,29001.060538842237,7,0.9590297797236189,1989-06-10
1988,38,1617.1573349738253,0.21657142857142858,44.10951778876834,0.027242017432246628,67.0,13.0,15.0,17.0,181.0,293.0,0.1817263738792542,1324.1573349738253,1100.0,,275.0,275.0,275.0,275.0,224.15733497382536,31.245892452897397,4.91906494546224,8.651146520331928,13.005715681075191,166.3355153740586,98.2458924528974,17.919064945462242,23.651146520331928,30.005715681075195,347.33551537405856,1239.8161039186914,990.0,969.8631236976078,20.136876302392256,0.918042057249106,0.648,988.4339579427508,0.28,0.28,0.28,0.28,18.290834245143163,18.290834245143163,18.290834245143163,18.290834245143163,,0.9515644260359785,0.9515644260359785,0.9515644260359785,0.9515644260359785,46.940352540789895,46.940352540789895,46.940352540789895,46.940352540789895,1.0094699471137611,1.0094699471137611,1.0094699471137611,1.0094699471137611,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.0015454899741,46.0015454899741,46.0015454899741,46.0015454899741,184.0061819598964,0.11422966576422218,4.6466207565630406e-05,1745.9668486656192,1492.9232463956196,0.1962592522471553,0.1678153283516978,18.724372121988125,17.86643307640813,970.2792775110736,969.4617520268166,188.48317480367788,179.59397226512317,30913.038569262593,7,1.0222565664438688,1989-06-17
1988,39,1308.9278240961376,0.25757142857142856,42.5178447360513,0.032332665906541776,67.0,13.0,15.0,17.0,181.0,293.0,0.22489749567713788,1015.9278240961376,1007.3119831003359,,251.82799577508396,251.82799577508396,251.82799577508396,251.82799577508396,8.615840995801786,1.9701752447737868,0.3822728086874512,0.4410840100239822,0.4998952113605132,5.322413720956051,68.97017524477378,13.38227280868745,15.441084010023982,17.499895211360514,186.32241372095606,1105.1055151638209,990.0,968.872823712115,21.127176287885113,0.71062444403937,0.49734743344391497,988.7920281225167,0.2689356049714022,0.2689356049714022,0.2689356049714022,0.2689356049714022,19.650268805430418,19.650268805430418,19.650268805430418,19.650268805430418,,0.9537998129245658,0.9537998129245658,0.9537998129245658,0.9537998129245658,46.191791608562475,46.191791608562475,46.191791608562475,46.191791608562475,0.9933718625497304,0.9933718625497304,0.9933718625497304,0.9933718625497304,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.26795577639122,45.26795577639122,45.26795577639122,45.26795577639122,181.07182310556487,0.13851351846618518,5.003777098096073e-05,1446.688358904274,1195.2983332432605,0.2451270882349421,0.2025315253258269,20.2956313814463,18.89641709858537,969.3123777749216,968.5137947616216,192.0759498475338,167.9926384207388,30420.0662817349,7,1.0059545728086938,1989-06-24
1988,40,1107.6158506075944,0.2998571428571428,20.67847141449368,0.018619246868914915,58.0,11.0,11.0,11.0,136.0,227.0,0.20521635829678628,880.6158506075944,880.6158506075944,,229.95811781072962,229.95811781072962,229.95811781072962,190.74149717540558,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,960.6158506075944,990.0,968.2382212447667,21.76177875523329,0.5342708062202172,0.36521807169407566,989.1005111220858,0.24821530690108326,0.24821530690108326,0.24821530690108326,0.20964387832965467,20.614074570417934,20.614074570417934,20.614074570417934,20.652645998989364,,0.9547014012701279,0.9547014012701279,0.9547014012701279,0.818130071680835,44.389312177956064,44.389312177956064,44.389312177956064,36.72637968472594,0.9546088640420658,0.9546088640420658,0.9546088640420658,0.7898146168758267,0.9795986956912028,0.9795986956912028,0.9795986956912028,0.97674155283406,42.861100419666116,42.861100419666116,42.861100419666116,35.97538613395183,164.55868739295016,0.1484737387493535,5.1887317882991997e-05,1166.683447695578,1050.5490333418047,0.2160774916692,0.1945686299470248,20.841479984205165,20.3343693235279,968.423862264186,968.0588683905028,175.37175893144104,144.60000000000002,27645.85948201563,7,0.9142149299608343,1989-07-01
