WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1988,41,900.7002957348711,0.3615714285714286,33.260621540317416,0.036552869400738895,58.0,11.0,11.0,11.0,136.0,227.0,0.2531796051955783,673.7002957348711,673.7002957348711,,224.566765244957,224.566765244957,224.566765244957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,753.7002957348711,990.0,967.5028011829394,22.497198817060557,0.3598326509424505,0.25070381735020353,989.3894635317073,0.24486300758987325,0.24486300758987325,0.24486300758987325,0.01,21.641799341178007,21.641799341178007,21.641799341178007,21.876662348767876,,0.9555568477592506,0.9555568477592506,0.9555568477592506,0.0,45.4817558593913,45.4817558593913,45.4817558593913,0.0,0.9781022765460495,0.9781022765460495,0.9781022765460495,0.0,0.9796214821304027,0.9796214821304027,0.9796214821304027,0.96,44.39049717191183,44.39049717191183,44.39049717191183,0.0,133.1714915157355,0.14781903764431295,5.5004924526303534e-05,989.4775076349576,817.7246825595828,0.2775995452276932,0.2294140071385491,22.117483621756968,21.12787823830419,967.8579100305398,967.1708987302384,144.60000000000002,119.42073716077964,22372.810574643565,7,0.7398416195318639,1989-07-08
1988,42,710.8730906952885,0.43314285714285716,24.296528188762164,0.033903202473680415,58.0,11.0,11.0,11.0,136.0,227.0,0.3205474804998354,483.87309069528857,483.87309069528857,,228.78496445211013,228.78496445211013,26.303161791068323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,563.8730906952885,990.0,966.743492362781,23.256507637218892,0.24713491895806097,0.1297368304965286,989.6231282505454,0.24832057458808898,0.24832057458808898,0.03586641127508509,0.01,22.63131531317621,22.63131531317621,22.84376947648921,22.8696358877643,,0.9552095073115334,0.9552095073115334,0.13580995356076056,0.0,48.498754440542314,48.498754440542314,5.477393210616463,0.0,1.0429839664632756,1.0429839664632756,0.11779340237884864,0.0,0.9789221973807419,0.9789221973807419,0.9617793402378848,0.96,45.78313519558193,45.78313519558193,5.326520505160374,0.0,96.89279089632423,0.13634230105080009,5.579768553440539e-05,779.3663976124346,647.6489852382476,0.3504985033157962,0.2912622364723545,22.973193349706907,22.33559995971229,967.0174655904495,966.490595940953,111.85693060836786,88.79772391315885,16277.988870582472,7,0.5382932827573569,1989-07-15
1988,43,591.9982400278843,0.48842857142857143,13.061350134372349,0.022014243638087943,58.0,11.0,11.0,11.0,136.0,227.0,0.3842622529478425,364.99824002788426,364.99824002788426,,182.49912001394213,182.49912001394213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,444.99824002788426,990.0,966.2595123176424,23.74048768235759,0.19258544862102603,0.07127916929316136,989.7361353820859,0.1888738120188219,0.1888738120188219,0.01,0.01,23.28774925242455,23.28774925242455,23.46662306444337,23.46662306444337,,0.9502776501846627,0.9502776501846627,0.0,0.0,39.59723496337411,39.59723496337411,0.0,0.0,0.8515534400725616,0.8515534400725616,0.0,0.0,0.9748813359184904,0.9748813359184904,0.96,0.96,38.61482312309715,38.61482312309715,0.0,0.0,77.2296462461943,0.1302757033862394,5.8769105757009255e-05,630.1125986840717,556.2195342976412,0.408112239867018,0.360253072981031,23.49793925655208,23.069642266214693,966.4204503947362,966.1029879043392,85.35041123115005,69.57757450886172,12974.580569360645,7,0.4290535902566351,1989-07-22
1988,44,521.7976636414804,0.5361428571428571,9.553701426415557,0.018491866037502414,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.38724775526091554,319.36909221290904,319.36909221290904,,159.68454610645452,159.68454610645452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,394.2262350700519,990.0,965.9480894863866,24.051910513613375,0.1746664327772043,0.04974221152449304,989.7755913556983,0.15807413724371358,0.15807413724371358,0.01,0.01,23.669427732067955,23.669427732067955,23.817501869311663,23.817501869311663,,0.9439306311267658,0.9439306311267658,0.0,0.0,34.98991721004435,34.98991721004435,0.0,0.0,0.7524713378504161,0.7524713378504161,0.0,0.0,0.9700014824982874,0.9700014824982874,0.96,0.96,33.94027484983316,33.94027484983316,0.0,0.0,67.88054969966632,0.13025373480289182,5.903852506738301e-05,548.1781559247493,489.3436243127323,0.4262756914884268,0.3518035063934325,23.837869448905707,23.54618697215001,966.0668017016612,965.8020463094072,72.17813371719797,64.71254083182455,11403.93234954394,7,0.37711416499814615,1989-07-29
1988,45,465.3400166254915,0.5794285714285714,5.1815729135893935,0.011079279614537816,54.0,9.0,8.0,6.0,107.0,184.0,0.3955561237089106,281.3400166254915,281.3400166254915,,179.29342044703117,102.0465961784603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,352.3400166254915,990.0,965.6940300748147,24.30596992518531,0.15988348669167518,0.031792487847231946,989.808324025461,0.17669147626949286,0.09954861912663569,0.01,0.01,23.937602474376945,24.0147453315198,24.104293950646433,24.104293950646433,,0.9383333299659861,0.6699092141686958,0.0,0.0,39.48943839930233,22.48459194298769,0.0,0.0,0.8492352343935983,0.48353961167715465,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,35.58148275612663,21.81005418469806,0.0,0.0,57.391536940824686,0.12315964857954298,5.655554139410313e-05,479.5630976092969,453.0726139176065,0.4061159168482898,0.3836825663135281,24.018366463069157,23.885865165681903,965.7580339392418,965.6388267626292,63.15826238117434,48.2,9641.778206058549,7,0.3188418718934705,1989-08-05
1988,46,429.7705351005983,0.6177142857142857,4.683383425858755,0.010808619311227,54.0,9.0,8.0,6.0,107.0,184.0,0.42831905445476764,245.77053510059827,245.77053510059827,,245.77053510059827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,316.7705351005983,990.0,965.5339674079527,24.466032592047327,0.14732991305339876,0.017612112343795686,989.8350579746028,0.2709008612454185,0.01,0.01,0.01,24.030189705404727,24.291090566650144,24.291090566650144,24.291090566650144,,0.9523812916325785,0.0,0.0,0.0,55.14942692468592,0.0,0.0,0.0,1.1860091811760411,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11220096969956414,5.454800041765647e-05,445.541354005931,420.28892993659525,0.4377940671141593,0.4129807443139175,24.087391640419423,23.939720463519023,965.6049360930268,965.4913001847146,48.2,48.2,8097.600000000001,7,0.26777777777777784,1989-08-12
1988,47,394.72862876086225,0.6591428571428571,5.635998225341983,0.014201007506099714,54.0,9.0,8.0,6.0,107.0,184.0,0.4664552520910958,210.72862876086225,210.72862876086225,,210.72862876086225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,281.72862876086225,990.0,965.3724549466675,24.62754505333245,0.1349625370669482,0.013661933444673258,989.8513755294883,0.22698364882716401,0.01,0.01,0.01,24.251936933993687,24.46892058282085,24.46892058282085,24.46892058282085,,0.9562679481280372,0.0,0.0,0.0,47.923945251557555,0.0,0.0,0.0,1.0306224785281195,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.48375575354737,0.0,0.0,0.0,46.48375575354737,0.11774767658776973,6.132648898333534e-05,413.7323824701425,380.8369423592014,0.4831464060712186,0.4447319276810018,24.345044545997773,24.12861875866256,965.4617957211155,965.304184711796,48.2,43.93986790659272,7809.270966595959,7,0.25824308751970765,1989-08-19
1988,48,367.0418580116173,0.6922857142857143,3.720434048482535,0.010175219088099628,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.4829884838187482,189.61328658304583,189.61328658304583,,189.61328658304583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,258.8990008687601,990.0,965.2352092900582,24.764790709941913,0.12690525305291553,0.011867129359558857,989.8612276175875,0.19847793688711182,0.01,0.01,0.01,24.427540390642324,24.61601832752944,24.61601832752944,24.61601832752944,,0.9516113090606917,0.0,0.0,0.0,43.233544472381375,0.0,0.0,0.0,0.9297536445673414,0.0,0.0,0.0,0.9791394025679834,0.96,0.96,0.96,42.25223919466896,0.0,0.0,0.0,42.25223919466896,0.11520367915018613,6.189920355804418e-05,377.11676084070143,354.79390401982363,0.5106163793792917,0.3889582048520468,24.48411663747919,24.37029688155256,965.2855838042036,965.1739695200991,48.2,39.19256556371989,7098.376184704386,7,0.23473466219260536,1989-08-26
1988,49,344.19562759366846,0.7182857142857142,2.642486055665205,0.007681481294365028,46.0,7.0,6.0,4.0,75.0,138.0,0.4010203483677636,206.19562759366846,206.19562759366846,,206.19562759366846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,265.19562759366846,990.0,965.1209781379683,24.87902186203168,0.1291275279884823,0.01327662834546177,989.857595843666,0.2208640972514524,0.01,0.01,0.01,24.515753608446282,24.726617705697738,24.726617705697738,24.726617705697738,,0.9558628942694691,0.0,0.0,0.0,47.38637857245442,0.0,0.0,0.0,1.0190619047839662,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.43865100100533,0.0,0.0,0.0,46.43865100100533,0.13490099830614566,6.256083909366332e-05,351.833115992506,336.2965016301672,0.4103521723570044,0.3922314123578389,24.569372330658723,24.463910863976796,965.1591655799624,965.0814825081508,48.12235548173764,44.68691543502972,7801.693368168896,7,0.25799250556114073,1989-09-02
1988,50,325.1222122662526,0.749,3.1073982086999115,0.009604056929433972,46.0,7.0,6.0,4.0,75.0,138.0,0.4246133901055078,187.12221226625257,187.12221226625257,,187.12221226625257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.12221226625257,990.0,965.0256110613311,24.974388938668785,0.12239592793188393,0.011655388042631429,989.8659486840254,0.19511498655944098,0.01,0.01,0.01,24.64522263613482,24.83033762269426,24.83033762269426,24.83033762269426,,0.9509601337231562,0.0,0.0,0.0,43.009244903012295,0.0,0.0,0.0,0.9249299979142428,0.0,0.0,0.0,0.9795186669305228,0.96,0.96,0.96,42.129452958610784,0.0,0.0,0.0,42.129452958610784,0.12954226134501837,6.253779629580481e-05,333.1009578498461,314.5447141692678,0.4387293563793198,0.4142888116887586,24.717021963653423,24.59106346143274,965.0655047892492,964.9727235708464,43.96143719818323,39.63292086651699,7077.748097046611,7,0.23405251643672656,1989-09-09
1988,51,299.51896140128275,0.7861428571428571,3.908234887004905,0.013118069598423302,46.0,7.0,6.0,4.0,75.0,138.0,0.46103020206105844,161.5189614012827,161.5189614012827,,161.5189614012827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,220.5189614012827,990.0,964.9009328636557,25.099067136344292,0.11335958474598876,0.009479111719108984,989.8771613035349,0.16055059789173162,0.01,0.01,0.01,24.81567784198747,24.966228439879195,24.966228439879195,24.966228439879195,,0.9429731795767683,0.0,0.0,0.0,37.067936895443154,0.0,0.0,0.0,0.7971599332353366,0.0,0.0,0.0,0.9714048131748309,0.96,0.96,0.96,36.01106224178938,0.0,0.0,0.0,36.01106224178938,0.1201572215253692,6.192418373663525e-05,311.8968366246416,287.1870699602335,0.4805230263991645,0.4424539905355912,24.88991113693928,24.73499559503052,964.9594841831232,964.848748279841,38.97996148811713,33.16956350196734,6049.858456620616,7,0.2000614568988299,1989-09-16
1988,52,279.86414081926273,0.8171428571428573,1.9175189290517258,0.006885361217028528,46.0,7.0,6.0,4.0,75.0,138.0,0.4932221957937671,141.86414081926273,141.86414081926273,,141.86414081926273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,200.86414081926273,990.0,964.8194565632772,25.180543436722928,0.10642258224773098,0.0078084519696372855,989.8857689657826,0.1340165901060047,0.01,0.01,0.01,24.932295812399538,25.056312402505544,25.056312402505544,25.056312402505544,,0.9359263495700751,0.0,0.0,0.0,32.4659242748071,0.0,0.0,0.0,0.6981919198883249,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.49194654656289,0.0,0.0,0.0,31.49194654656289,0.1124961478763212,6.166105740460472e-05,287.1870699602335,273.7644374568714,0.504083003920991,0.4805230263991645,24.96760050765672,24.88991113693928,964.848748279841,964.7950577498276,33.16956350196734,30.096779224867586,5290.647019822565,7,0.17495525859201605,1989-09-23
1988,53,273.7644374568714,0.8280000000000001,0.0,0.0,46.0,7.0,6.0,4.0,75.0,138.0,0.504083003920991,135.7644374568714,135.7644374568714,,135.7644374568714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,194.7644374568714,990.0,964.7950577498276,25.204942250172508,0.1042697747651485,0.007289977183834,989.888440248051,0.1257819905667764,0.01,0.01,0.01,24.96760050765672,25.08338249822349,25.08338249822349,25.08338249822349,,0.9333547832786442,0.0,0.0,0.0,31.02760744831709,0.0,0.0,0.0,0.6672603752326257,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.096779224867586,0.0,0.0,0.0,30.096779224867586,0.1099367744928849,6.157883911247312e-05,273.7644374568714,273.7644374568714,0.504083003920991,0.504083003920991,24.96760050765672,24.96760050765672,964.7950577498276,964.7950577498276,30.096779224867586,30.096779224867586,722.3227013968219,1,0.1672043290270421,1989-09-30
1989,1,271.84016636751744,0.8331428571428571,0.5003130799729385,0.0018463078805747571,41.0,6.0,4.0,3.0,56.0,110.0,0.40465826827421647,161.84016636751744,161.84016636751744,,161.84016636751744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,212.84016636751744,990.0,964.7873606654701,25.21263933452995,0.11064941267327859,0.009506414141238928,989.8798441731855,0.16098422459614853,0.01,0.01,0.01,24.931499283119283,25.082483507715427,25.082483507715427,25.082483507715427,,0.9428896438360105,0.0,0.0,0.0,37.31080833730145,0.0,0.0,0.0,0.8023829749957301,0.0,0.0,0.0,0.9703451625372805,0.96,0.96,0.96,36.20451802932504,0.0,0.0,0.0,36.20451802932504,0.13318074034276048,6.214006196596254e-05,273.7644374568714,270.26224589706084,0.4070120842624,0.4018052929805,24.940632195857344,24.92036171296112,964.7950577498276,964.7810489835882,36.67451826604059,35.83284720889157,6082.359028926607,7,0.201136211274028,1989-10-01
1989,2,266.63030554483475,0.846,0.8795798142124747,0.003311520041113686,41.0,6.0,4.0,3.0,56.0,110.0,0.41259388100756383,156.63030554483475,156.63030554483475,,156.63030554483475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.63030554483475,990.0,964.7665212221793,25.233478777820633,0.10881063207785258,0.009063575971310899,989.8821257919509,0.1539509124855269,0.01,0.01,0.01,24.96165365728594,25.10560456977146,25.10560456977146,25.10560456977146,,0.9412497239290536,0.0,0.0,0.0,36.090619921588505,0.0,0.0,0.0,0.7761423639051291,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.00790132394085,0.0,0.0,0.0,35.00790132394085,0.13128879331693286,6.208489180354899e-05,270.26224589706084,264.1051871975735,0.4165007176391068,0.4070120842624,24.97626889674248,24.940632195857344,964.7810489835882,964.7564207487904,35.83284720889157,34.434439249798736,5881.327422422062,7,0.19448834068856025,1989-10-08
1989,3,269.1588938341973,0.8387142857142857,3.148680452004612,0.01179217961620187,41.0,6.0,4.0,3.0,56.0,110.0,0.40882521540662087,159.15889383419724,159.15889383419724,,159.15889383419724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.15889383419724,990.0,964.7766355753367,25.223364424663227,0.10970307800655343,0.009278505975906714,989.8810184160176,0.15736450667616625,0.01,0.01,0.01,24.94701833400461,25.094382840680773,25.094382840680773,25.094382840680773,,0.9420450556575842,0.0,0.0,0.0,36.68311017131828,0.0,0.0,0.0,0.7888840897057695,0.0,0.0,0.0,0.9703451625372805,0.96,0.96,0.96,35.595650808321366,0.0,0.0,0.0,35.595650808321366,0.13221330403352297,6.212293799868072e-05,273.7644374568714,261.382924552137,0.4208385080566299,0.4018052929805,24.99202519603425,24.92036171296112,964.7950577498276,964.7455316982084,36.67451826604059,33.81660613897076,5980.06933579799,7,0.1977536156017854,1989-10-15
1989,4,259.5363013068569,0.86,0.36932464905601947,0.0014270788246700857,41.0,6.0,4.0,3.0,56.0,110.0,0.42384135667389683,149.53630130685693,149.53630130685693,,149.53630130685693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,200.53630130685693,990.0,964.7381452052275,25.26185479477252,0.10630685890283344,0.008460585611082814,989.885232555486,0.14437400676425685,0.01,0.01,0.01,25.00271334349431,25.13708735025856,25.13708735025856,25.13708735025856,,0.9389214480652333,0.0,0.0,0.0,34.42724786638046,0.0,0.0,0.0,0.7403709218576443,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.39443043038905,0.0,0.0,0.0,33.39443043038905,0.12866757824610045,6.203321375331681e-05,261.382924552137,258.7976520087449,0.4250424961208035,0.4208385080566299,25.00698860247833,24.99202519603425,964.7455316982084,964.735190608035,33.81660613897076,33.22556014695637,5610.26431230536,7,0.1855246135021614,1989-10-22
1989,5,258.7976520087449,0.862,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.41621044425335824,151.08336629445915,151.08336629445915,,151.08336629445915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,201.51193772303057,990.0,964.735190608035,25.264809391964945,0.10665120174537958,0.008592086135029015,989.8847567121195,0.1464625444975199,0.01,0.01,0.01,25.003103559587004,25.13956610408452,25.13956610408452,25.13956610408452,,0.9394297880451303,0.0,0.0,0.0,34.80301539907904,0.0,0.0,0.0,0.7484519440662158,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.75892493710666,0.0,0.0,0.0,33.75892493710666,0.13044525201475135,6.206776936594408e-05,258.7976520087449,258.7976520087449,0.4250424961208035,0.4095864053527743,25.00698860247833,25.00018977741851,964.735190608035,964.735190608035,34.15894852971939,33.22556014695637,5671.4993894339195,7,0.1875495829839259,1989-10-29
1989,6,245.6081675635608,0.8802857142857142,3.229045397091247,0.013259878413973272,39.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,52.142857142857146,104.14285714285714,0.4243622466268077,141.4653104207037,141.4653104207037,,141.4653104207037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,52.142857142857146,190.6081675635608,990.0,964.6686217756622,25.33137822433787,0.1028029008177037,0.007774551385759785,989.8894225477967,0.13347816906794996,0.01,0.01,0.01,25.087322603066486,25.210800772134434,25.210800772134434,25.210800772134434,,0.9354298409308471,0.0,0.0,0.0,32.56035996579152,0.0,0.0,0.0,0.7002227949632586,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.58354916681777,0.0,0.0,0.0,31.58354916681777,0.12851309286319693,6.201111345017201e-05,258.7976520087449,236.1943342291061,0.4487829919628007,0.3937435684201931,25.158627610576332,25.00018977741851,964.735190608035,964.6171660053748,34.15894852971939,29.003118274486884,5306.036260025386,7,0.17546416203787651,1989-11-05
1989,7,239.69598888158825,0.8891428571428571,3.5563497726262647,0.01474395379764587,36.0,5.0,3.0,2.0,47.0,93.0,0.38803990593625975,146.69598888158825,146.69598888158825,,146.69598888158825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,190.69598888158825,990.0,964.6381759332896,25.36182406671045,0.10283388777067312,0.008219159054934958,989.8889469531744,0.14053958499014413,0.01,0.01,0.01,25.110231434894708,25.240771019884853,25.240771019884853,25.240771019884853,,0.9375815703632382,0.0,0.0,0.0,33.87031047723198,0.0,0.0,0.0,0.7283937737039137,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.854201162915025,0.0,0.0,0.0,32.854201162915025,0.13705472263135557,6.221101386544382e-05,243.27968621428656,236.1943342291061,0.3937435684201931,0.3822760603122588,25.137502084336266,25.082321842612224,964.6596781172858,964.6171660053748,33.67283329528473,32.0542739526536,5519.505795369723,7,0.18252333979397234,1989-11-12
1989,8,235.4640819882124,0.8968571428571429,0.6962019622052976,0.0029654906886247426,36.0,5.0,3.0,2.0,47.0,93.0,0.3949851142870169,142.46408198821237,142.46408198821237,,142.46408198821237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,186.4640819882124,990.0,964.6127844919292,25.387215508070685,0.10134031105276997,0.007859446968998042,989.8908002419784,0.13482651068408666,0.01,0.01,0.01,25.143189239364794,25.268015750048875,25.268015750048875,25.268015750048875,,0.9358051507502775,0.0,0.0,0.0,32.87387828469878,0.0,0.0,0.0,0.7069651244021244,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.887661936157823,0.0,0.0,0.0,31.887661936157823,0.13541993339521413,6.217467907203663e-05,239.64129376144416,234.76788002600708,0.39613596199658,0.3880800280296381,25.14861121312748,25.110657396788664,964.6378477625686,964.608607280156,32.841731214842824,31.72865038971032,5357.1272052745135,7,0.17715367742309898,1989-11-19
1989,9,238.15929210495034,0.8931428571428571,2.1686791337074363,0.0091290113615792,34.57142857142857,5.0,3.0,2.0,43.857142857142854,88.42857142857143,0.37188503375854304,149.73072067637892,149.73072067637892,,149.73072067637892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,3.0,2.0,43.857142857142854,192.30214924780748,990.0,964.6289557526297,25.371044247370264,0.10340076882636726,0.008477111257492172,989.8881221199161,0.14463647291311152,0.01,0.01,0.01,25.114529894373316,25.249166367286424,25.249166367286424,25.249166367286424,,0.9383492764582388,0.0,0.0,0.0,34.61090884623332,0.0,0.0,0.0,0.7443206203491037,0.0,0.0,0.0,0.9708427243364702,0.96,0.96,0.96,33.60508675112311,0.0,0.0,0.0,33.60508675112311,0.14096349826153126,6.232648512948326e-05,243.27968621428656,231.4334061521708,0.4018434570282008,0.3165081359574616,25.17457986997987,25.05547953406256,964.6596781172858,964.588600436913,37.52815593784594,30.968040241166012,5645.654574188683,7,0.1866949263951284,1989-11-26
1989,10,259.1890914153545,0.8562857142857142,12.643255120776335,0.046971428808006414,31.0,5.0,3.0,2.0,36.0,77.0,0.29799759187714614,182.1890914153545,182.1890914153545,,182.1890914153545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,221.1890914153545,990.0,964.7344675679295,25.265532432070472,0.1135960770567603,0.011236072770305085,989.8751678501729,0.18845527341072854,0.01,0.01,0.01,24.952245008832683,25.130700282243414,25.130700282243414,25.130700282243414,,0.9488931018799961,0.0,0.0,0.0,42.30745196353213,0.0,0.0,0.0,0.9098376766350995,0.0,0.0,0.0,0.9773221195142493,0.96,0.96,0.96,41.35528569455711,0.0,0.0,0.0,41.35528569455711,0.15931928337867649,6.303692439743838e-05,287.1870699602335,246.1954239432886,0.3127596718358869,0.26811792052707,25.032771936680195,24.78790566346117,964.848748279841,964.6771725436598,47.90036878660711,38.246610073025,6947.687996685595,7,0.22975158719198396,1989-12-03
1989,11,256.6057861452681,0.8651428571428571,1.2854959975590978,0.0049984928391519,26.714285714285715,4.142857142857143,3.0,2.0,25.714285714285715,61.57142857142857,0.24024952865307472,195.03435757383954,195.03435757383954,,195.03435757383954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.714285714285715,4.142857142857143,3.0,2.0,25.714285714285715,228.8915004309824,990.0,964.7263657674457,25.273634232554368,0.11631460846470898,0.012327920393776313,989.8713574711416,0.20579638272468337,0.01,0.01,0.01,24.939195320971187,25.134991703695867,25.134991703695867,25.134991703695867,,0.9531088013125301,0.0,0.0,0.0,45.46870269277554,0.0,0.0,0.0,0.9778215632854954,0.0,0.0,0.0,0.9794595197071523,0.96,0.96,0.96,44.53766038583668,0.0,0.0,0.0,44.53766038583668,0.17348936332334478,6.342307770260106e-05,258.7976520087449,249.7991800258312,0.3082476091075943,0.2279773388284309,25.004706092015056,24.922156506495256,964.735190608035,964.698795080155,45.68412986450442,39.13724414226181,7482.326944820564,7,0.2474314465879816,1989-12-10
1989,12,291.806629116817,0.801,10.058306142130277,0.033704340664679054,26.0,4.0,3.0,2.0,24.0,59.0,0.20351022507232272,232.80662911681702,232.80662911681702,,232.80662911681702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,265.806629116817,990.0,964.8740883751741,25.125911624825985,0.12934316938343984,0.017071537872695698,989.8535852927438,0.25144136419921587,0.01,0.01,0.01,24.72805555337062,24.969496917569835,24.969496917569835,24.969496917569835,,0.9552472737388976,0.0,0.0,0.0,53.88799994162489,0.0,0.0,0.0,1.1588817191747285,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.82459846098516,0.0,0.0,0.0,47.82459846098516,0.16482904762716602,5.7590491338528006e-05,329.2057950036568,261.382924552137,0.2257224725031014,0.1792192023817339,24.907193104967675,24.50489139433759,965.0460289750184,964.7455316982084,48.2,46.2727677044073,8034.5325414455065,7,0.26569221367213974,1989-12-17
1989,13,348.87142199827804,0.7137142857142857,12.122152110024631,0.03229400887391797,26.0,4.0,3.0,2.0,24.0,59.0,0.16981947374883205,289.87142199827804,289.87142199827804,,163.837607701913,126.03381429636502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,322.87142199827804,990.0,965.1441497973167,24.855850202683232,0.14948310533075088,0.035819311183187166,989.814697583486,0.16085993501437848,0.1222885064429499,0.01,0.01,24.50968785115491,24.54825927972634,24.660547786169293,24.660547786169293,,0.9400698107150652,0.8043076196746851,0.0,0.0,37.062495954267106,28.417210725735593,0.0,0.0,0.7970429237476796,0.6111228113061417,0.0,0.0,0.9718666440181509,0.9690095011610079,0.96,0.96,34.467329649227786,27.581615363513503,0.0,0.0,62.04894501274129,0.17739805057481747,5.933569114890667e-05,402.90237744418727,323.62655383883583,0.1823088967828692,0.1464374580618429,24.619267266869,24.18243096865599,965.4130606984988,965.0181327691942,75.1711904151171,48.2,10424.222762140538,7,0.3447163611818961,1989-12-24
1989,14,436.22800483912823,0.612,5.952422824289345,0.013806651005833271,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,71.0,0.1626415163047506,365.22800483912823,365.22800483912823,,182.61400241956412,182.61400241956412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,402.51371912484257,990.0,965.563026021776,24.436973978223982,0.17759134303447205,0.07138761828406852,989.7510210386815,0.18902890326641159,0.18902890326641159,0.01,0.01,23.99896611363903,23.99896611363903,24.17799501690544,24.17799501690544,,0.9504324249716776,0.9504324249716776,0.0,0.0,40.84934404636103,40.84934404636103,0.0,0.0,0.8784805171260437,0.8784805171260437,0.0,0.0,0.9778480517126044,0.9778480517126044,0.96,0.96,39.9445523278718,39.9445523278718,0.0,0.0,79.8891046557436,0.1831637660966961,6.076047268417092e-05,440.0331111664572,422.4698189706656,0.1676246202773704,0.139654946579975,24.06502766912569,23.97888350658841,965.580149000249,965.501114185368,80.27025293810998,79.23117297822616,13421.369582164925,7,0.44382835919857555,1989-12-31
1989,15,440.99279911256235,0.6041428571428572,4.176625393604842,0.009399609397652728,29.0,5.0,4.0,2.0,33.0,73.0,0.16559503862977107,367.99279911256235,367.99279911256235,,183.9963995562812,183.9963995562812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,405.99279911256235,990.0,965.5844675960064,24.415532403993502,0.17881921830695052,0.0726926011811294,989.7484881805119,0.1908951394009796,0.1908951394009796,0.01,0.01,23.97312544510444,23.97312544510444,24.154020584505414,24.154020584505414,,0.9508018174398453,0.9508018174398453,0.0,0.0,41.12943497567182,41.12943497567182,0.0,0.0,0.884503977971437,0.884503977971437,0.0,0.0,0.978188995648879,0.978188995648879,0.96,0.96,40.233688934165194,40.233688934165194,0.0,0.0,80.46737786833039,0.1824535624214781,6.073960378716601e-05,455.65515596238953,430.9578316629287,0.1693901227373367,0.1602088751652917,24.033334557658787,23.885152315314706,965.6504482018308,965.5393102424832,83.69369342549908,78.1896940580252,13518.519481879504,7,0.447040988157391,1990-01-07
1989,16,497.7722858451875,0.5542857142857143,16.606360734923076,0.03248149549937125,29.0,5.0,4.0,2.0,33.0,73.0,0.1471463991283036,424.7722858451876,424.7722858451876,,212.38614292259376,212.38614292259376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,462.7722858451876,990.0,965.8399752863033,24.16002471369669,0.1988839493176989,0.09949251891892849,989.7016235317634,0.2292212929455016,0.2292212929455016,0.01,0.01,23.632426952514557,23.632426952514557,23.85164824546006,23.85164824546006,,0.956017076820269,0.956017076820269,0.0,0.0,47.039886458165164,47.039886458165164,0.0,0.0,1.0116104614659176,1.0116104614659176,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.787576712943014,45.787576712943014,0.0,0.0,91.57515342588603,0.18402605595501711,5.9946818669642126e-05,542.0087505502821,459.2604427967548,0.1589512032768432,0.1346841723973749,23.86352084297656,23.36685828468033,966.0390393774762,965.6666719925854,96.4,84.44781013000126,15384.625775548855,7,0.5087508523660336,1990-01-14
1989,17,541.2762600153864,0.5227142857142858,8.635207748383957,0.015976236743839613,34.0,5.0,4.0,3.0,45.0,91.0,0.16823526543307027,450.2762600153864,450.2762600153864,,225.1381300076932,225.1381300076932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,493.2762600153864,990.0,966.0357431700692,23.964256829930783,0.20998687911112437,0.11153039472726235,989.6784827261616,0.24643647551038583,0.24643647551038583,0.01,0.01,23.396303080582033,23.396303080582033,23.632739556092414,23.632739556092414,,0.9573317761171489,0.9573317761171489,0.0,0.0,49.447514495693405,49.447514495693405,0.0,0.0,1.0633874085095356,1.0633874085095356,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.75048836611001,47.75048836611001,0.0,0.0,95.50097673222002,0.17651022548453743,5.895420626945029e-05,563.9275439778775,523.0192327708844,0.173989777618491,0.1613682484066958,23.50620660412675,23.25866039571908,966.1376739479005,965.953586547469,96.4,93.41226860911632,16044.164091012966,7,0.5305609818456669,1990-01-21
1989,18,661.6630826984459,0.4548571428571429,24.27482069110392,0.03666717156477846,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.14662764146513782,564.6630826984459,564.6630826984459,,213.38063781663075,213.38063781663075,137.90180706518447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,609.3773684127317,990.0,966.5466523307938,23.45334766920624,0.27282437840137547,0.17819493924256188,989.548980682356,0.22509601096657048,0.22509601096657048,0.14795315382371332,0.01,22.77723234059575,22.77723234059575,22.85437519773861,22.99232835156232,,0.9518906553367386,0.9518906553367386,0.6804774135031973,0.0,45.38138354665769,45.38138354665769,29.25594716885892,0.0,0.9759437321861869,0.9759437321861869,0.6291601541690091,0.0,0.9779654428994856,0.9779654428994856,0.9722511571851999,0.96,42.36082546749761,42.36082546749761,28.589396896069044,0.0,113.31104783106427,0.1709240209547829,5.5638028473443965e-05,733.8512888156049,601.777842158206,0.1574670129160517,0.137890905435717,23.029461317648924,22.40743825108849,966.8354051552624,966.3071113686328,129.4014938199088,96.4,19036.2560356188,7,0.6295058212836905,1990-01-28
1989,19,710.491810204557,0.433,11.98419773512491,0.016844686913085927,36.0,6.0,5.0,4.0,54.0,105.0,0.14785266918825904,605.491810204557,605.491810204557,,201.83060340151903,201.83060340151903,201.83060340151903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,652.491810204557,990.0,966.7419672408181,23.258032759181805,0.2973258910949686,0.20546852921664407,989.4972055796883,0.21497131459205066,0.21497131459205066,0.21497131459205066,0.01,22.540267024278133,22.540267024278133,22.540267024278133,22.745238338870184,,0.9545056859041747,0.9545056859041747,0.9545056859041747,0.0,42.582144538891484,42.582144538891484,42.582144538891484,0.0,0.9157450438471287,0.9157450438471287,0.9157450438471287,0.0,0.9798696308201481,0.9798696308201481,0.9798696308201481,0.96,41.72510102031739,41.72510102031739,41.72510102031739,0.0,125.17530306095217,0.1761785693437053,5.7430243459165816e-05,733.8512888156049,691.9065967426677,0.1517545872438781,0.1430807598218763,22.645947940565605,22.40743825108849,966.8354051552624,966.6676263869706,129.4014938199088,121.67799287584975,21029.45091423997,7,0.6954183503386233,1990-02-04
1989,20,720.9380316688256,0.42857142857142855,4.88629892009778,0.0068300043196901855,36.0,6.0,5.0,4.0,54.0,105.0,0.14567462298574568,615.9380316688256,615.9380316688256,,205.31267722294186,205.31267722294186,205.31267722294186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,662.9380316688256,990.0,966.7837521266753,23.21624787332475,0.3032623758821934,0.21244660515477545,989.484291018963,0.2196721142509715,0.2196721142509715,0.2196721142509715,0.01,22.480866778036805,22.480866778036805,22.480866778036805,22.690538892287776,,0.9550103949576606,0.9550103949576606,0.9550103949576606,0.0,43.2273427010761,43.2273427010761,43.2273427010761,0.0,0.9296202731414214,0.9296202731414214,0.9296202731414214,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,42.36279584705458,42.36279584705458,42.36279584705458,0.0,127.08838754116371,0.1762813321833194,5.7316931585516985e-05,733.8512888156049,705.8654488603318,0.1487535622681769,0.1430807598218763,22.566573857230896,22.40743825108849,966.8354051552624,966.7234617954412,129.4014938199088,124.37958811202806,21350.849106915506,7,0.7060465974509096,1990-02-11
1989,21,690.6645037489743,0.44185714285714284,6.468196794353373,0.0094669491649744,36.0,6.0,5.0,4.0,54.0,105.0,0.15213143150634942,585.6645037489743,585.6645037489743,,195.2215012496581,195.2215012496581,195.2215012496581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,632.6645037489743,990.0,966.6626580149958,23.33734198500414,0.2860582280889888,0.19222388850431482,989.5217178834067,0.20604902668703845,0.20604902668703845,0.20604902668703845,0.01,22.65301084172384,22.65301084172384,22.65301084172384,22.849059868410876,,0.9532685642366502,0.9532685642366502,0.9532685642366502,0.0,41.33919748379122,41.33919748379122,41.33919748379122,0.0,0.889014999651424,0.889014999651424,0.889014999651424,0.0,0.9783083856979486,0.9783083856979486,0.9783083856979486,0.96,40.44452027248044,40.44452027248044,40.44452027248044,0.0,121.33356081744132,0.17566138568831807,5.75503651571374e-05,712.0837013457431,666.8063237852695,0.1574670129160517,0.147454575637055,22.788675375504,22.531215069358534,966.7483348053828,966.567225295141,125.50203733488686,116.56837680709938,20384.03821733014,7,0.674075337874674,1990-02-18
1989,22,712.9363995035063,0.432,11.6325170756528,0.016146984718244727,36.0,6.857142857142857,5.428571428571429,4.0,53.57142857142857,105.85714285714286,0.14878065599685739,607.0792566463634,607.0792566463634,,202.35975221545453,202.35975221545453,202.35975221545453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.857142857142857,5.428571428571429,4.0,53.57142857142857,655.3649709320778,990.0,966.7517455980139,23.248254401986028,0.29895868004248616,0.20652894343977082,989.4945123765177,0.21568566549086357,0.21568566549086357,0.21568566549086357,0.01,22.527081113012933,22.527081113012933,22.527081113012933,22.732766778503795,,0.9542104519424824,0.9542104519424824,0.9542104519424824,0.0,42.64214244356726,42.64214244356726,42.64214244356726,0.0,0.9170353213670379,0.9170353213670379,0.9170353213670379,0.0,0.9786260031742486,0.9786260031742486,0.9786260031742486,0.96,41.73437025724075,41.73437025724075,41.73437025724075,0.0,125.20311077172224,0.17559740699186058,5.730460624302948e-05,748.233943314839,666.8063237852695,0.1574670129160517,0.1430034028207364,22.788675375504,22.32732201429285,966.8929357732592,966.567225295141,131.5405381082591,116.56837680709938,21034.122609649334,7,0.695572837620679,1990-02-25
1989,23,787.8309976166314,0.4015714285714286,9.92724846353482,0.012493571566769985,36.0,8.0,6.0,4.0,53.0,107.0,0.13589889698198057,680.8309976166314,680.8309976166314,,226.9436658722105,226.9436658722105,226.9436658722105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,730.8309976166314,990.0,967.0513239904665,22.948676009533546,0.3418452798429551,0.25579510640790976,989.4023596137491,0.2488739489274841,0.2488739489274841,0.2488739489274841,0.01,22.102161674355187,22.102161674355187,22.102161674355187,22.34103562328267,,0.9569536839558975,0.9569536839558975,0.9569536839558975,0.0,47.06734386304778,47.06734386304778,47.06734386304778,0.0,1.0122009432913501,1.0122009432913501,1.0122009432913501,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.12599698578682,46.12599698578682,46.12599698578682,0.0,138.37799095736048,0.17564934345592342,5.646610510824446e-05,817.7246825595828,768.4460718744957,0.1392420417206264,0.130850886957547,22.2123899867064,21.93217750804717,967.1708987302384,966.973784287498,143.36424480541666,135.09271068525925,23247.50248083656,7,0.7687666164297804,1990-03-04
1989,24,852.7687242434477,0.3775714285714286,8.459175621122654,0.0098809216383856,36.0,8.0,6.0,4.0,53.0,107.0,0.12553497642219766,745.7687242434477,745.7687242434477,,248.58957474781593,248.58957474781593,248.58957474781593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,795.7687242434477,990.0,967.3110748969738,22.688925103026236,0.3844232647661143,0.29808513491324307,989.3174916003206,0.2754341444061765,0.2754341444061765,0.2754341444061765,0.01,21.730982558940696,21.730982558940696,21.730982558940696,21.99641670334687,,0.9566971869793609,0.9566971869793609,0.9566971869793609,0.0,50.67797838630454,50.67797838630454,50.67797838630454,0.0,1.0898489975549361,1.0898489975549361,1.0898489975549361,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.15323384015796,48.15323384015796,48.15323384015796,0.0,144.45970152047389,0.16947695444611427,5.383915828806276e-05,876.9389119074414,819.2739407352476,0.1306034461488841,0.1220153405751637,21.92336797653935,21.59504442282966,967.4077556476298,967.177095762941,144.60000000000002,143.61791064331706,24269.22985543961,7,0.8025538973359659,1990-03-11
1989,25,887.8085549213226,0.36600000000000005,4.068897261200553,0.004539709009848415,36.0,8.0,6.0,4.0,53.0,107.0,0.1205317316841594,780.8085549213226,780.8085549213226,,260.2695183071075,260.2695183071075,260.2695183071075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,830.8085549213226,990.0,967.4512342196853,22.54876578031474,0.41549536720197944,0.3169113405819201,989.267593292216,0.28,0.28,0.28,0.01,21.53635907253082,21.53635907253082,21.53635907253082,21.80635907253082,,0.9560016341885438,0.9560016341885438,0.9560016341885438,0.0,52.5512257588516,52.5512257588516,52.5512257588516,0.0,1.1301338872871312,1.1301338872871312,1.1301338872871312,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.1628868074909295,5.144805139528428e-05,905.4211927358452,876.9389119074414,0.1220153405751637,0.1181770438536852,21.59504442282966,21.44126820169808,967.5216847709434,967.4077556476298,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1990-03-18
1989,26,932.9598071177655,0.3507142857142857,5.100409039779444,0.005468314066781415,36.0,8.0,6.0,4.0,53.0,107.0,0.11470773038469614,825.9598071177655,825.9598071177655,,235.59974256238368,235.59974256238368,235.59974256238368,119.16057943061446,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,875.9598071177655,990.0,967.6318392284711,22.36816077152894,0.4568093763530293,0.3387645466449985,989.204426077002,0.24800963937418669,0.24800963937418669,0.24800963937418669,0.13229535365990097,21.32457720915676,21.32457720915676,21.32457720915676,21.440291494871047,,0.95474574086619,0.95474574086619,0.95474574086619,0.5452411111262268,47.051798939327696,47.051798939327696,47.051798939327696,23.755770070296705,1.0118666438565096,1.0118666438565096,1.0118666438565096,0.5108767757053055,0.9796591061419591,0.9796591061419591,0.9796591061419591,0.9710876775705304,43.92362568284114,43.92362568284114,43.92362568284114,23.266482825698283,155.0373598742217,0.16610655374009095,5.21164039904202e-05,941.1240560143012,906.4211780013768,0.1180466681459614,0.1136938316646047,21.4358692676644,21.3044910889203,967.6644962240572,967.5256847120056,162.86537977988797,144.60000000000002,26046.276458869244,7,0.8613186659678983,1990-03-25
1989,27,929.2682726909022,0.35228571428571426,2.3485803271216814,0.0025301462526884427,40.0,10.0,8.0,5.0,62.0,125.0,0.13451896367319888,804.2682726909022,804.2682726909022,,268.0894242303007,268.0894242303007,268.0894242303007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,862.2682726909022,990.0,967.6170730907635,22.382926909236403,0.4442814363494538,0.3282658439823966,989.2274527196681,0.28,0.28,0.28,0.01,21.330379628904605,21.330379628904605,21.330379628904605,21.6003796289046,,0.9557295786135523,0.9557295786135523,0.9557295786135523,0.0,53.59791519370826,53.59791519370826,53.59791519370826,0.0,1.1526433374991023,1.1526433374991023,1.1526433374991023,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.1556115371771565,4.99441168094393e-05,941.1240560143012,924.6839937244496,0.1351813169129531,0.1328198968044447,21.35513021332312,21.26637009367775,967.6644962240572,967.5987359748976,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1990-04-01
1989,28,905.382326497523,0.359,5.653506599535295,0.006285197144582928,40.0,10.0,8.0,5.0,62.0,125.0,0.13810161220417536,780.382326497523,780.382326497523,,260.127442165841,260.127442165841,260.127442165841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,838.382326497523,990.0,967.52152930599,22.478470694009925,0.422425471085826,0.3167050460248011,989.2608694828895,0.28,0.28,0.28,0.01,21.459340176899286,21.459340176899286,21.459340176899286,21.729340176899285,,0.9561046367244374,0.9561046367244374,0.9561046367244374,0.0,52.33746840401995,52.33746840401995,52.33746840401995,0.0,1.1255369549251604,1.1255369549251604,1.1255369549251604,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.15975594499779006,5.148976127110768e-05,924.6839937244496,885.1094475277025,0.1412254725663039,0.1351813169129531,21.56879372586954,21.35513021332312,967.5987359748976,967.4404377901108,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1990-04-08
1989,29,882.7750087790565,0.3684285714285715,2.334438748646042,0.0026497444644722717,40.0,10.0,8.0,5.0,62.0,125.0,0.1416014191812597,757.7750087790565,757.7750087790565,,252.59166959301882,252.59166959301882,252.59166959301882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,815.7750087790565,990.0,967.4311000351162,22.568899964883816,0.401739468247238,0.3057631042490633,989.2924974275037,0.28,0.28,0.28,0.01,21.581397392387434,21.581397392387434,21.581397392387434,21.851397392387433,,0.9565977712060757,0.9565977712060757,0.9565977712060757,0.0,51.14044484337533,51.14044484337533,51.14044484337533,0.0,1.0997945127607598,1.0997945127607598,1.0997945127607598,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.16380452170888127,5.300732228225604e-05,885.1094475277025,876.9389119074414,0.1425412857186492,0.1412254725663039,21.61290655868217,21.56879372586954,967.4404377901108,967.4077556476298,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1990-04-15
1989,30,886.0740964087681,0.3664285714285715,0.964648881065565,0.0010816122810607428,40.0,10.0,8.0,5.0,62.0,125.0,0.1410727213607776,761.0740964087681,761.0740964087681,,253.69136546958936,253.69136546958936,253.69136546958936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,819.0740964087681,990.0,967.4442963856351,22.55570361436497,0.40475817824737303,0.30735986266184373,989.2878819590908,0.28,0.28,0.28,0.01,21.563585573455665,21.563585573455665,21.563585573455665,21.83358557345566,,0.9565038515929162,0.9565038515929162,0.9565038515929162,0.0,51.31581337001858,51.31581337001858,51.31581337001858,0.0,1.103565878925131,1.103565878925131,1.103565878925131,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.16319292407014754,5.277679478472954e-05,891.8619896951615,885.1094475277025,0.1412254725663039,0.1401562141276197,21.56879372586954,21.53233665897241,967.4674479587808,967.4404377901108,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1990-04-22
1989,31,911.6152786303047,0.35642857142857143,7.8772769264408,0.008499013304042971,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,140.71428571428572,0.15426655947771714,770.900992916019,770.900992916019,,256.966997638673,256.966997638673,256.966997638673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,829.6152786303047,990.0,967.5464611145213,22.453538885478793,0.41440350318473457,0.31211608057135315,989.273480416244,0.28,0.28,0.28,0.01,21.447019301722698,21.447019301722698,21.447019301722698,21.7170193017227,,0.9563207310651284,0.9563207310651284,0.9563207310651284,0.0,51.68418892056293,51.68418892056293,51.68418892056293,0.0,1.111487933775547,1.111487933775547,1.111487933775547,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.1586807100850047,5.2118583117754954e-05,947.0029281802472,891.8619896951615,0.1623553780045956,0.1401562141276197,21.53233665897241,21.264493268278187,967.6880117127208,967.4674479587808,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1990-04-29
1989,32,951.4757074306365,0.34485714285714286,8.37626376448525,0.008826308345133857,42.0,9.0,8.0,6.0,82.0,147.0,0.15453112553719706,804.4757074306365,804.4757074306365,,268.15856914354555,268.15856914354555,268.15856914354555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,863.4757074306365,990.0,967.7059028297225,22.294097170277464,0.44538625553962036,0.3283662423964281,989.226247502064,0.28,0.28,0.28,0.01,21.24034467234141,21.24034467234141,21.24034467234141,21.51034467234141,,0.9559155967971952,0.9559155967971952,0.9559155967971952,0.0,53.392890288828184,53.392890288828184,53.392890288828184,0.0,1.1482341997597458,1.1482341997597458,1.1482341997597458,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.15200816838556938,4.99444864946097e-05,971.4321659369264,929.9006238828885,0.1580814080822825,0.1513229694820961,21.35682884151876,21.13259948175229,967.7857286637476,967.6196024955316,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1990-05-06
1989,33,995.75730722267,0.33257142857142863,7.328144043275935,0.0072887861115214425,42.0,9.0,8.0,6.0,82.0,147.0,0.14767894204144377,848.75730722267,848.75730722267,,222.00399544777378,222.00399544777378,222.00399544777378,182.74532087934872,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,907.75730722267,990.0,967.8774629005054,22.122537099494625,0.4859045209261854,0.3497985366957722,989.1642969423781,0.23742046890140647,0.23742046890140647,0.23742046890140647,0.19884904032997788,21.04941357297127,21.04941357297127,21.04941357297127,21.0879850015427,,0.9545758788467357,0.9545758788467357,0.9545758788467357,0.8180254576698006,43.75345847353624,43.75345847353624,43.75345847353624,35.97634673642677,0.9409345908287364,0.9409345908287364,0.9409345908287364,0.7736848760521885,0.9795816444703556,0.9795816444703556,0.9795816444703556,0.9767245016132126,42.12526639965072,42.12526639965072,42.12526639965072,35.23955211393643,161.61535131288858,0.16225051761140302,5.287615687685851e-05,1022.729174239858,971.4321659369264,0.1513229694820961,0.1437330660966599,21.161193227987333,20.917069790084337,967.971434547611,967.7857286637476,168.1008051532058,144.60000000000002,27151.379020565284,7,0.8978630628493811,1990-05-13
