WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1989,34,1025.2187784728815,0.326,0.7245359535629632,0.0007058083269253715,42.0,9.0,8.0,6.0,82.0,147.0,0.14338453152374103,878.2187784728814,878.2187784728814,,219.5546946182203,219.5546946182203,219.5546946182203,219.5546946182203,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,937.2187784728812,990.0,967.9792590180576,22.020740981942367,0.512862167361748,0.36405788878087453,989.1230799438573,0.23889883773459744,0.23889883773459744,0.23889883773459744,0.23889883773459744,20.904922088065142,20.904922088065142,20.904922088065142,20.904922088065142,,0.9548986554784787,0.9548986554784787,0.9548986554784787,0.9548986554784787,42.982024621047,42.982024621047,42.982024621047,42.982024621047,0.924344615506387,0.924344615506387,0.924344615506387,0.924344615506387,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.12238412862605,42.12238412862605,42.12238412862605,42.12238412862605,168.4895365145042,0.16434498631286673,5.329274637575778e-05,1027.8009259147989,1022.729174239858,0.1437330660966599,0.1430238057716887,20.917069790084337,20.892322833421435,967.9873743385892,967.971434547611,168.89247283295268,168.1008051532058,28306.242134436714,7,0.9360529806361347,1990-05-20
1989,35,1008.8680655005732,0.32942857142857146,8.052679996838899,0.008132299930034599,42.857142857142854,9.285714285714286,8.285714285714286,6.857142857142857,83.71428571428571,151.0,0.14985174047242614,857.8680655005732,857.8680655005732,,224.1150183505829,224.1150183505829,224.1150183505829,185.52301044882446,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,9.285714285714286,8.285714285714286,6.857142857142857,83.71428571428571,918.2966369291446,990.0,967.9228002486468,22.07719975135321,0.49554815078709824,0.3542081437022774,989.1502437055107,0.24117034982019878,0.24117034982019878,0.24117034982019878,0.2025989212487702,20.98627310704365,20.98627310704365,20.98627310704365,21.02484453561508,,0.9548145879701868,0.9548145879701868,0.9548145879701868,0.8182479832309847,44.05219250526282,44.05219250526282,44.05219250526282,36.4008096779344,0.9473589786078025,0.9473589786078025,0.9473589786078025,0.7828131113534279,0.9797060258035633,0.9797060258035633,0.9797060258035633,0.9768488829464205,42.54648624976482,42.54648624976482,42.54648624976482,35.66077196405053,163.30023071334497,0.1617757216212336,5.2849347898374024e-05,1027.8009259147989,971.4321659369264,0.1657346808613433,0.1430238057716887,21.14761060401972,20.892322833421435,967.9873743385892,967.7857286637476,168.89247283295268,144.60000000000002,27434.438759841956,7,0.9072235039630276,1990-05-27
1989,36,937.0716087058912,0.3487142857142857,9.287283990792812,0.0099580783695465,45.0,10.0,9.0,9.0,88.0,161.0,0.17186636165238997,776.0716087058912,776.0716087058912,,258.6905362352971,258.6905362352971,258.6905362352971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,840.0716087058912,990.0,967.6482864348235,22.351713565176446,0.4239711872558137,0.3144983010068304,989.2615305117373,0.2797056471572314,0.2797056471572314,0.2797056471572314,0.01,21.33353842975657,21.33353842975657,21.33353842975657,21.603244076913796,,0.956267763805597,0.956267763805597,0.956267763805597,0.0,51.75119073099789,51.75119073099789,51.75119073099789,0.0,1.1129288329246858,1.1129288329246858,1.1129288329246858,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.15435947760829563,5.1780391242230733e-05,957.9333972550564,906.4211780013768,0.1776216221635495,0.1680701398044405,21.50150878422166,21.22049063951735,967.7317335890202,967.5256847120056,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1990-06-03
1989,37,814.2176002664809,0.3922857142857143,24.652841312253113,0.030786344699083288,45.0,10.0,9.0,9.0,88.0,161.0,0.19850851355321483,653.2176002664809,653.2176002664809,,217.73920008882698,217.73920008882698,217.73920008882698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,717.2176002664809,990.0,967.1568704010659,22.84312959893412,0.33473325013072536,0.23734935697800918,989.4279173928913,0.2364479201199164,0.2364479201199164,0.2364479201199164,0.01,22.034599071705465,22.034599071705465,22.034599071705465,22.261046991825385,,0.9554961601306413,0.9554961601306413,0.9554961601306413,0.0,44.9165473548857,44.9165473548857,44.9165473548857,0.0,0.9659472549437783,0.9659472549437783,0.9659472549437783,0.0,0.9794655346477512,0.9794655346477512,0.9794655346477512,0.96,43.97358000521194,43.97358000521194,43.97358000521194,0.0,131.9207400156358,0.1619822227461955,5.6149077868434534e-05,891.8619896951615,733.8512888156049,0.2193904983935437,0.1805212037963741,22.49220956702956,21.5893445650634,967.4674479587808,966.8354051552624,144.60000000000002,117.47413786911848,22162.684322626817,7,0.7328930000868656,1990-06-10
1989,38,639.9718662275737,0.46485714285714286,22.271572123685083,0.03474434879645873,45.0,10.0,9.0,9.0,88.0,161.0,0.25273774082021283,478.97186622757374,478.97186622757374,,226.3648926055549,226.3648926055549,26.242081016463953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,542.9718662275737,990.0,966.4583124851923,23.541687514807595,0.23590614783207847,0.12710171266591805,989.636992139502,0.246037821783034,0.246037821783034,0.0357839522293692,0.01,22.932641832526542,22.932641832526542,23.142895702080207,23.168679654309575,,0.9552725504426026,0.9552725504426026,0.13581125313626757,0.0,48.630000278878825,48.630000278878825,5.533326563439577,0.0,1.0458064576102974,1.0458064576102974,0.11899627018149628,0.0,0.9790424841610068,0.9790424841610068,0.9618996270181496,0.96,45.99934743322762,45.99934743322762,5.385572297383078,0.0,97.38426716383832,0.15227941526529315,5.665115387486192e-05,712.0837013457431,577.9502839498093,0.2785706737605507,0.2260970159768177,23.27420770613656,22.615986385299383,966.7483348053828,966.200776277774,113.09701824504464,89.15959174762513,16360.556883524838,7,0.5410237064657685,1990-06-17
1989,39,532.3555892675311,0.5284285714285714,11.895600108442238,0.022496238486895574,45.0,10.0,9.0,9.0,88.0,161.0,0.3030864738376292,371.3555892675311,371.3555892675311,,185.67779463376556,185.67779463376556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,435.3555892675311,990.0,965.9956001517038,24.004399848296153,0.1891822579868426,0.07427983813427463,989.7365379038789,0.19316502275558345,0.19316502275558345,0.01,0.01,23.547772729419467,23.547772729419467,23.73093775217505,23.73093775217505,,0.951116438072706,0.951116438072706,0.0,0.0,40.774449974337145,40.774449974337145,0.0,0.0,0.8768698919212289,0.8768698919212289,0.0,0.0,0.9764117566236417,0.9764117566236417,0.96,0.96,39.822405587250095,39.822405587250095,0.0,0.0,79.64481117450019,0.14946123465587763,5.9571530607276794e-05,566.8540212047202,494.6810831907137,0.3254622128696396,0.2840237415231365,23.773817167350185,23.3407845172626,966.1508430954212,965.8260648743582,86.96881513834307,71.39180855393245,13380.328277316032,7,0.44247117319166773,1990-06-24
1989,40,468.87645156301716,0.5750000000000001,5.575132461189161,0.011827780826136359,42.0,9.0,8.0,6.0,70.0,135.0,0.2880739040417914,333.8764515630172,333.8764515630172,,166.93822578150858,166.93822578150858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,392.87645156301716,990.0,965.7099440320336,24.290055967966445,0.1741900522980727,0.056589685137744046,989.7692202625641,0.16786660480503654,0.16786660480503654,0.01,0.01,23.891409625725565,23.891409625725565,24.049276230530598,24.049276230530598,,0.9460232580489887,0.9460232580489887,0.0,0.0,37.00174568658708,37.00174568658708,0.0,0.0,0.7957364663782167,0.7957364663782167,0.0,0.0,0.9708551435312146,0.9708551435312146,0.96,0.96,35.924621352453585,35.924621352453585,0.0,0.0,71.84924270490717,0.15320385871196338,5.977666893541892e-05,486.0250263913084,455.65515596238953,0.2962766869495121,0.2777634744497885,23.970736487414605,23.788519359547514,965.7871126187608,965.6504482018308,75.62725537514812,69.02627044217498,12070.672774424405,7,0.39916245947170653,1990-07-01
1989,41,428.82345780835306,0.6195714285714286,5.988967641749573,0.0138961863608829,42.0,9.0,8.0,6.0,70.0,135.0,0.31502044092259507,293.82345780835306,293.82345780835306,,146.91172890417653,146.91172890417653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,352.82345780835306,990.0,965.5297055601376,24.470294439862432,0.16005410808475287,0.03768467208554261,989.8022612198298,0.1408308340206383,0.1408308340206383,0.01,0.01,24.131724825671494,24.131724825671494,24.262555659692133,24.262555659692133,,0.9392376825149367,0.9392376825149367,0.0,0.0,32.65509850129028,32.65509850129028,0.0,0.0,0.702260182823447,0.702260182823447,0.0,0.0,0.97,0.97,0.96,0.96,31.675445546251577,31.675445546251577,0.0,0.0,63.350891092503154,0.14768876124195085,5.98920186892058e-05,445.541354005931,413.7323824701425,0.3262978817224741,0.3030021765346677,24.222270236821416,24.03141860157233,965.6049360930268,965.4617957211155,66.90681175594888,60.11619611546574,10642.94970354053,7,0.3519493949583508,1990-07-08
1989,42,391.51327784545913,0.6618571428571428,4.6993485872773055,0.011947699849062543,42.0,9.0,8.0,6.0,70.0,135.0,0.3449908670681782,256.5132778454592,256.5132778454592,,256.5132778454592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,315.51327784545913,990.0,965.3569946359233,24.64300536407656,0.14688618795935712,0.020534582373624988,989.8325792296671,0.278394249195692,0.01,0.01,0.01,24.19719034454786,24.465584593743554,24.465584593743554,24.465584593743554,,0.9492165529126219,0.0,0.0,0.0,57.7657387599109,0.0,0.0,0.0,1.2422739518260408,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12317451698286064,5.2257138235816285e-05,408.00454625357366,380.8369423592014,0.354482417497905,0.3308786660335345,24.261671098005067,24.103414927774992,965.436020458141,965.304184711796,48.2,48.2,8097.600000000001,7,0.26777777777777784,1990-07-15
1989,43,359.51058159642764,0.699857142857143,4.373962465479012,0.012082123537414014,42.0,9.0,8.0,6.0,70.0,135.0,0.3756574791614683,224.51058159642767,224.51058159642767,,224.51058159642767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,283.51058159642764,990.0,965.1975529079821,24.802447092017896,0.13559144351096117,0.014833399435696299,989.8495751570534,0.24558928515517733,0.01,0.01,0.01,24.406432963916057,24.642022249071232,24.642022249071232,24.642022249071232,,0.9579521497219913,0.0,0.0,0.0,51.47459130665999,0.0,0.0,0.0,1.1069804582077416,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1341236333006131,5.969541613373214e-05,373.01012538244936,350.2192051008483,0.3854728639485253,0.3619204702863863,24.469502186712337,24.31479899180301,965.2650506269122,965.1510960255042,48.2,48.2,8097.600000000001,7,0.26777777777777784,1990-07-22
1989,44,341.92584625188056,0.7202857142857143,2.106626758991638,0.006173268690141701,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.3611391668889075,218.35441768045195,218.35441768045195,,218.35441768045195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,272.7829891090234,990.0,965.1096292312594,24.89037076874063,0.13180534327900245,0.014310125502838372,989.8538845312181,0.23727846386861015,0.01,0.01,0.01,24.50697683609015,24.734255299958757,24.734255299958757,24.734255299958757,,0.9578662043119756,0.0,0.0,0.0,50.27032219837953,0.0,0.0,0.0,1.0810821978146137,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.92785037738228,0.0,0.0,0.0,47.92785037738228,0.1401990584253029,6.10125994446264e-05,346.9384943839358,335.4728177879068,0.3917364345563183,0.3376441131515744,24.53666447436552,24.4917714247777,965.1346924719196,965.0773640889396,48.2,47.224498917022686,8051.878863400222,7,0.2662658354299015,1990-07-29
1989,45,327.85690962358984,0.7435714285714285,2.1796822200368036,0.006682406192970229,39.0,7.0,5.0,4.0,60.0,115.0,0.3508359771830104,212.85690962358987,212.85690962358987,,212.85690962358987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,263.85690962358984,990.0,965.0392845481181,24.960715451882056,0.12865505288067106,0.013842837318005086,989.8575021098013,0.22985682799184634,0.01,0.01,0.01,24.58836073369154,24.80821756168339,24.80821756168339,24.80821756168339,,0.9570185784380197,0.0,0.0,0.0,49.12146930372258,0.0,0.0,0.0,1.0563756839510232,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.72895201939915,0.0,0.0,0.0,47.72895201939915,0.14558376353057817,6.230033665931507e-05,335.4728177879068,320.2150422476492,0.3591336596581894,0.3427997557545943,24.6402332023556,24.53666447436552,965.0773640889396,965.0010752112382,48.2,46.445994477277246,8018.463939259057,7,0.2651608445522175,1990-08-05
1989,46,312.0636490094186,0.7667142857142857,2.027845767180882,0.006515810538313972,39.0,7.0,5.0,4.0,60.0,115.0,0.36859042652806057,197.06364900941864,197.06364900941864,,197.06364900941864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,248.06364900941864,990.0,964.960318245047,25.039681754952962,0.12308112119516876,0.01250041016580053,989.8644184686391,0.2085359261627151,0.01,0.01,0.01,24.695564297429303,24.894100223592016,24.894100223592016,24.894100223592016,,0.9537775981069544,0.0,0.0,0.0,45.52086948820047,0.0,0.0,0.0,0.9789434298537735,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.61045209843646,0.0,0.0,0.0,44.61045209843646,0.14293590184467111,6.288219425088095e-05,320.2150422476492,306.020121877383,0.3757922822018825,0.3591336596581894,24.73658734276029,24.6402332023556,965.0010752112382,964.9301006093868,46.445994477277246,43.23585635793144,7494.555952537326,7,0.2478358449913137,1990-08-12
1989,47,291.376165428678,0.7968571428571428,2.690435988164219,0.00915538908561987,39.0,7.0,5.0,4.0,60.0,115.0,0.39479906595898606,176.376165428678,176.376165428678,,176.376165428678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,227.376165428678,990.0,964.8658339176956,25.1341660823044,0.1157797768215922,0.01074197406143757,989.8734782491168,0.18060782332871533,0.01,0.01,0.01,24.827036508092675,24.99764433142139,24.99764433142139,24.99764433142139,,0.9474847271656976,0.0,0.0,0.0,40.68934742076925,0.0,0.0,0.0,0.8750397294789086,0.0,0.0,0.0,0.9770732653171971,0.96,0.96,0.96,39.75849169547774,0.0,0.0,0.0,39.75849169547774,0.13641832040659052,6.261233214102061e-05,302.30479186612183,287.1870699602335,0.4004358553326371,0.380410774470716,24.85161200147766,24.761806746618657,964.9115239593306,964.848748279841,42.38691427115022,38.72955385319524,6679.426604840259,7,0.22088050941932072,1990-08-19
1989,48,272.30229065318014,0.8330000000000001,2.914432463818993,0.010607735293583985,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.4096045231387862,160.73086208175158,160.73086208175158,,160.73086208175158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,210.73086208175155,990.0,964.7892091626127,25.210790837387258,0.1099049498320394,0.00941212327694883,989.8806829268909,0.1594866638103646,0.01,0.01,0.01,24.9319871004679,25.081473764278265,25.081473764278265,25.081473764278265,,0.9425507147392072,0.0,0.0,0.0,37.04556811688507,0.0,0.0,0.0,0.7966788842340876,0.0,0.0,0.0,0.9714246275899935,0.96,0.96,0.96,35.99136549860221,0.0,0.0,0.0,35.99136549860221,0.13220640593268115,6.218828470432694e-05,281.3222739992266,266.78604271350054,0.4310570329329319,0.3410973043208418,24.969691971350237,24.88555710247724,964.8252890959968,964.767144170854,39.79087813968553,33.88221492399173,6046.5494037651715,7,0.19995203054779007,1990-08-26
1989,49,252.43203668669304,0.8698571428571429,4.574023241070495,0.01898656306992867,34.0,6.0,4.0,3.0,44.0,91.0,0.36155226188475936,161.43203668669304,161.43203668669304,,161.43203668669304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,205.43203668669304,990.0,964.6984720061802,25.301527993819896,0.1080348134852055,0.009471723118368872,989.8824934633965,0.16043324952703558,0.01,0.01,0.01,25.023588207689297,25.174021457216334,25.174021457216334,25.174021457216334,,0.9424074346938679,0.0,0.0,0.0,37.33799848971891,0.0,0.0,0.0,0.8029677094563207,0.0,0.0,0.0,0.9735312060675547,0.96,0.96,0.96,36.359366388247615,0.0,0.0,0.0,36.359366388247615,0.14376511267110567,6.254149719324564e-05,264.1051871975735,234.76788002600708,0.387616909050417,0.344559684592352,25.145035348487514,24.94476858837317,964.7564207487904,964.608607280156,39.1189521124839,32.19984970971469,6108.373553225599,7,0.20199647993470896,1990-09-02
1989,50,226.6670912033838,0.9134285714285715,1.7835776772669398,0.007858514208699515,34.0,6.0,4.0,3.0,44.0,91.0,0.40155056367785213,135.6670912033838,135.6670912033838,,135.6670912033838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,179.6670912033838,990.0,964.5600025472203,25.43999745277969,0.09894143332606178,0.007281702752287558,989.8937768639217,0.1256505731245681,0.01,0.01,0.01,25.208123743576785,25.32377431670135,25.32377431670135,25.32377431670135,,0.9329438057670837,0.0,0.0,0.0,31.290545194868837,0.0,0.0,0.0,0.6729149504272868,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.351828839022772,0.0,0.0,0.0,30.351828839022772,0.1338859820989526,6.214458952685231e-05,231.4334061521708,222.2828362851385,0.4093883338939747,0.3932016622534008,25.24226802415369,25.17100400533979,964.588600436913,964.5336970177108,31.43844755804444,29.35302693720772,5099.107244955826,7,0.1686212713279043,1990-09-09
1989,51,220.26838312170872,0.925,3.2644263889304415,0.014822612936688285,34.0,6.0,4.0,3.0,44.0,91.0,0.413325155885505,129.26838312170872,129.26838312170872,,129.26838312170872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.26838312170872,990.0,964.5216102987303,25.47838970126973,0.09668312243779349,0.006737812565345185,989.8965790649969,0.11701231721430676,0.01,0.01,0.01,25.257956449052326,25.364968766266628,25.364968766266628,25.364968766266628,,0.9300768936085694,0.0,0.0,0.0,29.78260014724904,0.0,0.0,0.0,0.6404860246720222,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.889122142831564,0.0,0.0,0.0,28.889122142831564,0.13110829539420105,6.207595889967522e-05,224.67104686473823,212.05144921368185,0.4291411369148453,0.4050366136175347,25.32194937420587,25.22366880179396,964.5480262811884,964.472308695282,29.89673489875916,26.994280835005743,4853.3725199957025,7,0.1604951230157309,1990-09-16
1989,52,225.23670111657165,0.9165714285714286,1.736769711450486,0.007735443295957671,34.0,6.0,4.0,3.0,44.0,91.0,0.40409577707191796,134.23670111657165,134.23670111657165,,134.23670111657165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,178.23670111657165,990.0,964.5514202066995,25.448579793300546,0.09843660243421819,0.007160119594908529,989.8944032779709,0.1237195465073717,0.01,0.01,0.01,25.2192635247641,25.332983071271464,25.332983071271464,25.332983071271464,,0.9323486899012673,0.0,0.0,0.0,30.95454316783148,0.0,0.0,0.0,0.6656891003834727,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.025906872796536,0.0,0.0,0.0,30.025906872796536,0.13329037957816317,6.213239947149525e-05,228.5473327785961,220.53049583159049,0.4126413431251373,0.3981669744015596,25.25591513300753,25.19348054944383,964.5712839966716,964.5231829749896,30.78007306967491,28.954335511783874,5044.352354629818,7,0.16681059373775856,1990-09-23
1989,53,228.5473327785961,0.91,0.0,0.0,34.0,6.0,4.0,3.0,44.0,91.0,0.3981669744015596,137.5473327785961,137.5473327785961,,137.5473327785961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,181.5473327785961,990.0,964.5712839966716,25.428716003328415,0.0996050313473619,0.0074415232861806,989.8929534453664,0.1281888992511047,0.01,0.01,0.01,25.19348054944383,25.31166944869493,25.31166944869493,25.31166944869493,,0.933724745974664,0.0,0.0,0.0,31.73203409244836,0.0,0.0,0.0,0.6824093353214702,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.78007306967491,0.0,0.0,0.0,30.78007306967491,0.1346770172089163,6.216056774357458e-05,228.5473327785961,228.5473327785961,0.3981669744015596,0.3981669744015596,25.19348054944383,25.19348054944383,964.5712839966716,964.5712839966716,30.78007306967491,30.78007306967491,738.7217536721978,1,0.17100040594263838,1990-09-30
1990,1,219.06580039839034,0.9274285714285714,2.4809435083840703,0.011417725583167558,37.0,5.0,3.0,2.0,50.0,97.0,0.44299646766924977,122.06580039839034,122.06580039839034,,122.06580039839034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.06580039839034,990.0,964.5143948023904,25.48560519760963,0.09449403052726078,0.006125593033863114,989.8993803764388,0.10728883053782691,0.01,0.01,0.01,25.277696743510685,25.374985574048512,25.374985574048512,25.374985574048512,,0.9263362134555757,0.0,0.0,0.0,28.032975245063486,0.0,0.0,0.0,0.6028596826895374,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.19198598771158,0.0,0.0,0.0,27.19198598771158,0.12407577531138961,6.187453405366701e-05,224.67104686473823,212.05144921368185,0.4574361569312087,0.431742324405504,25.33232403580591,25.23404346339388,964.5480262811884,964.472308695282,28.49190094970825,25.550036647271792,4568.253645935545,7,0.15106658882061988,1990-10-01
1990,2,217.6288037582025,0.9295714285714286,1.2112923739869481,0.005552511852029243,37.0,5.0,3.0,2.0,50.0,97.0,0.4458270084394281,120.62880375820251,120.62880375820251,,120.62880375820251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,165.6288037582025,990.0,964.5057728225493,25.494227177450757,0.09398686796920708,0.006003448319447129,989.9000096837113,0.10534888507357335,0.01,0.01,0.01,25.288887976088514,25.384236861162083,25.384236861162083,25.384236861162083,,0.9255126720326083,0.0,0.0,0.0,27.689836016139502,0.0,0.0,0.0,0.5954803444331075,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.859140935655315,0.0,0.0,0.0,26.859140935655315,0.12338874788535181,6.184702385395874e-05,220.53049583159049,212.05144921368185,0.4574361569312087,0.4398484646498716,25.33232403580591,25.26628979460746,964.5231829749896,964.472308695282,27.540403494878607,25.550036647271792,4512.335677190093,7,0.1492174496425295,1990-10-08
1990,3,212.52725631627362,0.9355714285714286,1.9905503669233278,0.009416337565355929,37.0,5.0,3.0,2.0,50.0,97.0,0.4566257909877729,115.52725631627361,115.52725631627361,,115.52725631627361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,160.52725631627362,990.0,964.4751635378976,25.52483646210234,0.09218636699493708,0.005569816786883201,989.9022438162182,0.09846179602696936,0.01,0.01,0.01,25.32861848229353,25.417080278320494,25.417080278320494,25.417080278320494,,0.9218362573131605,0.0,0.0,0.0,26.45602082768183,0.0,0.0,0.0,0.5689466844662758,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.66234020285137,0.0,0.0,0.0,25.66234020285137,0.12069518751701802,6.169798605814638e-05,220.53049583159049,206.5966432631272,0.4695139207874647,0.4398484646498716,25.374805695367545,25.26628979460746,964.5231829749896,964.4395798595788,27.540403494878607,24.27215601974541,4311.27315407903,7,0.14256855668250762,1990-10-15
1990,4,205.8214246281975,0.9434285714285713,0.7752186349296925,0.0038535477465713283,37.0,5.0,3.0,2.0,50.0,97.0,0.4713232150988991,108.8214246281975,108.8214246281975,,108.8214246281975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.8214246281975,990.0,964.4349285477692,25.565071452230818,0.08981966225973483,0.004999821093396772,989.905180516647,0.0894089232480666,0.01,0.01,0.01,25.380843045629586,25.46025196887765,25.46025196887765,25.46025196887765,,0.7864138501103116,0.0,0.0,0.0,21.448149649259562,0.0,0.0,0.0,0.46125053009160355,0.0,0.0,0.0,0.9685714285714285,0.96,0.96,0.96,20.80470515978178,0.0,0.0,0.0,20.80470515978178,0.10070204835460139,5.273049059295751e-05,206.5966432631272,201.1701128186193,0.4821789809675056,0.4695139207874647,25.41706714720183,25.374805695367545,964.4395798595788,964.4070206769117,24.27215601974541,0.0,3495.190466843338,7,0.11558169533212097,1990-10-22
1990,5,199.98293922166837,0.9560000000000001,0.5935867984754607,0.0029660661985794856,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.4736624391469642,105.26865350738265,105.26865350738265,,105.26865350738265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,149.6972249359541,990.0,964.4040459369346,25.595954063065246,0.08836409889420807,0.0046978355481274575,989.9069380655577,0.08461268223496657,0.01,0.01,0.01,25.418279446387924,25.49289212862289,25.49289212862289,25.49289212862289,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.1701128186193,199.0925590239552,0.4872105741949339,0.462295311649258,25.425987467737457,25.410268350241868,964.4070206769117,964.401814881952,0.0,0.0,0.0,7,0.0,1990-10-29
1990,6,205.43279884474683,0.9450000000000001,2.333734620802452,0.011174493184317758,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,89.28571428571429,0.4349010103183938,116.14708455903249,116.14708455903249,,116.14708455903249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,158.86137027331824,990.0,964.4325967930685,25.567403206931544,0.09159842196894119,0.005622502187517729,989.9027790758436,0.09929856415469386,0.01,0.01,0.01,25.370883718620384,25.460182282775083,25.460182282775083,25.460182282775083,,0.5287679399315368,0.0,0.0,0.0,16.05638038648557,0.0,0.0,0.0,0.34529850293517356,0.0,0.0,0.0,0.9657142857142856,0.96,0.96,0.96,15.574688974891004,0.0,0.0,0.0,15.574688974891004,0.07468655391591268,3.5408000071667814e-05,212.05144921368185,201.1701128186193,0.462295311649258,0.3243034298222694,25.410268350241868,25.324697048967533,964.472308695282,964.4070206769117,31.421766283668465,0.0,2616.5477477816885,7,0.08652604986050558,1990-11-05
1990,7,210.9182526341454,0.9377142857142857,4.366329844026528,0.020640513306381187,29.0,4.0,2.0,2.0,30.0,67.0,0.3178899558480455,143.9182526341454,143.9182526341454,,143.9182526341454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,178.9182526341454,990.0,964.4655095158049,25.53449048419512,0.09867714399251502,0.007983051473902315,989.8933398045335,0.13678964105609628,0.01,0.01,0.01,25.291040647672585,25.41783028872868,25.41783028872868,25.41783028872868,,0.9360834929803604,0.0,0.0,0.0,33.41533303346792,0.0,0.0,0.0,0.718609312547697,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.41287304246388,0.0,0.0,0.0,32.41287304246388,0.15362011371443823,6.25586499140843e-05,220.53049583159049,201.1701128186193,0.3330514610806482,0.3038128570262,25.366958500801815,25.21618114820756,964.5231829749896,964.4070206769117,34.61175124342027,30.1783336664279,5445.362671133931,7,0.18007151690257708,1990-11-12
1990,8,217.53645913714357,0.9277142857142858,2.742504961730885,0.012131092154729486,29.0,4.0,2.0,2.0,30.0,67.0,0.30830962061526146,150.53645913714357,150.53645913714357,,150.53645913714357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,185.53645913714357,990.0,964.5052187548229,25.49478124517712,0.10101292296785724,0.008545599026657158,989.8904414780054,0.1457242198351438,0.01,0.01,0.01,25.239498503347455,25.375222723182596,25.375222723182596,25.375222723182596,,0.9385750817899984,0.0,0.0,0.0,34.97330475022351,0.0,0.0,0.0,0.752114080649968,0.0,0.0,0.0,0.9702186123695433,0.96,0.96,0.96,33.93231576831543,0.0,0.0,0.0,33.93231576831543,0.15590937055751067,6.261135852344474e-05,228.5473327785961,212.05144921368185,0.3159610568493916,0.2931559042297197,25.282215389405906,25.153746564643857,964.5712839966716,964.472308695282,36.45785344458394,32.67375508176572,5700.6290490769925,7,0.1885128653795302,1990-11-19
1990,9,238.47054543100276,0.8921428571428571,2.104621919384361,0.008821651235789757,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,69.85714285714286,0.29287762698669256,168.6134025738599,168.6134025738599,,168.6134025738599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,204.75625971671704,990.0,964.6308232725861,25.369176727413933,0.10779626531585178,0.010082139218778043,989.8821215954655,0.17012809347471083,0.01,0.01,0.01,25.081170229404638,25.241298322879345,25.241298322879345,25.241298322879345,,0.9447021569371036,0.0,0.0,0.0,39.181274500238736,0.0,0.0,0.0,0.842608053768575,0.0,0.0,0.0,0.9742608053768576,0.96,0.96,0.96,38.176135333845366,0.0,0.0,0.0,38.176135333845366,0.16009544524454164,6.288595342111679e-05,243.27968621428656,228.5473327785961,0.3165081359574616,0.2754031832357133,25.153746564643857,25.039011879877897,964.6596781172858,964.5712839966716,40.10353066360582,36.45785344458394,6413.590736086021,7,0.21208964074358536,1990-11-26
1990,10,269.3167009481081,0.8382857142857143,6.7488940769975,0.024856889957501384,31.0,5.0,3.0,2.0,36.0,77.0,0.2867523412950427,192.3167009481081,192.3167009481081,,192.3167009481081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,231.3167009481081,990.0,964.7761797820621,25.223820217938037,0.11717051236735192,0.012096919580589128,989.8707325680522,0.20212754627994592,0.01,0.01,0.01,24.89242523971014,25.08455278599008,25.08455278599008,25.08455278599008,,0.9518501707683923,0.0,0.0,0.0,44.68994951623757,0.0,0.0,0.0,0.961074183144894,0.0,0.0,0.0,0.9791607920558876,0.96,0.96,0.96,43.69838580551342,0.0,0.0,0.0,43.69838580551342,0.16206417286199207,6.311626079024032e-05,290.5219447532691,246.1954239432886,0.3127596718358869,0.2650402194759972,25.032771936680195,24.76860363817594,964.8620877790132,964.6771725436598,48.2,38.246610073025,7341.328815326255,7,0.2427688100306301,1990-12-03
1990,11,301.9295435936966,0.7821428571428571,3.7143541891597507,0.012137167946001873,31.0,5.0,3.0,2.0,36.0,77.0,0.2552516056450372,224.92954359369665,224.92954359369665,,224.92954359369665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,263.9295435936966,990.0,964.9126264766654,25.087373523334577,0.1286806876623233,0.014869011205464158,989.8564503011322,0.24615488385149048,0.01,0.01,0.01,24.697668940615298,24.93382382446679,24.93382382446679,24.93382382446679,,0.958071709766677,0.0,0.0,0.0,52.19157125919003,0.0,0.0,0.0,1.122399381918065,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.15978087522195833,5.961928274963171e-05,316.52242407738737,290.5219447532691,0.2650402194759972,0.2432687043404358,24.76860363817594,24.601592233106334,964.9826121203868,964.8620877790132,48.2,48.2,8097.600000000001,7,0.26777777777777784,1990-12-10
1990,12,335.2204796355904,0.731,5.251322686129656,0.0156239714784303,31.0,5.0,3.0,2.0,36.0,77.0,0.22991944869089007,258.2204796355904,258.2204796355904,,258.2204796355904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,297.2204796355904,990.0,965.0761023981779,24.92389760182206,0.1404300919036132,0.021533365493541654,989.8380365426028,0.2777210496318266,0.01,0.01,0.01,24.484213094793088,24.75193414442491,24.75193414442491,24.75193414442491,,0.9514716587889902,0.0,0.0,0.0,58.97909510744703,0.0,0.0,0.0,1.2683676367192906,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14392360294676498,5.193483735686475e-05,346.9384943839358,316.52242407738737,0.2432687043404358,0.2219413563108069,24.601592233106334,24.414330815850093,965.1346924719196,964.9826121203868,48.2,48.2,8097.600000000001,7,0.26777777777777784,1990-12-17
1990,13,375.7399016385138,0.6807142857142858,12.908932253621725,0.03260926995743638,31.0,5.0,3.0,2.0,36.0,77.0,0.20595440553553668,298.7399016385138,298.7399016385138,,187.76694782734035,110.97295381117344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,337.7399016385138,990.0,965.2764882345024,24.723511765497683,0.15473065311753223,0.04000523357337845,989.805264113309,0.18874205907365554,0.1115992019307984,0.01,0.01,24.340033819733147,24.417176676876004,24.5187758788068,24.5187758788068,,0.9431986440793739,0.6727014817014821,0.0,0.0,42.322702302621174,24.910248742036256,0.0,0.0,0.9101656409165843,0.535704274022285,0.0,0.0,0.9735912677221444,0.9678769820078587,0.96,0.96,37.963433543659974,24.192004972231405,0.0,0.0,62.15543851589138,0.16451276403880652,5.748617143603756e-05,430.9578316629287,344.6194637292325,0.2234348552654556,0.1786717732982867,24.45428740522467,24.038981350739256,965.5393102424832,965.1230973186462,77.21066997941242,48.2,10442.113670669753,7,0.34530799175495214,1990-12-24
1990,14,424.21297464177763,0.6237142857142857,2.530300966048141,0.005992248488992872,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.2098922157676562,335.21297464177763,335.21297464177763,,167.60648732088882,167.60648732088882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,377.6415460703491,990.0,965.508958385888,24.491041614112014,0.1688131814589366,0.057220524030919,989.7739662945102,0.16876875788319984,0.16876875788319984,0.01,0.01,24.096239150738942,24.096239150738942,24.255007908622137,24.255007908622137,,0.9460193034514635,0.9460193034514635,0.0,0.0,37.46967005554999,37.46967005554999,0.0,0.0,0.805799356033333,0.805799356033333,0.0,0.0,0.9709195916430016,0.9709195916430016,0.96,0.96,36.38159899310547,36.38159899310547,0.0,0.0,72.76319798621094,0.1715028447325643,6.029318730352343e-05,430.9578316629287,417.8577719356288,0.2177774499166634,0.1786717732982867,24.13716811581857,24.038981350739256,965.5393102424832,965.4803599737104,77.21066997941242,70.90134869264077,12224.217261683438,7,0.404239988812283,1990-12-31
1990,15,450.24649266798366,0.5948571428571429,6.81559005946059,0.015140591685314073,31.857142857142858,5.0,4.0,2.5714285714285716,39.857142857142854,83.28571428571429,0.18564253553746807,366.9607783822694,366.9607783822694,,183.4803891911347,183.4803891911347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.857142857142858,5.0,4.0,2.5714285714285716,39.857142857142854,407.8179212394122,990.0,965.6261092170059,24.373890782994085,0.1794633605332639,0.07220548739643108,989.7483311520703,0.1901985254080318,0.1901985254080318,0.01,0.01,23.932023409656352,23.932023409656352,24.11222193506438,24.11222193506438,,0.9505950590231711,0.9505950590231711,0.0,0.0,40.933495410928366,40.933495410928366,0.0,0.0,0.8802902238909327,0.8802902238909327,0.0,0.0,0.9765431274427668,0.9765431274427668,0.96,0.96,39.98156709664768,39.98156709664768,0.0,0.0,79.96313419329536,0.17743935932621874,6.0519596960622564e-05,470.1789493868897,426.6328809909446,0.2132981400510747,0.1552600347063421,24.08451806673373,23.79801055651987,965.715805272241,965.5198479644592,86.72581444262569,72.80227095887848,13433.806544473622,7,0.4442396344071965,1991-01-07
1990,16,505.6855213489963,0.5464285714285715,10.261400166198914,0.01995019062906687,29.0,5.0,4.0,2.0,33.0,73.0,0.14477600551656641,432.6855213489963,432.6855213489963,,216.34276067449815,216.34276067449815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,470.6855213489963,990.0,965.8755848460704,24.124415153929558,0.20170226410508613,0.10322756607672622,989.6950701698181,0.2345627269105725,0.2345627269105725,0.01,0.01,23.584922596837192,23.584922596837192,23.80948532374776,23.80948532374776,,0.9563365347630624,0.9563365347630624,0.0,0.0,47.835784166146986,47.835784166146986,0.0,0.0,1.028726541207462,1.028726541207462,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.19014194068922,46.19014194068922,0.0,0.0,92.38028388137845,0.1828292257804983,5.939573666176811e-05,542.0087505502821,472.4927083802066,0.1544997387372551,0.1346841723973749,23.78412816214732,23.36685828468033,966.0390393774762,965.7262171877107,96.4,87.2074128677567,15519.887692071581,7,0.5132237993409915,1991-01-14
1990,17,581.6024749474143,0.4952857142857143,10.517003302380658,0.017789112443342085,34.0,5.0,4.0,3.0,45.0,91.0,0.15677577267371218,490.60247494741435,490.60247494741435,,245.30123747370718,245.30123747370718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,533.6024749474143,990.0,966.2148384299995,23.785161570000437,0.22986014734856267,0.13225046942258534,989.6378893832289,0.2678499443548163,0.2678499443548163,0.01,0.01,23.155201008874467,23.155201008874467,23.413050953229284,23.413050953229284,,0.9543670788885708,0.9543670788885708,0.0,0.0,53.13607527722022,53.13607527722022,0.0,0.0,1.1427112962843056,1.1427112962843056,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1660789503928116,5.4734017773403525e-05,615.6277736669467,550.9983234585969,0.1651547674932951,0.1478165929031506,23.338333989807087,22.95693905767925,966.3625110946678,966.0794924555636,96.4,96.4,16195.200000000003,7,0.5355555555555557,1991-01-21
1990,18,659.5314292088093,0.45542857142857146,10.896974725102998,0.016483827812257157,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.14696399099756124,562.5314292088093,562.5314292088093,,212.8376281255797,212.8376281255797,136.85617295764982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,607.245714923095,990.0,966.5381257168352,23.461874283164793,0.2716129807150304,0.1767709947114846,989.5516160245735,0.2236844049213987,0.2236844049213987,0.1465415477785416,0.01,22.7898059028169,22.7898059028169,22.866948759959758,23.003490307738296,,0.9515978851822977,0.9515978851822977,0.680394887298708,0.0,45.27895434859732,45.27895434859732,29.068742435784493,0.0,0.9737409537332756,0.9737409537332756,0.6251342459308493,0.0,0.9782277103073707,0.9782277103073707,0.972513424593085,0.96,42.18721940404627,42.18721940404627,28.415790832617688,0.0,112.79022964071021,0.1706923356393168,5.558520328951486e-05,691.9065967426677,615.6277736669467,0.1538892511403527,0.1364714111939115,22.95693905767925,22.645947940565605,966.6676263869706,966.3625110946678,121.67799287584975,96.4,18948.758579639314,7,0.6266123868928345,1991-01-28
1990,19,737.1213604120555,0.42114285714285715,8.536998773329856,0.011724083896210772,36.0,6.0,5.0,4.0,54.0,105.0,0.14252007640849776,632.1213604120555,632.1213604120555,,210.70712013735186,210.70712013735186,210.70712013735186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,679.1213604120555,990.0,966.8484854416482,23.15151455835181,0.3124592022389252,0.22325706875525309,989.4642837290058,0.22695461218542495,0.22695461218542495,0.22695461218542495,0.01,22.38884367517223,22.38884367517223,22.38884367517223,22.605798287357654,,0.9556237602781998,0.9556237602781998,0.9556237602781998,0.0,44.20735857220266,44.20735857220266,44.20735857220266,0.0,0.9506958832731753,0.9506958832731753,0.9506958832731753,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,43.3232114007586,43.3232114007586,43.3232114007586,0.0,129.9696342022758,0.1763194426854821,5.711887677072129e-05,751.6655881559767,705.8654488603318,0.1487535622681769,0.1396897791444613,22.566573857230896,22.30614097617872,966.906662352624,966.7234617954412,132.55804430487595,124.37958811202806,21834.898545982334,7,0.7220535233459766,1991-02-04
1990,20,862.870453443778,0.3747142857142857,28.68135653242038,0.03309556184468139,43.0,7.0,5.0,4.0,78.0,137.0,0.15977418625994372,725.870453443778,725.870453443778,,241.95681781459265,241.95681781459265,241.95681781459265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,780.870453443778,990.0,967.351481813775,22.6485181862249,0.3803099278288919,0.2826866900799935,989.3370033820911,0.26132840095620774,0.26132840095620774,0.26132840095620774,0.01,21.724193167359793,21.724193167359793,21.724193167359793,21.975521568316,,0.9561488932632665,0.9561488932632665,0.9561488932632665,0.0,49.20905876407377,49.20905876407377,49.20905876407377,0.0,1.0582593282596509,1.0582593282596509,1.0582593282596509,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.59614408395091,46.59614408395091,46.59614408395091,0.0,139.78843225185275,0.16242758769968416,5.373765421506405e-05,952.4350838829192,751.6655881559767,0.1822619023122971,0.1438418243073048,22.35555593983456,21.22483490433055,967.7097403355316,966.906662352624,144.60000000000002,126.1042222092546,23484.456618311262,7,0.7766024013991819,1991-02-11
1990,21,1083.6504830537397,0.30557142857142855,27.041700757407366,0.025438117629525643,43.0,7.0,5.0,4.0,78.0,137.0,0.12680135359876446,946.6504830537397,946.6504830537397,,236.66262076343492,236.66262076343492,236.66262076343492,236.66262076343492,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1001.6504830537397,990.0,968.1600578787823,21.839942121217696,0.5769311972415485,0.39956393748381147,989.0235048652747,0.2615387212163914,0.2615387212163914,0.2615387212163914,0.2615387212163914,20.60190826527597,20.60190826527597,20.60190826527597,20.60190826527597,,0.9552739722390218,0.9552739722390218,0.9552739722390218,0.9552739722390218,45.638597297550085,45.638597297550085,45.638597297550085,45.638597297550085,0.9814752107000019,0.9814752107000019,0.9814752107000019,0.9814752107000019,0.9799061625245736,0.9799061625245736,0.9799061625245736,0.9799061625245736,44.72192691506318,44.72192691506318,44.72192691506318,44.72192691506318,178.88770766025272,0.16512771300991824,5.253543359179416e-05,1141.726989184771,976.7769450097452,0.14025720068427,0.1199936598659389,21.147488146475737,20.301478288826477,968.345427680295,967.8071077800388,187.321319262531,162.74551512554336,30053.134886922453,7,0.993820598112515,1991-02-18
1990,22,1517.3007309983718,0.23,105.61667243557743,0.06778938241050611,49.857142857142854,8.714285714285714,8.0,7.857142857142857,106.28571428571429,180.71428571428572,0.11773099830296434,1336.5864452840863,1100.0,,275.0,275.0,275.0,275.0,236.58644528408607,33.820312728211015,5.891014364393156,7.816518709077457,11.087205597903184,177.97139388450128,83.67745558535387,14.60530007867887,15.816518709077457,18.944348455046043,284.25710817021553,1214.0992743731101,990.0,969.5431202803611,20.456879719638795,0.8743654772216948,0.648,988.4776345227782,0.28,0.28,0.28,0.28,18.654514242417093,18.654514242417093,18.654514242417093,18.654514242417093,,0.9520930790849548,0.9520930790849548,0.9520930790849548,0.9520930790849548,47.903107686834936,47.903107686834936,47.903107686834936,47.903107686834936,1.0301743588566652,1.0301743588566652,1.0301743588566652,1.0301743588566652,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.58575634543325,46.58575634543325,46.58575634543325,46.58575634543325,186.343025381733,0.12606671451712773,4.7056319540841674e-05,1881.0436962338129,1246.0803627849048,0.1540786693961959,0.0883212456371499,19.61418551520987,17.43003095349556,970.7156796339862,968.6733954258954,192.8,174.94589178428407,31305.628264131148,7,1.0352390298985168,1991-02-25
1990,23,2057.3087523519166,0.17085714285714285,33.093965690703534,0.016361873022403012,59.0,11.0,12.0,13.0,144.0,239.0,0.11625349663607794,1818.3087523519168,1100.0,,275.0,275.0,275.0,275.0,718.3087523519168,41.0,7.0,13.0,39.07118736642225,618.2375649854946,100.0,18.0,25.0,52.07118736642225,762.2375649854946,1243.0,990.0,971.2327917273667,18.767208272633248,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.912918860114964,16.912918860114964,16.912918860114964,16.912918860114964,,0.947747136943995,0.947747136943995,0.947747136943995,0.947747136943995,43.22988967781297,43.22988967781297,43.22988967781297,43.22988967781297,0.9296750468346874,0.9296750468346874,0.9296750468346874,0.9296750468346874,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.365291884256706,42.365291884256706,42.365291884256706,42.365291884256706,169.46116753702682,0.08244827717847467,4.2793224125511825e-05,2112.7014560687376,1952.5344676593647,0.1224050094677742,0.1131253066132331,17.199060768889893,16.77367259007437,971.3720379974072,970.9466498185918,172.4911449472741,167.98975429641962,28469.476146220506,7,0.9414509307612601,1991-03-04
1990,24,2239.755872769024,0.15057142857142858,25.89453494036999,0.011655291048174157,49.0,9.0,9.0,9.0,107.0,183.0,0.08176426594561237,2056.755872769024,1100.0,,275.0,275.0,275.0,275.0,956.7558727690238,51.0,9.0,16.0,47.053567513230675,833.702305255793,100.0,18.0,25.0,56.053567513230675,940.702305255793,1243.0,990.0,971.678721072201,18.32127892779892,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.466989515280638,16.466989515280638,16.466989515280638,16.466989515280638,,0.9464009685458418,0.9464009685458418,0.9464009685458418,0.9464009685458418,42.0303020833527,42.0303020833527,42.0303020833527,42.0303020833527,0.9038774641581228,0.9038774641581228,0.9038774641581228,0.9038774641581228,0.9798422786735125,0.9798422786735125,0.9798422786735125,0.9798422786735125,41.18312239465041,41.18312239465041,41.18312239465041,41.18312239465041,164.73248957860164,0.07362097522946688,4.1599113529949906e-05,2293.9632006513275,2139.216866369918,0.085545324028104,0.0797746014182095,16.70966987555434,16.336144241081996,971.8095663463996,971.4360407119274,167.3148425282068,163.31982561518777,27675.058249205074,7,0.915180497658898,1991-03-11
1990,25,2269.6375634617793,0.1467142857142857,4.693587575767326,0.002066976827182257,49.0,9.0,9.0,9.0,107.0,183.0,0.08063014461965512,2086.6375634617793,1100.0,,275.0,275.0,275.0,275.0,986.6375634617795,51.0,9.0,16.0,48.523158858776036,862.1144046030034,100.0,18.0,25.0,57.523158858776036,969.1144046030033,1243.0,990.0,971.7508492911147,18.249150708885345,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.39486129636706,16.39486129636706,16.39486129636706,16.39486129636706,,0.9461845838891012,0.9461845838891012,0.9461845838891012,0.9461845838891012,41.83646915789033,41.83646915789033,41.83646915789033,41.83646915789033,0.899709014148179,0.899709014148179,0.899709014148179,0.899709014148179,0.9799489242978902,0.9799489242978902,0.9799489242978902,0.9799489242978902,40.997605087068386,40.997605087068386,40.997605087068386,40.997605087068386,163.99042034827355,0.07225466598733687,4.141172231017009e-05,2276.101843596241,2261.108087620956,0.0809337691558765,0.0804006202599704,16.41544968632772,16.379257861559694,971.766452725922,971.730260901154,164.2156189366118,163.81484107225424,27550.390618509955,7,0.9110578908237419,1991-03-18
1990,26,2168.293592029689,0.15885714285714286,21.200947364602666,0.009785412483172098,49.0,9.0,9.0,9.0,107.0,183.0,0.08444011934888176,1985.2935920296893,1100.0,,275.0,275.0,275.0,275.0,885.2935920296893,51.0,9.0,16.0,43.53902911621423,765.754562913475,100.0,18.0,25.0,52.53902911621423,872.754562913475,1243.0,990.0,971.5062259117958,18.49377408820421,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.639484675685924,16.639484675685924,16.639484675685924,16.639484675685924,,0.9469184540270577,0.9469184540270577,0.9469184540270577,0.9469184540270577,42.493743472702825,42.493743472702825,42.493743472702825,42.493743472702825,0.913843945649523,0.913843945649523,0.913843945649523,0.913843945649523,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,41.64386860324877,41.64386860324877,41.64386860324877,41.64386860324877,166.57547441299508,0.07687413307561543,4.206451374065531e-05,2261.108087620956,2112.7014560687376,0.0866189586201743,0.0809337691558765,16.77367259007437,16.41544968632772,971.730260901154,971.3720379974072,167.98975429641962,164.2156189366118,27984.67970138317,7,0.925419302294417,1991-03-25
