WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1990,27,2025.4327248467387,0.17385714285714285,20.863857413292116,0.010319558212768257,54.0,13.0,14.0,19.0,117.0,217.0,0.1072030887266173,1808.4327248467387,1100.0,,275.0,275.0,275.0,275.0,708.4327248467388,46.0,5.0,11.0,59.650993416315295,586.7817314304235,100.0,18.0,25.0,78.65099341631529,703.7817314304235,1243.0,990.0,971.1542117570592,18.845788242940653,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.99149883042237,16.99149883042237,16.99149883042237,16.99149883042237,,0.9479873996495636,0.9479873996495636,0.9479873996495636,0.9479873996495636,43.441724536488664,43.441724536488664,43.441724536488664,43.441724536488664,0.9342306351933046,0.9342306351933046,0.9342306351933046,0.9342306351933046,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.57289004575889,42.57289004575889,42.57289004575889,42.57289004575889,170.29156018303556,0.08414468134585874,4.300291923814029e-05,2112.7014560687376,1966.6544541756928,0.1103396682316283,0.1027120984731028,17.153442350914105,16.77367259007437,971.3720379974072,970.9922682365676,172.00674677351682,167.98975429641962,28608.982110749974,7,0.9460642232390865,1991-04-01
1990,28,1913.0010172545694,0.18514285714285714,12.230108277411416,0.0064057529991958006,48.857142857142854,11.857142857142858,11.714285714285714,13.857142857142858,91.28571428571429,177.57142857142858,0.09268419468254331,1735.4295886831408,1100.0,,275.0,275.0,275.0,275.0,635.4295886831408,51.142857142857146,6.142857142857143,13.285714285714286,48.20276836966347,516.6553917420489,100.0,18.0,25.0,62.05991122680632,607.9411060277631,1243.0,990.0,970.8189263634379,19.181073636562164,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.32678422404388,17.32678422404388,17.32678422404388,17.32678422404388,,0.9490620487281426,0.9490620487281426,0.9490620487281426,0.9490620487281426,44.349063274628016,44.349063274628016,44.349063274628016,44.349063274628016,0.9537432962285595,0.9537432962285595,0.9537432962285595,0.9537432962285595,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.462082009135464,43.462082009135464,43.462082009135464,43.462082009135464,173.8483280365418,0.09089576841086579,4.390109293852066e-05,1952.5344676593647,1881.0436962338129,0.1129237170317871,0.0772224383773495,17.43003095349556,17.199060768889893,970.9466498185918,970.7156796339862,174.94589178428407,172.4911449472741,29206.519110139026,7,0.9658240446474545,1991-04-08
1990,29,1876.254592547244,0.18842857142857142,12.492395294426517,0.006694275593384614,45.0,11.0,10.0,10.0,72.0,148.0,0.07888838810525807,1728.254592547244,1100.0,,275.0,275.0,275.0,275.0,628.254592547244,55.0,7.0,15.0,42.44963463157054,508.80495791567347,100.0,18.0,25.0,52.44963463157054,580.8049579156734,1243.0,990.0,970.7002071451526,19.299792854847365,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.44550344232908,17.44550344232908,17.44550344232908,17.44550344232908,,0.9494478861875695,0.9494478861875695,0.9494478861875695,0.9494478861875695,44.67106840550286,44.67106840550286,44.67106840550286,44.67106840550286,0.9606681377527497,0.9606681377527497,0.9606681377527497,0.9606681377527497,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.7776470373928,43.7776470373928,43.7776470373928,43.7776470373928,175.1105881495712,0.09334254958161636,4.421984549231597e-05,1902.1320729105275,1835.7736825262568,0.0806199595346269,0.0778074257343967,17.576287920858448,17.36189927500149,970.7838113124802,970.5694226666232,176.50220377953826,174.22140837438874,29418.578809127965,7,0.9728366008309512,1991-04-15
1990,30,1784.858544308901,0.19742857142857145,9.735456916734524,0.005436282259959129,45.0,11.0,10.0,10.0,72.0,148.0,0.08293428636335089,1636.858544308901,1100.0,,275.0,275.0,275.0,275.0,536.8585443089008,55.0,7.0,15.0,36.27422596681764,423.58431834208335,100.0,18.0,25.0,46.27422596681764,495.58431834208335,1243.0,990.0,970.4049276046902,19.595072395309703,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.74078298279142,17.74078298279142,17.74078298279142,17.74078298279142,,0.9504075446940722,0.9504075446940722,0.9504075446940722,0.9504075446940722,45.47309842827718,45.47309842827718,45.47309842827718,45.47309842827718,0.9779160952317675,0.9779160952317675,0.9779160952317675,0.9779160952317675,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.56363645971164,44.56363645971164,44.56363645971164,44.56363645971164,178.25454583884655,0.09989396949841048,4.501377420172893e-05,1832.2961330880007,1767.625484109115,0.0837281433937869,0.0807729696785273,17.79645902343688,17.58752308058203,970.5581875068996,970.3492515640448,178.84780382390448,176.62181726586016,29946.76370092622,7,0.9903030324380364,1991-04-22
1990,31,1702.7093928808877,0.2067142857142857,15.41459927030259,0.009058488170794814,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.10562139106038596,1523.280821452316,1100.0,,275.0,275.0,275.0,275.0,423.28082145231616,53.57142857142857,7.714285714285714,15.0,24.261192844832664,322.7339143217692,100.0,18.0,25.0,34.261192844832664,425.4482000360549,1243.0,990.0,970.1395226539229,19.86047734607712,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,18.006187933558834,18.006187933558834,18.006187933558834,18.006187933558834,,0.9511623736438848,0.9511623736438848,0.9511623736438848,0.9511623736438848,46.1900647815611,46.1900647815611,46.1900647815611,46.1900647815611,0.993334726485185,0.993334726485185,0.993334726485185,0.993334726485185,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.26626348592988,45.26626348592988,45.26626348592988,45.26626348592988,181.06505394371953,0.10640002938214456,4.5723498470636244e-05,1751.5174261192883,1659.7232892169968,0.1156819339991182,0.084498160162707,18.14506611462681,17.84850044155789,970.2972101459238,970.0006444728548,182.5128575859801,179.40271551555136,30418.92906254488,7,1.0059169663539973,1991-04-29
1990,32,1631.4952069056765,0.2147142857142857,10.081561450653128,0.006245362161711928,47.0,10.0,10.0,10.0,115.0,192.0,0.11770383876342594,1439.4952069056765,1100.0,,275.0,275.0,275.0,275.0,339.49520690567635,53.0,8.0,15.0,17.682042026337314,245.81316487933913,100.0,18.0,25.0,27.682042026337314,360.8131648793391,1243.0,990.0,969.9094460530798,20.090553946920117,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,18.236264534401833,18.236264534401833,18.236264534401833,18.236264534401833,,0.9515453306680024,0.9515453306680024,0.9515453306680024,0.9515453306680024,46.79903610395271,46.79903610395271,46.79903610395271,46.79903610395271,1.0064308839559724,1.0064308839559724,1.0064308839559724,1.0064308839559724,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.86305538187366,45.86305538187366,45.86305538187366,45.86305538187366,183.45222152749463,0.1124694649667888,4.632631856754915e-05,1659.7232892169968,1589.152359062425,0.1208191265646026,0.1156819339991182,18.37306450435696,18.14506611462681,970.0006444728548,969.7726460831248,184.8615463701847,182.5128575859801,30819.9732166191,7,1.0191790084860812,1991-05-06
1990,33,1548.3109581759568,0.224,11.15445134750868,0.007237081391391114,47.0,10.0,10.0,10.0,115.0,192.0,0.12403906051206723,1356.3109581759568,1100.0,,275.0,275.0,275.0,275.0,256.3109581759568,53.0,7.999999999999999,13.281431161973755,13.349529071664417,168.67999794231864,100.0,18.0,23.281431161973757,23.349529071664417,283.67999794231866,1241.2814311619736,990.0,969.6406969417993,20.359303058200744,0.9218377446875061,0.648,988.4301622553124,0.28,0.28,0.28,0.28,18.509465313513232,18.509465313513232,18.509465313513232,18.509465313513232,,0.9518868316418916,0.9518868316418916,0.9518868316418916,0.9518868316418916,47.51719620425049,47.51719620425049,47.51719620425049,47.51719620425049,1.0218751871881826,1.0218751871881826,1.0218751871881826,1.0218751871881826,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.566852280165485,46.566852280165485,46.566852280165485,46.566852280165485,186.26740912066194,0.12034478743895273,4.703722452541968e-05,1589.152359062425,1511.0711996298642,0.1270621794969226,0.1208191265646026,18.63462611991949,18.37306450435696,969.7726460831248,969.5203838757272,187.5576735167608,184.8615463701847,31292.924732271204,7,1.0348189395592329,1991-05-13
1990,34,1348.2798048256432,0.2517142857142857,44.50138794627531,0.03357722037987474,47.0,10.0,10.0,10.0,115.0,192.0,0.14317979969849512,1156.2798048256432,1080.2345495415489,,270.0586373853872,270.0586373853872,270.0586373853872,270.0586373853872,76.04525528409441,18.61524478308561,3.600484982803327,3.960690379379917,3.960690379379917,45.90814475944564,65.61524478308561,13.600484982803327,13.960690379379917,13.960690379379917,160.90814475944563,1173.4109696868177,990.0,968.998296320265,21.001703679734955,0.8073228770307165,0.6035277364684849,988.5891493865008,0.28,0.28,0.28,0.28,19.310853066235726,19.310853066235726,19.310853066235726,19.310853066235726,,0.953364610684852,0.953364610684852,0.953364610684852,0.953364610684852,48.72782636601306,48.72782636601306,48.72782636601306,48.72782636601306,1.0479102444303885,1.0479102444303885,1.0479102444303885,1.0479102444303885,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.60819276449964,47.60819276449964,47.60819276449964,47.60819276449964,190.43277105799856,0.14198424629492665,4.900467043254268e-05,1492.9232463956196,1199.561484005937,0.1600584901732721,0.1286067454998424,20.091595794879,18.705590212561415,969.4617520268166,968.5271932354472,192.8,185.84869996828292,31992.705537743765,7,1.0579598392111034,1991-05-20
1990,35,1124.7381200677517,0.29457142857142854,18.037927326492927,0.0160311482139269,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.16270239565497563,941.5952629248944,941.5952629248944,,235.39881573122366,235.39881573122366,235.39881573122366,235.39881573122366,0.0,0.0,0.0,0.0,0.0,0.0,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,1007.7381200677517,990.0,968.2920340916415,21.70796590835851,0.5799566056055412,0.39473210725564895,989.0253112871388,0.2602884012371519,0.2602884012371519,0.2602884012371519,0.2602884012371519,20.472988794260175,20.472988794260175,20.472988794260175,20.472988794260175,,0.9552109169670054,0.9552109169670054,0.9552109169670054,0.9552109169670054,45.13467309437455,45.13467309437455,45.13467309437455,45.13467309437455,0.9706381310618183,0.9706381310618183,0.9706381310618183,0.9706381310618183,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.23197963248706,44.23197963248706,44.23197963248706,44.23197963248706,176.92791852994824,0.15737593921161133,5.220868175357721e-05,1182.7486219934508,1073.2959927204863,0.1751027872414584,0.1481925346873188,20.69007165844345,20.193688103378904,968.4743528119794,968.1303588342644,183.68682533270345,171.26563523361773,29723.890313031305,7,0.9829328807219346,1991-05-27
1990,36,937.3351135105161,0.35157142857142853,36.28886456931985,0.039406354841654674,45.0,10.0,9.0,9.0,88.0,161.0,0.1729255300623276,776.3351135105161,776.3351135105161,,238.02162387358067,238.02162387358067,238.02162387358067,62.270241889774084,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,840.3351135105161,990.0,967.6413118696037,22.35868813039635,0.4282101762182457,0.3108091942457187,989.260980629536,0.2580077208181836,0.2580077208181836,0.2580077208181836,0.07477911226548074,21.36166103911422,21.36166103911422,21.36166103911422,21.544889647666928,,0.9559168034780843,0.9559168034780843,0.9559168034780843,0.2727676046326775,47.66560367811261,47.66560367811261,47.66560367811261,12.177574266609863,1.0250667457658624,1.0250667457658624,1.0250667457658624,0.26188331756150235,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9657142857142856,45.58517462115112,45.58517462115112,45.58517462115112,11.934022781277662,148.68954664473102,0.15871722166848093,5.332998274856542e-05,1042.8375986738165,819.2739407352476,0.1965154657006574,0.1543864550000352,22.006471582632656,20.838689454780223,968.0346324529748,967.177095762941,168.6464984516882,133.1515094025,24979.84383631481,7,0.8260530369151723,1991-06-03
1990,37,697.9887484987794,0.439,29.09230958118584,0.04169457681872855,45.0,10.0,9.0,9.0,88.0,161.0,0.23221384320751073,536.9887484987794,536.9887484987794,,226.0918662110254,226.0918662110254,84.80501607672863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,600.9887484987794,990.0,966.6919549939951,23.3080450060049,0.2680572083126188,0.16165298426037292,989.570289807427,0.24314729375637897,0.24314729375637897,0.09555820027501219,0.01,22.635187519675522,22.635187519675522,22.782776613156887,22.868334813431897,,0.9542087512354253,0.9542087512354253,0.4086482499906891,0.0,47.92165054002787,47.92165054002787,17.740036984675463,0.0,1.0305731298930725,1.0305731298930725,0.38150617171345086,0.0,0.9791704377028138,0.9791704377028138,0.9677418662742424,0.96,44.89482095522006,44.89482095522006,17.35196381236292,0.0,107.14160572280305,0.15321348927292716,5.543827483541541e-05,783.7426792233937,615.6277736669467,0.2615216643671126,0.2054245663379389,23.05327857155699,22.208512645067497,967.0349707168936,966.3625110946678,126.95062346000338,96.4,17999.789761430915,7,0.5952311429044614,1991-06-10
1990,38,541.171220347903,0.5221428571428571,15.801414163895581,0.02875094651267626,45.0,10.0,9.0,9.0,88.0,161.0,0.29821384469522705,380.1712203479031,380.1712203479031,,190.08561017395155,190.08561017395155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,444.1712203479031,990.0,966.0352704915656,23.964729508434466,0.19229356771616432,0.07844081600421024,989.7292656162797,0.19911557373483454,0.19911557373483454,0.01,0.01,23.494879550979256,23.494879550979256,23.683995124714095,23.683995124714095,,0.9520735281998588,0.9520735281998588,0.0,0.0,41.687785947986946,41.687785947986946,0.0,0.0,0.8965115257631602,0.8965115257631602,0.0,0.0,0.9773185399814232,0.9773185399814232,0.96,0.96,40.74968297961349,40.74968297961349,0.0,0.0,81.49936595922698,0.15045342688926816,5.955287982486634e-05,589.2318351168824,505.01787451967766,0.318800597212776,0.2732371036403072,23.71179713233758,23.20651917725862,966.251543258026,965.8725804353384,91.37654060489054,73.64764893119984,13691.89348115013,7,0.4527742553290387,1991-06-17
1990,39,462.95224985710166,0.5817142857142857,9.283537621888636,0.019893016889067045,45.0,10.0,9.0,9.0,88.0,161.0,0.348192999689878,301.95224985710166,301.95224985710166,,150.97612492855083,150.97612492855083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,365.95224985710166,990.0,965.683285124357,24.316714875643065,0.16468766614351285,0.04152146193255195,989.793790871924,0.1463177686535436,0.1463177686535436,0.01,0.01,23.964187978913447,23.964187978913447,24.100505747566984,24.100505747566984,,0.9408120374052238,0.9408120374052238,0.0,0.0,33.379937867687296,33.379937867687296,0.0,0.0,0.7178481261868236,0.7178481261868236,0.0,0.0,0.97,0.97,0.96,0.96,32.37853973165668,32.37853973165668,0.0,0.0,64.75707946331336,0.1397919398368029,5.957554083760465e-05,489.3436243127323,440.0331111664572,0.3658815573519338,0.3290121542425722,24.101701230251702,23.80584155247652,965.8020463094072,965.580149000249,70.28439238648606,59.89771652489831,10879.189349836644,7,0.3597615525739631,1991-06-24
1990,40,418.15666616912057,0.6315714285714286,5.30439053175285,0.012679668152898444,42.0,9.0,8.0,6.0,70.0,135.0,0.3230418916078663,283.15666616912057,283.15666616912057,,180.21454192011467,102.94212424900594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,342.15666616912057,990.0,965.481704997761,24.51829500223898,0.15628946635857136,0.032649946431824874,989.8110605872096,0.17790043916472945,0.10075758202187231,0.01,0.01,24.151455150283848,24.228598007426708,24.319355589448577,24.319355589448577,,0.9388300807893225,0.6700902142099132,0.0,0.0,40.07667472302942,22.886628556438264,0.0,0.0,0.8618639725382671,0.4921855603535111,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,35.97145827117369,22.200029699745112,0.0,0.0,58.171487970918804,0.1388573142256123,5.693451133018074e-05,435.49688511870175,402.90237744418727,0.3350687599720136,0.3099907361293837,24.222270236821416,24.09168472209696,965.559735983034,965.4130606984988,64.79454294944554,48.2,9772.809979114358,7,0.3231749331717711,1991-07-01
1990,41,385.2275039478367,0.6705714285714286,4.270321723105416,0.011079144613522201,39.142857142857146,8.428571428571429,6.857142857142857,4.857142857142857,60.285714285714285,119.57142857142857,0.30992256561307296,265.6560753764081,265.6560753764081,,245.7609970028117,19.895078373596412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.142857142857146,8.428571428571429,6.857142857142857,4.857142857142857,60.285714285714285,320.0846468049795,990.0,965.3261375197391,24.673862480260855,0.14849956590024466,0.024389667577664587,989.8271107665221,0.25864407009006946,0.027215498661498,0.01,0.01,24.242329176692884,24.473757748121454,24.490973246782954,24.490973246782954,,0.944848436986934,0.13367947796169508,0.0,0.0,55.222498242415206,4.446589023869888,0.0,0.0,1.187580607363768,0.09562557040580402,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.62747706743951,4.31319135315379,0.0,0.0,49.9406684205933,0.1296798030262291,5.218084603889631e-05,398.1467533267305,373.01012538244936,0.3469242525051133,0.2794083083453396,24.35453583397637,24.15683361852379,965.3907337666336,965.2650506269122,60.384678944153066,48.2,8390.032294659675,7,0.277448157892185,1991-07-08
1990,42,356.6793255739436,0.7024285714285715,3.724518714073367,0.010419556162873142,37.0,8.0,6.0,4.0,53.0,108.0,0.30294471305893694,248.6793255739436,248.6793255739436,,248.6793255739436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,299.6793255739436,990.0,965.1833966278697,24.816603372130317,0.14129789492544503,0.018070639339400445,989.8406314657351,0.27409070580756134,0.01,0.01,0.01,24.383144132057907,24.64723483786546,24.64723483786546,24.64723483786546,,0.954016538561907,0.0,0.0,0.0,56.72223389209339,0.0,0.0,0.0,1.2198329869267397,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13520310342074776,5.3895277569090743e-05,370.3647452958713,346.9384943839358,0.3112943698904825,0.2916044288009179,24.44632073526804,24.29921220958053,965.2518237264792,965.1346924719196,48.2,48.2,8097.600000000001,7,0.26777777777777784,1991-07-15
1990,43,336.47125844955934,0.7294285714285714,2.5332427686112817,0.0075297727551724425,37.0,8.0,6.0,4.0,53.0,108.0,0.321045187499073,228.47125844955937,228.47125844955937,,228.47125844955937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,279.47125844955934,990.0,965.0823562922478,24.917643707752227,0.13416584104505183,0.015170056968212485,989.8506641019867,0.25093619890690516,0.01,0.01,0.01,24.517371610832047,24.758307809738955,24.758307809738955,24.758307809738955,,0.9583420202191354,0.0,0.0,0.0,52.643988485943204,0.0,0.0,0.0,1.1321287846439398,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1432812781245863,5.862851132940408e-05,344.6194637292325,329.2057950036568,0.3280622687665639,0.3133891476450546,24.56668907558072,24.462062155401224,965.1230973186462,965.0460289750184,48.2,48.2,8097.600000000001,7,0.26777777777777784,1991-07-22
1990,44,317.3537774783043,0.7591428571428571,2.8824839502518182,0.009096061484739829,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,99.42857142857143,0.3129895306188261,217.92520604973288,217.92520604973288,,217.92520604973288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,266.06806319259005,990.0,964.9867688873916,25.013231112608505,0.12943543758024992,0.014273642514227244,989.8562909199055,0.23669902816713936,0.01,0.01,0.01,24.632823004346854,24.859522032513986,24.859522032513986,24.859522032513986,,0.9579130088444815,0.0,0.0,0.0,50.4296964055358,0.0,0.0,0.0,1.0845096001190495,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.18095636256214,0.0,0.0,0.0,48.18095636256214,0.15190445158233018,6.142836603484834e-05,329.2057950036568,309.0284073518941,0.3372733499398648,0.2938180455020848,24.67859748099419,24.56668907558072,965.0460289750184,964.9451420367594,48.2,48.06669453793501,8094.400668910442,7,0.26767197979201196,1991-07-29
1990,45,301.49644715648026,0.7822857142857141,1.4068852112413797,0.004652024933356915,34.714285714285715,7.0,5.0,3.142857142857143,46.285714285714285,96.14285714285714,0.31898482685918556,205.35359001362312,205.35359001362312,,205.35359001362312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.714285714285715,7.0,5.0,3.142857142857143,46.285714285714285,252.0678757279088,990.0,964.9078335739796,25.092166426020462,0.12449433704257272,0.0132050551511579,989.8623006078063,0.21972734651839124,0.01,0.01,0.01,24.73473968730832,24.944467033826708,24.944467033826708,24.944467033826708,,0.9554358693275162,0.0,0.0,0.0,47.59670942247681,0.0,0.0,0.0,1.023585148870469,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.61666500221799,0.0,0.0,0.0,46.61666500221799,0.1545959489220583,6.305475815248802e-05,306.020121877383,299.18021087320443,0.3843837119586032,0.3039015847371745,24.78219639775951,24.69901751530426,964.9301006093868,964.8967208434927,48.2,41.67151027661112,7831.599720372622,7,0.2589814722345444,1991-08-05
1990,46,282.7876065139241,0.8117142857142857,3.630824773761861,0.012801740525815343,39.0,7.0,5.0,4.0,60.0,115.0,0.40683386434271923,167.78760651392412,167.78760651392412,,167.78760651392412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,218.78760651392412,990.0,964.8311504260557,25.16884957394429,0.1127485162589362,0.010011946553683499,989.8772395371873,0.16901326879379755,0.01,0.01,0.01,24.8770758423379,25.036089111131695,25.036089111131695,25.036089111131695,,0.9447906420653652,0.0,0.0,0.0,38.67593971486813,0.0,0.0,0.0,0.8317406390294221,0.0,0.0,0.0,0.973410751041386,0.96,0.96,0.96,37.65097372779245,0.0,0.0,0.0,37.65097372779245,0.13309596630870033,6.232564665876694e-05,290.5219447532691,273.7644374568714,0.4200691699341591,0.3958392888277881,24.929301424781737,24.832309938384054,964.8620877790132,964.7950577498276,39.56073445833368,35.465372133777635,6325.36358626913,7,0.20917207626551357,1991-08-12
1990,47,269.178425408488,0.84,1.3798928941854132,0.005157827921688443,39.0,7.0,5.0,4.0,60.0,115.0,0.4272834774015616,154.178425408488,154.178425408488,,154.178425408488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,205.17842540848798,990.0,964.7767137016339,25.223286298366038,0.10794525970602341,0.00885516615972143,989.8831995741342,0.1506408743014588,0.01,0.01,0.01,24.955844998198806,25.096485872500264,25.096485872500264,25.096485872500264,,0.9404985157121383,0.0,0.0,0.0,35.48913367663193,0.0,0.0,0.0,0.7632071758415468,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.424459666332965,0.0,0.0,0.0,34.424459666332965,0.12787378050174145,6.202088957487683e-05,273.7644374568714,264.1051871975735,0.4354325684408843,0.4200691699341591,24.98520860856298,24.929301424781737,964.7950577498276,964.7564207487904,35.465372133777635,33.27113586364949,5783.309223943938,7,0.19124699814629426,1991-08-19
1990,48,258.7069013333484,0.8608571428571429,2.043715310248903,0.008028596682676857,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.43091561208931556,147.13547276191983,147.13547276191983,,147.13547276191983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,197.13547276191983,990.0,964.7347702281979,25.26522977180205,0.10510659392355758,0.008256515184763143,989.8866368908917,0.14113288822859174,0.01,0.01,0.01,25.010733774465166,25.141866662693758,25.141866662693758,25.141866662693758,,0.937829013584527,0.0,0.0,0.0,33.8483540871541,0.0,0.0,0.0,0.7279215932721311,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.83290346453948,0.0,0.0,0.0,32.83290346453948,0.12699313788559757,6.198092023371712e-05,264.1051871975735,249.7991800258312,0.4480238057770799,0.3642926289453387,25.028168948107115,24.98520860856298,964.7564207487904,964.698795080155,35.607348223186065,31.563756300213782,5515.927782042631,7,0.1824050192474415,1991-08-26
1990,49,241.87964063060716,0.8861428571428572,2.147328571403445,0.008925048060146386,34.0,6.0,4.0,3.0,44.0,91.0,0.3763792757171719,150.87964063060718,150.87964063060718,,150.87964063060718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,194.87964063060716,990.0,964.6512778437836,25.348722156216304,0.10431043770499267,0.00857476945360157,989.8871147928414,0.14618751485131964,0.01,0.01,0.01,25.0896494342064,25.22583694905772,25.22583694905772,25.22583694905772,,0.9390674944934182,0.0,0.0,0.0,34.86302252554155,0.0,0.0,0.0,0.7497424199041193,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.8171318497753,0.0,0.0,0.0,33.8171318497753,0.13977297031779817,6.225841168905925e-05,249.7991800258312,234.76788002600708,0.387616909050417,0.3642926289453387,25.145035348487514,25.027972573292036,964.698795080155,964.608607280156,35.607348223186065,32.19984970971469,5681.278150762251,7,0.18787295472097393,1991-09-02
1990,50,226.6670912033838,0.9134285714285715,1.7835776772669398,0.007858514208699515,34.0,6.0,4.0,3.0,44.0,91.0,0.40155056367785213,135.6670912033838,135.6670912033838,,135.6670912033838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,179.6670912033838,990.0,964.5600025472203,25.43999745277969,0.09894143332606178,0.007281702752287558,989.8937768639217,0.1256505731245681,0.01,0.01,0.01,25.208123743576785,25.32377431670135,25.32377431670135,25.32377431670135,,0.9329438057670837,0.0,0.0,0.0,31.290545194868837,0.0,0.0,0.0,0.6729149504272868,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.351828839022772,0.0,0.0,0.0,30.351828839022772,0.1338859820989526,6.214458952685231e-05,231.4334061521708,222.2828362851385,0.4093883338939747,0.3932016622534008,25.24226802415369,25.17100400533979,964.588600436913,964.5336970177108,31.43844755804444,29.35302693720772,5099.107244955826,7,0.1686212713279043,1991-09-09
1990,51,213.6698706300067,0.934,1.8583312239578578,0.0086940563221137,34.0,6.0,4.0,3.0,44.0,91.0,0.4260961285949518,122.66987063000671,122.66987063000671,,122.66987063000671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,166.6698706300067,990.0,964.4820192237801,25.517980776219947,0.0943542941155481,0.006176939003550514,989.8994687668809,0.108104325350509,0.01,0.01,0.01,25.309345217750323,25.407449543100828,25.407449543100828,25.407449543100828,,0.9264943247564944,0.0,0.0,0.0,28.21138446385876,0.0,0.0,0.0,0.6066964400829841,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.365042929942998,0.0,0.0,0.0,27.365042929942998,0.1280213345459125,6.196261054879834e-05,220.53049583159049,209.2745177174335,0.4348355499395772,0.4126413431251373,25.343575928755957,25.25591513300753,964.5231829749896,964.4556471063046,28.954335511783874,26.34055006868584,4597.327212230423,7,0.1520280162774611,1991-09-16
1990,52,202.85000473579458,0.9495714285714285,1.2895050641562429,0.006347604548862086,34.0,6.0,4.0,3.0,44.0,91.0,0.4487283221495612,111.8500047357946,111.8500047357946,,111.8500047357946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,155.85000473579458,990.0,964.4171000284148,25.582899971585253,0.09053561374341494,0.005257250402542485,989.9042071358542,0.09349750639332267,0.01,0.01,0.01,25.393609601045974,25.4771071074393,25.4771071074393,25.4771071074393,,0.394858243157531,0.0,0.0,0.0,11.29903720245009,0.0,0.0,0.0,0.2429900473645181,0.0,0.0,0.0,0.9642857142857143,0.96,0.96,0.96,10.960066086376587,0.0,0.0,0.0,10.960066086376587,0.053191437009515605,2.646983874021004e-05,209.2745177174335,200.2479822683398,0.4544365389812347,0.4348355499395772,25.41387397591766,25.343575928755957,964.4556471063046,964.40148789361,26.34055006868584,0.0,1841.2911025112667,7,0.060889256035425485,1991-09-23
1990,53,200.2479822683398,0.956,0.0,0.0,34.0,6.0,4.0,3.0,44.0,91.0,0.4544365389812347,109.2479822683398,109.2479822683398,,109.2479822683398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,153.2479822683398,990.0,964.40148789361,25.59851210638999,0.089617275917284,0.0050360784928088,989.90534664559,0.0899847760622587,0.01,0.01,0.01,25.41387397591766,25.49385875197992,25.49385875197992,25.49385875197992,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.2479822683398,200.2479822683398,0.4544365389812347,0.4544365389812347,25.41387397591766,25.41387397591766,964.40148789361,964.40148789361,0.0,0.0,0.0,1,0.0,1991-09-30
1991,1,197.98260038041727,0.9607142857142856,0.7200397852524816,0.0036720835190445856,31.0,4.0,3.0,2.0,33.0,73.0,0.3687484917414007,124.98260038041727,124.98260038041727,,124.98260038041727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.98260038041727,990.0,964.404034799239,25.595965200760865,0.0930529372718935,0.006373521032335385,989.9005735416958,0.11122651051356328,0.01,0.01,0.01,25.385312231943118,25.486538742456677,25.486538742456677,25.486538742456677,,0.9281588739576946,0.0,0.0,0.0,28.880212661039092,0.0,0.0,0.0,0.6210798421728837,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.013806281207916,0.0,0.0,0.0,28.013806281207916,0.14148826234657352,6.226052396034408e-05,199.0925590239552,195.20770377157243,0.37396065108897,0.366663628002373,25.385547618297547,25.384723766057043,964.4095845924568,964.401814881952,28.283495432592662,27.339583402746054,4706.31945524293,7,0.15563225711782178,1991-10-01
1991,2,194.04006250694326,0.9684285714285714,0.330352385298385,0.0017096229829294284,31.0,4.0,3.0,2.0,33.0,73.0,0.37622098497895706,121.04006250694326,121.04006250694326,,121.04006250694326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.04006250694326,990.0,964.4119198749861,25.588080125013903,0.09166148823352048,0.0060384053130901425,989.9023001064534,0.10590408438437336,0.01,0.01,0.01,25.384476147082914,25.480380231467283,25.480380231467283,25.480380231467283,,0.9255926236976554,0.0,0.0,0.0,27.890656026501254,0.0,0.0,0.0,0.5997990543333602,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.053936345706212,0.0,0.0,0.0,27.053936345706212,0.13942168943880684,6.208633532113897e-05,195.20770377157243,192.89523707448373,0.3784437661973587,0.37396065108897,25.384723766057043,25.384233366609436,964.414209525851,964.4095845924568,27.339583402746054,26.77398793869381,4545.0613060786445,7,0.15029964636503454,1991-10-08
1991,3,193.1662537020204,0.9702857142857143,0.1084066510146694,0.0005614459148100572,31.0,4.0,3.0,2.0,33.0,73.0,0.37791309884013896,120.1662537020204,120.1662537020204,,120.1662537020204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.1662537020204,990.0,964.413667492596,25.58633250740409,0.09135309286476265,0.005964131564671672,989.9026827755705,0.1047244424977275,0.01,0.01,0.01,25.384290840476915,25.479015282974636,25.479015282974636,25.479015282974636,,0.924969449449242,0.0,0.0,0.0,27.670291094134512,0.0,0.0,0.0,0.5950600235297745,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.840182361310475,0.0,0.0,0.0,26.840182361310475,0.13894852655766513,6.204408110742955e-05,193.27466035303507,192.89523707448373,0.3784437661973587,0.377700831897251,25.384313830023903,25.384233366609436,964.414209525851,964.413450679294,26.866660130357143,26.77398793869381,4509.15063670016,7,0.14911212422950265,1991-10-15
1991,4,209.02089839273415,0.9411428571428572,3.1225519009142886,0.015122457665239413,31.0,4.0,3.0,2.0,33.0,73.0,0.3495324795479603,136.02089839273415,136.02089839273415,,136.02089839273415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.02089839273415,990.0,964.4551624657576,25.544837534242397,0.0969487093982319,0.007311776363382357,989.8957395142385,0.12612821283019107,0.01,0.01,0.01,25.314448835650598,25.43057704848079,25.43057704848079,25.43057704848079,,0.932925520715357,0.0,0.0,0.0,31.504603008924157,0.0,0.0,0.0,0.6775183442779388,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.55946491865643,0.0,0.0,0.0,30.55946491865643,0.14613535849968518,6.240528979815146e-05,214.75310038088367,199.0925590239552,0.366663628002373,0.3399252437824088,25.385547618297547,25.270843909923485,964.4885186022854,964.401814881952,31.87196538632224,28.283495432592662,5133.99010633428,7,0.16977480510364684,1991-10-22
1991,5,226.65538531746841,0.9135714285714286,2.0874264395424444,0.009317788179044257,33.857142857142854,4.571428571428571,3.0,2.0,41.0,84.42857142857143,0.3720897486437011,142.22681388889697,142.22681388889697,,142.22681388889697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.857142857142854,4.571428571428571,3.0,2.0,41.0,183.65538531746841,990.0,964.5599323119048,25.440067688095187,0.10034903122058798,0.007839279180556172,989.8918116895987,0.13450619875001088,0.01,0.01,0.01,25.197373178944066,25.321879377694074,25.321879377694074,25.321879377694074,,0.9355418131374326,0.0,0.0,0.0,32.8861520983018,0.0,0.0,0.0,0.7072290773828345,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.899567535352748,0.0,0.0,0.0,31.899567535352748,0.14083662125655358,6.229115483608708e-05,229.3650854576809,220.53049583159049,0.4069178969158796,0.3224679726964086,25.225849945167543,25.180301639670947,964.576190512746,964.5231829749896,34.52931703018054,30.31034877500818,5359.127345939261,7,0.1772198196408486,1991-10-29
1991,6,235.44483494869954,0.8972857142857144,2.4043340693725344,0.009959484687836242,36.0,5.0,3.0,2.0,47.0,93.0,0.3953551094757652,142.44483494869954,142.44483494869954,,142.44483494869954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,186.44483494869954,990.0,964.6126690096922,25.38733099030779,0.10133351815046157,0.007857810970639414,989.8908086708789,0.13480052718074437,0.01,0.01,0.01,25.143339134005966,25.268139661186705,25.268139661186705,25.268139661186705,,0.9357159140596665,0.0,0.0,0.0,32.86760208332383,0.0,0.0,0.0,0.7068301523295447,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.881574020824115,0.0,0.0,0.0,31.881574020824115,0.1353262501922151,6.216872226000853e-05,246.1954239432886,229.3650854576809,0.4054671172572994,0.3777486945550322,25.190687811564587,25.059614274515933,964.6771725436598,964.576190512746,34.32938855024869,30.496642283817277,5356.1044354984515,7,0.17711985567124508,1991-11-05
1991,7,264.1901084896073,0.8505714285714285,3.582440999595142,0.013661633270844329,36.0,5.0,3.0,2.0,47.0,93.0,0.3521435996027794,171.19010848960733,171.19010848960733,,171.19010848960733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,215.19010848960733,990.0,964.7567604339584,25.243239566041552,0.11147880680136361,0.010301159221616571,989.8782200339771,0.17360664646096982,0.01,0.01,0.01,24.947852953557604,25.111459600018573,25.111459600018573,25.111459600018573,,0.9457150898164552,0.0,0.0,0.0,39.61105174952427,0.0,0.0,0.0,0.8518505752585864,0.0,0.0,0.0,0.9751850575258586,0.96,0.96,0.96,38.63104229512066,0.0,0.0,0.0,38.63104229512066,0.14618788684672657,6.267819291172754e-05,271.2725109404546,256.6827889882703,0.3623149038023341,0.3428286916266789,24.99130488614029,24.906860416372744,964.7850900437618,964.7267311559532,40.4026544806724,36.76171099920748,6490.015105580269,7,0.21461690163955915,1991-11-12
1991,8,274.54872907593597,0.8281428571428571,2.562155586652344,0.009086727293393814,36.0,5.0,3.0,2.0,47.0,93.0,0.3389143548867762,181.54872907593594,181.54872907593594,,181.54872907593594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,225.54872907593594,990.0,964.7981949163037,25.201805083696268,0.11513479730566409,0.011181641971454501,989.8736835607227,0.18759078425251355,0.01,0.01,0.01,24.88789786016663,25.06548864441914,25.06548864441914,25.06548864441914,,0.9489808635515813,0.0,0.0,0.0,42.051908829450156,0.0,0.0,0.0,0.9043421253645194,0.0,0.0,0.0,0.9789032254943513,0.96,0.96,0.96,41.16577465716255,0.0,0.0,0.0,41.16577465716255,0.14989507199736193,6.298258328973415e-05,287.1870699602335,270.26224589706084,0.3441102166945746,0.3238307351820457,24.912707772216358,24.81474790475632,964.848748279841,964.7810489835882,44.13309447538839,40.14847269106543,6915.850142403308,7,0.2286987480953475,1991-11-19
1991,9,303.3281489243936,0.7794285714285714,4.611468984099149,0.015259230228487328,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.31688928106296377,207.18529178153645,207.18529178153645,,207.18529178153645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,252.04243463867928,990.0,964.9175116763903,25.082488323609596,0.12448535809282735,0.013360749801430528,989.8621538921058,0.2222001439050742,0.01,0.01,0.01,24.722442071810224,24.934642215715296,24.934642215715296,24.934642215715296,,0.9560487455745096,0.0,0.0,0.0,48.02535493405033,0.0,0.0,0.0,1.032803331915061,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.00822932553141,0.0,0.0,0.0,47.00822932553141,0.15499407404923224,6.302676451614899e-05,309.0284073518941,294.72326674738565,0.3398469334695285,0.3039015847371745,24.771128917547628,24.69791179126249,964.9451420367594,964.8788930669896,48.2,45.83978652419347,7897.382526689275,7,0.26115682958628555,1991-11-26
1991,10,321.230048622707,0.7537142857142857,3.312239018039114,0.0103489834808498,38.0,5.0,4.0,3.0,54.0,104.0,0.3239619066588161,217.230048622707,217.230048622707,,217.230048622707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,264.230048622707,990.0,965.0061502431136,24.99384975688648,0.12878674521077857,0.014214554132930057,989.8569987006564,0.23576056564065445,0.01,0.01,0.01,24.615087891902085,24.84084845754274,24.84084845754274,24.84084845754274,,0.9577346861805572,0.0,0.0,0.0,50.221600561819955,0.0,0.0,0.0,1.0800344206843,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.802562568174075,0.0,0.0,0.0,47.802562568174075,0.1488624667153285,6.118543565468158e-05,329.2057950036568,309.0284073518941,0.336538640221428,0.3159118143678022,24.69791179126249,24.560949075580663,965.0460289750184,964.9451420367594,48.2,46.51022924144306,8030.830511453244,7,0.26556979204541153,1991-12-03
1991,11,471.9586304085524,0.5880000000000001,35.06475057362728,0.07351489600431207,38.0,5.0,4.0,3.0,54.0,104.0,0.22756930831152636,367.9586304085524,367.9586304085524,,201.33206480312876,166.62656560542362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,414.9586304085524,990.0,965.7186549394629,24.281345060537028,0.18198353835259987,0.07306687393475338,989.7449495877127,0.21429828748422378,0.177088720710179,0.01,0.01,23.811996360765455,23.849205927539504,24.016294648249676,24.016294648249676,,0.9519473977107941,0.8153247073647351,0.0,0.0,44.75068450136383,36.79514952893892,0.0,0.0,0.9623803118572868,0.7912935382567511,0.0,0.0,0.9771428571428571,0.9742857142857143,0.96,0.96,42.85065963675144,35.964945351037144,0.0,0.0,78.81560498778857,0.16503494794900955,5.9290420859113655e-05,550.9983234585969,346.9384943839358,0.2997649487834276,0.188748305706623,24.4405807352681,23.35642136904844,966.0794924555636,965.1346924719196,96.13147589050747,48.2,13241.021637948481,7,0.43786447215438096,1991-12-10
1991,12,513.553290093203,0.5414285714285715,7.382260234172536,0.01459758724244393,39.714285714285715,5.857142857142857,4.428571428571429,3.0,57.0,110.0,0.21486295963184254,403.55329009320303,403.55329009320303,,201.77664504660152,201.77664504660152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.714285714285715,5.857142857142857,4.428571428571429,3.0,57.0,453.55329009320303,990.0,965.9109898054194,24.08901019458064,0.19560479122513338,0.08947715292399179,989.714918055851,0.21489847081291205,0.21489847081291205,0.01,0.01,23.589029779618606,23.589029779618606,23.79392825043152,23.79392825043152,,0.9545860088316864,0.9545860088316864,0.0,0.0,44.55228983265075,44.55228983265075,0.0,0.0,0.9581137598419517,0.9581137598419517,0.0,0.0,0.9796232931616148,0.9796232931616148,0.96,0.96,43.645839110795826,43.645839110795826,0.0,0.0,87.29167822159165,0.16984128062148401,6.0091753402219325e-05,532.5192229643311,486.0250263913084,0.2427858517412966,0.1952981141620986,23.76478518722558,23.467294697451955,965.9963365033394,965.7871126187608,92.4775989765695,79.73723712442562,14665.0019412274,7,0.4849537678977315,1991-12-17
1991,13,464.82050337757,0.5788571428571428,4.767690356903229,0.010202912945583056,42.0,7.0,5.0,3.0,61.0,118.0,0.2539049305390915,346.82050337757,346.82050337757,,173.410251688785,173.410251688785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,400.82050337757,990.0,965.691692265199,24.308307734800938,0.1769937546621479,0.06269927759421297,989.7603069677436,0.17660383977985974,0.17660383977985974,0.01,0.01,23.892010862764725,23.892010862764725,24.058614702544585,24.058614702544585,,0.9479276977312647,0.9479276977312647,0.0,0.0,38.51554450991419,38.51554450991419,0.0,0.0,0.8282912797831009,0.8282912797831009,0.0,0.0,0.97282912797831,0.97282912797831,0.96,0.96,37.46996961863915,37.46996961863915,0.0,0.0,74.9399392372783,0.16121221616049658,6.002050919191405e-05,477.3484869166725,459.2604427967548,0.2569348217351712,0.2471988562532061,23.92537084275465,23.816843825624865,965.748068191125,965.6666719925854,77.77548935514456,73.67990736730418,12589.909791862756,7,0.41633299576265725,1991-12-24
1991,14,474.31232325639655,0.5694285714285715,3.8235119420790755,0.008047690408229585,41.142857142857146,6.142857142857143,4.142857142857143,3.0,65.28571428571429,119.71428571428571,0.2524428654549273,354.59803754211083,354.59803754211083,,177.29901877105542,177.29901877105542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,6.142857142857143,4.142857142857143,3.0,65.28571428571429,406.0266089706823,990.0,965.7344054546537,24.26559454534624,0.17883115085489362,0.06637027371987628,989.7547985754253,0.18185367534092478,0.18185367534092478,0.01,0.01,23.838539445430516,23.838539445430516,24.010393120771436,24.010393120771436,,0.9490344887830765,0.9490344887830765,0.0,0.0,39.336780735211015,39.336780735211015,0.0,0.0,0.8459522738755059,0.8459522738755059,0.0,0.0,0.9745952273875506,0.9745952273875506,0.96,0.96,38.33864090040129,38.33864090040129,0.0,0.0,76.67728180080256,0.16164755574335768,6.006489436547509e-05,486.0250263913084,462.56506724863937,0.2568728754985039,0.2469008661775898,23.905543323973728,23.76884384235972,965.7871126187608,965.6815428026188,79.25614145171113,74.42952945408825,12881.78334253483,7,0.42598489889334756,1991-12-31
1991,15,507.322255910647,0.5451428571428572,7.386786554681009,0.014301209743740943,38.0,5.571428571428571,4.0,3.0,57.0,107.57142857142857,0.21308016575865976,399.75082733921846,399.75082733921846,,199.87541366960917,199.87541366960917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.571428571428571,4.0,3.0,57.0,447.322255910647,990.0,965.8829501515978,24.117049848402125,0.19340566593289119,0.08768239050411106,989.7189119435631,0.21233180845397243,0.21233180845397243,0.01,0.01,23.623629983511144,23.623629983511144,23.825961791965113,23.825961791965113,,0.9540450702333451,0.9540450702333451,0.0,0.0,44.17123834864946,44.17123834864946,0.0,0.0,0.9499191042720314,0.9499191042720314,0.0,0.0,0.9793022790249205,0.9793022790249205,0.96,0.96,43.25920766264661,43.25920766264661,0.0,0.0,86.51841532529322,0.17032237075057413,6.012588690188251e-05,537.7325322740754,489.3436243127323,0.2452264503671345,0.1692291139893661,23.748932483725337,23.41792782193041,966.0197963952334,965.8020463094072,96.32787384443712,80.00637782468822,14535.093774649262,7,0.4806578629182957,1992-01-07
1991,16,551.1611079420933,0.5154285714285715,3.7421445291145767,0.006747187923133086,34.0,5.0,4.0,3.0,45.0,91.0,0.16514332583606087,460.1611079420932,460.1611079420932,,230.0805539710466,230.0805539710466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,503.1611079420932,990.0,966.0802249857394,23.91977501426061,0.21367886429583013,0.11619604294866795,989.6701250927555,0.2531087478609129,0.2531087478609129,0.01,0.01,23.336791359155246,23.336791359155246,23.579900107016158,23.579900107016158,,0.9574317787146623,0.9574317787146623,0.0,0.0,50.41337406451002,50.41337406451002,0.0,0.0,1.0841585820324735,1.0841585820324735,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.17494303967688205,5.821103213331355e-05,563.9275439778775,542.0087505502821,0.1678939683309742,0.1613682484066958,23.392270807217603,23.25866039571908,966.1376739479005,966.0390393774762,96.4,96.4,16195.200000000003,7,0.5355555555555557,1992-01-14
1991,17,575.1102115351553,0.49657142857142855,3.6148987341435617,0.006228545977015529,34.0,5.0,4.0,3.0,45.0,91.0,0.15826730942141273,484.1102115351552,484.1102115351552,,242.0551057675776,242.0551057675776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,527.1102115351553,990.0,966.1879959519082,23.812004048091826,0.22607276328748266,0.12750001984459328,989.6464272168679,0.2692743927862298,0.2692743927862298,0.01,0.01,23.189156872173534,23.189156872173534,23.448431264959762,23.448431264959762,,0.9557395788392803,0.9557395788392803,0.0,0.0,52.60841284688089,52.60841284688089,0.0,0.0,1.1313637171372235,1.1313637171372235,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16765899591455152,5.533152500058067e-05,589.2318351168824,563.9275439778775,0.1613682484066958,0.1544383629271301,23.25866039571908,23.101386884191168,966.251543258026,966.1376739479005,96.4,96.4,16195.200000000003,7,0.5355555555555557,1992-01-21
1991,18,603.024926647867,0.4815714285714286,3.770848364294904,0.006226152587327214,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.16078112735525085,506.02492664786706,506.02492664786706,,253.01246332393353,253.01246332393353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,550.7392123621528,990.0,966.3114867153329,23.688513284667074,0.23950089176691416,0.13911487142034543,989.6213842368127,0.27968929192239844,0.27968929192239844,0.01,0.01,23.030208229557413,23.030208229557413,23.29989752147981,23.29989752147981,,0.9537358087610475,0.9537358087610475,0.0,0.0,54.500540631728896,54.500540631728896,0.0,0.0,1.1720546372414817,1.1720546372414817,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1598796623599876,5.292266529880207e-05,615.6277736669467,595.7090611902229,0.1744829946271031,0.1512185953434894,23.063384685073032,22.971973959202582,966.3625110946678,966.280690775356,96.4,96.4,16195.200000000003,7,0.5355555555555557,1992-01-28
1991,19,624.8412901031337,0.4707142857142857,3.0425735278707213,0.004836610632281057,36.0,6.0,5.0,4.0,54.0,105.0,0.1680649927026274,519.8412901031337,519.8412901031337,,259.92064505156685,259.92064505156685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,566.8412901031337,990.0,966.3993651604125,23.60063483958751,0.24865154397920078,0.14825398178889335,989.6030944742319,0.28,0.28,0.01,0.01,22.923729313819443,22.923729313819443,23.19372931381944,23.19372931381944,,0.9514976584483262,0.9514976584483262,0.0,0.0,55.597570898713,55.597570898713,0.0,0.0,1.1956466859938277,1.1956466859938277,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15429966949079318,5.1521327619113096e-05,636.9257883620418,615.6277736669467,0.170557607195943,0.1648543706638485,22.971973959202582,22.860451374590383,966.4477031534482,966.3625110946678,96.4,96.4,16195.200000000003,7,0.5355555555555557,1992-02-04
