WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1991,20,654.1383766530979,0.4582857142857143,4.268647917603955,0.006496662177155571,36.0,6.0,5.0,4.0,54.0,105.0,0.16052949245645495,549.1383766530978,549.1383766530978,,261.1928472840425,261.1928472840425,26.75268208501283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,596.1383766530979,990.0,966.5165535066125,23.483446493387646,0.2653007897575687,0.16782443560426932,989.5668747746382,0.26790183510048166,0.26790183510048166,0.03647326367191017,0.01,22.782419432925355,22.782419432925355,23.013848004353925,23.04032126802583,,0.9480045898499918,0.9480045898499918,0.1359394335036242,0.0,55.31273223480499,55.31273223480499,5.689428000899804,0.0,1.1895211233291396,1.1895211233291396,0.12235329034193128,0.0,0.9793781861770503,0.9793781861770503,0.9622353290341932,0.96,46.86516080033807,46.86516080033807,5.5508750860523515,0.0,99.28119668672848,0.15170225246366684,5.019342366508042e-05,666.8063237852695,647.6489852382476,0.1621248583619322,0.1574670129160517,22.80430160438604,22.76991436155035,966.567225295141,966.490595940953,116.56837680709938,96.4,16679.241043370388,7,0.5515622038151583,1992-02-11
1991,21,684.3121718175965,0.44457142857142856,5.121384611518189,0.0074361734782092005,33.142857142857146,6.0,4.428571428571429,3.4285714285714284,46.57142857142857,93.57142857142857,0.13691303094601426,590.740743246168,590.740743246168,,196.913581082056,196.913581082056,196.913581082056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.142857142857146,6.0,4.428571428571429,3.4285714285714284,46.57142857142857,634.3121718175965,990.0,966.6372486872704,23.362751312729642,0.28699458162669894,0.1956148164884402,989.517390601885,0.20833333446077562,0.20833333446077562,0.20833333446077562,0.01,22.671808580153744,22.671808580153744,22.671808580153744,22.87014191461452,,0.9536260143727964,0.9536260143727964,0.9536260143727964,0.0,41.749930866135024,41.749930866135024,41.749930866135024,0.0,0.897847975615807,0.897847975615807,0.897847975615807,0.0,0.9786885345284971,0.9786885345284971,0.9786885345284971,0.96,40.86198332285395,40.86198332285395,40.86198332285395,0.0,122.58594996856183,0.17910252824120843,5.7642464068992816e-05,702.6560160658968,673.1577568282033,0.1559812672957092,0.1209695755199063,22.752559284338812,22.554507561191837,966.7106240642636,966.5926310273128,127.8834835007912,117.86374390147805,20594.439594718388,7,0.6810330553808991,1992-02-18
1991,22,716.940054532358,0.43042857142857144,4.456467535672589,0.006176303737204157,32.42857142857143,6.571428571428571,4.571428571428571,3.2857142857142856,44.42857142857143,91.28571428571429,0.12717996933411108,625.6543402466438,625.6543402466438,,208.55144674888126,208.55144674888126,208.55144674888126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.42857142857143,6.571428571428571,4.571428571428571,3.2857142857142856,44.42857142857143,669.2257688180723,990.0,966.7677602181293,23.23223978187062,0.3068356349845635,0.21893709928475796,989.4742272657306,0.22404445311098967,0.22404445311098967,0.22404445311098967,0.01,22.482422594490313,22.482422594490313,22.482422594490313,22.696467047601306,,0.9554332098499277,0.9554332098499277,0.9554332098499277,0.0,43.93322792985983,43.93322792985983,43.93322792985983,0.0,0.9448006006421469,0.9448006006421469,0.9448006006421469,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,43.05456337126264,43.05456337126264,43.05456337126264,0.0,129.1636901137879,0.18019501342908137,5.7346335068495325e-05,733.8512888156049,705.8654488603318,0.1468777355081669,0.1180008617846089,22.536257795098354,22.40910596093625,966.8354051552624,966.7234617954412,131.05058855545877,128.03282854815717,21699.49993911637,7,0.7175760561877106,1992-02-25
1991,23,774.0286397519255,0.40585714285714286,16.176607635628912,0.02016357330628157,36.0,8.0,6.0,4.0,53.0,107.0,0.1385377551818517,667.0286397519255,667.0286397519255,,222.3428799173085,222.3428799173085,222.3428799173085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,717.0286397519255,990.0,966.9961145590077,23.00388544099233,0.3343893781877959,0.2465751313542862,989.4190354904579,0.24266288788836649,0.24266288788836649,0.24266288788836649,0.01,22.180258043561885,22.180258043561885,22.180258043561885,22.412920931450255,,0.9563802565051897,0.9563802565051897,0.9563802565051897,0.0,46.231963793368365,46.231963793368365,46.231963793368365,0.0,0.9942357805025456,0.9942357805025456,0.9942357805025456,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.13977439698733,45.13977439698733,45.13977439698733,0.0,135.419323190962,0.17502407618034382,5.644276275960079e-05,847.0875422650073,739.6475434553279,0.1446634967516287,0.1263151618472575,22.37614677525789,21.76249687127163,967.28835016906,966.8585901738212,144.60000000000002,130.01925475946004,22750.446296081613,7,0.7523295732831221,1992-03-03
1991,24,869.2783361400391,0.37228571428571433,10.712862370772443,0.012248278183374471,36.0,8.0,6.0,4.0,53.0,107.0,0.12313906138382123,762.2783361400391,762.2783361400391,,254.09277871334638,254.09277871334638,254.09277871334638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,812.2783361400391,990.0,967.3771133445601,22.622886655439874,0.3985399652793454,0.30732799951804374,989.2941320352026,0.27849662049901724,0.27849662049901724,0.27849662049901724,0.01,21.63852207014347,21.63852207014347,21.63852207014347,21.90701869064249,,0.9564063008686633,0.9564063008686633,0.9564063008686633,0.0,51.56496793036888,51.56496793036888,51.56496793036888,0.0,1.1089240415133093,1.1089240415133093,1.1089240415133093,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.16641035772056595,5.271991694264216e-05,891.8619896951615,843.5265543863715,0.1268484073721162,0.1199737192932424,21.78398035952045,21.5144745231199,967.4674479587808,967.2741062175454,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1992-03-10
1991,25,889.3404429406197,0.36571428571428577,6.970575148078086,0.007860866924578828,36.0,8.0,6.0,4.0,53.0,107.0,0.12033536400276376,782.3404429406197,782.3404429406197,,260.7801476468732,260.7801476468732,260.7801476468732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,832.3404429406197,990.0,967.4573617717625,22.54263822823753,0.41689706555072664,0.3176527743832599,989.265450160066,0.28,0.28,0.28,0.01,21.528088388303562,21.528088388303562,21.528088388303562,21.79808838830356,,0.9559842327470981,0.9559842327470981,0.9559842327470981,0.0,52.63181384950807,52.63181384950807,52.63181384950807,0.0,1.13186696450555,1.13186696450555,1.13186696450555,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.16262143583924904,5.135351511782e-05,905.4211927358452,876.9389119074414,0.1220153405751637,0.1181770438536852,21.59504442282966,21.44126820169808,967.5216847709434,967.4077556476298,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1992-03-17
1991,26,876.9389119074414,0.37200000000000016,0.0,0.0,36.0,8.0,6.0,4.0,53.0,107.0,0.1220153405751637,769.9389119074414,769.9389119074414,,256.64630396914714,256.64630396914714,256.64630396914714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,819.9389119074414,990.0,967.4077556476298,22.592244352370244,0.4055494961773988,0.3116504333632016,989.2828000704594,0.28,0.28,0.28,0.01,21.59504442282966,21.59504442282966,21.59504442282966,21.86504442282966,,0.9562511509121924,0.9562511509121924,0.9562511509121924,0.0,51.97563289899664,51.97563289899664,51.97563289899664,0.0,1.1177555462149815,1.1177555462149815,1.1177555462149815,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.1648917593193335,5.2168640973292346e-05,876.9389119074414,876.9389119074414,0.1220153405751637,0.1220153405751637,21.59504442282966,21.59504442282966,967.4077556476298,967.4077556476298,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1992-03-24
1991,27,868.5427696904839,0.3737142857142858,2.630177952831965,0.0030507388228634144,39.42857142857143,9.714285714285714,7.714285714285714,4.857142857142857,60.714285714285715,122.42857142857143,0.1409975226624425,746.1141982619125,746.1141982619125,,248.7047327539708,248.7047327539708,248.7047327539708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,9.714285714285714,7.714285714285714,4.857142857142857,60.714285714285715,802.9713411190553,990.0,967.3741710787618,22.625828921238085,0.39002393839723837,0.2987782445285421,989.3111978170743,0.27672031334999686,0.27672031334999686,0.27672031334999686,0.01,21.660306424962304,21.660306424962304,21.660306424962304,21.9270267383123,,0.956727638276783,0.956727638276783,0.956727638276783,0.0,50.54294954039754,50.54294954039754,50.54294954039754,0.0,1.0869451514063984,1.0869451514063984,1.0869451514063984,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.16649799326476838,5.384766819965716e-05,876.9389119074414,858.5276662376176,0.1455981034924544,0.1220153405751637,21.722752583780427,21.59504442282966,967.4077556476298,967.3341106649503,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1992-03-31
1991,28,847.5681562121042,0.37814285714285717,5.684151566826846,0.0067724481543992,40.0,10.0,8.0,5.0,62.0,125.0,0.14749363288544753,722.5681562121042,722.5681562121042,,240.8560520707014,240.8560520707014,240.8560520707014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,780.5681562121042,990.0,967.2902726248483,22.709727375151633,0.3710287662822724,0.28367552834968557,989.345295705368,0.2676556702954469,0.2676556702954469,0.2676556702954469,0.01,21.78736741022424,21.78736741022424,21.78736741022424,22.04502308051968,,0.9568526231511412,0.9568526231511412,0.9568526231511412,0.0,49.242021753651464,49.242021753651464,49.242021753651464,0.0,1.0589682097559456,1.0589682097559456,1.0589682097559456,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.063489331955246,48.063489331955246,48.063489331955246,0.0,144.19046799586576,0.17013170254838908,5.543579239554295e-05,858.5276662376176,834.6935677067364,0.1497555568128181,0.1455981034924544,21.861494405062214,21.722752583780427,967.3341106649503,967.2387742708268,144.60000000000002,142.68494645930323,24223.998623305448,7,0.8010581555325875,1992-04-07
1991,29,830.2879600005969,0.38500000000000006,7.870266799157354,0.009556722283332156,40.0,10.0,8.0,5.0,62.0,125.0,0.15056086038995822,705.2879600005969,705.2879600005969,,235.09598666686557,235.09598666686557,235.09598666686557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,763.2879600005969,990.0,967.2211518400023,22.77884815999766,0.3602902519403784,0.27213235728039864,989.3675773907793,0.25987958200026856,0.25987958200026856,0.25987958200026856,0.01,21.886545968776623,21.886545968776623,21.886545968776623,22.136425550776888,,0.9569145904149244,0.9569145904149244,0.9569145904149244,0.0,48.2865773371257,48.2865773371257,48.2865773371257,0.0,1.0384210180027031,1.0384210180027031,1.0384210180027031,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.32084579038318,47.32084579038318,47.32084579038318,0.0,141.96253737114952,0.17098037898547797,5.591298902770106e-05,834.6935677067364,819.2739407352476,0.1525741193328085,0.1497555568128181,21.94917487806265,21.861494405062214,967.2387742708268,967.177095762941,142.68494645930323,140.1565146507653,23849.706278353126,7,0.7886807631730531,1992-04-14
1991,30,819.2739407352476,0.39,0.0,0.0,40.0,10.0,8.0,5.0,62.0,125.0,0.1525741193328085,694.2739407352476,694.2739407352476,,231.4246469117492,231.4246469117492,231.4246469117492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,752.2739407352476,990.0,967.1770957629409,22.822904237058992,0.35403109325428367,0.2647749924111454,989.3811939143344,0.2549232733308614,0.2549232733308614,0.2549232733308614,0.01,21.94917487806265,21.94917487806265,21.94917487806265,22.194098151393508,,0.9569724842171484,0.9569724842171484,0.9569724842171484,0.0,47.67228389481813,47.67228389481813,47.67228389481813,0.0,1.0252104063401748,1.0252104063401748,1.0252104063401748,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.71883821692177,46.71883821692177,46.71883821692177,0.0,140.1565146507653,0.1710740543327711,5.607637403117583e-05,819.2739407352476,819.2739407352476,0.1525741193328085,0.1525741193328085,21.94917487806265,21.94917487806265,967.177095762941,967.177095762941,140.1565146507653,140.1565146507653,23546.294461328573,7,0.7786473036153628,1992-04-21
1991,31,818.3886503491534,0.39057142857142857,0.2213225965235454,0.0002706566173724571,41.142857142857146,9.428571428571429,8.0,5.571428571428571,73.42857142857143,137.57142857142858,0.1681129690745917,680.8172217777249,680.8172217777249,,226.93907392590827,226.93907392590827,226.93907392590827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,9.428571428571429,8.0,5.571428571428571,73.42857142857143,739.3886503491534,990.0,967.1735546013967,22.82644539860342,0.3467085096179258,0.25578590414752017,989.3975055862345,0.2488677497999761,0.2488677497999761,0.2488677497999761,0.01,21.97508323503801,21.97508323503801,21.97508323503801,22.213950984837982,,0.9569074853655604,0.9569074853655604,0.9569074853655604,0.0,46.799507097278656,46.799507097278656,46.799507097278656,0.0,1.0064410128447023,1.0064410128447023,1.0064410128447023,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.86351695533309,45.86351695533309,45.86351695533309,0.0,137.59055086599926,0.16812133244403302,5.613874878581321e-05,819.2739407352476,817.7246825595828,0.1797671063809291,0.1525741193328085,21.99451450276953,21.94917487806265,967.177095762941,967.1708987302384,140.1565146507653,135.66607802742473,23115.212545487877,7,0.7643919492555515,1992-04-28
1991,32,818.1673277526298,0.39071428571428574,0.4426451930470908,0.0005408014193967,42.0,9.0,8.0,6.0,82.0,147.0,0.1796699800822016,671.1673277526298,671.1673277526298,,223.72244258420997,223.72244258420997,223.72244258420997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,730.1673277526298,990.0,967.1726693110105,22.827330688989523,0.3414681227948434,0.24933977493875675,989.4091921022664,0.2445252974886834,0.2445252974886834,0.2445252974886834,0.01,21.991997493767293,21.991997493767293,21.991997493767293,22.226522791255974,,0.9568733252303898,0.9568733252303898,0.9568733252303898,0.0,46.17078984383392,46.17078984383392,46.17078984383392,0.0,0.9929202116953532,0.9929202116953532,0.9929202116953532,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.24737404695725,45.24737404695725,45.24737404695725,0.0,135.74212214087174,0.16590997222216328,5.6179956394850155e-05,819.2739407352476,817.7246825595828,0.1797671063809291,0.1794271643353828,21.99451450276953,21.985704971261708,967.177095762941,967.1708987302384,135.93223242448926,135.66607802742473,22804.67651966645,7,0.7541229007826207,1992-05-05
1991,33,793.6637435174569,0.39971428571428574,5.4797549924497355,0.0069167121503557845,42.0,9.0,8.0,6.0,82.0,147.0,0.1852450895961742,646.6637435174569,646.6637435174569,,215.5545811724856,215.5545811724856,215.5545811724856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,705.6637435174569,990.0,967.0746549740699,22.925345025930206,0.32754297717715264,0.23297138066966117,989.4394856421532,0.23349868458285558,0.23349868458285558,0.23349868458285558,0.01,22.13133198350054,22.13133198350054,22.13133198350054,22.354830668083395,,0.956007906130771,0.956007906130771,0.956007906130771,0.0,44.72502804027739,44.72502804027739,44.72502804027739,0.0,0.9618285600059655,0.9618285600059655,0.9618285600059655,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,43.83052747947185,43.83052747947185,43.83052747947185,0.0,131.49158243841552,0.1656753102477003,5.648471092058584e-05,803.6892968412517,779.3663976124346,0.1886147522530225,0.1829065045133182,22.21263084072485,22.074323778363823,967.114757187365,967.0174655904495,133.24088028720922,128.99108017705964,22090.58584965381,7,0.7305087913245307,1992-05-12
1991,34,731.606774662692,0.4232857142857143,12.49425726710956,0.017176739169023413,42.0,9.0,8.0,6.0,82.0,147.0,0.2011618002118303,584.606774662692,584.606774662692,,207.8428914766751,207.8428914766751,168.9209917093417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,643.606774662692,990.0,966.8264270986507,23.17357290134927,0.2922766128934053,0.19151732547467826,989.5162060616319,0.21875762452189704,0.21875762452189704,0.18018619595046848,0.01,22.471021338459245,22.471021338459245,22.50959276703067,22.67977896298114,,0.9528452792590448,0.9528452792590448,0.8172628449460141,0.0,43.64416255208777,43.64416255208777,35.45042820041132,0.0,0.9385841409051133,0.9385841409051133,0.7623748000088455,0.0,0.9785023700682228,0.9785023700682228,0.97564522721108,0.96,41.56737166088896,41.56737166088896,34.68165737517467,0.0,117.81640069695257,0.1608231312948929,5.590722104743347e-05,760.52821131929,691.9065967426677,0.2124564221414294,0.1932867154855423,22.630578561800903,22.319750233931124,966.9421128452772,966.6676263869706,125.659299602131,96.4,19793.155317088032,7,0.6545355594275143,1992-05-19
1991,35,621.5058774475267,0.4734285714285714,19.869574178236185,0.032445299276947545,41.57142857142857,9.0,7.857142857142857,5.857142857142857,78.71428571428571,143.0,0.23011568740482136,478.50587744752664,478.50587744752664,,239.25293872376332,239.25293872376332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.57142857142857,9.0,7.857142857142857,5.857142857142857,78.71428571428571,536.9344488760981,990.0,966.3836559398761,23.61634406012386,0.23175811486394743,0.1257892417425917,989.6424526433935,0.2622732753308182,0.2622732753308182,0.01,0.01,22.9965234281865,22.9965234281865,23.24879670351732,23.24879670351732,,0.9560071191873527,0.9560071191873527,0.0,0.0,51.557442769629745,51.557442769629745,0.0,0.0,1.1087622100995644,1.1087622100995644,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.17194852040193,48.17194852040193,0.0,0.0,96.34389704080387,0.15543434687070792,5.6095734231175226e-05,673.1577568282033,566.8540212047202,0.2442761924779444,0.2099305915605791,23.28096379337733,22.7158349794814,966.5926310273128,966.1508430954212,96.4,96.00727928562696,16185.77470285505,7,0.5352438724489104,1992-05-26
1991,36,520.137241124764,0.5371428571428571,12.470131942203336,0.024225645252615214,39.0,9.0,7.0,5.0,59.0,119.0,0.22938743525049085,401.13724112476405,401.13724112476405,,200.56862056238202,200.56862056238202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,456.13724112476405,990.0,965.9406175850614,24.0593824149386,0.1965167477159723,0.08833677781088858,989.7151464744732,0.21326763775921573,0.21326763775921573,0.01,0.01,23.561261251652525,23.561261251652525,23.764528889411743,23.764528889411743,,0.9543352763834924,0.9543352763834924,0.0,0.0,44.21589125248544,44.21589125248544,0.0,0.0,0.9508793817738804,0.9508793817738804,0.0,0.0,0.9791682911880933,0.9791682911880933,0.96,0.96,43.29805799984824,43.29805799984824,0.0,0.0,86.59611599969647,0.1663808813247449,5.9976774437397115e-05,556.2195342976412,479.5630976092969,0.2481425293005969,0.2139443019567187,23.8047033142178,23.344769981325523,966.1029879043392,965.7580339392418,93.91576113939404,78.03279299281999,14548.147487949007,7,0.48108953333164706,1992-06-02
1991,37,455.6093610742342,0.5890000000000001,5.647140920405661,0.012384120442918973,39.0,9.0,7.0,5.0,59.0,119.0,0.26137774767984806,336.6093610742342,336.6093610742342,,168.3046805371171,168.3046805371171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,391.6093610742342,990.0,965.6502421248341,24.349757875165974,0.17374285675078413,0.057879618427038496,989.7683775248222,0.16971131872510803,0.16971131872510803,0.01,0.01,23.94842408126303,23.94842408126303,24.108135399988136,24.108135399988136,,0.9463881426042647,0.9463881426042647,0.0,0.0,37.40769068433997,37.40769068433997,0.0,0.0,0.8044664663298918,0.8044664663298918,0.0,0.0,0.971528543868517,0.971528543868517,0.96,0.96,36.3448471650694,36.3448471650694,0.0,0.0,72.6896943301388,0.1595004439691525,5.9983877687348e-05,472.4927083802066,440.0331111664572,0.2704341945644728,0.2518557384894981,24.04188050636633,23.84712516192524,965.7262171877107,965.580149000249,76.43564255673738,69.31095239465726,12211.86864746332,7,0.4038316351674378,1992-06-09
1991,38,420.44004716166677,0.6287142857142857,4.575509273269079,0.010885293591975858,39.0,9.0,7.0,5.0,59.0,119.0,0.28318691534877927,301.44004716166677,301.44004716166677,,150.72002358083338,150.72002358083338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,356.44004716166677,990.0,965.4919802122275,24.50801978777255,0.16133051467882867,0.041279702260306674,989.7973897830608,0.14597203183412508,0.14597203183412508,0.01,0.01,24.159437538999303,24.159437538999303,24.295409570833424,24.295409570833424,,0.9406598589129966,0.9406598589129966,0.0,0.0,33.59079986352773,33.59079986352773,0.0,0.0,0.7223827927640372,0.7223827927640372,0.0,0.0,0.97,0.97,0.96,0.96,32.58307586762189,32.58307586762189,0.0,0.0,65.16615173524379,0.15496438264517048,6.00517062432493e-05,435.49688511870175,408.00454625357366,0.2916634167258564,0.2732510933288641,24.23404968673196,24.069097549774973,965.559735983034,965.436020458141,68.35651515658365,62.50670147427443,10947.913491520956,7,0.3620341763069099,1992-06-16
1991,39,384.3537426316466,0.672,5.377114422528905,0.013976016415779214,39.0,9.0,7.0,5.0,59.0,119.0,0.3098353264784908,265.3537426316466,265.3537426316466,,225.47563501354222,39.87810761810436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,320.3537426316466,990.0,965.3217687131582,24.678231286841815,0.14859453816666507,0.024246966522137155,989.8271584953112,0.23740687385586948,0.0445497309987266,0.01,0.01,24.26798290829712,24.460840051154264,24.49538978215299,24.49538978215299,,0.9449991425313312,0.26742338178118735,0.0,0.0,50.77044806324517,8.892868623330738,0.0,0.0,1.0918375927579607,0.19124448652324166,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,43.054653993202244,8.626082564630815,0.0,0.0,51.680736557833065,0.13423867121712332,5.399722105294285e-05,398.1467533267305,370.3647452958713,0.3213048798824929,0.2988847680049904,24.306874726768317,24.197545483324436,965.3907337666336,965.2518237264792,60.38257795241571,48.2,8682.363741715955,7,0.28711520309907257,1992-06-23
1991,40,356.30840438789375,0.7030000000000001,3.3466072731336487,0.009426787264892341,37.285714285714285,8.142857142857142,6.142857142857143,4.142857142857143,53.857142857142854,109.57142857142857,0.3075493559155166,246.7369758164651,246.7369758164651,,246.7369758164651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.285714285714285,8.142857142857142,6.142857142857143,4.142857142857143,53.857142857142854,298.30840438789375,990.0,965.1815420219393,24.818457978060565,0.14081405430355387,0.017351800966678526,989.8418341447297,0.27340018006520805,0.01,0.01,0.01,24.38689194272511,24.65029212279032,24.65029212279032,24.65029212279032,,0.954860685043794,0.0,0.0,0.0,56.34134417619813,0.0,0.0,0.0,1.21164181024082,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13533503353277018,5.43025439452642e-05,364.6825175805071,346.9384943839358,0.3263112276110949,0.2961480048907416,24.44632073526804,24.332310794101176,965.2234125879024,965.1346924719196,48.2,48.2,8097.600000000001,7,0.26777777777777784,1992-06-30
1991,41,336.8149401986993,0.7285714285714285,2.1895610194713577,0.006485800400019628,37.0,8.0,6.0,4.0,53.0,108.0,0.32070518423775046,228.81494019869928,228.81494019869928,,228.81494019869928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,279.8149401986993,990.0,965.0840747009935,24.915925299006535,0.13428713699767741,0.015199269916889371,989.8505135930855,0.25140016926824404,0.01,0.01,0.01,24.515038722823707,24.756438892091953,24.756438892091953,24.756438892091953,,0.958397893214182,0.0,0.0,0.0,52.72145353250979,0.0,0.0,0.0,1.1337946996238666,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14312953592832933,5.853548406677573e-05,344.6194637292325,331.6115672476363,0.3256822459373055,0.3133891476450546,24.550358859522344,24.462062155401224,965.1230973186462,965.0580578362382,48.2,48.2,8097.600000000001,7,0.26777777777777784,1992-07-07
1991,42,321.20329699435484,0.7547142857142857,2.155591881464131,0.0066969586499618,37.0,8.0,6.0,4.0,53.0,108.0,0.3362782291298574,213.20329699435484,213.20329699435484,,213.20329699435484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,264.20329699435484,990.0,965.0060164849717,24.993983515028244,0.12877730373111493,0.013872280244520115,989.8573504160242,0.230324450942379,0.01,0.01,0.01,24.621009480110192,24.841333931052567,24.841333931052567,24.841333931052567,,0.9570909422434853,0.0,0.0,0.0,49.270707455682405,0.0,0.0,0.0,1.0595851065738153,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.889602320813744,0.0,0.0,0.0,47.889602320813744,0.14910046591156045,6.240414820128212e-05,325.6607962357874,316.52242407738737,0.3412080528411308,0.3316334088976587,24.652782922615938,24.59075228270716,965.028303981179,964.9826121203868,48.2,47.246913584913074,8045.453189896709,7,0.26605334622674304,1992-07-14
1991,43,304.1560700961762,0.7781428571428571,3.1141653328573886,0.0102572506005721,37.0,8.0,6.0,4.0,53.0,108.0,0.35519488388366527,196.1560700961762,196.1560700961762,,196.1560700961762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,247.1560700961762,990.0,964.9216512822493,25.078348717750682,0.12276080843739177,0.012423265958174914,989.8648159256045,0.20731069462983784,0.01,0.01,0.01,24.735853948725318,24.933164643355155,24.933164643355155,24.933164643355155,,0.9535094945845318,0.0,0.0,0.0,45.37261053308824,0.0,0.0,0.0,0.9757550652277043,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.46515832242648,0.0,0.0,0.0,44.46515832242648,0.1461655536214428,6.296702723772885e-05,311.8155700798613,294.72326674738565,0.3664454496311259,0.3463585861743188,24.795477365762306,24.68473272290456,964.9590778503992,964.8788930669896,46.20023505830683,42.30329606875254,7470.146598167648,7,0.24702865734681376,1992-07-21
1991,44,278.9525686558207,0.8188571428571428,5.806555944106857,0.020851224353139526,35.714285714285715,7.571428571428571,5.571428571428571,3.5714285714285716,49.142857142857146,101.57142857142857,0.36391722532959836,177.38114008439211,177.38114008439211,,177.38114008439211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.714285714285715,7.571428571428571,5.571428571428571,3.5714285714285716,49.142857142857146,226.23828294153492,990.0,964.8158102746235,25.184189725376704,0.11537817561149337,0.010827396907173272,989.8737944274814,0.18196453911392932,0.01,0.01,0.01,24.8760196137441,25.047984152858028,25.047984152858028,25.047984152858028,,0.9477264924494191,0.0,0.0,0.0,41.01361302208243,0.0,0.0,0.0,0.8820131832705899,0.0,0.0,0.0,0.9779297845624945,0.96,0.96,0.96,40.112250790291405,0.0,0.0,0.0,40.112250790291405,0.1438421115627882,6.280712692658351e-05,290.5219447532691,273.7644374568714,0.3944997421990364,0.3370511881197631,24.916785828233028,24.819794341835344,964.8620877790132,964.7950577498276,41.52695603910355,37.18081338281544,6738.858132768957,7,0.22284583772384117,1992-07-28
1991,45,270.14834908618235,0.837,1.3798928941854132,0.005176722642759915,34.0,7.0,5.0,3.0,44.0,93.0,0.3443325845945081,177.14834908618238,177.14834908618238,,177.14834908618238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,223.14834908618238,990.0,964.7805933963448,25.219406603655266,0.114287607051651,0.010807609672325443,989.8749047832761,0.1816502712663462,0.01,0.01,0.01,24.91266111566494,25.08431138693128,25.08431138693128,25.08431138693128,,0.9475984168718983,0.0,0.0,0.0,41.01320978999725,0.0,0.0,0.0,0.8820045116128441,0.0,0.0,0.0,0.9781862149009066,0.96,0.96,0.96,40.120481116948305,0.0,0.0,0.0,40.120481116948305,0.14848980429942932,6.290743920896436e-05,273.7644374568714,264.1051871975735,0.352132424913063,0.3397081113380591,24.9476385883732,24.89173140459184,964.7950577498276,964.7564207487904,41.02813741565969,38.605110371095336,6740.240827647315,7,0.22289156176082392,1992-08-04
1991,46,259.6902740422683,0.8594285714285714,1.060342601329028,0.004091943612726086,34.0,7.0,5.0,3.0,44.0,93.0,0.358152873186952,166.6902740422683,166.6902740422683,,166.6902740422683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,212.6902740422683,990.0,964.738761096169,25.261238903830904,0.11059650932164367,0.009918673293592755,989.8794848173848,0.16753186995706212,0.01,0.01,0.01,24.973191851258637,25.130723721215702,25.130723721215702,25.130723721215702,,0.9442981012740448,0.0,0.0,0.0,38.55081891875194,0.0,0.0,0.0,0.829049869220472,0.0,0.0,0.0,0.9729049869220471,0.96,0.96,0.96,37.50704712289475,0.0,0.0,0.0,37.50704712289475,0.14442006581033273,6.250139775626825e-05,264.1051871975735,256.6827889882703,0.3623149038023341,0.352132424913063,24.99059900141212,24.9476385883732,964.7564207487904,964.7267311559532,38.605110371095336,36.760635790944825,6301.183916646319,7,0.20837248401608197,1992-08-11
1991,47,244.4435031632966,0.8821428571428571,2.9269221084520245,0.011993698352848758,34.0,7.0,5.0,3.0,44.0,93.0,0.38059930951051657,151.4435031632966,151.4435031632966,,151.4435031632966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,197.4435031632966,990.0,964.6666610189798,25.33333898102017,0.10521531167328206,0.008622697768880172,989.886161990558,0.1469487292704504,0.01,0.01,0.01,25.07255224230757,25.20950097157802,25.20950097157802,25.20950097157802,,0.9393063283559654,0.0,0.0,0.0,34.97834071806403,0.0,0.0,0.0,0.7522223810336351,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.92899049652211,0.0,0.0,0.0,33.92899049652211,0.1387678177958463,6.223182637888105e-05,249.7991800258312,236.1943342291061,0.3937435684201931,0.3722990603507308,25.13679621969621,25.03084257329206,964.698795080155,964.6171660053748,35.1398882244362,32.05341781889995,5700.070403415715,7,0.18849439164734508,1992-08-18
1991,48,230.5439982787913,0.9061428571428571,1.402180499517893,0.006093941482593742,34.0,7.0,5.0,3.0,44.0,93.0,0.403461950655238,137.5439982787913,137.5439982787913,,137.5439982787913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,183.5439982787913,990.0,964.5832639896727,25.416736010327245,0.10030971913460976,0.007441239853697214,989.8922490410116,0.1281843976763682,0.01,0.01,0.01,25.18080065366257,25.29898505133894,25.29898505133894,25.29898505133894,,0.9337464106001885,0.0,0.0,0.0,31.716278376480176,0.0,0.0,0.0,0.6820705027200038,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.764790025185768,0.0,0.0,0.0,30.764790025185768,0.13342834647606241,6.213064619403535e-05,234.76788002600708,226.3790707324809,0.4108153624762465,0.39613596199658,25.21323682751096,25.147905348487427,964.608607280156,964.5582744243948,31.72780221340405,29.815819890503512,5168.484724231209,7,0.17091550013992093,1992-08-25
1991,49,216.11970914441423,0.9304285714285714,2.4435075735782,0.011314963313540243,30.0,6.0,4.0,2.0,30.0,72.0,0.333395147146036,144.11970914441423,144.11970914441423,,144.11970914441423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,184.11970914441423,990.0,964.4967182548664,25.5032817451335,0.10051290610606332,0.008000175277275158,989.8914869186167,0.1370616073449592,0.01,0.01,0.01,25.257707056405216,25.384768663750176,25.384768663750176,25.384768663750176,,0.936233931166856,0.0,0.0,0.0,33.423474048254484,0.0,0.0,0.0,0.7187843881345051,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.42076982680685,0.0,0.0,0.0,32.42076982680685,0.1499545278186259,6.248621396220372e-05,224.67104686473823,209.2745177174335,0.3440457098423028,0.3204685294556318,25.311016943956044,25.191109816993936,964.5480262811884,964.4556471063046,34.37589498227128,30.852406206003096,5446.68933090355,7,0.1801153879267047,1992-09-01
1991,50,202.87301707493694,0.9479999999999998,1.2895050641562429,0.006347604548862086,30.0,6.0,4.0,2.0,30.0,72.0,0.354952394822942,130.8730170749369,130.8730170749369,,130.8730170749369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,170.87301707493694,990.0,964.4172381024497,25.582761897550395,0.09583772034165705,0.0068742064513696004,989.897288073207,0.11917857305116482,0.01,0.01,0.01,25.36087139770618,25.470049970757344,25.470049970757344,25.470049970757344,,0.930791446179394,0.0,0.0,0.0,30.297559206345493,0.0,0.0,0.0,0.6515604130396879,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.38863243015513,0.0,0.0,0.0,29.38863243015513,0.14485027723973926,6.237695069709806e-05,206.5966432631272,200.2479822683398,0.3595541846884494,0.3485051783164686,25.38131499111764,25.3318720489676,964.4395798595788,964.40148789361,30.239650452115946,28.788918097119577,4937.290248266061,7,0.16327018016752848,1992-09-08
1991,51,195.32194721514455,0.966,1.1045954960582012,0.005662153640819457,30.0,6.0,4.0,2.0,30.0,72.0,0.36868338595672984,123.32194721514453,123.32194721514453,,123.32194721514453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,163.32194721514455,990.0,964.4093561055697,25.59064389443032,0.09317270373755845,0.006232365513287229,989.9005949307492,0.10898462874044508,0.01,0.01,0.01,25.382254196439018,25.481238825179457,25.481238825179457,25.481238825179457,,0.9270369138913203,0.0,0.0,0.0,28.4590947611841,0.0,0.0,0.0,0.612023543251271,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.605321918348576,0.0,0.0,0.0,27.605321918348576,0.141315660411784,6.217777327291118e-05,199.0925590239552,192.89523707448373,0.3732596050165729,0.361640838577683,25.38305382133751,25.3817395696494,964.414209525851,964.401814881952,28.517316400202997,27.01565574168325,4637.694082282561,7,0.153362899546381,1992-09-15
1991,52,183.9513728895457,0.9801428571428571,2.302861069500884,0.01257292924960863,30.0,6.0,4.0,2.0,30.0,72.0,0.3917470790330239,111.95137288954571,111.95137288954571,,111.95137288954571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,151.9513728895457,990.0,964.4320972542209,25.567902745779097,0.08915966056109244,0.005265866695611328,989.9055744727433,0.09363435340088665,0.01,0.01,0.01,25.379842865121525,25.46347721852241,25.46347721852241,25.46347721852241,,0.9191321775391469,0.0,0.0,0.0,25.616763298214742,0.0,0.0,0.0,0.5508981354454783,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.848260399268298,0.0,0.0,0.0,24.848260399268298,0.13498840657948447,6.164174361950477e-05,191.21938009017487,177.15463286652889,0.4064245954789449,0.376530872373116,25.38138417454681,25.37840149623336,964.4456907342668,964.4175612398196,26.606433269699824,23.210885256770258,4174.507747077074,7,0.1380458911070461,1992-09-22
1991,53,176.0992412105296,0.985,1.0553916559992587,0.0060292987082101,30.0,6.0,4.0,2.0,30.0,72.0,0.4088750507674509,104.09924121052961,104.09924121052961,,104.09924121052961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,144.0992412105296,990.0,964.4478015175788,25.55219848242109,0.08638838951067175,0.00459843550289495,989.9090131749864,0.083033975634215,0.01,0.01,0.01,25.37817768177333,25.451211657407544,25.451211657407544,25.451211657407544,,0.9135502651300424,0.0,0.0,0.0,23.66915748423851,0.0,0.0,0.0,0.5090141394459895,0.0,0.0,0.0,0.97,0.96,0.96,0.96,22.959082759711354,0.0,0.0,0.0,22.959082759711354,0.1303719319193126,6.126336081008473e-05,177.15463286652889,175.04384955453037,0.4113255060559569,0.4064245954789449,25.37840149623336,25.377953867313305,964.4499123008908,964.4456907342668,23.210885256770258,22.70728026265245,1102.035972466145,2,0.12755045977617419,1992-09-29
1992,1,171.6959634548122,0.9867142857142858,0.5579810166196961,0.0032604160027491997,24.0,4.0,2.0,2.0,20.0,52.0,0.302879820843643,119.69596345481219,119.69596345481219,,119.69596345481219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,149.6959634548122,990.0,964.4566080730904,25.543391926909607,0.08836365367674204,0.005924156893658971,989.9057121894296,0.10408955066399637,0.01,0.01,0.01,25.345014565675175,25.439104116339166,25.439104116339166,25.439104116339166,,0.9247446351439459,0.0,0.0,0.0,27.51298879951231,0.0,0.0,0.0,0.5916771784841357,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.68759913552694,0.0,0.0,0.0,26.68759913552694,0.15542969953246658,6.193302655870378e-05,175.04384955453037,171.1379824381925,0.3038483874775146,0.2970684210404133,25.34572454411335,25.34489623593548,964.4577240351236,964.4499123008908,27.504134828004084,26.551509853447417,4483.516654768526,7,0.14826443964181632,1992-10-01
1992,2,168.43026585694037,0.9887142857142858,1.037509888635039,0.006241119040906243,24.0,4.0,2.0,2.0,20.0,52.0,0.30881559198726477,116.43026585694038,116.43026585694038,,116.43026585694038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,146.43026585694037,990.0,964.4631394682862,25.53686053171389,0.08721108344710672,0.005646572597839886,989.9071423439551,0.09968085890686947,0.01,0.01,0.01,25.34432201676204,25.43400287566891,25.43400287566891,25.43400287566891,,0.9224563329480835,0.0,0.0,0.0,26.696397901933786,0.0,0.0,0.0,0.5741160839125545,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.895505964875774,0.0,0.0,0.0,25.895505964875774,0.15372255133328747,6.177808593818913e-05,171.1379824381925,163.87541321774722,0.3173142265759275,0.3038483874775146,25.34489623593548,25.34335607973017,964.4722491735644,964.4577240351236,26.551509853447417,24.79421806232723,4350.44500209913,7,0.14386392202708762,1992-10-08
1992,3,167.45625950646348,0.9894285714285714,1.037509888635039,0.006148973490520114,24.0,4.0,2.0,2.0,20.0,52.0,0.3105867996270138,115.45625950646345,115.45625950646345,,115.45625950646345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,145.45625950646348,990.0,964.4650874809871,25.534912519012956,0.08686732512613818,0.005563782058049358,989.9075688928158,0.09836595033372567,0.01,0.01,0.01,25.344115461495,25.43248141182873,25.43248141182873,25.43248141182873,,0.9217738481327594,0.0,0.0,0.0,26.452873731588358,0.0,0.0,0.0,0.5688790049803948,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.659287519640706,0.0,0.0,0.0,25.659287519640706,0.15321322720303607,6.173187503958481e-05,171.1379824381925,163.87541321774722,0.3173142265759275,0.3038483874775146,25.34489623593548,25.34335607973017,964.4722491735644,964.4577240351236,26.551509853447417,24.79421806232723,4310.7603032996385,7,0.14255159733133727,1992-10-15
1992,4,178.12048020148723,0.9837142857142858,2.0623606866268784,0.011531187041399086,24.0,4.0,2.0,2.0,20.0,52.0,0.29207541909146784,126.12048020148721,126.12048020148721,,126.12048020148721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,156.12048020148723,990.0,964.443759039597,25.556240960402988,0.09063107327702491,0.006470240817126371,989.9028986859059,0.11276264827200767,0.01,0.01,0.01,25.346376998036853,25.44913964630886,25.44913964630886,25.44913964630886,,0.92857427579802,0.0,0.0,0.0,29.112991159886096,0.0,0.0,0.0,0.6260858313954,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.239601425089514,0.0,0.0,0.0,28.239601425089514,0.15850350112616488,6.219285626098486e-05,182.70050873555303,171.1379824381925,0.3038483874775146,0.2846188024318344,25.34734827406241,25.34489623593548,964.4577240351236,964.4345989825288,29.33246629349108,26.551509853447417,4744.253039415038,7,0.15688667458383063,1992-10-22
1992,5,188.05892164727604,0.9767142857142856,1.9211643037870942,0.010172133258282543,26.857142857142858,4.0,2.0,2.0,25.714285714285715,60.57142857142857,0.32148346992857996,127.48749307584747,127.48749307584747,,127.48749307584747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.857142857142858,4.0,2.0,2.0,25.714285714285715,160.34463593299031,990.0,964.4238821567054,25.576117843294583,0.09212191435938558,0.006586436911446972,989.9012916487292,0.11460811565239402,0.01,0.01,0.01,25.36280137637136,25.46740949202375,25.46740949202375,25.46740949202375,,0.9291924401715804,0.0,0.0,0.0,29.467002867909432,0.0,0.0,0.0,0.6336989864066546,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.582992781872147,0.0,0.0,0.0,28.582992781872147,0.15212654328871514,6.227452373395519e-05,193.27466035303507,179.8265102265254,0.3540485095419898,0.2799029083549691,25.374645033063917,25.346738791866343,964.4403469795468,964.413450679294,30.06369075370021,27.336271132532023,4801.942787354521,7,0.15879440434373415,1992-10-29
1992,6,201.1804798439713,0.9517142857142857,1.4121217030101758,0.007038868298596742,29.0,4.0,2.0,2.0,30.0,67.0,0.3330364595576711,134.1804798439713,134.1804798439713,,134.1804798439713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,169.1804798439713,990.0,964.4070828790638,25.592917120936217,0.09524036925004599,0.007155340786737514,989.8976042899632,0.12364364778936121,0.01,0.01,0.01,25.366877763110022,25.48052141089939,25.48052141089939,25.48052141089939,,0.9321003136872238,0.0,0.0,0.0,31.11414049363679,0.0,0.0,0.0,0.6691213009384255,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.18071627882768,0.0,0.0,0.0,30.18071627882768,0.15001760239970907,6.24795061075058e-05,202.1648125463628,200.2479822683398,0.3345851440850849,0.3314127674153719,25.37413999111769,25.359211846643387,964.4129888752782,964.40148789361,30.40610575145451,29.96723986819976,5070.360334843051,7,0.16767064599348713,1992-11-05
1992,7,200.37971520409403,0.9554285714285714,0.3951988072626511,0.0019705315418736716,29.0,4.0,2.0,2.0,30.0,67.0,0.3343660465130225,133.379715204094,133.379715204094,,133.379715204094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,168.37971520409403,990.0,964.4022782912245,25.59772170877547,0.09495775352792014,0.007087275792347914,989.8979549706798,0.1225626155255269,0.01,0.01,0.01,25.37311406392971,25.485676679455235,25.485676679455235,25.485676679455235,,0.9317717255392728,0.0,0.0,0.0,30.92515064442216,0.0,0.0,0.0,0.665057003105853,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.997396125089494,0.0,0.0,0.0,29.997396125089494,0.1497025538067945,6.247283670624734e-05,201.1701128186193,200.2479822683398,0.3345851440850849,0.3330514610806482,25.37413999111769,25.366958500801815,964.4070206769117,964.40148789361,30.1783336664279,29.96723986819976,5039.562549015036,7,0.16665220069494166,1992-11-12
1992,8,199.71947335015994,0.9571428571428571,0.4618538627212437,0.0023081777665801143,29.0,4.0,2.0,2.0,30.0,67.0,0.33547561643824986,132.71947335015994,132.71947335015994,,132.71947335015994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,167.71947335015994,990.0,964.4024651417056,25.59753485829429,0.09472473283865009,0.007031155234763514,989.8982441119267,0.12167128902271591,0.01,0.01,0.01,25.374107681198208,25.485778970220924,25.485778970220924,25.485778970220924,,0.9315072009183492,0.0,0.0,0.0,30.76457459457138,0.0,0.0,0.0,0.6616037547219652,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.841637356734243,0.0,0.0,0.0,29.841637356734243,0.14941649013468244,6.245754540477664e-05,201.1701128186193,199.0925590239552,0.3365268914542327,0.3330514610806482,25.37587882133756,25.366958500801815,964.4070206769117,964.40148789361,30.1783336664279,29.694662023578065,5013.395075931353,7,0.16578687420407914,1992-11-19
1992,9,227.87071589168377,0.9081428571428571,11.003446699151324,0.04593725315544363,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,69.85714285714286,0.30781394641297793,158.0135730345409,158.0135730345409,,158.0135730345409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,194.15643017739805,990.0,964.5672242953502,25.432775704649885,0.1040552240702957,0.00918115370793593,989.8867636222218,0.1558183235966302,0.01,0.01,0.01,25.163721003275032,25.30953932687166,25.30953932687166,25.30953932687166,,0.940878896909825,0.0,0.0,0.0,36.69227859243755,0.0,0.0,0.0,0.7890812600524205,0.0,0.0,0.0,0.9726628593191042,0.96,0.96,0.96,35.69961054037342,0.0,0.0,0.0,35.69961054037342,0.15634710963843546,6.273288096031346e-05,243.27968621428656,201.1701128186193,0.3330514610806482,0.2754031832357133,25.366958500801815,25.039011879877897,964.6596781172858,964.4070206769117,40.10353066360582,30.1783336664279,5997.534570782734,7,0.1983311696687412,1992-11-26
1992,10,241.25802263156797,0.8871428571428571,2.023947513970955,0.008370034619791243,31.0,5.0,3.0,2.0,36.0,77.0,0.3192594459150327,164.25802263156797,164.25802263156797,,164.25802263156797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,203.25802263156797,990.0,964.6475481357894,25.352451864210543,0.10726747543847948,0.009711931923683245,989.8830205926379,0.16424833055261673,0.01,0.01,0.01,25.071224126295792,25.2254724568484,25.2254724568484,25.2254724568484,,0.9433812970538664,0.0,0.0,0.0,38.100323199977666,0.0,0.0,0.0,0.8193617892468315,0.0,0.0,0.0,0.9722102726775124,0.96,0.96,0.96,37.04324052714643,0.0,0.0,0.0,37.04324052714643,0.15351451768565358,6.264097040036328e-05,247.5090584207047,234.76788002600708,0.3279835384272759,0.3110997249608492,25.12176895760749,25.02254142708264,964.6850543505244,964.608607280156,38.570924058528966,35.49003673590981,6223.264408560599,7,0.205795780706369,1992-12-03
1992,11,275.866475365843,0.8248571428571428,6.144698047509203,0.02236255164915404,26.714285714285715,4.142857142857143,3.0,2.0,25.714285714285715,61.57142857142857,0.22463620404812099,214.2950467944144,214.2950467944144,,214.2950467944144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.714285714285715,4.142857142857143,3.0,2.0,25.714285714285715,248.15218965155722,990.0,964.803408524328,25.19659147567209,0.12311233273111137,0.013965078977525172,989.8629225882913,0.23179831317245944,0.01,0.01,0.01,24.827715750790976,25.049514063963436,25.049514063963436,25.049514063963436,,0.9564720356369103,0.0,0.0,0.0,49.910907380858475,0.0,0.0,0.0,1.0733528469001823,0.0,0.0,0.0,0.9794595197071523,0.96,0.96,0.96,46.905320591751696,0.0,0.0,0.0,46.905320591751696,0.16992381470986068,6.0924098374658586e-05,290.5219447532691,249.7991800258312,0.3082476091075943,0.2030827655725174,25.004706092015056,24.73853846585409,964.8620877790132,964.698795080155,48.2,39.13724414226181,7880.093859414284,7,0.26058511439862053,1992-12-10
1992,12,295.6967341972343,0.7912857142857143,4.796979453275616,0.016129047112340613,26.0,4.0,3.0,2.0,24.0,59.0,0.19964765858907782,236.69673419723426,236.69673419723426,,236.69673419723426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,269.69673419723426,990.0,964.8844059652487,25.115594034751343,0.1307161081639355,0.015870792927505286,989.8534130989085,0.2620351126055438,0.01,0.01,0.01,24.70697202105432,24.95900713365986,24.95900713365986,24.95900713365986,,0.9582580727998754,0.0,0.0,0.0,54.95393434115586,0.0,0.0,0.0,1.1818050395947497,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1631019854914161,5.6618059214687365e-05,309.0284073518941,287.1870699602335,0.2054410040402225,0.1909209593563871,24.757840491139213,24.62242328571071,964.9451420367594,964.848748279841,48.2,48.2,8097.600000000001,7,0.26777777777777784,1992-12-17
1992,13,338.7470508052734,0.7281428571428572,14.879085170631056,0.042799569801678386,26.0,4.0,3.0,2.0,24.0,59.0,0.1749017560751141,279.7470508052734,279.7470508052734,,195.37343900213926,84.37361180313412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,312.7470508052734,990.0,965.0937352540262,24.906264745973676,0.14590990060962836,0.031040607980088984,989.8230494914102,0.20104723307708822,0.08533294736280247,0.01,0.01,24.528267004306855,24.64398129002114,24.71931423738394,24.71931423738394,,0.9447867045058285,0.5364261987875462,0.0,0.0,44.51010894407833,19.027034290850533,0.0,0.0,0.9572066439586736,0.4091835331365705,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,39.11336611926787,18.45622326212501,0.0,0.0,57.56958938139288,0.16912288290755553,5.688901534876469e-05,380.8369423592014,311.8155700798613,0.1892144128174519,0.1549219454250103,24.619267266869,24.324403586063244,965.304184711796,964.9590778503992,70.27416331757344,48.2,9671.691016074004,7,0.3198310521188494,1992-12-24
