WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1992,14,388.82756838853385,0.6672857142857144,8.880289252213798,0.022460382625516872,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,71.0,0.18301810556990775,317.82756838853385,317.82756838853385,,158.91378419426692,158.91378419426692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,355.1132826742481,990.0,965.3435660886388,24.656433911361205,0.16086225832592668,0.0490146122793879,989.7901231293947,0.15703360866226032,0.15703360866226032,0.01,0.01,24.289523432093628,24.289523432093628,24.436557040755883,24.436557040755883,,0.9430950598408551,0.9430950598408551,0.0,0.0,35.69906252046174,35.69906252046174,0.0,0.0,0.7677217746335856,0.7677217746335856,0.0,0.0,0.9706092016365028,0.9706092016365028,0.96,0.96,34.65196096291919,34.65196096291919,0.0,0.0,69.30392192583838,0.17814565146527112,6.0569108796178876e-05,408.00454625357366,373.01012538244936,0.1957051431918978,0.1446062318220632,24.39451173581322,24.15181830771252,965.436020458141,965.2650506269122,76.34911002702277,65.46013134923969,11643.058883540847,7,0.38502178847687984,1992-12-31
1992,15,372.4630532679519,0.6872857142857143,1.3424850902011616,0.0035891676642813572,29.0,5.0,4.0,2.0,33.0,73.0,0.19599977293758825,299.4630532679519,299.4630532679519,,149.73152663397596,149.73152663397596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,337.4630532679519,990.0,965.2623152663397,24.7376847336603,0.1546329447378345,0.040346561142473224,989.8050204941195,0.14463756095586752,0.14463756095586752,0.01,0.01,24.398067666824126,24.398067666824126,24.532705227779992,24.532705227779992,,0.9400816514898133,0.9400816514898133,0.0,0.0,33.680021884908925,33.680021884908925,0.0,0.0,0.7243015459120199,0.7243015459120199,0.0,0.0,0.97,0.97,0.96,0.96,32.669621228361656,32.669621228361656,0.0,0.0,65.33924245672331,0.17542335018489355,6.060784202905883e-05,377.11676084070143,370.3647452958713,0.1971029935413611,0.1935740003633412,24.411706523915687,24.36781888858217,965.2855838042036,965.2518237264792,66.33043162133582,64.88795717600277,10976.992732729515,7,0.3629957914262406,1993-01-07
1992,16,395.29788967970205,0.658,5.230803089920154,0.013090417877881113,29.0,5.0,4.0,2.0,33.0,73.0,0.18482703947231743,322.29788967970205,322.29788967970205,,161.14894483985103,161.14894483985103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,360.29788967970205,990.0,965.3749368106326,24.625063189367502,0.1626920670000548,0.05112460392881931,989.786183329071,0.16005107553379885,0.16005107553379885,0.01,0.01,24.25119544290484,24.25119544290484,24.401246518438636,24.401246518438636,,0.9438324106298763,0.9438324106298763,0.0,0.0,36.17225327807289,36.17225327807289,0.0,0.0,0.7778979199585567,0.7778979199585567,0.0,0.0,0.9704110887834128,0.9704110887834128,0.96,0.96,35.10271315656937,35.10271315656937,0.0,0.0,70.20542631313874,0.17756943333245534,6.0508608637597845e-05,413.7323824701425,377.11676084070143,0.1935740003633412,0.1764425582647452,24.36781888858217,24.136686064721516,965.4617957211155,965.2855838042036,74.23302200970195,66.33043162133582,11794.511620607309,7,0.39003014618410414,1993-01-14
1992,17,440.30501604036033,0.6068571428571429,7.6321094078791285,0.017052741923732514,29.0,5.0,4.0,2.0,33.0,73.0,0.16608504081421419,367.30501604036033,367.30501604036033,,183.65250802018016,183.65250802018016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,405.30501604036033,990.0,965.5813725721816,24.418627427818414,0.17857647832104417,0.07236796757105002,989.7490555541079,0.19043088582724318,0.19043088582724318,0.01,0.01,23.97725209609908,23.97725209609908,24.157682981926317,24.157682981926317,,0.9506322175750259,0.9506322175750259,0.0,0.0,41.048722690400915,41.048722690400915,0.0,0.0,0.882768229901095,0.882768229901095,0.0,0.0,0.9769978265657683,0.9769978265657683,0.96,0.96,40.10996182160212,40.10996182160212,0.0,0.0,80.21992364320424,0.18212158428431297,6.066440994870586e-05,467.1571483252964,417.8577719356288,0.1747005916913894,0.1562643325949232,24.111934012469803,23.81614115446617,965.7022071674638,965.4803599737104,86.09623783251153,75.18148385994414,13476.947172058313,7,0.4456662424622458,1993-01-21
1992,18,491.81237790904737,0.5555714285714286,8.612967450654237,0.017348629998260274,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.15877608683710845,413.6695207661902,413.6695207661902,,206.8347603830951,206.8347603830951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,452.9552350519045,990.0,965.8131557005906,24.186844299409326,0.19539371904530897,0.09425201380164173,989.7103542671531,0.22172692651717837,0.22172692651717837,0.01,0.01,23.675471640045206,23.675471640045206,23.887198566562386,23.887198566562386,,0.955894118477247,0.955894118477247,0.0,0.0,45.90289106155164,45.90289106155164,0.0,0.0,0.9871589475602504,0.9871589475602504,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.984833240320604,44.984833240320604,0.0,0.0,89.96966648064122,0.18297390043799794,6.04184470309468e-05,516.7730027239134,470.1789493868897,0.1737020690100536,0.1475698232266068,23.79801055651987,23.53538982947891,965.9254785122577,965.715805272241,93.47445758513788,86.72581444262569,15114.903968747725,7,0.4998314804480068,1993-01-28
1992,19,567.9235153793696,0.5051428571428571,17.164683662589773,0.029223632552447528,31.0,6.0,4.0,3.0,41.0,85.0,0.1502510541900659,482.92351537936963,482.92351537936963,,228.3206674905886,228.3206674905886,26.282180398192462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,523.9235153793696,990.0,966.15289127417,23.847108725830008,0.2255989278232142,0.12886360091362936,989.6455374712632,0.24911503776132468,0.24911503776132468,0.035838086394702685,0.01,23.243531159331848,23.243531159331848,23.456808110698468,23.48264619709317,,0.9553995147108096,0.9553995147108096,0.13583738713296103,0.0,49.73541009308707,49.73541009308707,5.619384036996103,0.0,1.0695787116792919,1.0695787116792919,0.12084696853755059,0.0,0.9792275539966122,0.9792275539966122,0.962084696853755,0.96,46.73180670817131,46.73180670817131,5.476611661070029,0.0,98.94022507741268,0.17435207132863043,5.7010066402571475e-05,636.9257883620418,527.3375978981461,0.1611870656270132,0.1334535381564488,23.472002987107064,22.92826870769481,966.4477031534482,965.9730191905415,115.00884488247058,95.57273065941804,16621.957813005327,7,0.549667917096737,1993-02-04
1992,20,764.7257116577265,0.41114285714285714,30.02310770042365,0.03911109405542984,31.0,6.0,4.0,3.0,41.0,85.0,0.11215492519050266,679.7257116577265,679.7257116577265,,226.57523721924215,226.57523721924215,226.57523721924215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,720.7257116577265,990.0,966.9589028466308,23.04109715336912,0.3388450522552845,0.2542907925600833,989.4068641551847,0.2465032426792644,0.2465032426792644,0.2465032426792644,0.01,22.201458065874476,22.201458065874476,22.201458065874476,22.437961308553742,,0.9557564175053889,0.9557564175053889,0.9557564175053889,0.0,47.06031166057776,47.06031166057776,47.06031166057776,0.0,1.0120497131307045,1.0120497131307045,1.0120497131307045,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.07853152814388,45.07853152814388,45.07853152814388,0.0,135.23559458443165,0.1773268689647367,5.5506512644475474e-05,847.0875422650073,682.3088631722309,0.1245770128279045,0.1003438201590363,22.670207376319063,21.73366919645943,967.28835016906,966.6292354526888,144.60000000000002,124.18880114505308,22719.57989018452,7,0.7513088588023982,1993-02-11
1992,21,874.5178692552428,0.3697142857142857,6.396349632879167,0.007305822792701515,37.857142857142854,6.571428571428571,4.571428571428571,3.5714285714285716,62.142857142857146,114.71428571428571,0.13069253107282655,759.8035835409571,759.8035835409571,,253.26786118031902,253.26786118031902,253.26786118031902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.857142857142854,6.571428571428571,4.571428571428571,3.5714285714285716,62.142857142857146,808.8035835409571,990.0,967.3980714770211,22.601928522979033,0.3953605194457828,0.30648047154681873,989.2981590090075,0.2793532157654784,0.2793532157654784,0.2793532157654784,0.01,21.620734316220936,21.620734316220936,21.620734316220936,21.890087531986417,,0.9564802200872522,0.9564802200872522,0.9564802200872522,0.0,51.365420425732815,51.365420425732815,51.365420425732815,0.0,1.1046326973275875,1.1046326973275875,1.1046326973275875,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.16541160662330784,5.2877749094156566e-05,891.8619896951615,847.0875422650073,0.1562252491476396,0.0984383057766277,21.73366919645943,21.551869862751204,967.4674479587808,967.28835016906,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1993-02-18
1992,22,905.8071787806317,0.358,3.382371630978209,0.0037228392062859284,42.142857142857146,7.428571428571429,5.857142857142857,4.857142857142857,73.28571428571429,133.57142857142858,0.1474887611329889,772.235750209203,772.235750209203,,257.411916736401,257.411916736401,257.411916736401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.142857142857146,7.428571428571429,5.857142857142857,4.857142857142857,73.28571428571429,827.6643216377745,990.0,967.5232287151226,22.476771284877486,0.4126183510323199,0.31276210310125424,989.2746195458665,0.28,0.28,0.28,0.01,21.471390830743907,21.471390830743907,21.471390830743907,21.74139083074391,,0.9562533480766733,0.9562533480766733,0.9562533480766733,0.0,51.83102240386114,51.83102240386114,51.83102240386114,0.0,1.1146456430937879,1.1146456430937879,1.1146456430937879,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.1596451379841159,5.20214789569746e-05,915.5385911120088,891.8619896951615,0.1536112106838711,0.1409006690185688,21.551869862751204,21.411932447781822,967.562154364448,967.4674479587808,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1993-02-25
1992,23,948.4438758451872,0.34514285714285714,8.869316077494968,0.009307353706621358,41.0,8.0,7.0,6.0,67.0,129.0,0.13604981375320943,819.4438758451872,819.4438758451872,,253.1406266476096,253.1406266476096,253.1406266476096,60.02199590235851,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,875.4438758451872,990.0,967.6937755033806,22.30622449661928,0.456337292229562,0.33561083590907065,989.2080518718614,0.2646011230396126,0.2646011230396126,0.2646011230396126,0.0717439801824697,21.249675245441072,21.249675245441072,21.249675245441072,21.442532388298215,,0.9552812872513329,0.9552812872513329,0.9552812872513329,0.2726259608120481,50.40935113527886,50.40935113527886,50.40935113527886,11.893496865049311,1.084072067425352,1.084072067425352,1.084072067425352,0.2557741261300927,0.9798313842683443,0.9798313842683443,0.9798313842683443,0.9655456699826299,46.07723433171741,46.07723433171741,46.07723433171741,11.648662903145985,149.8803658982982,0.15794683391736658,5.0779491694190195e-05,977.6238036544736,924.6839937244496,0.1395071190541676,0.1319525972237815,21.36255629483466,21.12782300808816,967.8104952146178,967.5987359748976,164.4570232665871,144.60000000000002,25179.9014709141,7,0.8326686994349901,1993-03-04
1992,24,1060.820517456493,0.31442857142857145,18.82378896608452,0.017814246186733114,41.0,8.0,7.0,6.0,67.0,129.0,0.12176685439949045,931.8205174564929,931.8205174564929,,232.9551293641232,232.9551293641232,232.9551293641232,232.9551293641232,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,987.8205174564929,990.0,968.0898617292676,21.91013827073248,0.5593997218020669,0.39000113044894247,989.0505991477492,0.2569894246415663,0.2569894246415663,0.2569894246415663,0.2569894246415663,20.703747993839936,20.703747993839936,20.703747993839936,20.703747993839936,,0.9553596876257663,0.9553596876257663,0.9553596876257663,0.9553596876257663,45.171808924214936,45.171808924214936,45.171808924214936,45.171808924214936,0.9714367510583859,0.9714367510583859,0.9714367510583859,0.9714367510583859,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.268372745730645,44.268372745730645,44.268372745730645,44.268372745730645,177.07349098292258,0.16694351594924575,5.280523753673541e-05,1109.3903264170654,989.4775076349576,0.1303718366558275,0.1162800836894115,21.05982407416857,20.46405176627836,968.2437981687392,967.8579100305398,184.25600605345423,166.26182150455372,29748.34648513099,7,0.983741616571792,1993-03-11
1992,25,1225.9380901746856,0.27199999999999996,36.06665021970132,0.028789174019909988,41.0,8.0,7.0,6.0,67.0,129.0,0.10565584392723656,1096.9380901746856,1063.6356057665034,,265.90890144162586,265.90890144162586,265.90890144162586,265.90890144162586,33.30248440818202,10.58451054833692,2.065270350895009,1.8071115570331329,1.5489527631712565,17.2966391887457,51.58451054833692,10.065270350895007,8.807111557033133,7.548952763171257,84.29663918874569,1134.0924982227684,990.0,968.6102400495344,21.389759950465677,0.7484378169882717,0.5665013440821826,988.6850608389295,0.2799386095703295,0.2799386095703295,0.2799386095703295,0.2799386095703295,19.794882179824878,19.794882179824878,19.794882179824878,19.794882179824878,,0.9544399976022893,0.9544399976022893,0.9544399976022893,0.9544399976022893,49.234681322591236,49.234681322591236,49.234681322591236,49.234681322591236,1.0588103510234674,1.0588103510234674,1.0588103510234674,1.0588103510234674,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.87378837440882,47.87378837440882,47.87378837440882,47.87378837440882,191.49515349763527,0.15676154035865236,5.0056464606765715e-05,1361.8568779549746,1127.726717014242,0.1143894154973459,0.0947236101591763,20.36448855947744,19.168631572841804,969.03830683647,968.301426824902,192.8,186.79741929995257,32171.185787602728,7,1.0638619638757516,1993-03-18
1992,26,1624.9010353227825,0.2158571428571429,67.70240065304029,0.04173435397412191,41.0,8.0,7.0,6.0,67.0,129.0,0.08003056509353948,1495.9010353227825,1100.0,,275.0,275.0,275.0,275.0,395.90103532278255,58.977835580547215,10.0,16.058366874256144,18.414001642920116,292.45083122505906,99.97783558054722,18.0,23.058366874256144,24.414001642920116,359.45083122505906,1241.0362024548033,990.0,969.8881418064275,20.111858193572548,0.921202520352731,0.648,988.4307974796473,0.28,0.28,0.28,0.28,18.2626556732198,18.2626556732198,18.2626556732198,18.2626556732198,,0.9513961455182651,0.9513961455182651,0.9513961455182651,0.9513961455182651,46.86045663680766,46.86045663680766,46.86045663680766,46.86045663680766,1.0077517556302722,1.0077517556302722,1.0077517556302722,1.0077517556302722,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.923247504071504,45.923247504071504,45.923247504071504,45.923247504071504,183.69299001628602,0.11423669418315043,4.6387118690981314e-05,1835.7736825262568,1414.1459885179058,0.0912211334949924,0.0702700998646411,18.959473347986066,17.576287920858448,970.5694226666232,969.2072408859808,190.90865403317716,176.50220377953826,30860.42232273605,7,1.0205166112015889,1993-03-25
1992,27,2116.6495730606657,0.16385714285714287,65.84779970166485,0.03146801489518438,45.0,11.0,10.0,10.0,72.0,148.0,0.07017543129123377,1968.6495730606657,1100.0,,275.0,275.0,275.0,275.0,868.6495730606657,55.0,6.999999999999998,15.000000000000002,58.56987192072152,733.0797011399442,100.0,18.0,25.0,68.56987192072151,805.0797011399442,1243.0,990.0,971.369895106203,18.63010489379706,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.775815481278777,16.775815481278777,16.775815481278777,16.775815481278777,,0.9473422516687889,0.9473422516687889,0.9473422516687889,0.9473422516687889,42.86182741683907,42.86182741683907,42.86182741683907,42.86182741683907,0.9217597293943888,0.9217597293943888,0.9217597293943888,0.9217597293943888,0.9799419636524301,0.9799419636524301,0.9799419636524301,0.9799419636524301,42.002173010904905,42.002173010904905,42.002173010904905,42.002173010904905,168.00869204361965,0.07976108321607915,4.242643738475243e-05,2296.7082804379106,1916.5413979392097,0.0772224383773495,0.0644400515557774,17.31534607106275,16.32951818642468,971.816192401057,970.830364516419,173.72656476377463,163.24377940682072,28225.460263328096,7,0.9333816224645535,1993-04-01
1992,28,2571.8477601237455,0.11928571428571429,76.07721490468118,0.02929726095947316,50.142857142857146,12.142857142857142,12.285714285714286,15.142857142857142,97.71428571428571,187.42857142857142,0.0724429924069195,2384.419188695174,1100.0,,275.0,275.0,275.0,275.0,1284.419188695174,49.857142857142854,5.857142857142857,12.714285714285714,64.85714285714286,1151.1334744094595,100.0,18.0,25.0,80.0,1248.847760123745,1243.0,990.0,972.4803221796091,17.519677820390957,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.665388407872673,15.665388407872673,15.665388407872673,15.665388407872673,,0.9436210474756292,0.9436210474756292,0.9436210474756292,0.9436210474756292,39.86827906271378,39.86827906271378,39.86827906271378,39.86827906271378,0.8573823454347049,0.8573823454347049,0.8573823454347049,0.8573823454347049,0.9757382345434705,0.9757382345434705,0.9757382345434705,0.9757382345434705,38.90341091281915,38.90341091281915,38.90341091281915,38.90341091281915,155.6136436512766,0.060856264260239726,3.929637465941328e-05,2829.248784770679,2337.9300871325736,0.0849497975079102,0.0594873279411039,16.2300172737134,15.044075589759446,973.1016349977224,971.9156933137684,162.10284186551496,148.48694067862485,26143.09213341447,7,0.8645202425070923,1993-04-08
1992,29,3143.9204465566995,0.07842857142857143,91.6917090517816,0.028881609753409455,54.0,13.0,14.0,19.0,117.0,217.0,0.06936744286251713,2926.9204465566995,1100.0,,275.0,275.0,275.0,275.0,1826.9204465567,46.00000000000001,5.0,11.0,61.0,1703.9204465567,100.0,18.0,25.0,80.0,1820.9204465567,1243.0,990.0,973.8345442917416,16.165455708258282,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.311166295739998,14.311166295739998,14.311166295739998,14.311166295739998,,0.9368479073811384,0.9368479073811384,0.9368479073811384,0.9368479073811384,36.162996098192735,36.162996098192735,36.162996098192735,36.162996098192735,0.7776988408213492,0.7776988408213492,0.7776988408213492,0.7776988408213492,0.970449932804603,0.970449932804603,0.970449932804603,0.970449932804603,35.09523433966028,35.09523433966028,35.09523433966028,35.09523433966028,140.38093735864112,0.04499919064834299,3.54497316562225e-05,3452.248381930785,2819.8276016694963,0.0769550591928115,0.0628575861272865,15.066816376555352,13.626422349580794,974.5192882379008,973.0788942109264,148.74597552120446,133.00078242377398,23583.997476251705,7,0.779894096436895,1993-04-15
1992,30,3540.3837138790136,0.05385714285714286,26.03182783702849,0.007376520497219257,54.0,13.0,14.0,19.0,117.0,217.0,0.06129637841194187,3323.3837138790136,1100.0,,275.0,275.0,275.0,275.0,2223.3837138790136,46.0,5.0,11.0,61.0,2100.3837138790136,100.0,18.0,25.0,80.0,2217.3837138790136,1243.0,990.0,974.7060512032198,15.293948796780228,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.439659384261946,13.439659384261946,13.439659384261946,13.439659384261946,,0.9316379563055718,0.9316379563055718,0.9316379563055718,0.9316379563055718,33.768169064737016,33.768169064737016,33.768169064737016,33.768169064737016,0.7261971841878927,0.7261971841878927,0.7261971841878927,0.7261971841878927,0.97,0.97,0.97,0.97,32.75512399279491,32.75512399279491,32.75512399279491,32.75512399279491,131.0204959711796,0.03701090778631784,3.308598383110596e-05,3573.2680912123824,3496.150307110389,0.0620682696503838,0.0607287207286967,13.53339207955739,13.369975822769762,974.775734764712,974.6123185079244,132.0137128927667,130.28246530167073,22011.443323158175,7,0.7278916442843312,1993-04-22
1992,31,3308.1929488473643,0.06785714285714285,62.858336319272375,0.019352613492957915,61.857142857142854,13.714285714285714,16.142857142857142,21.857142857142858,177.71428571428572,291.2857142857143,0.08871173410438057,3016.90723456165,1100.0,,275.0,275.0,275.0,275.0,1916.9072345616498,38.142857142857146,4.285714285714286,8.857142857142858,58.142857142857146,1807.4786631330785,100.0,18.0,25.0,80.0,1985.1929488473638,1243.0,990.0,974.2095486212365,15.790451378763464,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.936161966245182,13.936161966245182,13.936161966245182,13.936161966245182,,0.9346169717974712,0.9346169717974712,0.9346169717974712,0.9346169717974712,35.12935352137476,35.12935352137476,35.12935352137476,35.12935352137476,0.7554699682016077,0.7554699682016077,0.7554699682016077,0.7554699682016077,0.97,0.97,0.97,0.97,34.07547291573352,34.07547291573352,34.07547291573352,34.07547291573352,136.30189166293408,0.041340919083532705,3.4419669611852034e-05,3496.150307110389,3072.0566513998738,0.1044902605730681,0.0620682696503838,14.457987635826813,13.53339207955739,974.6123185079244,973.6877229516548,141.87212708225715,132.0137128927667,22898.71779937292,7,0.7572327314607448,1993-04-29
1992,32,2810.314753416292,0.10085714285714285,61.59402849636477,0.02185430034592503,65.0,14.0,17.0,23.0,202.0,321.0,0.1144214882888768,2489.314753416292,1100.0,,275.0,275.0,275.0,275.0,1389.3147534162924,34.99999999999999,4.000000000000002,8.0,57.0,1285.3147534162922,100.0,18.0,25.0,80.0,1487.3147534162922,1243.0,990.0,973.0559321634186,16.944067836581375,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.089778424063093,15.089778424063093,15.089778424063093,15.089778424063093,,0.9411930570956468,0.9411930570956468,0.9411930570956468,0.9411930570956468,38.30407074219831,38.30407074219831,38.30407074219831,38.30407074219831,0.8237434568214692,0.8237434568214692,0.8237434568214692,0.8237434568214692,0.972430399326092,0.972430399326092,0.972430399326092,0.972430399326092,37.24927088523069,37.24927088523069,37.24927088523069,37.24927088523069,148.99708354092277,0.053158872893181726,3.762552614669767e-05,3004.2640135053875,2640.8984519253204,0.1215495430223673,0.1068481327063715,15.498714324213752,14.621625037641111,973.5240855498406,972.646996263268,153.68691989187934,143.62807610916036,25031.510034875024,7,0.8277615752273487,1993-05-06
1992,33,2422.532514429068,0.1317142857142857,53.55457285491353,0.022126042306487514,65.0,14.0,17.0,23.0,202.0,321.0,0.1327738325862853,2101.5325144290678,1100.0,,275.0,275.0,275.0,275.0,1001.5325144290679,35.00000000000001,3.999999999999999,8.000000000000002,57.0,897.5325144290676,100.0,18.0,25.0,80.0,1099.5325144290678,1243.0,990.0,972.1199060693116,17.88009393068845,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.025804518170165,16.025804518170165,16.025804518170165,16.025804518170165,,0.9449716271140611,0.9449716271140611,0.9449716271140611,0.9449716271140611,40.842926864262175,40.842926864262175,40.842926864262175,40.842926864262175,0.8783425132099393,0.8783425132099393,0.8783425132099393,0.8783425132099393,0.9778312000162367,0.9778312000162367,0.9778312000162367,0.9778312000162367,39.938564721221226,39.938564721221226,39.938564721221226,39.938564721221226,159.7542588848849,0.06613456254117346,4.034198456689013e-05,2575.550311723379,2266.0164419409257,0.141658283699412,0.124633558326884,16.40360193452088,15.65645121435634,972.4892593731254,971.7421086529608,164.0909334281801,155.50155847343714,26838.715492660667,7,0.8875236604715829,1993-05-13
1992,34,2098.9245880591516,0.1662857142857143,42.76599825217613,0.020459127808829858,65.0,14.0,17.0,23.0,202.0,321.0,0.15316368707199773,1777.9245880591513,1100.0,,275.0,275.0,275.0,275.0,677.9245880591515,34.99999999999999,4.000000000000001,8.0,48.5653260113055,582.359262047846,100.0,18.0,25.0,71.56532601130549,784.3592620478458,1243.0,990.0,971.334891700577,18.66510829942292,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.810818886904634,16.810818886904634,16.810818886904634,16.810818886904634,,0.9474379367446751,0.9474379367446751,0.9474379367446751,0.9474379367446751,42.95506639654947,42.95506639654947,42.95506639654947,42.95506639654947,0.9237648687429993,0.9237648687429993,0.9237648687429993,0.9237648687429993,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.095965068618476,42.095965068618476,42.095965068618476,42.095965068618476,168.3838602744739,0.08038291628368562,4.252117683698836e-05,2217.372657831301,1966.6544541756928,0.1632213525454041,0.1447659232498852,17.153442350914105,16.521017965130312,971.6246926223514,970.9922682365676,172.00674677351682,165.3270105722724,28288.488526111618,7,0.935465890413744,1993-05-20
1992,35,1788.211028708857,0.19785714285714287,43.84730927981371,0.024540410023849657,61.57142857142857,13.428571428571429,15.571428571428571,20.142857142857142,178.57142857142858,289.2857142857143,0.16107355074907184,1498.9253144231427,1100.0,,275.0,275.0,275.0,275.0,398.9253144231426,38.42857142857143,4.57142857142857,9.428571428571429,27.542590630117115,318.95415236445416,100.0,18.0,25.0,47.685447772974264,497.52558093588266,1243.0,990.0,970.4157587081363,19.584241291863673,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.72995187934539,17.72995187934539,17.72995187934539,17.72995187934539,,0.9503308961465506,0.9503308961465506,0.9503308961465506,0.9503308961465506,45.44222849401457,45.44222849401457,45.44222849401457,45.44222849401457,0.9772522256777327,0.9772522256777327,0.9772522256777327,0.9772522256777327,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.53338392413428,44.53338392413428,44.53338392413428,44.53338392413428,178.1335356965371,0.09991653805425445,4.498321608498412e-05,1916.5413979392097,1659.7232892169968,0.1838522880576621,0.1229630442473988,18.14506611462681,17.31534607106275,970.830364516419,970.0006444728548,182.5128575859801,173.72656476377463,29926.433997018237,7,0.9896307538696507,1993-05-27
1992,36,1498.288787805657,0.23085714285714287,38.22925996329991,0.025444613694728575,53.0,12.0,12.0,13.0,120.0,210.0,0.14049654166516679,1288.288787805657,1100.0,,275.0,275.0,275.0,275.0,188.28878780565694,39.30634131429692,5.813211995705285,9.839631671321799,11.65597257844543,121.67363024588748,92.30634131429692,17.813211995705284,21.8396316713218,24.655972578445432,241.6736302458875,1231.959184981324,990.0,969.4790868529107,20.52091314708941,0.9018262335047863,0.648,988.4501737664951,0.28,0.28,0.28,0.28,18.691086913584616,18.691086913584616,18.691086913584616,18.691086913584616,,0.9521282305900408,0.9521282305900408,0.9521282305900408,0.9521282305900408,47.99584385166077,47.99584385166077,47.99584385166077,47.99584385166077,1.032168684981952,1.032168684981952,1.032168684981952,1.032168684981952,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.03592697462756,47.03592697462756,47.03592697462756,47.03592697462756,188.14370789851023,0.12596257013754122,4.751103734810864e-05,1617.3520421001313,1392.1184694738974,0.1508492305826257,0.1298418615945326,19.080482909136972,18.28195783608132,969.8637527514004,969.1360750552234,192.17794186906715,183.9228608488187,31608.142926949717,7,1.04524282165839,1993-06-03
1992,37,1221.257526801788,0.27214285714285713,37.120572532642136,0.030199402569965027,53.0,12.0,12.0,13.0,120.0,210.0,0.17250985010406197,1011.257526801788,1004.74478249885,,251.1861956247125,251.1861956247125,251.1861956247125,251.1861956247125,6.512744302937985,1.6436926097891102,0.372156817310742,0.372156817310742,0.4031698854199705,3.72156817310742,54.64369260978911,12.372156817310742,12.372156817310742,13.40316988541997,123.72156817310743,1084.1327887432606,990.0,968.5954509926815,21.40454900731845,0.679083714075938,0.4749407470615181,988.8459755388625,0.27211385451687536,0.27211385451687536,0.27211385451687536,0.27211385451687536,19.978410691664116,19.978410691664116,19.978410691664116,19.978410691664116,,0.9546314957928026,0.9546314957928026,0.9546314957928026,0.9546314957928026,46.92614201059392,46.92614201059392,46.92614201059392,46.92614201059392,1.0091643443138476,1.0091643443138476,1.0091643443138476,1.0091643443138476,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.957825486014336,45.957825486014336,45.957825486014336,45.957825486014336,183.83130194405732,0.15071012606479775,5.088712341537828e-05,1355.589210120566,1132.2744617454025,0.1854673995528299,0.1549141867109746,20.4754878321635,19.21812894793308,969.0180574480818,968.3157197369142,192.8,173.3263378421611,30883.658726601632,7,1.0212850108003184,1993-06-10
1992,38,1021.3132276109271,0.32471428571428573,29.65578114585042,0.029445083860166397,53.0,12.0,12.0,13.0,120.0,210.0,0.20653935825019948,811.3132276109271,811.3132276109271,,238.97535653914957,238.97535653914957,238.97535653914957,94.38715799347843,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,888.3132276109271,990.0,967.9484396839458,22.051560316054115,0.46811292392864795,0.3305484464893681,989.201338629582,0.26002317542309816,0.26002317542309816,0.26002317542309816,0.10849409186262442,20.992875770212983,20.992875770212983,20.992875770212983,21.14440485377346,,0.9556365353306688,0.9556365353306688,0.9556365353306688,0.4090923533567753,47.04670185498926,47.04670185498926,47.04670185498926,18.26809650178402,1.011757029139554,1.011757029139554,1.011757029139554,0.3928622903609466,0.9799419247084872,0.9799419247084872,0.9799419247084872,0.9685133532799158,45.277738248378384,45.277738248378384,45.277738248378384,17.90031509906555,153.73352984420072,0.15048674959977099,5.269655522045022e-05,1117.0362502238706,924.6839937244496,0.2271046124137613,0.1879974799008652,21.47905145792861,20.5498407154105,968.2678282149892,967.5987359748976,171.0764581333049,141.12588613556943,25827.233013825717,7,0.854075165801115,1993-06-17
1992,39,776.8076382055831,0.4065714285714286,35.413217969294614,0.04561170018061106,53.0,12.0,12.0,13.0,120.0,210.0,0.2725531114502934,566.807638205583,566.807638205583,,224.5684643247935,224.5684643247935,117.67070955599603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,643.8076382055831,990.0,967.0072305528223,22.99276944717771,0.29239076166679284,0.1805573412190266,989.5270518971141,0.24279606373760695,0.24279606373760695,0.13028402932916602,0.01,22.277025280554255,22.277025280554255,22.389537314962695,22.50982134429186,,0.9546052406897142,0.9546052406897142,0.5452569662314327,0.0,46.8661854032953,46.8661854032953,24.24355004980822,0.0,1.0078749549095765,1.0078749549095765,0.5213666677378112,0.0,0.9788255311940993,0.9788255311940993,0.9702541026226708,0.96,44.36965161062581,44.36965161062581,23.712508753482954,0.0,112.45181197473458,0.1442433055059102,5.5071030819575606e-05,891.8619896951615,676.7914679393873,0.3102875995753649,0.2354624397344011,22.780371757485412,21.668955320138828,967.4674479587808,966.6071658717576,135.84254790938994,96.4,18891.90441175541,7,0.6247322887485255,1993-06-24
1992,40,582.9230797346318,0.496,20.610320710722313,0.03488197034074134,50.0,10.0,9.0,9.0,108.0,186.0,0.32034942900153157,396.92307973463176,396.92307973463176,,198.46153986731588,198.46153986731588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,465.92307973463176,990.0,966.2186340903125,23.78136590968742,0.20072326799315462,0.08634769363474616,989.7129290383722,0.21042307882087644,0.21042307882087644,0.01,0.01,23.28387186923866,23.28387186923866,23.484294948059535,23.484294948059535,,0.953363296425955,0.953363296425955,0.0,0.0,43.17879810610207,43.17879810610207,0.0,0.0,0.9285763033570339,0.9285763033570339,0.0,0.0,0.9779214885150286,0.9779214885150286,0.96,0.96,42.16884621594612,42.16884621594612,0.0,0.0,84.33769243189224,0.14446747221130032,5.905469415349407e-05,647.6489852382476,532.5192229643311,0.3492831657129841,0.287192606241137,23.58252455906156,22.910308859444577,966.490595940953,965.9963365033394,96.4,73.82526320704467,14168.732328557895,7,0.46854273573273464,1993-07-01
1992,41,481.24396923043207,0.5655714285714286,10.980581000277368,0.022573009261147386,50.0,10.0,9.0,9.0,108.0,186.0,0.3872122882349835,295.24396923043207,295.24396923043207,,166.8830671839582,128.36090204647394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,364.24396923043207,990.0,965.7655978615369,24.234402138463093,0.1640847609078341,0.038355153476763895,989.7975600856154,0.1640015034770255,0.12543007490559693,0.01,0.01,23.867960720601456,23.906532149172886,24.021962224078486,24.021962224078486,,0.9402727767400272,0.8059918535216793,0.0,0.0,36.72917063265995,28.246247086364782,0.0,0.0,0.7898746372615043,0.6074461739003179,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,34.28457395948812,27.39885967377384,0.0,0.0,61.68343363326196,0.1278721078263212,5.791896370923574e-05,516.7730027239134,455.65515596238953,0.4082034353526611,0.3599259230253767,24.0022446683956,23.67700079443723,965.9254785122577,965.6504482018308,70.45146545903366,48.2,10362.81685038801,7,0.3426857424070109,1993-07-08
1992,42,427.23737239589343,0.6204285714285714,6.807229958402266,0.0159697413708736,48.857142857142854,9.857142857142858,8.857142857142858,8.571428571428571,102.57142857142857,178.71428571428572,0.4179090168517189,248.5230866816077,248.5230866816077,,248.5230866816077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.857142857142854,9.857142857142858,8.857142857142858,8.571428571428571,102.57142857142857,316.09451525303626,990.0,965.5225681757817,24.477431824218506,0.14709132467444344,0.019201286282325685,989.8337073890433,0.2698893394118364,0.01,0.01,0.01,24.0412498738499,24.301139213261738,24.301139213261738,24.301139213261738,,0.9505198259829394,0.0,0.0,0.0,55.67052205007976,0.0,0.0,0.0,1.1972155279587045,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11292429735121225,5.4055289182874854e-05,445.541354005931,408.00454625357366,0.445127534994499,0.3308786660335345,24.10696031835216,23.94207618762627,965.6049360930268,965.436020458141,48.2,48.2,8097.600000000001,7,0.26777777777777784,1993-07-15
1992,43,384.0155744957069,0.6727142857142857,5.951814070035693,0.015559020968333743,42.0,9.0,8.0,6.0,70.0,135.0,0.3519449267639388,249.01557449570691,249.01557449570691,,249.01557449570691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,308.0155744957069,990.0,965.3198705598039,24.680129440196083,0.14424001581728654,0.018946092633877858,989.8368138915488,0.2715904367259155,0.01,0.01,0.01,24.245352895019018,24.506943331744935,24.506943331744935,24.506943331744935,,0.9518755143359358,0.0,0.0,0.0,56.33521216531132,0.0,0.0,0.0,1.211509939038953,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12565737385201367,5.3911707098323754e-05,402.90237744418727,366.3418477633238,0.3685082685044956,0.3350687599720136,24.360062800349255,24.13058362477213,965.4130606984988,965.2317092388166,48.2,48.2,8097.600000000001,7,0.26777777777777784,1993-07-22
1992,44,349.23928651946665,0.711857142857143,4.40986142505957,0.012702449441485958,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.35336765060779063,225.6678579480381,225.6678579480381,,225.6678579480381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,280.09642937660954,990.0,965.1461964325972,24.853803567402696,0.1343864832622779,0.0149317679255832,989.8506817488121,0.24715160822985147,0.01,0.01,0.01,24.457333707984965,24.694485316214813,24.694485316214813,24.694485316214813,,0.9583091514705885,0.0,0.0,0.0,51.869234629358175,0.0,0.0,0.0,1.1154674113840468,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13815671438651747,5.9354895204191295e-05,364.6825175805071,335.4728177879068,0.3813749894115982,0.3314708568278286,24.53666447436552,24.371326219180936,965.2234125879024,965.0773640889396,48.2,48.2,8097.600000000001,7,0.26777777777777784,1993-07-29
1992,45,325.67159255423263,0.7477142857142857,2.4055120632189397,0.0073905641246263575,39.0,7.0,5.0,4.0,60.0,115.0,0.35317815132983793,210.67159255423266,210.67159255423266,,210.67159255423266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.6715925542327,990.0,965.0283579627712,24.97164203722884,0.12788378668344075,0.013657085367109743,989.8584591279495,0.2269066499482141,0.01,0.01,0.01,24.60319451523007,24.820101165178283,24.820101165178283,24.820101165178283,,0.9566503819734564,0.0,0.0,0.0,48.62787771135936,0.0,0.0,0.0,1.0457608109969756,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.477098540052836,0.0,0.0,0.0,47.477098540052836,0.1457772846145116,6.260619588245682e-05,331.6115672476363,318.63423334537424,0.3609153944088271,0.3467912803962049,24.650963624150776,24.56287437671025,965.0580578362382,964.9931711667268,48.2,46.09491471804645,7976.152554728877,7,0.2637616585558491,1993-08-05
1992,46,300.9501640876345,0.7837142857142857,3.808886202989072,0.012629915016842413,39.0,7.0,5.0,4.0,60.0,115.0,0.38239452556924913,185.95016408763445,185.95016408763445,,185.95016408763445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,236.95016408763448,990.0,964.90767953202,25.09232046797992,0.11915880032284205,0.011555763947448885,989.8692854357297,0.1935327215183065,0.01,0.01,0.01,24.768073182191323,24.95160590370963,24.95160590370963,24.95160590370963,,0.9504389945813625,0.0,0.0,0.0,42.92974507477802,0.0,0.0,0.0,0.9232203241887745,0.0,0.0,0.0,0.9793177825635297,0.96,0.96,0.96,42.043171782603565,0.0,0.0,0.0,42.043171782603565,0.1396356375082482,6.280209577582764e-05,316.52242407738737,291.97202992445074,0.3938733447507175,0.3633233895993522,24.823916928990226,24.665298439803845,964.9826121203868,964.8678881196978,45.625571713341664,39.92320578475638,7063.252859477399,7,0.23357317657001983,1993-08-12
1992,47,282.13715728576403,0.8135714285714286,3.2922544618336604,0.011769292753224414,39.0,7.0,5.0,4.0,60.0,115.0,0.4079132731137022,167.13715728576403,167.13715728576403,,167.13715728576403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,218.13715728576403,990.0,964.8285486291431,25.17145137085694,0.1125189451706178,0.009956658369289885,989.8775243964601,0.16813516233578144,0.01,0.01,0.01,24.880840604981245,25.038975767317023,25.038975767317023,25.038975767317023,,0.9445854941573922,0.0,0.0,0.0,38.52402410344762,0.0,0.0,0.0,0.8284736366332821,0.0,0.0,0.0,0.9734591023437414,0.96,0.96,0.96,37.5072734836798,0.0,0.0,0.0,37.5072734836798,0.13285568855489827,6.232457034918487e-05,290.5219447532691,271.2725109404546,0.4239279520114847,0.3958392888277881,24.94372455183424,24.832309938384054,964.8620877790132,964.7850900437618,39.56073445833368,34.89983101396286,6301.221945258208,7,0.20837374157599892,1993-08-19
1992,48,258.960774819874,0.8595714285714285,3.3947789313928434,0.013225650979546958,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.4305549620214418,147.38934624844546,147.38934624844546,,147.38934624844546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,197.38934624844546,990.0,964.7351314016854,25.264868598314543,0.10519619978163518,0.008278094431117829,989.8865257057871,0.14147561743540135,0.01,0.01,0.01,25.009918686666396,25.141394304101798,25.141394304101798,25.141394304101798,,0.937890404189771,0.0,0.0,0.0,33.90820990407364,0.0,0.0,0.0,0.7292088151413685,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.89096360695142,0.0,0.0,0.0,32.89096360695142,0.12707815127900304,6.198284713474811e-05,270.26224589706084,247.5090584207047,0.4565834705329932,0.3676633113173673,25.05602097233885,24.949571907677964,964.7810489835882,964.6850543505244,35.09145377081816,30.45980315799783,5525.68188596784,7,0.1827275755941746,1993-08-26
1992,49,234.90724141105466,0.8984285714285714,2.5919961375748324,0.010995980561410887,34.0,6.0,4.0,3.0,44.0,91.0,0.38761203106456177,143.90724141105466,143.90724141105466,,143.90724141105466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,187.90724141105466,990.0,964.6094434484664,25.39055655153366,0.10184964865600354,0.0079821155199396,989.8901682358239,0.13677477590492373,0.01,0.01,0.01,25.14395001145279,25.270724787357715,25.270724787357715,25.270724787357715,,0.9363316076822743,0.0,0.0,0.0,33.22726433502799,0.0,0.0,0.0,0.7145648244092041,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.230446404977144,0.0,0.0,0.0,32.230446404977144,0.13715225529795924,6.221129389297482e-05,243.27968621428656,229.3650854576809,0.3967473943055295,0.3740550697679091,25.18711194692462,25.078745977972257,964.6596781172858,964.576190512746,34.13864847684271,30.96655987474981,5414.71499603616,7,0.17905803558320635,1993-09-02
1992,50,225.09805125360683,0.9168571428571429,1.2063456155533174,0.005391511531970057,34.0,6.0,4.0,3.0,44.0,91.0,0.4043343211100529,134.09805125360683,134.09805125360683,,134.09805125360683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,178.09805125360683,990.0,964.5505883075215,25.449411692478343,0.09838766841641432,0.0071483343565565145,989.894463997227,0.12353236919236918,0.01,0.01,0.01,25.220343320513024,25.33387568970539,25.33387568970539,25.33387568970539,,0.9322907357400155,0.0,0.0,0.0,30.92193743317093,0.0,0.0,0.0,0.6649879017886222,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.994279310175802,0.0,0.0,0.0,29.994279310175802,0.13323439776261217,6.213120863023421e-05,228.5473327785961,221.15214150481376,0.4114814325594909,0.3981669744015596,25.251073798577465,25.19348054944383,964.5712839966716,964.5269128490288,30.78007306967491,29.09574759454056,5039.0389241095345,7,0.16663488505653223,1993-09-09
1992,51,214.1952529408786,0.9335714285714286,2.297338379238949,0.010753872780725673,34.0,6.0,4.0,3.0,44.0,91.0,0.42492974069666334,123.19525294087859,123.19525294087859,,123.19525294087859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,167.1952529408786,990.0,964.4851715176453,25.514828482354705,0.09453971851341106,0.006221596499974643,989.8992386849867,0.10881359147018603,0.01,0.01,0.01,25.305253575871138,25.404067167341317,25.404067167341317,25.404067167341317,,0.9270715514415179,0.0,0.0,0.0,28.34431207579044,0.0,0.0,0.0,0.6095550984040955,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.493982713516726,0.0,0.0,0.0,27.493982713516726,0.12833903493695215,6.199135400444506e-05,220.53049583159049,210.47407518454497,0.4323572863793825,0.4126413431251373,25.334233856388263,25.25591513300753,964.5231829749896,964.4628444511072,28.954335511783874,26.6228864779118,4618.98909587081,7,0.15274434840842627,1993-09-16
1992,52,204.84508112257814,0.9444285714285714,1.2903891109231924,0.006314411693129855,34.0,6.0,4.0,3.0,44.0,91.0,0.4443249656951783,113.84508112257812,113.84508112257812,,113.84508112257812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,157.84508112257814,990.0,964.4290704867354,25.570929513264527,0.09123974068117967,0.0054268318954191,989.9033334274235,0.09619085951548044,0.01,0.01,0.01,25.378072081172437,25.46426294068792,25.46426294068792,25.46426294068792,,0.658205397150626,0.0,0.0,0.0,18.865036929745788,0.0,0.0,0.0,0.40569971891926426,0.0,0.0,0.0,0.9671428571428571,0.96,0.96,0.96,18.299085821853417,0.0,0.0,0.0,18.299085821853417,0.08873282826700708,4.412108479517463e-05,209.0701565731164,201.44135140808265,0.4517443879516621,0.4352605914281951,25.40458009782455,25.34516747951669,964.4544209394388,964.4086481084483,26.292459356851847,0.0,3074.246418071374,7,0.10166158789918565,1993-09-23
1992,53,200.2479822683398,0.956,1.1933691397428277,0.0059594565010081,34.0,6.0,4.0,3.0,44.0,91.0,0.4544365389812347,109.2479822683398,109.2479822683398,,109.2479822683398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,153.2479822683398,990.0,964.40148789361,25.59851210638999,0.089617275917284,0.0050360784928088,989.90534664559,0.0899847760622587,0.01,0.01,0.01,25.41387397591766,25.49385875197992,25.49385875197992,25.49385875197992,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.2479822683398,200.2479822683398,0.4544365389812347,0.4544365389812347,25.41387397591766,25.41387397591766,964.40148789361,964.40148789361,0.0,0.0,0.0,1,0.0,1993-09-30
1993,1,194.9607275423968,0.9668571428571429,1.6036175443591918,0.0082274331932772,31.0,4.0,3.0,2.0,33.0,73.0,0.37446852958932153,121.96072754239677,121.96072754239677,,121.96072754239677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.9607275423968,990.0,964.4100785449152,25.589921455084827,0.09198642068042596,0.006116661841103671,989.9018969174784,0.1071469821822356,0.01,0.01,0.01,25.384671390381065,25.481818372563293,25.481818372563293,25.481818372563293,,0.9262001113645677,0.0,0.0,0.0,28.121859160649443,0.0,0.0,0.0,0.6047711647451494,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.278203385829954,0.0,0.0,0.0,27.278203385829954,0.13990695080454754,6.21275627413459e-05,199.0925590239552,192.89523707448373,0.3784437661973587,0.366663628002373,25.385547618297547,25.384233366609436,964.414209525851,964.401814881952,28.283495432592662,26.77398793869381,4582.738168819433,7,0.15154557436572197,1993-10-01
1993,2,190.4996886755222,0.9755714285714285,1.1420866216598993,0.0060153124569609145,31.0,4.0,3.0,2.0,33.0,73.0,0.3832102325209759,117.4996886755222,117.4996886755222,,117.4996886755222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,155.4996886755222,990.0,964.419000622649,25.58099937735106,0.09041197588352975,0.005737473537419315,989.903850550579,0.1011245797119549,0.01,0.01,0.01,25.383725348218196,25.474849927930148,25.474849927930148,25.474849927930148,,0.9230685815820279,0.0,0.0,0.0,27.000188182454366,0.0,0.0,0.0,0.5806492082248251,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.190182536980732,0.0,0.0,0.0,26.190182536980732,0.13747942622159476,6.19151977281406e-05,191.21938009017487,189.2396047272552,0.3857543462173919,0.3817604678227426,25.38387797150684,25.383458125138688,964.4215207905456,964.4175612398196,26.365274879849128,25.883715015279236,4399.950666212763,7,0.1455010140943374,1993-10-08
1993,3,189.80223706889777,0.9758571428571428,1.0600642687402018,0.0056286727367262715,31.0,4.0,3.0,2.0,33.0,73.0,0.3846505196229277,116.80223706889778,116.80223706889778,,116.80223706889778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,154.80223706889777,990.0,964.4203955258621,25.579604474137813,0.09016582266991606,0.005678190150856258,989.9041559871793,0.10018302004301194,0.01,0.01,0.01,25.383577441274067,25.47376046131708,25.47376046131708,25.47376046131708,,0.9225717333590372,0.0,0.0,0.0,26.82585077035376,0.0,0.0,0.0,0.5769000165667475,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.021075247243147,0.0,0.0,0.0,26.021075247243147,0.13708483189849002,6.188151204066482e-05,191.21938009017487,185.77870557191315,0.3929406213444759,0.3817604678227426,25.38387797150684,25.382724180284075,964.428442588856,964.4175612398196,26.365274879849128,25.04519872971628,4371.540641536849,7,0.14456152915135081,1993-10-15
1993,4,177.85768277138507,0.9844285714285714,1.2320103864834666,0.006875247656313986,31.0,4.0,3.0,2.0,33.0,73.0,0.4104519642590266,104.85768277138507,104.85768277138507,,104.85768277138507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,142.85768277138507,990.0,964.4442846344571,25.55571536554279,0.08595020341032897,0.0046629030355676854,989.9093868935541,0.08405787174136978,0.01,0.01,0.01,25.381044387355498,25.455102259096865,25.455102259096865,25.455102259096865,,0.914069015448964,0.0,0.0,0.0,23.85779613801921,0.0,0.0,0.0,0.5130708846885852,0.0,0.0,0.0,0.97,0.96,0.96,0.96,23.142062253878635,0.0,0.0,0.0,23.142062253878635,0.13011257991433042,6.130507270911183e-05,179.8265102265254,177.15463286652889,0.4120693815272636,0.4059468201214756,25.38146191202622,25.38089529319328,964.4456907342668,964.4403469795468,23.61292724686328,22.97403906775896,3887.86645865161,7,0.12856701252154795,1993-10-22
