WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1993,5,192.94505369677503,0.9675714285714285,9.178250975040246,0.04670377329246801,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.361903643876099,123.37362512534649,123.37362512534649,,123.37362512534649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,159.65933941106076,990.0,964.4281663857288,25.571833614271263,0.09188005106801309,0.0062367581356543855,989.9018831907963,0.1090543939192177,0.01,0.01,0.01,25.364662411148377,25.463716805067588,25.463716805067588,25.463716805067588,,0.9259667486013523,0.0,0.0,0.0,28.433292303533495,0.0,0.0,0.0,0.6114686516888924,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.58029353442749,0.0,0.0,0.0,27.58029353442749,0.14260459815471585,6.206253804961539e-05,212.05144921368185,179.8265102265254,0.4059468201214756,0.3159610568493916,25.384313830023903,25.282215389405906,964.472308695282,964.40148789361,32.67375508176572,23.61292724686328,4633.489313783818,7,0.1532238529690416,1993-10-29
1993,6,188.44817575944145,0.978,1.008410270934385,0.005373118434333242,29.0,4.0,2.0,2.0,30.0,67.0,0.3555479569926851,121.44817575944145,121.44817575944145,,121.44817575944145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,156.44817575944145,990.0,964.4231036484811,25.57689635151889,0.09074672763054736,0.0060730949395524855,989.9031801774299,0.1064550372752459,0.01,0.01,0.01,25.37362149167353,25.47007652894877,25.47007652894877,25.47007652894877,,0.9259086798305917,0.0,0.0,0.0,27.982321666551076,0.0,0.0,0.0,0.6017703584204532,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.142852016554542,0.0,0.0,0.0,27.142852016554542,0.1440299761566831,6.208097783148873e-05,189.2396047272552,185.77870557191315,0.3606441319189025,0.3540485095419898,25.373789328178585,25.37305538332409,964.428442588856,964.4215207905456,27.336271132532023,26.49112364239171,4559.999138781163,7,0.1507936223141919,1993-11-05
1993,7,205.0373687489992,0.949,8.6292466418322,0.04111086417930366,29.0,4.0,2.0,2.0,30.0,67.0,0.32902541343909636,138.0373687489992,138.0373687489992,,138.0373687489992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,173.0373687489992,990.0,964.4684549134827,25.53154508651723,0.09660159397083448,0.007483176343664901,989.8959152296856,0.12885044781114888,0.01,0.01,0.01,25.29860986839157,25.417460316202718,25.417460316202718,25.417460316202718,,0.9330246371641616,0.0,0.0,0.0,31.967624666409105,0.0,0.0,0.0,0.6874757992776152,0.0,0.0,0.0,0.9705558811391448,0.96,0.96,0.96,31.030280512295008,0.0,0.0,0.0,31.030280512295008,0.15077321311461914,6.240725840843228e-05,234.76788002600708,185.77870557191315,0.3606441319189025,0.2853882736964608,25.37587882133756,25.10530133588656,964.608607280156,964.401814881952,37.9909034158262,26.49112364239171,5213.087126065561,7,0.17239044729052783,1993-11-12
1993,8,251.39142837824767,0.8722857142857142,4.244748322429559,0.016579917395349242,34.0,4.714285714285714,2.7142857142857144,2.0,42.142857142857146,85.57142857142857,0.33948271412040604,165.8199998068191,165.8199998068191,,165.8199998068191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,4.714285714285714,2.7142857142857144,2.0,42.142857142857146,207.24857123539053,990.0,964.6957019768707,25.304298023129263,0.10867591529676614,0.009844699983579572,989.8814793847197,0.16635699973920579,0.01,0.01,0.01,25.019420408109706,25.17577740784891,25.17577740784891,25.17577740784891,,0.9439000411414431,0.0,0.0,0.0,38.40710263575464,0.0,0.0,0.0,0.8259591964678415,0.0,0.0,0.0,0.9736228152349062,0.96,0.96,0.96,37.39758348154752,0.0,0.0,0.0,37.39758348154752,0.1489783311954139,6.263690627070067e-05,264.1051871975735,236.1943342291061,0.3880800280296381,0.2795845363224274,25.110657396788664,24.948344473101372,964.7564207487904,964.6171660053748,39.19812834204582,32.841731214842824,6282.794024899983,7,0.207764352675264,1993-11-19
1993,9,283.5938950423227,0.8102857142857143,3.2974118232371388,0.011795713396830786,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.33897137194192073,187.4510378994655,187.4510378994655,,187.4510378994655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,232.30818075660835,990.0,964.8343755801692,25.165624419830692,0.1175204886275819,0.011683338221454514,989.8707961731509,0.19555890116427843,0.01,0.01,0.01,24.840861691817356,25.02642059298163,25.02642059298163,25.02642059298163,,0.9508590205000098,0.0,0.0,0.0,43.422947721352095,0.0,0.0,0.0,0.9338268327172493,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,42.55448876692505,0.0,0.0,0.0,42.55448876692505,0.1500647690769917,6.305863282717092e-05,287.1870699602335,273.7644374568714,0.3621332952573414,0.3238307351820457,24.89243728932001,24.81474790475632,964.848748279841,964.7950577498276,44.13309447538839,41.02925972945973,7149.154112843407,7,0.23641382648291692,1993-11-26
1993,10,296.8301987248059,0.7895714285714285,1.7133058447101348,0.005781086540652586,38.0,5.0,4.0,3.0,54.0,104.0,0.35044136609477344,192.8301987248059,192.8301987248059,,192.8301987248059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,239.8301987248059,990.0,964.8873207948992,25.11267920510082,0.12017527370932721,0.012140566891608428,989.867684159399,0.20282076827848797,0.01,0.01,0.01,24.77754259622145,24.97036336449994,24.97036336449994,24.97036336449994,,0.9525600366918227,0.0,0.0,0.0,44.63417145951747,0.0,0.0,0.0,0.9598746550433865,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,43.74148803032712,0.0,0.0,0.0,43.74148803032712,0.14734468389955224,6.30104052443482e-05,299.18021087320443,287.1870699602335,0.3621332952573414,0.3476165742929977,24.8333564049289,24.76394088057178,964.8967208434927,964.848748279841,44.28377905575426,41.51638525391104,7348.569989094958,7,0.24300826683515073,1993-12-03
1993,11,296.4795655154224,0.7902857142857143,4.1935716406322285,0.014187186517301371,32.0,5.0,3.142857142857143,2.142857142857143,38.57142857142857,80.85714285714286,0.2728410618155205,215.62242265827953,215.62242265827953,,215.62242265827953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.0,5.0,3.142857142857143,2.142857142857143,38.57142857142857,255.7652798011367,990.0,964.8862475180425,25.113752481957444,0.1257992656587305,0.014077905925953687,989.8601228284153,0.23359027058867737,0.01,0.01,0.01,24.74028503978409,24.963875310372767,24.963875310372767,24.963875310372767,,0.9573754252772023,0.0,0.0,0.0,50.08964875045384,0.0,0.0,0.0,1.077196747321588,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.493590811372506,0.0,0.0,0.0,47.493590811372506,0.16020222872098247,6.123458462236651e-05,302.30479186612183,290.5219447532691,0.3528733959410842,0.2547098229064793,24.789737365762367,24.69810053992115,964.9115239593306,964.8620877790132,48.2,43.25513567960752,7978.923256310582,7,0.26385328228540283,1993-12-10
1993,12,317.8963467084192,0.7597142857142857,3.336572052809369,0.010554837921084187,28.857142857142858,4.571428571428571,3.0,2.0,30.857142857142858,69.28571428571429,0.2185698256343736,248.61063242270492,248.61063242270492,,248.61063242270492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.857142857142858,4.571428571428571,3.0,2.0,30.857142857142858,285.03920385127634,990.0,964.989481733542,25.010518266457943,0.1361309417329952,0.019452049892156757,989.8444170083748,0.26915872771404625,0.01,0.01,0.01,24.585776547118737,24.844935274832785,24.844935274832785,24.844935274832785,,0.954549469078011,0.0,0.0,0.0,57.19720765437349,0.0,0.0,0.0,1.2300474764381397,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.15170066664809273,5.405806335215704e-05,325.6607962357874,306.020121877383,0.2516174411264779,0.1811701030089061,24.672881136062788,24.525540767650654,965.028303981179,964.9301006093868,48.2,48.2,8097.600000000001,7,0.26777777777777784,1993-12-17
1993,13,339.4916672992932,0.726,4.955429229567634,0.01430755934585903,26.0,4.0,3.0,2.0,24.0,59.0,0.17400704055073393,280.4916672992932,280.4916672992932,,197.81248791530453,82.67917938398867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,313.4916672992932,990.0,965.0974583364965,24.90254166350355,0.146172698873455,0.03139206696526634,989.8224352341613,0.19875974931124185,0.08304546359695612,0.01,0.01,24.5262171483536,24.641931434067885,24.714976897664844,24.714976897664844,,0.9422828047142863,0.5358499918753687,0.0,0.0,44.90420005478917,18.65538021529079,0.0,0.0,0.9656817216083693,0.401190972371845,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.752861665974926,18.095718808832068,0.0,0.0,56.84858047480699,0.16692713424430985,5.610276336021298e-05,360.34880084276085,325.6607962357874,0.1811701030089061,0.1637302520835772,24.60075400787198,24.457575092788023,965.2017440042138,965.028303981179,65.92846934783603,48.2,9550.561519767576,7,0.3158254470822611,1993-12-24
1993,14,392.9635464899371,0.6614285714285714,8.562875584833487,0.021657251153897442,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,71.0,0.18070820287555742,321.9635464899371,321.9635464899371,,160.98177324496854,160.98177324496854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,359.24926077565135,990.0,965.3627318202464,24.637268179753523,0.162321973324188,0.050966793943250245,989.7867112327325,0.1598253938807075,0.1598253938807075,0.01,0.01,24.264154018605414,24.264154018605414,24.41397941248612,24.41397941248612,,0.9437579437411207,0.9437579437411207,0.0,0.0,36.14969552834401,36.14969552834401,0.0,0.0,0.7774128070611616,0.7774128070611616,0.0,0.0,0.9706609542963046,0.9706609542963046,0.96,0.96,35.09073916623737,35.09073916623737,0.0,0.0,70.18147833247474,0.1785951047836001,6.055141379209982e-05,420.28892993659525,370.3647452958713,0.1957051431918978,0.1593024194375385,24.39451173581322,24.097347232148746,965.4913001847146,965.2518237264792,75.74085213842326,65.46013134923969,11790.488359855755,7,0.3898971018470819,1993-12-31
1993,15,447.8741612717343,0.5987142857142856,6.039448187434873,0.013557832290698842,31.142857142857142,5.0,4.0,2.4285714285714284,38.142857142857146,80.71428571428571,0.17992801972387773,367.1598755574486,367.1598755574486,,183.5799377787243,183.5799377787243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.142857142857142,5.0,4.0,2.4285714285714284,38.142857142857146,407.3027327003057,990.0,965.6154337257228,24.38456627427721,0.17928153451314763,0.07229946126311569,989.7484190042238,0.19033291600127772,0.19033291600127772,0.01,0.01,23.942652362499683,23.942652362499683,24.12298527850096,24.12298527850096,,0.9507037690397077,0.9507037690397077,0.0,0.0,40.980631800965895,40.980631800965895,0.0,0.0,0.8813039096981912,0.8813039096981912,0.0,0.0,0.9781303909698191,0.9781303909698191,0.96,0.96,40.08506001657692,40.08506001657692,0.0,0.0,80.17012003315384,0.17906950961249699,6.065267571531956e-05,462.56506724863937,430.9578316629287,0.2000146087566496,0.1638456213854129,24.033334557658787,23.86892742754453,965.6815428026188,965.5393102424832,81.53184509006556,78.1896940580252,13468.580165569845,7,0.44538955573974354,1994-01-07
1993,16,539.6365027050412,0.5228571428571429,20.333882456054624,0.037368008456125,34.0,5.0,4.0,3.0,45.0,91.0,0.16923677169082393,448.6365027050411,448.6365027050411,,224.31825135252058,224.31825135252058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,491.6365027050411,990.0,966.0283642621725,23.971635737827324,0.20977683680840833,0.1107564292767794,989.6794667339148,0.24532963932590274,0.24532963932590274,0.01,0.01,23.405772832416286,23.405772832416286,23.641102471742187,23.641102471742187,,0.9564148661193196,0.9564148661193196,0.0,0.0,49.222635835974124,49.222635835974124,0.0,0.0,1.0585513083005187,1.0585513083005187,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.04089099572365,47.04089099572365,0.0,0.0,94.0817819914473,0.17446030311701435,5.835077695691721e-05,577.9502839498093,472.4927083802066,0.1925955647272632,0.157452989516833,23.80936226549609,23.17150499806281,966.200776277774,965.7262171877107,96.4,83.1602053310147,15805.739374563145,7,0.5226765666191516,1994-01-14
1993,17,589.7573463232412,0.48914285714285716,9.66461516730861,0.01628957514688453,34.0,5.0,4.0,3.0,45.0,91.0,0.15452034931159814,498.7573463232412,498.7573463232412,,249.3786731616206,249.3786731616206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,541.7573463232412,990.0,966.2513326123507,23.748667387649366,0.23439658574743394,0.13631089605063357,989.6292925182019,0.2726266970559786,0.2726266970559786,0.01,0.01,23.105333208795336,23.105333208795336,23.36795990585131,23.36795990585131,,0.9537103907098556,0.9537103907098556,0.0,0.0,53.873144892027845,53.873144892027845,0.0,0.0,1.1585622557425344,1.1585622557425344,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16368968872129738,5.37959062782043e-05,618.6506296297572,562.8280752081156,0.1616834767283973,0.1470943302109958,23.26549391313671,22.941110506769377,966.3746025185188,966.1327263384364,96.4,96.4,16195.200000000003,7,0.5355555555555557,1994-01-21
1993,18,681.5852298828793,0.4462857142857143,23.122467924459865,0.03351203360996837,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.14233487677792847,584.5852298828792,584.5852298828792,,207.85997635053215,207.85997635053215,168.8652771818149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,629.2995155971649,990.0,966.6263409195315,23.37365908046851,0.28414593845960107,0.19150293356176326,989.5243511279785,0.21868240990973578,0.21868240990973578,0.18011098133830722,0.01,22.679327798537404,22.679327798537404,22.71789922710883,22.888010208447138,,0.9526983402747736,0.9526983402747736,0.817402205355163,0.0,44.04543363016973,44.04543363016973,35.771218974862734,0.0,0.9472136264552631,0.9472136264552631,0.7692735263411341,0.0,0.979150748396911,0.979150748396911,0.976293605539768,0.96,41.90656914778366,41.90656914778366,35.02085486206937,0.0,118.83399315763668,0.174104997932626,5.638779594762766e-05,712.0837013457431,636.9257883620418,0.1533395696534811,0.1277939655521144,22.845416473067047,22.50988016783509,966.7483348053828,966.4477031534482,128.3539186357665,96.4,19964.110850482964,7,0.6601888508757594,1994-01-28
1993,19,737.2841133707883,0.4214285714285714,9.39857940122842,0.012699750475988541,36.0,6.0,5.0,4.0,54.0,105.0,0.1425004133233509,632.2841133707883,632.2841133707883,,210.7613711235961,210.7613711235961,210.7613711235961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,679.2841133707883,990.0,966.8491364534831,23.1508635465169,0.3125516931426359,0.22336578773168655,989.4640825191257,0.22702785101685471,0.22702785101685471,0.22702785101685471,0.01,22.387918214625728,22.387918214625728,22.387918214625728,22.604946065642583,,0.955628377145537,0.955628377145537,0.955628377145537,0.0,44.21629636284216,44.21629636284216,44.21629636284216,0.0,0.9508880938245624,0.9508880938245624,0.9508880938245624,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,43.33197043558531,43.33197043558531,43.33197043558531,0.0,129.99591130675594,0.17631657068526924,5.7116763932325235e-05,768.4460718744957,712.0837013457431,0.147454575637055,0.1366393867351941,22.531215069358534,22.210722276858743,966.973784287498,966.7483348053828,135.50259630532037,125.50203733488686,21839.313099534997,7,0.7221995072597551,1994-02-04
1993,20,818.1694222162806,0.39,12.868799194731702,0.0156979383750348,36.0,6.0,5.0,4.0,54.0,105.0,0.12846781299697244,713.1694222162806,713.1694222162806,,237.72314073876024,237.72314073876024,237.72314073876024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,760.1694222162806,990.0,967.1726776888651,22.827322311134917,0.35979440839058785,0.2773044468136581,989.3629011447957,0.26319946145347944,0.26319946145347944,0.26319946145347944,0.01,21.927023994477217,21.927023994477217,21.927023994477217,22.180223455930694,,0.9569671786889148,0.9569671786889148,0.9569671786889148,0.0,48.9074212731335,48.9074212731335,48.9074212731335,0.0,1.051772500497495,1.051772500497495,1.051772500497495,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.442574769490946,47.442574769490946,47.442574769490946,0.0,142.32772430847282,0.1740439215187292,5.5477049867896675e-05,858.5276662376176,779.3663976124346,0.1347248230378732,0.1223024069336616,22.14862613615484,21.69439400190785,967.3341106649503,967.0174655904495,144.60000000000002,137.4037250138386,23911.057683823437,7,0.7907095794915158,1994-02-11
1993,21,919.6326716899606,0.3555714285714286,16.129214242758394,0.0174817139667929,40.0,6.571428571428571,5.0,4.0,67.71428571428571,123.28571428571429,0.13372411984772556,796.3469574042464,796.3469574042464,,255.51526954026158,255.51526954026158,255.51526954026158,29.801148783461656,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.571428571428571,5.0,4.0,67.71428571428571,847.9183859756749,990.0,967.5785306867599,22.421469313240177,0.4311510950581411,0.3244319273836552,989.2444169775582,0.27201726514338753,0.27201726514338753,0.27201726514338753,0.04058869371481609,21.39386902565502,21.39386902565502,21.39386902565502,21.625297597083595,,0.95565843305277,0.95565843305277,0.95565843305277,0.13628926405985758,51.246936039448485,51.246936039448485,51.246936039448485,5.904992927228743,1.102084646009645,1.102084646009645,1.102084646009645,0.12698909520922025,0.9798417666637792,0.9798417666637792,0.9798417666637792,0.962698909520922,47.09463821585124,47.09463821585124,47.09463821585124,5.780352501565517,147.06426714911922,0.15996162479622025,5.129297386687881e-05,971.4321659369264,876.9389119074414,0.1498817883899606,0.1159681271461397,21.594991436414915,21.1781485442371,967.7857286637476,967.4077556476298,161.84987004383447,144.60000000000002,24706.796881052032,7,0.8170237063839958,1994-02-18
1993,22,1061.2929944482255,0.3138571428571429,20.800583469563467,0.019726013524298515,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.14721690599303655,904.5787087339397,904.5787087339397,,226.14467718348493,226.14467718348493,226.14467718348493,226.14467718348493,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,964.721565876797,990.0,968.0913466569558,21.908653343044175,0.538027591468729,0.3768160950272268,989.0851563135041,0.24779531419770467,0.24779531419770467,0.24779531419770467,0.24779531419770467,20.7460143423505,20.7460143423505,20.7460143423505,20.7460143423505,,0.9551235801130051,0.9551235801130051,0.9551235801130051,0.9551235801130051,43.93677038086037,43.93677038086037,43.93677038086037,43.93677038086037,0.9448767823840939,0.9448767823840939,0.9448767823840939,0.9448767823840939,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.05803497324315,43.05803497324315,43.05803497324315,43.05803497324315,172.2321398929726,0.16242022285840732,5.290000529013829e-05,1117.0362502238706,989.4775076349576,0.1686597409142546,0.1284758672169597,21.074631196435824,20.51210498446122,968.2678282149892,967.8579100305398,176.56842073506274,164.79545290934476,28934.9995020194,7,0.9568452216276256,1994-02-25
1993,23,1227.0615980870673,0.2712857142857143,30.09600774795955,0.02428598915200834,49.0,9.0,9.0,9.0,107.0,183.0,0.14962854965258154,1044.0615980870673,1033.238147998073,,258.30953699951823,258.30953699951823,258.30953699951823,258.30953699951823,10.823450088994345,2.898082264266246,0.5323008240489021,0.5323008240489021,0.5323008240489021,6.328465352581392,51.89808226426624,9.532300824048901,9.532300824048901,9.532300824048901,113.32846535258139,1104.2008319104368,990.0,968.6136221654166,21.386377834583527,0.7059783756348628,0.5185522574976889,988.7754693668675,0.27603133167076255,0.27603133167076255,0.27603133167076255,0.27603133167076255,19.88581586978022,19.88581586978022,19.88581586978022,19.88581586978022,,0.9545262467851708,0.9545262467851708,0.9545262467851708,0.9545262467851708,48.02901327221159,48.02901327221159,48.02901327221159,48.02901327221159,1.0328820058540127,1.0328820058540127,1.0328820058540127,1.0328820058540127,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.86635403333015,46.86635403333015,46.86635403333015,46.86635403333015,187.4654161333206,0.15303227793885643,5.0470767426985325e-05,1327.7083044595877,1132.2744617454025,0.1616215910388946,0.1378314795390888,20.437752101214222,19.321409731369243,968.9299403854444,968.3157197369142,192.8,178.11181941279995,31494.18991039786,7,1.0414745340740033,1994-03-04
1993,24,1475.2480361880348,0.23385714285714285,34.65804119185136,0.0236473163677897,49.0,9.0,9.0,9.0,107.0,183.0,0.12425680118861497,1292.2480361880348,1100.0,,275.0,275.0,275.0,275.0,192.24803618803472,44.267924829313664,7.920930799553239,9.45482145187056,9.45482145187056,121.14953765542668,93.26792482931367,16.92093079955324,18.45482145187056,18.45482145187056,228.14953765542668,1228.6436770807375,990.0,969.4046475015306,20.595352498469424,0.8946793732345079,0.648,988.4573206267654,0.28,0.28,0.28,0.28,18.77267312523488,18.77267312523488,18.77267312523488,18.77267312523488,,0.9522360004884385,0.9522360004884385,0.9522360004884385,0.9522360004884385,48.210734420031564,48.210734420031564,48.210734420031564,48.210734420031564,1.0367899875275606,1.0367899875275606,1.0367899875275606,1.0367899875275606,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.24651973163094,47.24651973163094,47.24651973163094,47.24651973163094,188.98607892652373,0.1283849688758097,4.772375730467772e-05,1570.314592802547,1383.5781363808978,0.1322657500780427,0.1165371581202713,19.112890858610825,18.43876832003829,969.711785607516,969.108483209846,192.5207245851049,185.53863868693963,31749.661259655986,7,1.0499226607029095,1994-03-11
1993,25,1697.3629412051039,0.20757142857142857,27.187305886666472,0.016158093940173344,49.0,9.0,9.0,9.0,107.0,183.0,0.10792151351155212,1514.3629412051039,1100.0,,275.0,275.0,275.0,275.0,414.362941205104,51.00000000000001,9.0,16.0,20.378505305169046,317.9844358999349,100.0,18.0,25.0,29.378505305169046,424.9844358999349,1243.0,990.0,970.122249502355,19.877750497645025,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,18.02346108512674,18.02346108512674,18.02346108512674,18.02346108512674,,0.9511608981949106,0.9511608981949106,0.9511608981949106,0.9511608981949106,46.234375240624914,46.234375240624914,46.234375240624914,46.234375240624914,0.9942876395833317,0.9942876395833317,0.9942876395833317,0.9942876395833317,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.30968773581242,45.30968773581242,45.30968773581242,45.30968773581242,181.23875094324967,0.10691631445327063,4.5767361349305476e-05,1760.6257340092122,1609.5195834351923,0.113698523387596,0.1039403187543335,18.30726270253726,17.819073600682685,970.326636986799,969.8384478849443,184.18355863818235,179.08891761051206,30448.11015846595,7,1.0068819496847206,1994-03-18
1993,26,1823.6656894372384,0.19371428571428573,11.775791779750957,0.0064990473865131,49.0,9.0,9.0,9.0,107.0,183.0,0.10035842022087793,1640.6656894372384,1100.0,,275.0,275.0,275.0,275.0,540.6656894372384,51.0,8.999999999999998,15.999999999999998,26.590115873962542,438.0755735632759,100.0,18.0,25.0,35.590115873962546,545.0755735632758,1243.0,990.0,970.5303045351048,19.46969546489509,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.615406052376805,17.615406052376805,17.615406052376805,17.615406052376805,,0.9500000696702247,0.9500000696702247,0.9500000696702247,0.9500000696702247,45.13235629561772,45.13235629561772,45.13235629561772,45.13235629561772,0.9705883074326389,0.9705883074326389,0.9705883074326389,0.9705883074326389,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.22970916970536,44.22970916970536,44.22970916970536,44.22970916970536,176.91883667882144,0.09702726961907533,4.467647390879329e-05,1839.4149794968628,1783.4177282502417,0.1026119663953022,0.0994881535922123,17.745437926980884,17.564523730645732,970.581186856836,970.4002726605008,178.30395237772498,176.37696734389286,29722.364562042003,7,0.9828824259934524,1994-03-25
1993,27,1808.2022135611371,0.19528571428571428,9.735456916734524,0.0054313233878094,45.0,11.0,10.0,10.0,72.0,148.0,0.0818638023868219,1660.2022135611371,1100.0,,275.0,275.0,275.0,275.0,560.2022135611372,55.0,7.0,15.0,37.851500916293055,445.35071264484424,100.0,18.0,25.0,47.851500916293055,517.3507126448442,1243.0,990.0,970.4803456130437,19.519654386956322,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.665364974438038,17.665364974438038,17.665364974438038,17.665364974438038,,0.9501624361669236,0.9501624361669236,0.9501624361669236,0.9501624361669236,45.268110992518515,45.268110992518515,45.268110992518515,45.268110992518515,0.9735077632799679,0.9735077632799679,0.9735077632799679,0.9735077632799679,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.36274877266815,44.36274877266815,44.36274877266815,44.36274877266815,177.4509950906726,0.09816026141948646,4.481085734612943e-05,1832.2961330880007,1767.625484109115,0.0837281433937869,0.0807729696785273,17.79645902343688,17.58752308058203,970.5581875068996,970.3492515640448,178.84780382390448,176.62181726586016,29811.767175232995,7,0.9858388616148477,1994-04-01
1993,28,1681.2549167986986,0.20914285714285713,25.496160720955718,0.0153444094812496,45.0,11.0,10.0,10.0,72.0,148.0,0.08813593374197089,1533.2549167986986,1100.0,,275.0,275.0,275.0,275.0,433.2549167986986,55.0,7.0,15.0,29.273980864776934,326.98093593392167,100.0,18.0,25.0,39.27398086477694,398.9809359339218,1243.0,990.0,970.0702081927342,19.929791807265733,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,18.07550239474745,18.07550239474745,18.07550239474745,18.07550239474745,,0.9512519756348574,0.9512519756348574,0.9512519756348574,0.9512519756348574,46.3723320469691,46.3723320469691,46.3723320469691,46.3723320469691,0.9972544526229914,0.9972544526229914,0.9972544526229914,0.9972544526229914,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.44488540602971,45.44488540602971,45.44488540602971,45.44488540602971,181.77954162411885,0.10829271379321652,4.590392465255527e-05,1751.5174261192883,1589.152359062425,0.0931314100602145,0.084498160162707,18.37306450435696,17.84850044155789,970.2972101459238,969.7726460831248,184.8615463701847,179.40271551555136,30538.962992851968,7,1.0098863423562159,1994-04-08
1993,29,1493.4657702065717,0.2312857142857143,22.4795722291643,0.015032590142400243,45.0,11.0,10.0,10.0,72.0,148.0,0.09918439104187601,1345.4657702065717,1100.0,,275.0,275.0,275.0,275.0,245.4657702065716,55.00000000000001,7.0,14.37118000521266,16.585525013957543,152.5090651874014,100.0,18.0,24.371180005212658,26.58552501395754,224.50906518740138,1242.3711800052126,990.0,969.463504796052,20.536495203947993,0.9246605585089619,0.648,988.427339441491,0.28,0.28,0.28,0.28,18.683834645439045,18.683834645439045,18.683834645439045,18.683834645439045,,0.9521047933067989,0.9521047933067989,0.9521047933067989,0.9521047933067989,47.97586283575118,47.97586283575118,47.97586283575118,47.97586283575118,1.0317389857150792,1.0317389857150792,1.0317389857150792,1.0317389857150792,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.016345579036155,47.016345579036155,47.016345579036155,47.016345579036155,188.06538231614462,0.1260641423304842,4.7491258160642586e-05,1559.6365373841434,1431.7953534582748,0.103366727404534,0.0948939040939813,18.888135352448188,18.46842331285606,969.6772872746257,969.2642619111728,190.17252379058976,185.84427730093373,31594.9842291123,7,1.0448076795341368,1994-04-15
1993,30,1291.4111064175156,0.2601428571428572,33.78528860214491,0.02613982102654269,45.0,11.0,10.0,10.0,72.0,148.0,0.11491680942920744,1143.4111064175156,1087.9800464412754,,271.99501161031884,271.99501161031884,271.99501161031884,271.99501161031884,55.431059976240185,16.854038506289246,3.4473041917291485,3.745341890286499,3.745341890286499,27.639033497648796,61.85403850628925,14.447304191729147,13.745341890286499,13.745341890286499,99.6390334976488,1178.0267310295803,990.0,968.8164626318439,21.183537368156017,0.8128215790770689,0.6209551044928697,988.5662233164301,0.28,0.28,0.28,0.28,19.469760684586085,19.469760684586085,19.469760684586085,19.469760684586085,,0.9536926834333788,0.9536926834333788,0.9536926834333788,0.9536926834333788,49.5178148748391,49.5178148748391,49.5178148748391,49.5178148748391,1.0648992446201957,1.0648992446201957,1.0648992446201957,1.0648992446201957,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.13301971577496,48.13301971577496,48.13301971577496,48.13301971577496,192.53207886309983,0.14949389633351093,4.917211329151008e-05,1392.1184694738974,1195.2983332432605,0.1238184609514383,0.1063127910772791,19.95881914187916,19.0519835164142,969.1360750552234,968.5137947616216,192.8,191.848005743645,32345.38924900078,7,1.0696226603505548,1994-04-22
1993,31,1112.6344609861915,0.2982857142857143,20.67847141449368,0.01863404063157174,42.857142857142854,9.571428571428571,8.571428571428571,7.142857142857143,79.14285714285714,147.28571428571428,0.13252934888468668,965.3487467004771,965.3487467004771,,241.33718667511928,241.33718667511928,241.33718667511928,241.33718667511928,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,9.571428571428571,8.571428571428571,7.142857142857143,79.14285714285714,1026.3487467004772,990.0,968.2539940202423,21.746005979757683,0.6022180677623743,0.41320007765561867,988.9845818545821,0.2669729209042489,0.2669729209042489,0.2669729209042489,0.2669729209042489,20.46361491343546,20.46361491343546,20.46361491343546,20.46361491343546,,0.9553973956440878,0.9553973956440878,0.9553973956440878,0.9553973956440878,46.2540031678847,46.2540031678847,46.2540031678847,46.2540031678847,0.9947097455459073,0.9947097455459073,0.9947097455459073,0.9947097455459073,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.328923104527,45.328923104527,45.328923104527,45.328923104527,181.315692418108,0.162990995278745,5.219497643310536e-05,1172.2200796855432,1050.5490333418047,0.1399268338122132,0.1262561549361124,20.78132638392222,20.117097072024396,968.4412631075832,968.0588683905028,189.163772086378,172.40360028492466,30461.03632624214,7,1.0073094023228222,1994-04-29
1993,32,925.2624131260181,0.3537142857142857,30.836495090724043,0.033416413808432154,42.0,9.0,8.0,6.0,82.0,147.0,0.1596328547521011,778.2624131260181,778.2624131260181,,238.93705924872935,238.93705924872935,238.93705924872935,61.4512353798301,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,837.2624131260181,990.0,967.597969193361,22.40203080663884,0.42374327536721307,0.3128949098315172,989.2633618148012,0.2597216607110252,0.2597216607110252,0.2597216607110252,0.07367345347705634,21.40567096072908,21.40567096072908,21.40567096072908,21.59171916796305,,0.9559385422104624,0.9559385422104624,0.9559385422104624,0.2727203987710239,47.96439633142904,47.96439633142904,47.96439633142904,12.077337644211307,1.0314923942242804,1.0314923942242804,1.0314923942242804,0.2597276912733613,0.9799114453755672,0.9799114453755672,0.9799114453755672,0.9656257310898528,45.8648850031499,45.8648850031499,45.8648850031499,11.832110405749075,149.4267654151988,0.16157266363771436,5.34218015818481e-05,1025.1570830002852,834.6935677067364,0.176112534811874,0.1433926589764967,21.89802449826116,20.905223123148147,967.9790651180008,967.2387742708268,168.48006654307088,138.49556964424073,25103.696589753396,7,0.8301486967511044,1994-05-06
1993,33,702.8873005493566,0.43657142857142855,31.295113434255672,0.04447566041408345,42.0,9.0,8.0,6.0,82.0,147.0,0.21069777816118673,555.8873005493566,555.8873005493566,,220.6460363463853,220.6460363463853,114.5952278565859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,614.8873005493566,990.0,966.7115492021975,23.288450797802593,0.27595561857463796,0.17349321703015846,989.5505511643952,0.23784979394490055,0.23784979394490055,0.12613212903496238,0.01,22.601152168252877,22.601152168252877,22.712869833162816,22.829001962197783,,0.9542330413244454,0.9542330413244454,0.5450606945691276,0.0,46.70677047427352,46.70677047427352,23.990169923635424,0.0,1.0044466768660971,1.0044466768660971,0.5159176327663533,0.0,0.9789948432555514,0.9789948432555514,0.9704234146841227,0.96,44.127567689336885,44.127567689336885,23.470424832194023,0.0,111.7255602108678,0.15847820807138888,5.575917963596782e-05,794.2548359930772,615.6277736669467,0.2387806500743202,0.1850791374989893,23.032105960186048,22.12797086017723,967.0770193439724,966.3625110946678,131.59944592363613,96.4,18769.89411542579,7,0.6206975567270433,1994-05-13
1993,34,543.7177330100756,0.5207142857142857,17.278098639461867,0.031748635756639186,42.0,9.0,8.0,6.0,82.0,147.0,0.27136752029680916,396.7177330100755,396.7177330100755,,198.35886650503772,198.35886650503772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,455.7177330100755,990.0,966.0467297985452,23.953270201454693,0.19641572421137046,0.0862507699807556,989.7173335058078,0.21028446978180093,0.21028446978180093,0.01,0.01,23.460319237480743,23.460319237480743,23.660603707262542,23.660603707262542,,0.9536863194280675,0.9536863194280675,0.0,0.0,43.50435839331332,43.50435839331332,0.0,0.0,0.9355775998562004,0.9355775998562004,0.0,0.0,0.9784453376550059,0.9784453376550059,0.96,0.96,42.57366120431022,42.57366120431022,0.0,0.0,85.14732240862044,0.15641498125245792,5.963421247674224e-05,595.7090611902229,494.6810831907137,0.2971611508809753,0.2467647541004243,23.754582788108664,23.14809265085621,966.280690775356,965.8260648743582,95.6423460399714,74.68967607398073,14304.750164648232,7,0.4730406800478913,1994-05-20
1993,35,454.89769626587275,0.59,9.103321646826421,0.01991159951770477,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,139.0,0.30519219164611205,315.89769626587275,315.89769626587275,,157.94884813293638,157.94884813293638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,373.75483912301564,990.0,965.6470396331963,24.352960366803618,0.1674414419850394,0.04810371263749191,989.7844548453776,0.1557309449794641,0.1557309449794641,0.01,0.01,23.98168426720164,23.98168426720164,24.1274152121811,24.1274152121811,,0.9432629209413655,0.9432629209413655,0.0,0.0,35.03911511154014,35.03911511154014,0.0,0.0,0.7535293572374223,0.7535293572374223,0.0,0.0,0.97,0.97,0.96,0.96,33.98794165819394,33.98794165819394,0.0,0.0,67.97588331638788,0.1495238689848157,5.9774827342974655e-05,479.5630976092969,430.9578316629287,0.3298926917891648,0.2704341945644728,24.096331557436702,23.84528965886177,965.7580339392418,965.5393102424832,71.3520965408465,64.25104977893433,11419.948397153163,7,0.3776437962021548,1994-05-27
1993,36,405.1251866512047,0.6475714285714285,6.346676347511277,0.015684690842056044,39.0,9.0,7.0,5.0,59.0,119.0,0.2940443447352442,286.1251866512046,286.1251866512046,,181.46723858286597,104.65794806833865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,341.1251866512047,990.0,965.4211927532824,24.578807246717588,0.1559254252331625,0.03405108809936854,989.8100234866675,0.18021680132082857,0.10307394417797144,0.01,0.01,24.208613932064225,24.28575678920708,24.37883073338505,24.37883073338505,,0.9401901341925717,0.6707429721512259,0.0,0.0,40.528723059196885,23.333847999763652,0.0,0.0,0.8715854421332665,0.5018031827906161,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,36.40526113119931,22.633832559770735,0.0,0.0,59.03909369097005,0.14535230369148078,5.7139873174193645e-05,422.4698189706656,386.53109723034976,0.3078665619731056,0.2816769261528308,24.29412238770626,24.14725904814502,965.501114185368,965.3326554861516,65.61062671951314,48.2,9918.567740082968,7,0.3279949649498336,1994-06-03
1993,37,364.777806753496,0.6941428571428572,5.1874131613573535,0.014202180074128086,39.0,9.0,7.0,5.0,59.0,119.0,0.3264728230559418,245.77780675349598,245.77780675349598,,245.77780675349598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,300.777806753496,990.0,965.2238890337675,24.776110966232554,0.14168558301609432,0.0175926809519787,989.8407217360319,0.27098061803141177,0.01,0.01,0.01,24.34585208423305,24.606832702264462,24.606832702264462,24.606832702264462,,0.9543361357771627,0.0,0.0,0.0,55.98919027314305,0.0,0.0,0.0,1.2040686080245817,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13223521068316293,5.4566452302696625e-05,380.8369423592014,350.2192051008483,0.3397871911842557,0.3124696865351903,24.442307014390405,24.245874901175146,965.304184711796,965.1510960255042,48.2,48.2,8097.600000000001,7,0.26777777777777784,1994-06-10
1993,38,333.2050474697332,0.7344285714285714,3.7989501802874934,0.011379721590425301,39.0,9.0,7.0,5.0,59.0,119.0,0.35734548436289637,214.20504746973322,214.20504746973322,,214.20504746973322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,269.2050474697332,990.0,965.0660252373488,24.93397476265136,0.13054257666232152,0.013957429034927272,989.8554999943026,0.23167681408413984,0.01,0.01,0.01,24.55779794286994,24.77947475695408,24.77947475695408,24.77947475695408,,0.9570933146313895,0.0,0.0,0.0,49.37344500658184,0.0,0.0,0.0,1.061794516270577,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.48244583352558,0.0,0.0,0.0,47.48244583352558,0.1425384253890443,6.162946464129048e-05,346.9384943839358,323.62655383883583,0.367707774867143,0.3430002779348835,24.622816096977388,24.464576252455768,965.1346924719196,965.0181327691942,48.2,46.275319911891714,7977.050900032299,7,0.26379136574180884,1994-06-17
1993,39,314.87304175799255,0.7635714285714286,2.5152045659218305,0.0080592003843408,39.0,9.0,7.0,5.0,59.0,119.0,0.3781102561613814,195.87304175799252,195.87304175799252,,195.87304175799252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,250.87304175799252,990.0,964.9743652087899,25.025634791210077,0.12407264306268263,0.012399208549429315,989.8635281483878,0.20692860637328986,0.01,0.01,0.01,24.682234333224653,24.87916293959794,24.87916293959794,24.87916293959794,,0.9533542973306043,0.0,0.0,0.0,45.2013636961196,0.0,0.0,0.0,0.9720723375509591,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.2973364221972,0.0,0.0,0.0,44.2973364221972,0.14064222751514585,6.28202215118381e-05,323.62655383883583,306.020121877383,0.3888633181045567,0.367707774867143,24.74232734276023,24.622816096977388,965.0181327691942,964.9301006093868,46.275319911891714,42.286293163423096,7441.952518929131,7,0.24609631345665114,1994-06-24
1993,40,295.071849864052,0.7919999999999999,2.214025303444844,0.007466754335689315,37.0,8.0,6.0,4.0,53.0,108.0,0.3660772570163914,187.07184986405198,187.07184986405198,,187.07184986405198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,238.07184986405198,990.0,964.880616655437,25.119383344562916,0.11955470324158306,0.011651107238444357,989.8687941895199,0.19504699731647016,0.01,0.01,0.01,24.793130536766448,24.978177534082914,24.978177534082914,24.978177534082914,,0.9507938180685567,0.0,0.0,0.0,43.248141156738676,0.0,0.0,0.0,0.9300675517578211,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,42.3831783336039,0.0,0.0,0.0,42.3831783336039,0.14362149022847678,6.29331490287202e-05,302.30479186612183,290.5219447532691,0.3717447234208793,0.3572553360246723,24.819794341835344,24.749291229430863,964.9115239593306,964.8620877790132,44.04732022131528,41.33493468516118,7120.373960045456,7,0.23546210185335503,1994-07-01
1993,41,286.325456023142,0.8064285714285714,0.9877108767544038,0.0034566327083028,37.0,8.0,6.0,4.0,53.0,108.0,0.37721655206453225,178.32545602314198,178.32545602314198,,178.32545602314198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,229.32545602314198,990.0,964.8453018240926,25.15469817590742,0.1164677697773232,0.010907663761967014,989.8726245664608,0.18323936563124169,0.01,0.01,0.01,24.844083376736933,25.017322742368176,25.017322742368176,25.017322742368176,,0.9480584350334604,0.0,0.0,0.0,41.19183969349599,0.0,0.0,0.0,0.8858460149138924,0.0,0.0,0.0,0.9784836783636545,0.96,0.96,0.96,40.306050035034666,0.0,0.0,0.0,40.306050035034666,0.1407634296073121,6.278382815142646e-05,290.5219447532691,283.6079686159883,0.380807353640456,0.3717447234208793,24.859812037224653,24.819794341835344,964.8620877790132,964.834431874464,41.33493468516118,39.62883075772816,6771.416405885824,7,0.22392250019463705,1994-07-08
1993,42,270.83590773396116,0.835,3.6656914454145846,0.013548948430611944,37.0,8.0,6.0,4.0,53.0,108.0,0.3988287482899832,162.8359077339612,162.8359077339612,,162.8359077339612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,213.8359077339612,990.0,964.7833436309359,25.216656369064157,0.1110008519851904,0.009591052157386645,989.8794080958575,0.1623284754408476,0.01,0.01,0.01,24.933735989480745,25.0860644649216,25.0860644649216,25.0860644649216,,0.9431888631547718,0.0,0.0,0.0,37.55585395281273,0.0,0.0,0.0,0.8076527731787684,0.0,0.0,0.0,0.9711405304670524,0.96,0.96,0.96,36.472786158431965,0.0,0.0,0.0,36.472786158431965,0.13465101552777342,6.22162827978119e-05,275.9224808516464,264.1051871975735,0.4089279773183957,0.3914142829777893,24.97269301201416,24.90429519744476,964.8036899234066,964.7564207487904,37.71519907613718,34.89919446945062,6127.4280746165705,7,0.20262658976906647,1994-07-15
1993,43,266.2473261854166,0.8467142857142856,0.8795798142124747,0.003311520041113686,37.0,8.0,6.0,4.0,53.0,108.0,0.40567920244643785,158.2473261854166,158.2473261854166,,158.2473261854166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,209.2473261854166,990.0,964.7649893047418,25.235010695258307,0.10938134716554937,0.009201022725760358,989.8814176301086,0.1561338903503124,0.01,0.01,0.01,24.960294435016667,25.106428325366977,25.106428325366977,25.106428325366977,,0.9417450991804908,0.0,0.0,0.0,36.48042995012258,0.0,0.0,0.0,0.7845253752714534,0.0,0.0,0.0,0.97013588533674,0.96,0.96,0.96,35.39110203764789,0.0,0.0,0.0,35.39110203764789,0.13291576446157,6.212288571822156e-05,270.26224589706084,264.1051871975735,0.4089279773183957,0.3996118645485382,24.97269301201416,24.93705631112925,964.7810489835882,964.7564207487904,36.31631623507944,34.89919446945062,5945.705142324846,7,0.19661723354248828,1994-07-22
1993,44,255.33162164615015,0.8658571428571429,2.5585376077549875,0.010106206987852844,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,99.42857142857143,0.38907513205950306,155.90305021757874,155.90305021757874,,155.90305021757874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,204.04590736043585,990.0,964.7199460327878,25.280053967212147,0.10754554726321408,0.009001759268494142,989.8834526934683,0.15296911779373126,0.01,0.01,0.01,25.010537542886738,25.15350666068047,25.15350666068047,25.15350666068047,,0.9409395618494347,0.0,0.0,0.0,35.98254511956531,0.0,0.0,0.0,0.7738181746143076,0.0,0.0,0.0,0.9702956655046254,0.96,0.96,0.96,34.9143520686354,0.0,0.0,0.0,34.9143520686354,0.13681876432346093,6.220497375050467e-05,261.382924552137,246.1954239432886,0.4162211661382259,0.3604107006161225,25.05890840987588,24.982749599657893,964.7455316982084,964.6771725436598,37.09650259962847,33.84837273546376,5865.611147530747,7,0.19396862260352998,1994-07-29
1993,45,240.56545587194742,0.8878571428571428,1.6325062738973608,0.006828466307607257,34.0,7.0,5.0,3.0,44.0,93.0,0.3867145855075451,147.56545587194742,147.56545587194742,,147.56545587194742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,193.56545587194742,990.0,964.6433927352317,25.356607264768268,0.103846615412744,0.008293063749115485,989.8878603208383,0.14171336542712895,0.01,0.01,0.01,25.102754220179264,25.234467585606392,25.234467585606392,25.234467585606392,,0.9378637121789154,0.0,0.0,0.0,34.071366486009275,0.0,0.0,0.0,0.7327175588389092,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.049225491429,0.0,0.0,0.0,33.049225491429,0.13735215283166932,6.221111326045079e-05,246.1954239432886,234.76788002600708,0.39613596199658,0.3777486945550322,25.147905348487427,25.05890840987588,964.6771725436598,964.608607280156,34.32847294109497,31.72780221340405,5552.269882560072,7,0.18360680828571666,1994-08-05
1993,46,227.69561272709532,0.9115714285714286,1.4424047373241211,0.006327684738920042,34.0,7.0,5.0,3.0,44.0,93.0,0.4084574822326773,134.69561272709532,134.69561272709532,,134.69561272709532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,180.69561272709532,990.0,964.5661736763625,25.433826323637422,0.09930443181359523,0.007199127081803043,989.8934964411046,0.12433907718157866,0.01,0.01,0.01,25.202983687560494,25.317322764742073,25.317322764742073,25.317322764742073,,0.9325569249692174,0.0,0.0,0.0,31.047047146417533,0.0,0.0,0.0,0.6676784332562911,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.11563573202501,0.0,0.0,0.0,30.11563573202501,0.13225861710950118,6.210622193948913e-05,229.3650854576809,224.67104686473823,0.4139385172135244,0.4054671172572994,25.22653880179387,25.189981946924647,964.576190512746,964.5480262811884,30.495824333199817,29.42713275204301,5059.4268029802015,7,0.16730908740013894,1994-08-12
1993,47,216.91752262955748,0.9298571428571429,1.80279966443663,0.008325911836393541,34.0,7.0,5.0,3.0,44.0,93.0,0.42889832513671206,123.9175226295575,123.9175226295575,,123.9175226295575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,169.91752262955748,990.0,964.5015051357774,25.498494864222625,0.09550049547030218,0.0062829894235123295,989.8982165151062,0.10978865554990255,0.01,0.01,0.01,25.28692272377893,25.38671137932883,25.38671137932883,25.38671137932883,,0.9273254852095472,0.0,0.0,0.0,28.4982328973181,0.0,0.0,0.0,0.6128652235982387,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.643285910398557,0.0,0.0,0.0,27.643285910398557,0.1273969475470789,6.196330985926326e-05,222.2828362851385,212.05144921368185,0.4385728102536331,0.4183858796938423,25.324819374205894,25.245138024153714,964.5336970177108,964.472308695282,28.88399911102561,26.5112018114816,4644.072032946958,7,0.1535738106133253,1994-08-19
1993,48,204.084137951769,0.9478571428571428,1.6862095636202892,0.008258027924193485,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,90.0,0.4408717835922203,114.08413795176901,114.08413795176901,,114.08413795176901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,159.22699509462615,990.0,964.4245048277106,25.57549517228941,0.091727462785375,0.005447151725900315,989.9028253854888,0.09651358623488814,0.01,0.01,0.01,25.381806971543206,25.468320557778096,25.468320557778096,25.468320557778096,,0.5278219255675879,0.0,0.0,0.0,15.572206327242911,0.0,0.0,0.0,0.3348861575751164,0.0,0.0,0.0,0.9657142857142856,0.96,0.96,0.96,15.105040137425622,0.0,0.0,0.0,15.105040137425622,0.07328720650459217,3.53713566318932e-05,209.2745177174335,200.2479822683398,0.4630204047405221,0.3595541846884494,25.41201594720172,25.346445928755976,964.4556471063046,964.40148789361,28.788918097119577,0.0,2537.6467430875045,7,0.08391688965236457,1994-08-26
1993,49,198.6140643583263,0.9587142857142856,1.0423670263389186,0.005270701245820672,30.0,6.0,4.0,2.0,30.0,72.0,0.36256246344908954,126.61406435832632,126.61406435832632,,126.61406435832632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,166.6140643583263,990.0,964.4057298231754,25.59427017682458,0.09433459827861337,0.006512195470457686,989.899153206251,0.11342898688374047,0.01,0.01,0.01,25.379994396191762,25.4834233830755,25.4834233830755,25.4834233830755,,0.9289209611629005,0.0,0.0,0.0,29.275206023188847,0.0,0.0,0.0,0.6295743230793301,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.396949842493182,0.0,0.0,0.0,28.396949842493182,0.1429623289218654,6.229858267234063e-05,201.1701128186193,194.7956741845264,0.369618064166023,0.3579060477284578,25.38305382133751,25.37413350080188,964.410408651631,964.40148789361,28.99946257225575,27.48091341554988,4770.687573538855,7,0.15776083245829547,1994-09-02
