WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1993,50,187.0510785039916,0.9778571428571429,1.7278807784247678,0.009207674231206173,30.0,6.0,4.0,2.0,30.0,72.0,0.385078779888549,115.05107850399158,115.05107850399158,,115.05107850399158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,155.0510785039916,990.0,964.425897842992,25.57410215700801,0.09025364685491584,0.005529341672839243,989.9042170114723,0.09781895598038856,0.01,0.01,0.01,25.380500212499843,25.468319168480228,25.468319168480228,25.468319168480228,,0.9213361965369671,0.0,0.0,0.0,26.387010213256076,0.0,0.0,0.0,0.5674625852313134,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.595399906858393,0.0,0.0,0.0,25.595399906858393,0.1367931900814355,6.17911508748921e-05,193.27466035303507,182.70050873555303,0.3940875725979245,0.3725268478986586,25.381820033063978,25.37957759726237,964.4345989825288,964.413450679294,27.1084431372284,24.54149618029715,4300.02718435221,7,0.14219666614921328,1994-09-09
1993,51,179.4353088520616,0.983,2.472931902202252,0.013990525245134142,30.0,6.0,4.0,2.0,30.0,72.0,0.40145318210276476,107.43530885206162,107.43530885206162,,107.43530885206162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,147.4353088520616,990.0,964.4411293822958,25.558870617704137,0.08756579560307462,0.0048820012524252,989.9075522031444,0.0875376669502831,0.01,0.01,0.01,25.37888515389834,25.45642282084862,25.45642282084862,25.45642282084862,,0.916152616169003,0.0,0.0,0.0,24.499982587179666,0.0,0.0,0.0,0.5268813459608531,0.0,0.0,0.0,0.9697674672026377,0.96,0.96,0.96,23.759752724764123,0.0,0.0,0.0,23.759752724764123,0.1323625089514871,6.142493847082814e-05,182.70050873555303,171.1379824381925,0.4207131518919432,0.3940875725979245,25.37957759726237,25.377125559135543,964.4577240351236,964.4345989825288,24.54149618029715,21.781699878647213,3991.6384577603726,7,0.13199862624868958,1994-09-16
1993,52,160.92161228794103,0.9921428571428572,2.181173987291609,0.013471112392619129,30.0,6.0,4.0,2.0,30.0,72.0,0.44782259146846387,88.92161228794102,88.92161228794102,,88.92161228794102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,128.92161228794103,990.0,964.4781567754242,25.521843224575896,0.08103171372292348,0.003308337044474943,989.9156599492326,0.06254417658872036,0.01,0.01,0.01,25.37495899721977,25.427503173808486,25.427503173808486,25.427503173808486,,0.9234584414739435,0.0,0.0,0.0,20.42803901188905,0.0,0.0,0.0,0.43931266692234516,0.0,0.0,0.0,0.9639312666922344,0.96,0.96,0.96,19.693323675746477,0.0,0.0,0.0,19.693323675746477,0.12230398853437759,6.153173030441393e-05,169.1933403798354,155.86976452715123,0.4619240955320632,0.4255486642580703,25.37671316340581,25.37388766358543,964.4882604709456,964.4616133192404,21.38892894158628,18.65114778438345,3308.478377525408,7,0.10940735375414709,1994-09-23
1993,53,162.78130282482888,0.992,6.9115382976776525,0.0424590427631314,30.0,6.0,4.0,2.0,30.0,72.0,0.4423112406065465,90.78130282482888,90.78130282482888,,90.78130282482888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,130.78130282482888,990.0,964.4744373943504,25.52556260564961,0.0816880586185894,0.0034664107401104,989.9148455306412,0.0650547588135189,0.01,0.01,0.01,25.375353377477374,25.430408136290897,25.430408136290897,25.430408136290897,,0.9213499355727088,0.0,0.0,0.0,20.81477972974541,0.0,0.0,0.0,0.4476296716074281,0.0,0.0,0.0,0.9647629671607428,0.96,0.96,0.96,20.081328652866468,0.0,0.0,0.0,20.081328652866468,0.1233638526316271,6.144598804427852e-05,162.78130282482888,162.78130282482888,0.4423112406065465,0.4423112406065465,25.375353377477374,25.375353377477374,964.4744373943504,964.4744373943504,20.081328652866468,20.081328652866468,481.9518876687952,1,0.11156293696036926,1994-09-30
1994,1,158.53118909388195,0.9931428571428571,2.5803546766637058,0.01622704238970424,24.0,4.0,2.0,2.0,20.0,52.0,0.3280624122761842,106.53118909388195,106.53118909388195,,106.53118909388195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,136.53118909388192,990.0,964.4829376218122,25.517062378187774,0.0837173793192624,0.004805151072979914,989.9114774696078,0.0863171052767406,0.01,0.01,0.01,25.3422227425188,25.418539847795536,25.418539847795536,25.418539847795536,,0.9155270544705271,0.0,0.0,0.0,24.240628743314954,0.0,0.0,0.0,0.5213038439422572,0.0,0.0,0.0,0.97,0.96,0.96,0.96,23.51340988101551,0.0,0.0,0.0,23.51340988101551,0.14830620526660065,6.130894322819099e-05,162.78130282482888,155.86976452715123,0.3336118467731567,0.319447007104728,25.343124054277425,25.34165834038547,964.4882604709456,964.4744373943504,24.53105936511201,22.87821291220604,3950.252860010605,7,0.13063005489453058,1994-10-01
1994,2,155.86639755547955,0.9942857142857143,1.253396748904046,0.008035017691193386,24.0,4.0,2.0,2.0,20.0,52.0,0.33362897053405466,103.86639755547957,103.86639755547957,,103.86639755547957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,133.86639755547955,990.0,964.488267204889,25.511732795110984,0.08277688825929766,0.004578643792215729,989.9126444679486,0.08271963669989736,0.01,0.01,0.01,25.34165762635959,25.414377263059485,25.414377263059485,25.414377263059485,,0.9136637376574076,0.0,0.0,0.0,23.58508817006299,0.0,0.0,0.0,0.5072061972056556,0.0,0.0,0.0,0.9699782576798859,0.96,0.96,0.96,22.87703155474966,0.0,0.0,0.0,22.87703155474966,0.14677059684162705,6.118142956230166e-05,156.79744636197438,154.2104647364153,0.3372014998390748,0.3316380541042455,25.341855071720005,25.34130645652837,964.4915790705272,964.486405107276,23.099105422369867,22.48032409410765,3843.3413011979433,7,0.12709461974860922,1994-10-08
1994,3,149.74644039932244,0.9951428571428572,2.5793431058390865,0.017732148294546914,24.0,4.0,2.0,2.0,20.0,52.0,0.34779800912141967,97.74644039932245,97.74644039932245,,97.74644039932245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,127.74644039932245,990.0,964.4953438176778,25.504656182322215,0.08061695758187455,0.004058447433942371,989.9153245949841,0.07445769453908527,0.01,0.01,0.01,25.34552308276731,25.409980777306394,25.409980777306394,25.409980777306394,,0.915734227435076,0.0,0.0,0.0,22.24332541533219,0.0,0.0,0.0,0.4783510842006922,0.0,0.0,0.0,0.9676287879853971,0.96,0.96,0.96,21.526325631470144,0.0,0.0,0.0,21.526325631470144,0.14364128891056913,6.11802693023497e-05,155.86976452715123,138.74204462110075,0.3747962641174132,0.3336118467731567,25.360542015318963,25.340487065100454,964.5,964.4882604709456,22.87821291220604,19.2173478948264,3616.4227060869844,7,0.11959069795261192,1994-10-15
1994,4,156.63017638069155,0.9934285714285714,4.73414532674892,0.03049778212000917,24.0,4.0,2.0,2.0,20.0,52.0,0.3325277691942543,104.63017638069155,104.63017638069155,,104.63017638069155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,134.63017638069155,990.0,964.4849120267692,25.515087973230752,0.08304645049204662,0.004643564992358728,989.9123099845156,0.08375073811393352,0.01,0.01,0.01,25.343647219632427,25.417397957746356,25.417397957746356,25.417397957746356,,0.9162580114049923,0.0,0.0,0.0,23.827508933925518,0.0,0.0,0.0,0.5124195469661402,0.0,0.0,0.0,0.969290888344258,0.96,0.96,0.96,23.097833561964457,0.0,0.0,0.0,23.097833561964457,0.14734092724570144,6.131632372927203e-05,163.87541321774722,143.60332835727277,0.3621085986992478,0.3173142265759275,25.35185036901049,25.34165834038547,964.5,964.4722491735644,24.79421806232723,20.20963558614028,3880.436038410029,7,0.1283212975664692,1994-10-22
1994,5,157.07522582775212,0.9935714285714285,0.763466330396292,0.004843321606154643,23.428571428571427,4.0,2.0,2.0,19.428571428571427,50.857142857142854,0.32377348484482976,106.21808297060929,106.21808297060929,,106.21808297060929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.428571428571427,4.0,2.0,2.0,19.428571428571427,135.6466543991807,990.0,964.4858495483444,25.514150451655528,0.08340519843734098,0.004778537052501743,989.9118162645102,0.08589441201032247,0.01,0.01,0.01,25.34007230415538,25.415966716165702,25.415966716165702,25.415966716165702,,0.9153220953047098,0.0,0.0,0.0,24.161453509746764,0.0,0.0,0.0,0.5196011507472422,0.0,0.0,0.0,0.97,0.96,0.96,0.96,23.43660990445436,0.0,0.0,0.0,23.43660990445436,0.14920611968018435,6.129001399841665e-05,158.54189668353823,155.86976452715123,0.3336118467731567,0.3165882940505197,25.34222501325249,25.338435408065475,964.4882604709456,964.4829162066328,23.845286444596425,22.87821291220604,3937.3504639483326,7,0.1302033883580798,1994-10-29
1994,6,156.71469316076832,0.9937142857142857,0.8619438330034492,0.005494727582321786,23.0,4.0,2.0,2.0,19.0,50.0,0.31906743828755124,106.71469316076832,106.71469316076832,,106.71469316076832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,135.7146931607683,990.0,964.4865706136785,25.513429386321572,0.08342921151531801,0.004820748918665256,989.911750039566,0.08656483576703715,0.01,0.01,0.01,25.338614590120574,25.415179425887608,25.415179425887608,25.415179425887608,,0.9156799273619755,0.0,0.0,0.0,24.28250281012283,0.0,0.0,0.0,0.5222043615080179,0.0,0.0,0.0,0.97,0.96,0.96,0.96,23.554027725819147,0.0,0.0,0.0,23.554027725819147,0.1502942467637837,6.131044896359644e-05,158.8865679426633,155.86976452715123,0.3207806218972661,0.31468991147221,25.339075174566904,25.338435408065475,964.4882604709456,964.4822268641146,24.07342918632501,23.35210050401717,3957.076657937617,7,0.13085570958788414,1994-11-05
1994,7,164.10005254610996,0.9908571428571429,1.4849736451514315,0.009119579307647957,23.0,4.0,2.0,2.0,19.0,50.0,0.3047621299097644,114.10005254610995,114.10005254610995,,114.10005254610995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,143.10005254610994,990.0,964.4717998949078,25.528200105092246,0.08603574353722045,0.0054485044664193,989.9085157519963,0.09653507093724838,0.01,0.01,0.01,25.34018078615133,25.426715857088578,25.426715857088578,25.426715857088578,,0.9208405200523704,0.0,0.0,0.0,26.11177279923772,0.0,0.0,0.0,0.5615435010588757,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.328419615260593,0.0,0.0,0.0,25.328419615260593,0.1543275654493784,6.165979551107479e-05,166.26458004321125,158.54189668353823,0.3153740496734679,0.3007255062202982,25.34063981247597,25.33900208093238,964.4829162066328,964.4674708399136,25.850741602284657,23.99085860107403,4255.174495363779,7,0.14071344230700328,1994-11-12
1994,8,185.56140383505254,0.9788571428571429,3.564971435280516,0.019520556991509445,23.0,4.0,2.0,2.0,19.0,50.0,0.270002083602363,135.56140383505257,135.56140383505257,,135.56140383505257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,164.56140383505254,990.0,964.4288771923299,25.571122807670122,0.09361014803796197,0.007272719325979429,989.8991171326361,0.12550789517732092,0.01,0.01,0.01,25.34473204512886,25.460239940306177,25.460239940306177,25.460239940306177,,0.9324353089924582,0.0,0.0,0.0,31.425945727452124,0.0,0.0,0.0,0.6758267898376801,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.483167355628556,0.0,0.0,0.0,30.483167355628556,0.16412287964192415,6.24474152507993e-05,191.21938009017487,169.1933403798354,0.2955199057347711,0.2614797724813306,25.34593191902674,25.341260907885857,964.4616133192404,964.4175612398196,31.834525136364032,26.56146327331142,5121.172115745598,7,0.16935092975349197,1994-11-19
1994,9,190.90035915747947,0.9737142857142856,2.282665280338043,0.012004273525344314,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,52.57142857142857,0.27523160396566765,138.32893058605092,138.32893058605092,,138.32893058605092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,168.47178772890805,990.0,964.418199281685,25.58180071831498,0.09499024889771102,0.007507959099814271,989.8975017920026,0.1292440562911687,0.01,0.01,0.01,25.350058454026286,25.46930251031745,25.46930251031745,25.46930251031745,,0.9337826110627494,0.0,0.0,0.0,32.11344192169646,0.0,0.0,0.0,0.6906116542300315,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.150038664045564,0.0,0.0,0.0,31.150038664045564,0.16320853467333524,6.255075823068157e-05,194.7956741845264,185.77870557191315,0.3052650559169563,0.258699199929624,25.36136999701833,25.3447781278042,964.428442588856,964.410408651631,32.32672746167204,30.19645196693357,5233.206495559654,7,0.17305577035580869,1994-11-26
1994,10,192.0567975773134,0.9722857142857143,1.2612796869517848,0.006589650883955272,26.0,4.0,3.0,2.0,24.0,59.0,0.30721814301637446,133.0567975773134,133.0567975773134,,133.0567975773134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,166.0567975773134,990.0,964.4158864048453,25.58411359515466,0.09413792082073155,0.007059827794071571,989.8988022513852,0.12212667672937305,0.01,0.01,0.01,25.36078916981045,25.47291584653982,25.47291584653982,25.47291584653982,,0.9316611618524694,0.0,0.0,0.0,30.831842023917545,0.0,0.0,0.0,0.6630503661057537,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.90688676320002,0.0,0.0,0.0,29.90688676320002,0.15571433989203792,6.243508270051315e-05,193.27466035303507,189.2396047272552,0.3117740606414537,0.3052650559169563,25.36104743914388,25.36019173425855,964.4215207905456,964.413450679294,30.19645196693357,29.23749824875054,5024.356976217603,7,0.16614937090666676,1994-12-03
1994,11,219.68063672388698,0.9237142857142857,9.360427379387115,0.040571173985270624,26.0,4.0,3.0,2.0,24.0,59.0,0.2708896181805413,160.68063672388698,160.68063672388698,,160.68063672388698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,193.68063672388698,990.0,964.5215180064157,25.478481993584328,0.10388732868997237,0.009407854121530357,989.8867048171885,0.1594188595772474,0.01,0.01,0.01,25.205767951195565,25.355186810772814,25.355186810772814,25.355186810772814,,0.9416906442268304,0.0,0.0,0.0,37.40894144395844,0.0,0.0,0.0,0.804493364386203,0.0,0.0,0.0,0.9732350978975848,0.96,0.96,0.96,36.42659433324718,0.0,0.0,0.0,36.42659433324718,0.16520398211880952,6.292816158566097e-05,258.7976520087449,194.7956741845264,0.3028814692471577,0.2279773388284309,25.36136999701833,24.922156506495256,964.735190608035,964.40148789361,45.68412986450442,30.55875700830429,6119.667847985526,7,0.2023699685180399,1994-12-10
1994,12,259.6077616989373,0.8591428571428572,7.474321169608069,0.029107693564176,26.0,4.0,3.0,2.0,24.0,59.0,0.22744843566356435,200.60776169893728,200.60776169893728,,200.60776169893728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,233.60776169893728,990.0,964.7365109571427,25.26348904285726,0.11797915532660104,0.012801659744409628,989.869219184929,0.2133204782935653,0.01,0.01,0.01,24.919387749492707,25.12270822778627,25.12270822778627,25.12270822778627,,0.954495493170323,0.0,0.0,0.0,46.79509106346188,0.0,0.0,0.0,1.0063460443755243,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.85918924219264,0.0,0.0,0.0,45.85918924219264,0.17660493601960087,6.349972090024238e-05,266.78604271350054,243.27968621428656,0.2425192210583147,0.2211509995047216,25.025414225693265,24.875920229719664,964.767144170854,964.6596781172858,47.49942152248877,42.09188906101288,7704.3437926883635,7,0.2547732735677369,1994-12-17
1994,13,265.46953685814907,0.8475714285714285,1.6573691414800464,0.006233340356182257,26.0,4.0,3.0,2.0,24.0,59.0,0.22228579807867463,206.46953685814904,206.46953685814904,,206.46953685814904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,239.46953685814904,990.0,964.7618781474326,25.238121852567392,0.12004799236895673,0.013299910632942613,989.8666520969981,0.22123387475850118,0.01,0.01,0.01,24.883540074807033,25.094773949565532,25.094773949565532,25.094773949565532,,0.9559021759545197,0.0,0.0,0.0,48.16362355675237,0.0,0.0,0.0,1.0357768506828466,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.17527765853344,0.0,0.0,0.0,47.17527765853344,0.17769831012063367,6.3469068125534e-05,270.26224589706084,261.382924552137,0.2257224725031014,0.2183064815589236,24.907193104967675,24.855800205458188,964.7810489835882,964.7455316982084,48.2,46.2727677044073,7925.446646633618,7,0.26208487588074136,1994-12-24
1994,14,298.65835392201694,0.7872857142857143,6.498539562943643,0.021780903476407126,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,71.0,0.23762782616277436,227.65835392201694,227.65835392201694,,227.65835392201694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,264.9440682077312,990.0,964.8983017349508,25.101698265049272,0.12903874487609554,0.0151009600833714,989.8558602950405,0.24983877779472288,0.01,0.01,0.01,24.707719782295126,24.947558560089846,24.947558560089846,24.947558560089846,,0.9583344321122566,0.0,0.0,0.0,52.862256320258346,0.0,0.0,0.0,1.1368227165646956,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.175311751168174,0.0,0.0,0.0,48.175311751168174,0.16150649349043136,5.8855361183789154e-05,309.0284073518941,281.3222739992266,0.2573975631088267,0.2097238841463445,24.801822462099253,24.64566230867232,964.9451420367594,964.8252890959968,48.2,48.02718225817721,8093.452374196254,7,0.2676406208398232,1994-12-31
1994,15,317.7566676215853,0.7591428571428571,5.1695706711896365,0.016138213350412472,29.0,5.0,4.0,2.0,33.0,73.0,0.22982167163166115,244.75666762158534,244.75666762158534,,244.75666762158534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,282.7566676215853,990.0,964.988783338108,25.0112166618921,0.13532536387768102,0.01673606024481746,989.8479385758775,0.2722875123461771,0.01,0.01,0.01,24.586867725423435,24.849155237769605,24.849155237769605,24.849155237769605,,0.9568073766085499,0.0,0.0,0.0,56.46402253824301,0.0,0.0,0.0,1.214280054585871,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.15174526811843925,5.4737512751186556e-05,325.6607962357874,309.0284073518941,0.2362242378477331,0.2241596189771211,24.64566230867232,24.535325146892177,965.028303981179,964.9451420367594,48.2,48.2,8097.600000000001,7,0.26777777777777784,1995-01-07
1994,16,325.00480040436787,0.7482857142857142,1.2843932508582319,0.0039366214788711575,29.0,5.0,4.0,2.0,33.0,73.0,0.22461993867739632,252.00480040436787,252.00480040436787,,252.00480040436787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,290.00480040436787,990.0,965.025024002022,24.974975997978163,0.13788345482328526,0.017946265790861598,989.8441702793859,0.28,0.01,0.01,0.01,24.539146277364047,24.80914627736405,24.80914627736405,24.80914627736405,,0.955290524703152,0.0,0.0,0.0,57.93460800214287,0.0,0.0,0.0,1.24590554843318,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14831069923630827,5.3132589723466985e-05,329.2057950036568,323.62655383883583,0.2255686350025331,0.2217457927773996,24.547174468546217,24.514675773579118,965.0460289750184,965.0181327691942,48.2,48.2,8097.600000000001,7,0.26777777777777784,1995-01-14
1994,17,343.44563279790736,0.7187142857142856,3.3006772241761353,0.009618176561733872,29.0,5.0,4.0,2.0,33.0,73.0,0.2126031198268044,270.44563279790736,270.44563279790736,,250.6442610049896,19.801371792917735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,308.44563279790736,990.0,965.1172281639895,24.8827718360105,0.1443917967354775,0.02665033868061223,989.8289578645839,0.25851756620615324,0.0270889947775818,0.01,0.01,24.453212134388277,24.68464070581685,24.701729700594427,24.701729700594427,,0.9450791367123086,0.13359802311784938,0.0,0.0,56.831859587103395,4.457111758585524,0.0,0.0,1.2221905287549115,0.09585186577603277,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.63768412011367,4.323398405827958,0.0,0.0,49.96108252594163,0.1454048215152206,5.129071453857991e-05,350.2192051008483,335.4728177879068,0.2176033232181338,0.2084408819869804,24.54265114568141,24.411384022769624,965.1510960255042,965.0773640889396,60.52757768159142,48.2,8393.461864358194,7,0.27756156958856465,1995-01-21
1994,18,384.5693001930592,0.6707142857142857,6.84679260369746,0.018034891824705072,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.2030372243684977,306.42644305020207,306.42644305020207,,153.21322152510103,153.21322152510103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,345.71215733591634,990.0,965.3228465009652,24.677153499034734,0.15754430950694207,0.04363328111969533,989.7988224093734,0.1493378490588864,0.1493378490588864,0.01,0.01,24.32663805934921,24.32663805934921,24.465975908408097,24.465975908408097,,0.9412505670307783,0.9412505670307783,0.0,0.0,34.404409892017426,34.404409892017426,0.0,0.0,0.7398797826240306,0.7398797826240306,0.0,0.0,0.97,0.97,0.96,0.96,33.372277595256904,33.372277595256904,0.0,0.0,66.74455519051381,0.17359670668188393,6.050538426397925e-05,398.1467533267305,364.6825175805071,0.2184337886143306,0.1888593195297202,24.44864061214432,24.248065767169752,965.3907337666336,965.2234125879024,68.32232957042524,63.65856319332147,11213.08527200632,7,0.37080308439174336,1995-01-28
1994,19,417.0909656687339,0.6324285714285713,4.069446809173444,0.009799595266942327,31.0,6.0,4.0,3.0,41.0,85.0,0.20386605581613368,332.0909656687339,332.0909656687339,,166.04548283436694,166.04548283436694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,373.0909656687339,990.0,965.4769093455094,24.523090654490733,0.16720714044513674,0.05574693579564233,989.7770459237591,0.16666140182639536,0.16666140182639536,0.01,0.01,24.13347517642353,24.13347517642353,24.290136578249925,24.290136578249925,,0.9454980507127931,0.9454980507127931,0.0,0.0,37.15683328940298,37.15683328940298,0.0,0.0,0.7990716836430749,0.7990716836430749,0.0,0.0,0.9707130710541173,0.9707130710541173,0.96,0.96,36.0691353709061,36.0691353709061,0.0,0.0,72.1382707418122,0.17293977413523168,6.034013562534322e-05,426.6328809909446,402.90237744418727,0.2109692192416381,0.1992345264213335,24.218605727138804,24.07622434262636,965.5198479644592,965.4130606984988,74.26341732618513,69.08313989052226,12119.229484624451,7,0.4007681707878456,1995-02-04
1994,20,454.49753655391027,0.5912857142857143,6.220866913706443,0.013712666244197499,31.0,6.0,4.0,3.0,41.0,85.0,0.1872169058695796,369.49753655391027,369.49753655391027,,184.74876827695513,184.74876827695513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,410.49753655391027,990.0,965.6452389144926,24.354761085507416,0.1804090799177104,0.07340283725344561,989.7461880828288,0.19191083717388938,0.19191083717388938,0.01,0.01,23.909038331162353,23.909038331162353,24.09094916833624,24.09094916833624,,0.9509769580972106,0.9509769580972106,0.0,0.0,41.19296006443043,41.19296006443043,0.0,0.0,0.8858701089124823,0.8858701089124823,0.0,0.0,0.977994321580205,0.977994321580205,0.96,0.96,40.29084847063365,40.29084847063365,0.0,0.0,80.5816969412673,0.17724787259509608,6.0575832761899696e-05,470.1789493868897,426.6328809909446,0.1992345264213335,0.1807822321923162,24.07622434262636,23.814950935761164,965.715805272241,965.5198479644592,84.0264226559438,74.26341732618513,13537.725086132907,7,0.4476760941181517,1995-02-11
1994,21,489.9895254615698,0.5562857142857143,4.976989304683992,0.010137279899797014,31.0,6.0,4.0,3.0,41.0,85.0,0.1735719623301026,404.9895254615698,404.9895254615698,,202.4947627307849,202.4947627307849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,445.9895254615698,990.0,965.804952864577,24.195047135422993,0.19293530400701503,0.09015505601786092,989.7169096399751,0.2158679296865596,0.2158679296865596,0.01,0.01,23.696088845711593,23.696088845711593,23.901956775398155,23.901956775398155,,0.9551573177915559,0.9551573177915559,0.0,0.0,44.944737973450465,44.944737973450465,0.0,0.0,0.9665535048053863,0.9665535048053863,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.045843213981456,44.045843213981456,0.0,0.0,88.09168642796291,0.17976945410309028,6.04244209703845e-05,505.01787451967766,472.4927083802066,0.1798969560639272,0.1683108743048817,23.80106854138884,23.60591978791592,965.8725804353384,965.7262171877107,91.12891893214524,84.50865474044129,14799.403319897767,7,0.4893982579331272,1995-02-18
1994,22,541.5178649805538,0.5238571428571429,7.314522825423361,0.01364068415246797,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,94.42857142857143,0.17406555344606953,447.08929355198234,447.08929355198234,,223.54464677599117,223.54464677599117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,491.94643640912517,990.0,966.0368303924124,23.963169607587556,0.20915492377752226,0.11002614655653564,989.680818929666,0.24428527314758805,0.24428527314758805,0.01,0.01,23.39970326410593,23.39970326410593,23.633988537253515,23.633988537253515,,0.9579436343259845,0.9579436343259845,0.0,0.0,49.14137442538577,49.14137442538577,0.0,0.0,1.056803751083565,1.056803751083565,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.98927567159641,47.98927567159641,0.0,0.0,95.97855134319282,0.17731548955519735,5.9635667793437986e-05,556.2195342976412,523.0192327708844,0.1948142464348259,0.1571492282760785,23.49791288001938,23.3285354641378,966.1029879043392,965.953586547469,96.4,94.71615658458116,16124.396625656394,7,0.533214174128849,1995-02-25
1994,23,589.009270759677,0.4895714285714286,8.486891338472219,0.014380412194128972,36.0,8.0,6.0,4.0,53.0,107.0,0.18185309526506396,482.009270759677,482.009270759677,,241.0046353798385,241.0046353798385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,532.0092707596771,990.0,966.2486702412872,23.75132975871278,0.22886768611770666,0.12680021525360768,989.6443320986288,0.26685119841506716,0.26685119841506716,0.01,0.01,23.1288106589264,23.1288106589264,23.385661857341468,23.385661857341468,,0.9559106952335864,0.9559106952335864,0.0,0.0,52.24281524001315,52.24281524001315,0.0,0.0,1.1235014030110355,1.1235014030110355,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16383774190235673,5.5642306967596226e-05,615.6277736669467,562.8280752081156,0.190111340768555,0.1738063235234847,23.288884674486933,22.97274166905024,966.3625110946678,966.1327263384364,96.4,96.4,16195.200000000003,7,0.5355555555555557,1995-03-04
1994,24,666.865195864389,0.4521428571428571,13.77941823982805,0.0205638179644377,36.0,8.0,6.0,4.0,53.0,107.0,0.1607530114370997,559.865195864389,559.865195864389,,224.5729435263395,224.5729435263395,110.71930881171004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,609.865195864389,990.0,966.5674607834575,23.432539216542473,0.27310160593818966,0.1749899508374118,989.5519084432244,0.2366139240386657,0.2366139240386657,0.12089963832437997,0.01,22.747833735728197,22.747833735728197,22.863548021442483,22.97444765976686,,0.9516051032117987,0.9516051032117987,0.5445526619197343,0.0,47.68829661582203,47.68829661582203,23.454181310863582,0.0,1.0255547659316566,1.0255547659316566,0.5043909959325501,0.0,0.9787965577344184,0.9787965577344184,0.9702251291629899,0.96,43.59384864771066,43.59384864771066,22.9367057905678,0.0,110.12440308598912,0.16471530739031734,5.44951223822343e-05,712.0837013457431,623.8090120652902,0.1715268582698849,0.150263234220618,22.929902330991094,22.53288277920608,966.7483348053828,966.3952360482612,125.08663282650882,96.4,18500.89971844617,7,0.6118022393666062,1995-03-11
1994,25,782.4204081070208,0.4035714285714286,18.777550434375485,0.023865280977541654,36.0,8.0,6.0,4.0,53.0,107.0,0.1370688198690184,675.4204081070208,675.4204081070208,,225.14013603567358,225.14013603567358,225.14013603567358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,725.4204081070208,990.0,967.029681632428,22.970318367571945,0.33898195494152367,0.25218083261548985,989.408837212443,0.24643918364815934,0.24643918364815934,0.24643918364815934,0.01,22.13271639636677,22.13271639636677,22.13271639636677,22.369155580014933,,0.956491031595007,0.956491031595007,0.956491031595007,0.0,46.71787613461414,46.71787613461414,46.71787613461414,0.0,1.004685508271272,1.004685508271272,1.004685508271272,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.64294110625925,45.64294110625925,45.64294110625925,0.0,136.92882331877777,0.17505953848916264,5.635750461715165e-05,843.5265543863715,733.8512888156049,0.1458061076280073,0.1268484073721162,22.40910596093625,21.78398035952045,967.2741062175454,966.8354051552624,144.60000000000002,128.98819564271804,23004.042317554664,7,0.7607156851043209,1995-03-18
1994,26,960.8896662895016,0.34371428571428575,30.924473525388148,0.032045975989823686,36.0,8.0,6.0,4.0,53.0,107.0,0.11195164332853307,853.8896662895016,853.8896662895016,,241.47573129312897,241.47573129312897,241.47573129312897,129.46247241011469,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,903.8896662895016,990.0,967.7309665670675,22.26903343293238,0.48236557692944554,0.3522825984841188,989.1653518245864,0.261917194896512,0.261917194896512,0.261917194896512,0.14620290918222628,21.172468062622304,21.172468062622304,21.172468062622304,21.28818234833659,,0.9555986761612572,0.9555986761612572,0.9555986761612572,0.5458611677726983,47.9469621511739,47.9469621511739,47.9469621511739,25.352064756043415,1.0311174656166426,1.0311174656166426,1.0311174656166426,0.545205693678353,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9714285714285714,45.502166318065406,45.502166318065406,45.502166318065406,24.845023460922544,161.35152241511875,0.16770327682030475,5.245293454721777e-05,1059.9978690640885,863.4849952911484,0.123916455507049,0.1009435991550381,21.667682301415965,20.6739965903411,968.0885647313444,967.3539399811646,180.95489850525,144.60000000000002,27107.05576573995,7,0.8963973467506597,1995-03-25
1994,27,1164.1959111939573,0.2834285714285714,21.162812309493933,0.018455798522212057,40.0,10.0,8.0,5.0,62.0,125.0,0.10751201975761346,1039.1959111939573,1039.1959111939573,,259.7989777984893,259.7989777984893,259.7989777984893,259.7989777984893,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1097.1959111939573,990.0,968.4160442923238,21.58395570767615,0.6954652575911205,0.5209228484411883,988.7836118939678,0.2781401096908325,0.2781401096908325,0.2781401096908325,0.2781401096908325,20.089427491953025,20.089427491953025,20.089427491953025,20.089427491953025,,0.9550661076471457,0.9550661076471457,0.9550661076471457,0.9550661076471457,48.85834162667862,48.85834162667862,48.85834162667862,48.85834162667862,1.0507170242296477,1.0507170242296477,1.0507170242296477,1.0507170242296477,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.50746429807706,47.50746429807706,47.50746429807706,47.50746429807706,190.02985719230824,0.1633217143267526,5.083679184476463e-05,1208.137555230546,1086.4244972913411,0.1150563157510239,0.1034650396048209,20.56898840997889,19.797031848177625,968.5541466021532,968.17161984863,192.8,181.6122038858762,31925.016008307783,7,1.055721428846157,1995-04-01
1994,28,1225.3773834956778,0.26785714285714285,5.611186770022479,0.004589647118256543,40.0,10.0,8.0,5.0,62.0,125.0,0.10201335731134951,1100.3773834956778,1096.3837107910003,,274.0959276977501,274.0959276977501,274.0959276977501,274.0959276977501,3.9936727046774,1.277975265496768,0.319493816374192,0.2555950530993536,0.159746908187096,1.9808616615199903,41.27797526549677,10.319493816374193,8.255595053099354,5.159746908187096,63.980861661519995,1156.2367749259706,990.0,968.6083289195578,21.391671080442165,0.7808893189675304,0.6398633492797509,988.5792473317526,0.28,0.28,0.28,0.28,19.690918412194833,19.690918412194833,19.690918412194833,19.690918412194833,,0.954235422847071,0.954235422847071,0.954235422847071,0.954235422847071,50.507885336714665,50.507885336714665,50.507885336714665,50.507885336714665,1.0861910825099927,1.0861910825099927,1.0861910825099927,1.0861910825099927,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.15734540231702554,4.8848165799783554e-05,1231.9889272331854,1216.5619918456675,0.102748565907735,0.1014619508640604,19.739254409050744,19.654666414552903,968.6291080570186,968.5806234029436,192.8,192.8,32390.400000000005,7,1.0711111111111113,1995-04-08
1994,29,1198.0827279808182,0.27414285714285713,6.3345588800177675,0.005326713968150743,40.0,10.0,8.0,5.0,62.0,125.0,0.10434750635300041,1073.0827279808184,1073.0827279808184,,268.2706819952046,268.2706819952046,268.2706819952046,268.2706819952046,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1131.0827279808184,990.0,968.5225457165112,21.47745428348888,0.7440271258524607,0.5874361379568411,988.6685367361907,0.28,0.28,0.28,0.28,19.865991019679576,19.865991019679576,19.865991019679576,19.865991019679576,,0.9546987370109433,0.9546987370109433,0.9546987370109433,0.9546987370109433,49.89541165126309,49.89541165126309,49.89541165126309,49.89541165126309,1.0730196054035073,1.0730196054035073,1.0730196054035073,1.0730196054035073,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.195595220337616,48.195595220337616,48.195595220337616,48.195595220337616,192.78238088135046,0.16093056324363778,4.9911900059012236e-05,1216.5619918456675,1172.2200796855432,0.1066352659933382,0.102748565907735,20.04336520572926,19.739254409050744,968.5806234029436,968.4412631075832,192.8,192.6766661694532,32387.43998806688,7,1.0710132271186137,1995-04-15
1994,30,1136.1891888090138,0.29,9.215465750800734,0.008130449085885214,40.0,10.0,8.0,5.0,62.0,125.0,0.11004359208904459,1011.1891888090138,1011.1891888090138,,252.79729720225347,252.79729720225347,252.79729720225347,252.79729720225347,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1069.1891888090138,990.0,968.3280231648283,21.671976835171677,0.6533247590126042,0.45253723580409966,988.8941380051832,0.2791664627225149,0.2791664627225149,0.2791664627225149,0.2791664627225149,20.286948377632466,20.286948377632466,20.286948377632466,20.286948377632466,,0.9554769976103623,0.9554769976103623,0.9554769976103623,0.9554769976103623,48.05115648075464,48.05115648075464,48.05115648075464,48.05115648075464,1.0333582038871967,1.0333582038871967,1.0333582038871967,1.0333582038871967,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.090133351139556,47.090133351139556,47.090133351139556,47.090133351139556,188.36053340455823,0.16579291319565598,5.1748721043215356e-05,1166.683447695578,1107.711819429938,0.1128452344801455,0.1071413160501238,20.461087002001864,20.081337171378976,968.423862264186,968.2385228610656,192.03259829705124,184.6692768041585,31644.569611965777,7,1.0464474078031012,1995-04-22
1994,31,1066.9791174045936,0.31314285714285717,11.415841930734194,0.010772963866870872,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,140.71428571428572,0.13204523752734568,926.2648316903078,926.2648316903078,,231.56620792257695,231.56620792257695,231.56620792257695,231.56620792257695,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,984.9791174045935,990.0,968.1105057975573,21.889494202442734,0.5565635263206796,0.38731217853810895,989.0561242951413,0.25511438069547887,0.25511438069547887,0.25511438069547887,0.25511438069547887,20.690504116888487,20.690504116888487,20.690504116888487,20.690504116888487,,0.9553544537801713,0.9553544537801713,0.9553544537801713,0.9553544537801713,44.88304483964907,44.88304483964907,44.88304483964907,44.88304483964907,0.9652267707451412,0.9652267707451412,0.9652267707451412,0.9652267707451412,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.98538394285608,43.98538394285608,43.98538394285608,43.98538394285608,175.94153577142433,0.16488182583836483,5.277125895070644e-05,1089.4560494851628,1027.8009259147989,0.1430238057716887,0.114736156689451,20.892322833421435,20.55419634294353,968.1811475840964,967.9873743385892,182.0552274023956,168.89247283295268,29558.17800959929,7,0.9774529765079131,1995-04-29
1994,32,952.036817610584,0.34528571428571425,19.41984803137674,0.020506753446555285,42.0,9.0,8.0,6.0,82.0,147.0,0.1547202712078802,805.036817610584,805.036817610584,,247.89076441930402,247.89076441930402,247.89076441930402,61.36452435267199,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,864.036817610584,990.0,967.7053641062497,22.294635893750296,0.44589967897709754,0.32850276345265256,989.2255975575703,0.26608323578508186,0.26608323578508186,0.26608323578508186,0.0735563935903929,21.25415021553548,21.25415021553548,21.25415021553548,21.44667705773017,,0.9557315341801668,0.9557315341801668,0.9557315341801668,0.2727133694181144,49.40649187112941,49.40649187112941,49.40649187112941,12.063516164988815,1.0625052015296648,1.0625052015296648,1.0625052015296648,0.2594304551610498,0.9799114453755672,0.9799114453755672,0.9799114453755672,0.9656257310898528,46.24713678468247,46.24713678468247,46.24713678468247,11.818565356111037,150.55997571015843,0.1581072681633551,5.195940539309336e-05,1022.729174239858,891.8619896951615,0.1648237078140807,0.1437330660966599,21.56545744279611,20.917069790084337,967.971434547611,967.4674479587808,168.1008051532058,144.60000000000002,25294.07591930662,7,0.8364443095008802,1995-05-06
1994,33,778.6100420530774,0.40714285714285714,31.243461838136877,0.0410830530361282,42.0,9.0,8.0,6.0,82.0,147.0,0.1902589733094994,631.6100420530774,631.6100420530774,,223.0642463231259,223.0642463231259,185.48154940682568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,690.6100420530774,990.0,967.0144401682122,22.985559831787732,0.3193190554112958,0.22291550809145574,989.4577654364973,0.24111437741350034,0.24111437741350034,0.20254294884207177,0.01,22.20221089087151,22.20221089087151,22.24078231944294,22.43332526828501,,0.9547576829874405,0.9547576829874405,0.8188473401584931,0.0,46.35508023433936,46.35508023433936,38.389711332437635,0.0,0.9968834458997711,0.9968834458997711,0.8255851899448954,0.0,0.9793266207511475,0.9793266207511475,0.9764694778940045,0.96,44.4449236744402,44.4449236744402,37.55920938872591,0.0,126.4490567376063,0.16194428339287367,5.553730686227233e-05,876.9389119074414,673.1577568282033,0.2183737742139928,0.1676285520051315,22.7158349794814,21.65548857382325,967.4077556476298,966.5926310273128,144.60000000000002,96.4,21243.44153191786,7,0.7024947596533684,1995-05-13
1994,34,551.5056277114455,0.5154285714285715,27.656379888415213,0.04976309414316333,42.0,9.0,8.0,6.0,82.0,147.0,0.26852770314662694,404.5056277114455,404.5056277114455,,202.25281385572276,202.25281385572276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,463.5056277114455,990.0,966.0799476922568,23.92005230774305,0.2002625689829851,0.08992665627980226,989.7098107747372,0.21554129870522573,0.21554129870522573,0.01,0.01,23.414321783775048,23.414321783775048,23.61986308248027,23.61986308248027,,0.9534545121563361,0.9534545121563361,0.0,0.0,44.23613647076747,44.23613647076747,0.0,0.0,0.9513147628122036,0.9513147628122036,0.0,0.0,0.9778479045981413,0.9778479045981413,0.96,0.96,42.9338818229969,42.9338818229969,0.0,0.0,85.8677636459938,0.1554825454479394,5.907135328347268e-05,623.8090120652902,479.5630976092969,0.3065290067830903,0.2356490482773186,23.84528965886177,22.98534780893413,966.3952360482612,965.7580339392418,96.4,71.3520965408465,14425.784292526958,7,0.4770431313666322,1995-05-20
1994,35,432.12769413859485,0.616,10.95153145215851,0.025227101813957587,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,139.0,0.3213843701281337,293.12769413859485,293.12769413859485,,166.1048812152912,127.02281292330365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,350.9848369957377,990.0,965.5445746236237,24.45542537637636,0.15940520175341147,0.03735627163341672,989.8032385266132,0.16219508316074563,0.12362365458931704,0.01,0.01,24.096468819828782,24.135040248400212,24.248663902989527,24.248663902989527,,0.9392918042193246,0.8053815061022702,0.0,0.0,36.85070465809429,28.211416437351307,0.0,0.0,0.7924882722170815,0.6066971276849742,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,34.25078822994505,27.365073944230765,0.0,0.0,61.61586217417581,0.1425690146082232,5.82902749848856e-05,470.1789493868897,402.90237744418727,0.3495219222138618,0.2916634167258564,24.26466234767543,23.90159390094164,965.715805272241,965.4130606984988,69.39816467086617,48.2,10351.464845261537,7,0.3423103454120878,1995-05-27
1994,36,367.2336012833643,0.691,8.326130530707823,0.022610094941619172,39.0,9.0,7.0,5.0,59.0,119.0,0.32477778982201083,248.23360128336427,248.23360128336427,,248.23360128336427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,303.2336012833643,990.0,965.2361680064168,24.763831993583203,0.14255230910119635,0.019529265547016887,989.8379184253517,0.2682685846234802,0.01,0.01,0.01,24.3334818343115,24.591750418934982,24.591750418934982,24.591750418934982,,0.9519007362435385,0.0,0.0,0.0,56.34523333840587,0.0,0.0,0.0,1.2117254481377606,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13154865100353713,5.420462050299817e-05,391.8169121240828,344.6194637292325,0.3453084126829768,0.3037132811722899,24.48031767258896,24.18191733461808,965.3590845606204,965.1230973186462,48.2,48.2,8097.600000000001,7,0.26777777777777784,1995-06-03
1994,37,332.00268914299915,0.7367142857142858,3.486345925940473,0.010554659204542571,39.0,9.0,7.0,5.0,59.0,119.0,0.35857665843905095,213.00268914299912,213.00268914299912,,213.00268914299912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,268.00268914299915,990.0,965.0600134457151,24.939986554285024,0.13011822710345355,0.013855228577154873,989.8560265443194,0.2300536303430488,0.01,0.01,0.01,24.56595946826138,24.786013098604425,24.786013098604425,24.786013098604425,,0.9570280281586149,0.0,0.0,0.0,49.110250415759765,0.0,0.0,0.0,1.0561344175432208,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.538837626354855,0.0,0.0,0.0,47.538837626354855,0.14319122625353456,6.201968838675102e-05,340.5953058875766,320.2150422476492,0.3716252652115178,0.3493882562177161,24.64597320235565,24.507633378459115,965.102976529438,965.0010752112382,48.2,45.51812611778454,7986.524721227616,7,0.2641046534797492,1995-06-10
1994,38,305.139717889742,0.7785714285714286,3.6416822143233634,0.011955924252980529,39.0,9.0,7.0,5.0,59.0,119.0,0.3902949340872241,186.139717889742,186.139717889742,,186.139717889742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,241.139717889742,990.0,964.9272177426004,25.0727822573995,0.12063743796715234,0.011571876020628013,989.8677906860122,0.19378861915115167,0.01,0.01,0.01,24.746784324260567,24.93057294341171,24.93057294341171,24.93057294341171,,0.9505443257461381,0.0,0.0,0.0,42.941425315644715,0.0,0.0,0.0,0.9234715121644025,0.0,0.0,0.0,0.9791385342983973,0.96,0.96,0.96,42.04765395450091,0.0,0.0,0.0,42.04765395450091,0.1377220740003082,6.274353207168241e-05,316.52242407738737,294.72326674738565,0.4037685972787406,0.3759607248897645,24.81373292882904,24.671038439803784,964.9826121203868,964.8788930669896,44.6830317957674,39.58201698832771,7064.005864356153,7,0.23359807752500508,1995-06-17
1994,39,279.66375375577184,0.8174285714285715,3.3501079724187224,0.011927794350689015,39.0,9.0,7.0,5.0,59.0,119.0,0.42574155598730795,160.6637537557718,160.6637537557718,,160.6637537557718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,215.6637537557718,990.0,964.8186550150231,25.1813449849769,0.11164597628135177,0.009406419069240543,989.8789476046494,0.15939606757029193,0.01,0.01,0.01,24.900896522056005,25.0502925896263,25.0502925896263,25.0502925896263,,0.9425815900378068,0.0,0.0,0.0,36.982881937419926,0.0,0.0,0.0,0.7953307943531168,0.0,0.0,0.0,0.9712403364736935,0.96,0.96,0.96,35.92193590437929,0.0,0.0,0.0,35.92193590437929,0.12838787439759775,6.210061752044922e-05,290.5219447532691,271.2725109404546,0.4386732720814494,0.4096076119174503,24.94946455183429,24.83804993838399,964.8620877790132,964.7850900437618,38.53603790296992,33.96992204396492,6034.88523193572,7,0.19956631057988491,1995-06-24
1994,40,265.47545216236466,0.8478571428571428,1.4127980554739403,0.005352262854669457,37.0,8.0,6.0,4.0,53.0,108.0,0.4068746481699851,157.4754521623647,157.4754521623647,,157.4754521623647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,208.4754521623647,990.0,964.7619018086496,25.238098191350527,0.10910892012306066,0.009135413433800943,989.8817556664432,0.15509186041919226,0.01,0.01,0.01,24.96476199737446,25.109853857793645,25.109853857793645,25.109853857793645,,0.9415019177763242,0.0,0.0,0.0,36.29967137784105,0.0,0.0,0.0,0.7806380941471195,0.0,0.0,0.0,0.97013588533674,0.96,0.96,0.96,35.21576622253482,0.0,0.0,0.0,35.21576622253482,0.13263800324275313,6.21179478588858e-05,270.26224589706084,261.382924552137,0.4131868988192366,0.3996118645485382,24.98844931130605,24.93705631112925,964.7810489835882,964.7455316982084,36.31631623507944,34.28095320978235,5916.248725385849,7,0.19564314568074898,1995-07-01
1994,41,251.99895985073005,0.8717142857142858,2.1696429441212013,0.008612273614612458,37.0,8.0,6.0,4.0,53.0,108.0,0.42873862720198713,143.99895985073005,143.99895985073005,,143.99895985073005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,194.99895985073005,990.0,964.7053398103129,25.294660189687015,0.10435254787710631,0.007989911587312014,989.8876575405355,0.13689859579848557,0.01,0.01,0.01,25.04541913442409,25.17231773022257,25.17231773022257,25.17231773022257,,0.936601791100467,0.0,0.0,0.0,33.1279328189212,0.0,0.0,0.0,0.712428662772499,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.13409483435357,0.0,0.0,0.0,32.13409483435357,0.1274774737869619,6.198548582419933e-05,258.7976520087449,246.1954239432886,0.438675903354231,0.4173144507367889,25.08396273307589,25.00341271978251,964.735190608035,964.6771725436598,33.69405177422321,30.805269512060697,5398.5279321714,7,0.17852274907974205,1995-07-08
1994,42,237.94865881694463,0.8931428571428571,2.108859684445398,0.008885705404299542,37.0,8.0,6.0,4.0,53.0,108.0,0.4540130435018593,129.94865881694463,129.94865881694463,,129.94865881694463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,180.94865881694463,990.0,964.6276919529017,25.372308047098304,0.09939373995715269,0.006795635999440257,989.8938106240433,0.11793068940287521,0.01,0.01,0.01,25.148187981738864,25.25611867114174,25.25611867114174,25.25611867114174,,0.9306599996876616,0.0,0.0,0.0,29.827455482812287,0.0,0.0,0.0,0.6414506555443502,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.932631818327916,0.0,0.0,0.0,28.932631818327916,0.12156078537353089,6.184500410950694e-05,243.27968621428656,231.4334061521708,0.466656917839201,0.4439334893948812,25.19892832853993,25.106670301172176,964.6596781172858,964.588600436913,30.143012612309064,27.44678870811064,4860.68214547909,7,0.1607368434351551,1995-07-15
1994,43,228.99818482539715,0.9104285714285715,0.966051326776084,0.004265424733738857,37.0,8.0,6.0,4.0,53.0,108.0,0.4716973112695077,120.99818482539717,120.99818482539717,,120.99818482539717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,171.99818482539715,990.0,964.5739891089524,25.426010891047635,0.0962348284062162,0.0060348457101587144,989.8977303258836,0.10584754951428613,0.01,0.01,0.01,25.217893667417002,25.313741216931284,25.313741216931284,25.313741216931284,,0.9259455006535112,0.0,0.0,0.0,27.709217707346536,0.0,0.0,0.0,0.5958971549966997,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.877941176126136,0.0,0.0,0.0,26.877941176126136,0.11735267015404663,6.170229455627726e-05,231.4334061521708,224.67104686473823,0.4807027941834477,0.466656917839201,25.251593124993875,25.19892832853993,964.588600436913,964.5480262811884,27.44678870811064,25.867272348995552,4515.494117589191,7,0.14932189542292298,1995-07-22
