WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1994,44,220.76705427832044,0.9248571428571429,1.8358675724375038,0.008529310474511357,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,99.42857142857143,0.4502020091313164,121.33848284974898,121.33848284974898,,121.33848284974898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,169.48133999260614,990.0,964.5246023256698,25.475397674330047,0.09534655252029924,0.0060637710422286,989.8985896764374,0.10630695184716109,0.01,0.01,0.01,25.26768039892035,25.363987350767506,25.363987350767506,25.363987350767506,,0.9256682155954,0.0,0.0,0.0,27.838216912114156,0.0,0.0,0.0,0.5986713314433152,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.00307040475073,0.0,0.0,0.0,27.00307040475073,0.12235592086854155,6.180562189527187e-05,224.67104686473823,212.05144921368185,0.4858674731928491,0.4181681489352221,25.324819374205894,25.24423666695052,964.5480262811884,964.472308695282,28.91031138118969,25.30999403633029,4536.515827998122,7,0.1500170578041707,1995-07-29
1994,45,209.67122221689755,0.9385714285714285,0.3967044994640463,0.0018956177932742,34.0,7.0,5.0,3.0,44.0,93.0,0.44356100879021154,116.67122221689753,116.67122221689753,,116.67122221689753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,162.67122221689755,990.0,964.4580273333013,25.541972666698626,0.09294304185424518,0.005667053888436244,989.9013899042574,0.10000614999281167,0.01,0.01,0.01,25.343356420963108,25.433362570955918,25.433362570955918,25.433362570955918,,0.922626225841562,0.0,0.0,0.0,26.754322440522134,0.0,0.0,0.0,0.5753617729144545,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.95169276730647,0.0,0.0,0.0,25.95169276730647,0.1237709017919089,6.178709270592335e-05,212.05144921368185,209.2745177174335,0.4443923752129746,0.4385728102536331,25.346445928755976,25.324819374205894,964.472308695282,964.4556471063046,26.5112018114816,25.858441259943945,4359.8843849074865,7,0.14417607092948037,1995-08-05
1994,46,199.95535963764988,0.955,2.0095448494087242,0.01001968806790667,34.0,7.0,5.0,3.0,44.0,93.0,0.4652633371928042,106.95535963764988,106.95535963764988,,106.95535963764988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,152.95535963764988,990.0,964.4117230531776,25.588276946822248,0.08951399993335009,0.0048412055692001865,989.9056447944976,0.0868897355108273,0.01,0.01,0.01,25.40703200580887,25.483921741319694,25.483921741319694,25.483921741319694,,0.13148011358037953,0.0,0.0,0.0,3.7156819359310598,0.0,0.0,0.0,0.07990713840711958,0.0,0.0,0.0,0.9614285714285714,0.96,0.96,0.96,3.604211477853128,0.0,0.0,0.0,3.604211477853128,0.017445643941381487,8.813375344552773e-06,206.5966432631272,195.20770377157243,0.4764156239900576,0.4501525219921053,25.418482806137558,25.36730103376753,964.4395798595788,964.40148789361,25.229480344971897,0.0,605.5075282793255,7,0.020023397099184045,1995-08-12
1994,47,192.49137295773951,0.9714285714285714,0.9609922287742773,0.005020073459224472,34.0,7.0,5.0,3.0,44.0,93.0,0.48318562707766893,99.4913729577395,99.4913729577395,,99.4913729577395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,145.49137295773951,990.0,964.4150172540845,25.584982745915486,0.08687971779796023,0.0042067667014078,989.9089135155007,0.07681335349294828,0.01,0.01,0.01,25.417082907923195,25.483896261416138,25.483896261416138,25.483896261416138,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,194.7956741845264,189.2396047272552,0.4914404684687322,0.4774233328811131,25.41757157573836,25.41639331297858,964.4215207905456,964.410408651631,0.0,0.0,0.0,7,0.0,1995-08-19
1994,48,179.47138992358234,0.9834285714285714,1.7264245515323267,0.009536554631873015,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,90.0,0.5013745573636326,89.47138992358234,89.47138992358234,,89.47138992358234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,134.61424706643948,990.0,964.4410572201526,25.558942779847193,0.08304082852221163,0.003355068143504457,989.9136041033344,0.0632863763968361,0.01,0.01,0.01,25.409260506784655,25.462546883181492,25.462546883181492,25.462546883181492,,0.130614248382579,0.0,0.0,0.0,3.418392526770288,0.0,0.0,0.0,0.07351381778000621,0.0,0.0,0.0,0.9614285714285714,0.96,0.96,0.96,3.3158407509671797,0.0,0.0,0.0,3.3158407509671797,0.018717211609506058,8.759165907961055e-06,185.77870557191315,177.15463286652889,0.5249651024936371,0.4064245954789449,25.41565936812409,25.37840149623336,964.4456907342668,964.428442588856,23.210885256770258,0.0,557.0612461624862,7,0.018421337505373222,1995-08-26
1994,49,168.03797547223604,0.989,2.0533328631000005,0.012223222561554142,30.0,6.0,4.0,2.0,30.0,72.0,0.42858845855121475,96.03797547223606,96.03797547223606,,96.03797547223606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,136.03797547223604,990.0,964.4639240490557,25.53607595094447,0.08354330829151933,0.003913227915140014,989.9125434637933,0.07215126688751862,0.01,0.01,0.01,25.37646814785029,25.438619414737808,25.438619414737808,25.438619414737808,,0.9152588683377737,0.0,0.0,0.0,21.87330820113407,0.0,0.0,0.0,0.4703937247555713,0.0,0.0,0.0,0.967039372475557,0.96,0.96,0.96,21.152993333452123,0.0,0.0,0.0,21.152993333452123,0.12586161945496602,6.118622095584916e-05,171.1379824381925,162.78130282482888,0.4423112406065465,0.4207131518919432,25.377125559135543,25.375353377477374,964.4744373943504,964.4577240351236,21.781699878647213,20.081328652866468,3553.702880019957,7,0.11751662963028958,1995-09-02
1994,50,160.3325982563834,0.9925714285714287,0.8548366375506434,0.005389017288553714,30.0,6.0,4.0,2.0,30.0,72.0,0.44915617801655244,88.33259825638342,88.33259825638342,,88.33259825638342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,128.33259825638342,990.0,964.4793348034873,25.52066519651276,0.08082383163425332,0.003258270851792543,989.915917897514,0.06174900764611756,0.01,0.01,0.01,25.374834086380588,25.426583094026704,25.426583094026704,25.426583094026704,,0.9241549809795114,0.0,0.0,0.0,20.313123179660266,0.0,0.0,0.0,0.4368413587023713,0.0,0.0,0.0,0.9636841358702372,0.96,0.96,0.96,19.575897876267284,0.0,0.0,0.0,19.575897876267284,0.12207869487032753,6.156269909395428e-05,162.78130282482888,156.79744636197438,0.4591911518366477,0.4423112406065465,25.375353377477374,25.37408439491996,964.486405107276,964.4744373943504,20.081328652866468,18.844319435413027,3288.750843212904,7,0.10875498820148492,1995-09-09
1994,51,144.7264391537654,0.9958571428571429,2.5793431058390865,0.017741970281258828,30.0,6.0,4.0,2.0,30.0,72.0,0.49776659338594814,72.72643915376538,72.72643915376538,,72.72643915376538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,112.72643915376538,990.0,964.4999009587609,25.500099041239146,0.0753159136958772,0.00193174732807,989.9227523389761,0.040680692857583245,0.01,0.01,0.01,25.38217068735759,25.412851380215177,25.412851380215177,25.412851380215177,,0.923636379594175,0.0,0.0,0.0,16.73124498724398,0.0,0.0,0.0,0.35981172015578444,0.0,0.0,0.0,0.96,0.96,0.96,0.96,16.061995187754217,0.0,0.0,0.0,16.061995187754217,0.11088672909466903,6.131063897213962e-05,150.34664433698984,138.74204462110075,0.5189486733933413,0.4788932956735491,25.392771338519037,25.3727163883003,964.5,964.499306711326,17.50778047065443,14.281127618549233,2698.4151915427087,7,0.08923330659863454,1995-09-16
1994,52,136.92919729666312,0.997,0.4988120612131297,0.003653725945062814,30.0,6.0,4.0,2.0,30.0,72.0,0.5258724256421862,64.92919729666312,64.92919729666312,,64.92919729666312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,104.92919729666313,990.0,964.5,25.5,0.07256401503764902,0.0012689817702163286,989.9261670031922,0.030154416350495174,0.01,0.01,0.01,25.396012586841614,25.416167003192108,25.416167003192108,25.416167003192108,,0.8849839976684989,0.0,0.0,0.0,14.313906548708042,0.0,0.0,0.0,0.3078259472840439,0.0,0.0,0.0,0.96,0.96,0.96,0.96,13.74135028675972,0.0,0.0,0.0,13.74135028675972,0.1003337758504786,5.8777081595106834e-05,138.74204462110075,135.25036019260887,0.5323460868974058,0.5189486733933413,25.39901423395995,25.392771338519037,964.5,964.5,14.281127618549233,13.244034348656736,2308.546848175633,7,0.07634083492644289,1995-09-23
1994,53,132.8891725892938,0.997,2.3611876033150736,0.017768096206096,30.0,6.0,4.0,2.0,30.0,72.0,0.5418048633843378,60.88917258929379,60.88917258929379,,60.88917258929379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,100.8891725892938,990.0,964.5,25.5,0.0711381597448198,0.0009255796700899,989.927936260585,0.0247003829955466,0.01,0.01,0.01,25.40323587758951,25.41793626058505,25.41793626058505,25.41793626058505,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.8891725892938,132.8891725892938,0.5418048633843378,0.5418048633843378,25.40323587758951,25.40323587758951,964.5,964.5,0.0,0.0,0.0,1,0.0,1995-09-30
1995,1,127.01704095824888,0.9978571428571429,1.6979233268497873,0.013319286422280672,24.0,4.0,2.0,2.0,20.0,52.0,0.40949701971026775,75.01704095824888,75.01704095824888,,75.01704095824888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,105.01704095824888,990.0,964.5,25.5,0.07259501790492973,0.0021264484814511,989.9252785336137,0.04377300529363596,0.01,0.01,0.01,25.38150552831998,25.415278533613616,25.415278533613616,25.415278533613616,,0.9347570625828554,0.0,0.0,0.0,17.456479397367083,0.0,0.0,0.0,0.375408159083163,0.0,0.0,0.0,0.96,0.96,0.96,0.96,16.7582202214724,0.0,0.0,0.0,16.7582202214724,0.13190626262074626,6.204736383438509e-05,130.55421190432912,124.48609694083387,0.4177173297088326,0.3983019715833136,25.386030684928837,25.37518130606411,964.5,964.5,17.556512614797242,16.05734309926161,2815.380997207363,7,0.09310122345262445,1995-10-01
1995,2,120.71201398336622,0.9987142857142857,1.6986416353098892,0.013944091124263286,24.0,4.0,2.0,2.0,20.0,52.0,0.4311589568777183,68.71201398336623,68.71201398336623,,68.71201398336623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,98.71201398336622,990.0,964.5,25.5,0.07120170209307074,0.0015905211885860857,989.9272077767183,0.03526121887754437,0.01,0.01,0.01,25.39194655784079,25.417207776718335,25.417207776718335,25.417207776718335,,0.9060361941798004,0.0,0.0,0.0,15.520539894943692,0.0,0.0,0.0,0.3337750515041654,0.0,0.0,0.0,0.96,0.96,0.96,0.96,14.899718299145945,0.0,0.0,0.0,14.899718299145945,0.12326837277292994,6.0165402269242084e-05,126.7731428469428,117.16969730588252,0.4438007539120726,0.4101815166228168,25.397407142366,25.38194160163605,964.5,964.5,16.782441659656183,13.81384196633491,2503.1526742565184,7,0.08277621277303301,1995-10-08
1995,3,116.58050731381263,0.999,1.7366603821558593,0.0149231155051683,24.0,4.0,2.0,2.0,20.0,52.0,0.44614635063200636,64.58050731381262,64.58050731381262,,64.58050731381262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,94.58050731381263,990.0,964.5,25.5,0.070824342,0.0012393431216740144,989.9279363148783,0.029683684873647014,0.01,0.01,0.01,25.398252630004624,25.41793631487827,25.41793631487827,25.41793631487827,,0.5084578022843983,0.0,0.0,0.0,8.330492555112771,0.0,0.0,0.0,0.17915037752930688,0.0,0.0,0.0,0.96,0.96,0.96,0.96,7.997272852908259,0.0,0.0,0.0,7.997272852908259,0.0678906205276075,3.377043981670547e-05,119.99050964238462,114.99803130518691,0.4521816539797979,0.4333676067797272,25.400523483076974,25.39335927666316,964.5,964.5,14.664700640457625,0.0,1343.5418392885877,7,0.04442929362726811,1995-10-15
1995,4,122.15644347914103,0.9984285714285714,2.400637895799761,0.0198944606067433,24.0,4.0,2.0,2.0,20.0,52.0,0.42591504090097965,70.15644347914103,70.15644347914103,,70.15644347914103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,100.15644347914103,990.0,964.5,25.5,0.07132572712061332,0.0017132976957269141,989.9269609751836,0.03721119869684037,0.01,0.01,0.01,25.38974977648681,25.41696097518365,25.41696097518365,25.41696097518365,,0.9140412344985387,0.0,0.0,0.0,15.978067804210806,0.0,0.0,0.0,0.3436143613808775,0.0,0.0,0.0,0.96,0.96,0.96,0.96,15.33894509204237,0.0,0.0,0.0,15.33894509204237,0.12546903254682032,6.069184470463543e-05,124.48609694083387,117.16969730588252,0.4438007539120726,0.4177173297088326,25.397407142366,25.386030684928837,964.5,964.5,16.05734309926161,13.81384196633491,2576.9427754631183,7,0.08521636162245762,1995-10-22
1995,5,125.30977849353664,0.9981428571428571,1.8139349387943529,0.01457263995961547,23.428571428571427,4.0,2.0,2.0,19.428571428571427,50.857142857142854,0.4061190981146421,74.45263563639378,74.45263563639378,,74.45263563639378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.428571428571427,4.0,2.0,2.0,19.428571428571427,103.88120706496521,990.0,964.5,25.5,0.07229546171297148,0.0020784740290934285,989.9256260642579,0.04301105810913156,0.01,0.01,0.01,25.382615006148814,25.41562606425794,25.41562606425794,25.41562606425794,,0.9303723754884097,0.0,0.0,0.0,17.251837500480146,0.0,0.0,0.0,0.37100725807484186,0.0,0.0,0.0,0.96,0.96,0.96,0.96,16.56176400046094,0.0,0.0,0.0,16.56176400046094,0.13207704698552486,6.175889023897965e-05,128.24515030123536,119.99050964238462,0.4333676067797272,0.3898782907778959,25.39335927666316,25.37608681961324,964.5,964.5,17.49665493550704,14.664700640457625,2782.376352077438,7,0.09200980000256077,1995-10-29
1995,6,134.69078828712787,0.9967142857142858,3.465744889684422,0.024246659847074827,23.0,4.0,2.0,2.0,19.0,50.0,0.37178049137619784,84.69078828712786,84.69078828712786,,84.69078828712786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,113.69078828712789,990.0,964.5,25.5,0.0756562636728048,0.0029487170044058,989.9213950193229,0.0568325641876226,0.01,0.01,0.01,25.36456245513517,25.411395019322793,25.411395019322793,25.411395019322793,,0.9278839857930576,0.0,0.0,0.0,19.53899989802889,0.0,0.0,0.0,0.42019354619416965,0.0,0.0,0.0,0.962019354619417,0.96,0.96,0.96,18.79949266892383,0.0,0.0,0.0,18.79949266892383,0.13947766538489298,6.167862726546235e-05,147.83544315909697,130.55421190432912,0.3829826649839554,0.3382138878982572,25.371958373744118,25.34106070185429,964.5,964.5,21.48414334718013,17.95442124839372,3158.314768379204,7,0.10444162593846575,1995-11-05
1995,7,146.63589694083015,0.9954285714285714,1.6711874656745838,0.011496052119106485,23.0,4.0,2.0,2.0,19.0,50.0,0.3411158353259215,96.63589694083014,96.63589694083014,,96.63589694083014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,125.63589694083014,990.0,964.4999009587609,25.500099041239146,0.07987207858260804,0.0039640512399705145,989.9161638701775,0.07295846087012069,0.01,0.01,0.01,25.343304450546448,25.40626291141657,25.40626291141657,25.40626291141657,,0.9144060756571607,0.0,0.0,0.0,21.960213043659877,0.0,0.0,0.0,0.4722626461002123,0.0,0.0,0.0,0.9672262646100211,0.96,0.96,0.96,21.241236127537597,0.0,0.0,0.0,21.241236127537597,0.14483298349343715,6.106115463206333e-05,150.34664433698984,141.15953325516062,0.3542091621231119,0.3325647886621868,25.35299677693704,25.337264132780465,964.5,964.499306711326,22.01377306219453,20.11963995249938,3568.527669426316,7,0.11800686737520887,1995-11-12
1995,8,164.89706762924678,0.9894285714285714,6.37416747382179,0.03813472746512854,23.0,4.0,2.0,2.0,19.0,50.0,0.3057977415921697,114.89706762924679,114.89706762924679,,114.89706762924679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,143.8970676292468,990.0,964.4683782442722,25.531621755727866,0.08631703591958693,0.005516250748485943,989.908166713332,0.09761104129948313,0.01,0.01,0.01,25.342177427760344,25.429788469059826,25.429788469059826,25.429788469059826,,0.9220288402093153,0.0,0.0,0.0,26.356578348411368,0.0,0.0,0.0,0.5668081365249755,0.0,0.0,0.0,0.9692527471417834,0.96,0.96,0.96,25.549706478449487,0.0,0.0,0.0,25.549706478449487,0.1542431310295233,6.169700374462618e-05,185.77870557191315,143.60332835727277,0.3481813449031229,0.269137411879778,25.34862743669049,25.337264132780465,964.5,964.428442588856,30.53557813393476,20.61866648934873,4292.3506883795135,7,0.14194281376916382,1995-11-19
1995,9,195.41383285579124,0.9648571428571427,3.6108941668253425,0.01810757193039157,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,52.57142857142857,0.26922427392818177,142.84240428436266,142.84240428436266,,142.84240428436266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,172.9852614272198,990.0,964.41164640577,25.58835359423002,0.09658319964131515,0.007891604364170772,989.8955251959944,0.13533724578388953,0.01,0.01,0.01,25.348541544440593,25.473878790224482,25.473878790224482,25.473878790224482,,0.9355615557623141,0.0,0.0,0.0,33.224596351158524,0.0,0.0,0.0,0.7145074484120112,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.22785846062377,0.0,0.0,0.0,32.22785846062377,0.16487242789983395,6.26661295994012e-05,202.1648125463628,193.27466035303507,0.3052650559169563,0.2473229607577402,25.36104743914388,25.330934591123388,964.413450679294,964.410408651631,34.436042959953866,30.19645196693357,5414.280221384793,7,0.17904365811457648,1995-11-26
1995,10,219.24431628208086,0.9258571428571428,8.644552532524834,0.03928324269821685,26.0,4.0,3.0,2.0,24.0,59.0,0.2696023584011309,160.24431628208086,160.24431628208086,,160.24431628208086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,193.24431628208086,990.0,964.5154658976925,25.484534102307503,0.10373327907126421,0.0093707668839768,989.8868959540448,0.1588298269808091,0.01,0.01,0.01,25.212600229371436,25.36143005635224,25.36143005635224,25.36143005635224,,0.9417690248370884,0.0,0.0,0.0,37.315878586865935,0.0,0.0,0.0,0.8024920126207727,0.0,0.0,0.0,0.9720681147824178,0.96,0.96,0.96,36.27680463555555,0.0,0.0,0.0,36.27680463555555,0.16533609557440082,6.2876891932284e-05,228.5473327785961,200.2479822683398,0.2946346791197016,0.2581522141724398,25.36054239719765,25.14014894513803,964.5712839966716,964.40148789361,38.50851375915671,31.858844140912904,6094.503178773332,7,0.20153780353086417,1995-12-03
1995,11,235.55910676872745,0.8975714285714286,2.724125361131558,0.0115806323727983,26.0,4.0,3.0,2.0,24.0,59.0,0.250589956010055,176.55910676872745,176.55910676872745,,176.55910676872745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,209.55910676872745,990.0,964.6133546406124,25.38664535938762,0.10949138774170575,0.010757524075341788,989.879751088183,0.18085479413778202,0.01,0.01,0.01,25.085541653432813,25.25639644757059,25.25639644757059,25.25639644757059,,0.9471594404140143,0.0,0.0,0.0,41.14113959985292,0.0,0.0,0.0,0.8847556903194177,0.0,0.0,0.0,0.9780146562180169,0.96,0.96,0.96,40.239059290164114,0.0,0.0,0.0,40.239059290164114,0.1707875463827115,6.330340124809172e-05,243.27968621428656,226.3790707324809,0.260624799850522,0.2425192210583147,25.157035244983557,25.025414225693265,964.6596781172858,964.5582744243948,42.09188906101288,37.97096662762446,6760.161960747571,7,0.22355032938980063,1995-12-10
1995,12,235.70211925467316,0.8958571428571428,1.5460214669453276,0.0065776982778349,26.0,4.0,3.0,2.0,24.0,59.0,0.25031808139697237,176.70211925467316,176.70211925467316,,176.70211925467316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,209.70211925467316,990.0,964.6142127155281,25.385787284471917,0.10954186290659225,0.0107696801366472,989.8796884569567,0.18104786099380873,0.01,0.01,0.01,25.084427880434852,25.255475741428658,25.255475741428658,25.255475741428658,,0.9471978016706165,0.0,0.0,0.0,41.17421823621025,0.0,0.0,0.0,0.8854670588432311,0.0,0.0,0.0,0.978546705884323,0.96,0.96,0.96,40.290951561705945,0.0,0.0,0.0,40.290951561705945,0.1709394569349942,6.333774854087419e-05,236.6362791677255,234.76788002600708,0.2513120619118088,0.2493277878079775,25.09170368170193,25.077152696873146,964.6198176750064,964.608607280156,40.52485535932501,40.0571076940119,6768.879862366599,7,0.22383861978725525,1995-12-17
1995,13,250.25824405087764,0.8731428571428571,4.7532234286173445,0.0184643676338217,26.0,4.0,3.0,2.0,24.0,59.0,0.2361565068420116,191.2582440508776,191.2582440508776,,191.2582440508776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,224.2582440508776,990.0,964.6927233986164,25.30727660138356,0.11467932085904187,0.012006950744324557,989.8733137283967,0.20069862946868475,0.01,0.01,0.01,24.979891700311516,25.1705903297802,25.1705903297802,25.1705903297802,,0.9516557505428221,0.0,0.0,0.0,44.589734214734946,0.0,0.0,0.0,0.9589190153706441,0.0,0.0,0.0,0.9798278645142087,0.96,0.96,0.96,43.690832108045775,0.0,0.0,0.0,43.690832108045775,0.17448702798604837,6.345308591088198e-05,266.78604271350054,236.1943342291061,0.2497943068472192,0.2211509995047216,25.08059453858322,24.875920229719664,964.767144170854,964.6171660053748,47.49942152248877,40.41415305711294,7340.05979415169,7,0.24272684504469874,1995-12-24
1995,14,280.02952777585546,0.8182857142857143,6.76563713866893,0.023614202262048873,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,71.0,0.25362162916581604,209.02952777585546,209.02952777585546,,209.02952777585546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,246.31524206156973,990.0,964.8209781285144,25.179021871485524,0.12246405413575338,0.013517509860947657,989.8640184360032,0.22468986249740489,0.01,0.01,0.01,24.818350444991435,25.03304030748884,25.03304030748884,25.03304030748884,,0.9560073293249683,0.0,0.0,0.0,48.63453394776156,0.0,0.0,0.0,1.04590395586584,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.785300922824625,0.0,0.0,0.0,46.785300922824625,0.16729991072824266,6.228064701329507e-05,306.020121877383,261.382924552137,0.2691020912768555,0.2257224725031014,24.907193104967675,24.66608234298239,964.9301006093868,964.7455316982084,48.2,45.22531584346965,7859.930555034537,7,0.2599183384601368,1995-12-31
1995,15,339.95201681472264,0.7281428571428572,11.219571714331185,0.031782805012409716,29.0,5.0,4.0,2.0,33.0,73.0,0.21630714495273282,266.95201681472264,266.95201681472264,,203.17087296381288,63.78114385090974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,304.95201681472264,990.0,965.0997600840736,24.900239915926427,0.1431587912591937,0.027032809696129787,989.8298083990446,0.21437520649919398,0.06717597277015673,0.01,0.01,24.515673108471923,24.662872342200956,24.720048314971113,24.720048314971113,,0.948913855983343,0.40263225837843253,0.0,0.0,46.47569479368815,14.343959658462685,0.0,0.0,0.9994773073911428,0.3084722507196277,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,41.45649801156595,13.913640868708805,0.0,0.0,55.37013888027475,0.16209039230114858,5.7411199061733165e-05,380.8369423592014,306.020121877383,0.2385464052238037,0.1916830850173856,24.66608234298239,24.34363796530465,965.304184711796,964.9301006093868,67.1180941082737,48.2,9302.183331886159,7,0.3076118826681931,1996-01-07
1995,16,419.29877388847893,0.6298571428571428,7.668454595788888,0.018621297172646684,29.0,5.0,4.0,2.0,33.0,73.0,0.17415192617955585,346.29877388847893,346.29877388847893,,173.14938694423947,173.14938694423947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,384.29877388847893,990.0,965.4868444824981,24.51315551750185,0.17116272370860888,0.06245302127536201,989.7663842550161,0.17625167237472325,0.17625167237472325,0.01,0.01,24.103288100143157,24.103288100143157,24.26953977251788,24.26953977251788,,0.9476640762474384,0.9476640762474384,0.0,0.0,38.78682758350169,38.78682758350169,0.0,0.0,0.8341253243763804,0.8341253243763804,0.0,0.0,0.9734740750279737,0.9734740750279737,0.96,0.96,37.7591587519002,37.7591587519002,0.0,0.0,75.5183175038004,0.1800919209985207,6.057452038056126e-05,426.6328809909446,402.90237744418727,0.181185329466348,0.1711072991618511,24.201665347897517,24.059283963385067,965.5198479644592,965.4130606984988,77.19779931949634,71.77937700480739,12687.077340638469,7,0.4195462083544467,1996-01-14
1995,17,405.49471522659144,0.6467142857142857,8.301378911503532,0.020868166399352732,29.0,5.0,4.0,2.0,33.0,73.0,0.18019487433403053,332.49471522659144,332.49471522659144,,166.24735761329572,166.24735761329572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,370.49471522659144,990.0,965.4231796477592,24.576820352240752,0.16629084311069195,0.0559375055869511,989.7777716513025,0.16693393277794924,0.16693393277794924,0.01,0.01,24.187658070765192,24.187658070765192,24.344592003543138,24.344592003543138,,0.9454662506404877,0.9454662506404877,0.0,0.0,37.28321650086399,37.28321650086399,0.0,0.0,0.8017896021691181,0.8017896021691181,0.0,0.0,0.9713432603391253,0.9713432603391253,0.96,0.96,36.216751450343345,36.216751450343345,0.0,0.0,72.43350290068669,0.17859101158433546,6.0512522102931167e-05,420.28892993659525,386.53109723034976,0.1888593195297202,0.1736900374963784,24.30662635138613,24.097347232148746,965.4913001847146,965.3326554861516,75.74085213842326,68.32232957042524,12168.828487315363,7,0.4024083494482593,1996-01-21
1995,18,407.7749826181825,0.644,4.475239243611271,0.011035781385412629,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.1914474497409385,329.6321254753253,329.6321254753253,,164.81606273766266,164.81606273766266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,368.9178397610396,990.0,965.4340788996175,24.565921100382656,0.16573431483345683,0.054586363224353555,989.7796793219421,0.16500168469584459,0.16500168469584459,0.01,0.01,24.18059873762902,24.18059873762902,24.33560042232486,24.33560042232486,,0.9450517899367818,0.9450517899367818,0.0,0.0,36.936102873243264,36.936102873243264,0.0,0.0,0.7943247929729733,0.7943247929729733,0.0,0.0,0.9702071325066229,0.9702071325066229,0.96,0.96,35.83581996721565,35.83581996721565,0.0,0.0,71.6716399344313,0.175808833921754,6.039795977696098e-05,417.8577719356288,389.1339363713416,0.2034184971749054,0.1781417723305964,24.289708076495863,24.12887439171132,965.4803599737104,965.3456696818566,73.32656677314885,68.87223835688688,12040.835508984459,7,0.39817577741350724,1996-01-28
1995,19,419.4863113932055,0.6302857142857142,4.409816303298287,0.010586963425962643,31.0,6.0,4.0,3.0,41.0,85.0,0.20266199409442676,334.4863113932055,334.4863113932055,,167.24315569660274,167.24315569660274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,375.4863113932055,990.0,965.4876884012693,24.512311598730612,0.16805253227127961,0.05687753897759292,989.775069928751,0.16827826019041364,0.16827826019041364,0.01,0.01,24.11910326729132,24.11910326729132,24.277381527481733,24.277381527481733,,0.9458806289187265,0.9458806289187265,0.0,0.0,37.41804317372621,37.41804317372621,0.0,0.0,0.8046891005102409,0.8046891005102409,0.0,0.0,0.970786292287055,0.970786292287055,0.96,0.96,36.32525214931411,36.32525214931411,0.0,0.0,72.65050429862822,0.17318165189912696,6.033324663340916e-05,426.6328809909446,408.00454625357366,0.2083310119470402,0.1992345264213335,24.18799306619533,24.07622434262636,965.5198479644592,965.436020458141,74.26341732618513,70.16382639413533,12205.284722169541,7,0.4036139127701568,1996-02-04
1995,20,452.4064684068937,0.5937142857142856,4.51497385946113,0.010042003440412114,31.0,6.0,4.0,3.0,41.0,85.0,0.18793002172963844,367.4064684068937,367.4064684068937,,183.7032342034469,183.7032342034469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,408.4064684068937,990.0,965.6358291078311,24.364170892169017,0.17967107708941912,0.07241585308805377,989.7479130698226,0.19049936617465324,0.19049936617465324,0.01,0.01,23.92158459581691,23.92158459581691,24.10208396199156,24.10208396199156,,0.9507376948161016,0.9507376948161016,0.0,0.0,40.97314633721065,40.97314633721065,0.0,0.0,0.8811429319830246,0.8811429319830246,0.0,0.0,0.9781142931983025,0.9781142931983025,0.96,0.96,40.077620372523704,40.077620372523704,0.0,0.0,80.15524074504741,0.17716281563585676,6.0600355759265874e-05,455.65515596238953,435.49688511870175,0.1951793523777601,0.186544580671915,24.023040929238466,23.90209269455622,965.6504482018308,965.559735983034,80.89661673222538,76.29653011704788,13466.080445167963,7,0.4453068930280411,1996-02-11
1995,21,473.688341549514,0.5692857142857143,7.2021039162171485,0.015145023047066272,31.0,6.0,4.0,3.0,41.0,85.0,0.17947761688176206,388.688341549514,388.688341549514,,194.344170774757,194.344170774757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,429.688341549514,990.0,965.7315975369728,24.268402463027233,0.18718211043044114,0.08246089721137055,989.7303569923581,0.20486463054592188,0.20486463054592188,0.01,0.01,23.7938948248395,23.7938948248395,23.988759455385427,23.988759455385427,,0.9535449289469765,0.9535449289469765,0.0,0.0,43.242470702838325,43.242470702838325,0.0,0.0,0.9299456065126522,0.9299456065126522,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,42.377621288781555,42.377621288781555,0.0,0.0,84.75524257756312,0.17892055470755988,6.057150102915298e-05,486.0250263913084,462.56506724863937,0.1837579316258885,0.1748881135424594,23.860633703437163,23.71987556668913,965.7871126187608,965.6815428026188,87.31520462969623,82.4367857681022,14238.880753030604,7,0.47086245876423954,1996-02-18
1995,22,494.8226604342357,0.5535714285714286,6.52439226488741,0.012907022002456428,32.42857142857143,6.571428571428571,4.571428571428571,3.2857142857142856,44.42857142857143,91.28571428571429,0.18412989065580834,403.5369461485214,403.5369461485214,,201.76847307426064,201.76847307426064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.42857142857143,6.571428571428571,4.571428571428571,3.2857142857142856,44.42857142857143,447.10837471994995,990.0,965.826701971954,24.173298028045988,0.1933301806246395,0.08946943858210203,989.7172003807933,0.21488743865025192,0.21488743865025192,0.01,0.01,23.675610970189002,23.675610970189002,23.880498408839255,23.880498408839255,,0.9550458457118615,0.9550458457118615,0.0,0.0,44.73909134260321,44.73909134260321,0.0,0.0,0.9621309966151228,0.9621309966151228,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,43.84430951575114,43.84430951575114,0.0,0.0,87.68861903150228,0.1773075922226241,6.036515365864875e-05,523.0192327708844,477.3484869166725,0.2089362951699543,0.1683108743048817,23.771934205088414,23.52773498336805,965.953586547469,965.748068191125,91.12891893214524,85.51940880847569,14731.687997292383,7,0.4871589946194571,1996-02-25
1995,23,542.4902308180623,0.5228571428571429,3.997012955387504,0.007402149986334129,36.0,8.0,6.0,4.0,53.0,107.0,0.1972768305535098,435.49023081806223,435.49023081806223,,217.74511540903114,217.74511540903114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,485.49023081806223,990.0,966.0412060386813,23.95879396131873,0.2068763285088637,0.10455138894612537,989.6885722825451,0.236455905802192,0.236455905802192,0.01,0.01,23.41091033806155,23.41091033806155,23.637366243863738,23.637366243863738,,0.9572895963236464,0.9572895963236464,0.0,0.0,47.85615279593033,47.85615279593033,0.0,0.0,1.0291645762565662,1.0291645762565662,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.89902974001172,46.89902974001172,0.0,0.0,93.79805948002344,0.1728978836682748,5.983061754498837e-05,550.9983234585969,527.3375978981461,0.2029060708481225,0.1941929683712371,23.50182509045585,23.3598623690485,966.0794924555636,965.9730191905415,95.48013126713306,90.79402234003128,15758.073992643938,7,0.5211003304445747,1996-03-03
1995,24,568.0881214444798,0.5014285714285714,4.572166840524411,0.008015617885654143,36.0,8.0,6.0,4.0,53.0,107.0,0.18838743574449915,461.08812144447984,461.08812144447984,,230.54406072223992,230.54406072223992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,511.08812144447984,990.0,966.1563965465001,23.843603453499895,0.21719255435955187,0.11663359332179445,989.6661738523187,0.2537344819750239,0.2537344819750239,0.01,0.01,23.25604282384356,23.25604282384356,23.499777305818583,23.499777305818583,,0.9573674967677046,0.9573674967677046,0.0,0.0,50.33703795961055,50.33703795961055,0.0,0.0,1.0825169453679688,1.0825169453679688,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1697247551941095,5.809218976595612e-05,583.0034913422678,556.2195342976412,0.1923700866333521,0.1835323485861987,23.3285354641378,23.163564459289876,966.22351571104,966.1029879043392,96.4,96.4,16195.200000000003,7,0.5355555555555557,1996-03-10
1995,25,604.3570148690471,0.48142857142857143,5.092448326784198,0.0084221822562717,36.0,8.0,6.0,4.0,53.0,107.0,0.17713514075106976,497.3570148690471,497.3570148690471,,248.67850743452354,248.67850743452354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,547.3570148690471,990.0,966.3153776172686,23.68462238273134,0.23757882223833965,0.13464652394013113,989.6277746538216,0.2751371140044124,0.2751371140044124,0.01,0.01,23.037259922548458,23.037259922548458,23.30239703655287,23.30239703655287,,0.9545972243080699,0.9545972243080699,0.0,0.0,53.625937675352496,53.625937675352496,0.0,0.0,1.153245971512957,1.153245971512957,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15958717353647783,5.38795124462109e-05,618.6506296297572,583.0034913422678,0.1835323485861987,0.1729570695887533,23.163564459289876,22.95691311814025,966.3746025185188,966.22351571104,96.4,96.4,16195.200000000003,7,0.5355555555555557,1996-03-17
1995,26,645.63725633263,0.46171428571428574,6.879384879358895,0.010648002684244057,36.0,8.0,6.0,4.0,53.0,107.0,0.1658145072943029,538.6372563326299,538.6372563326299,,242.824620442475,242.824620442475,52.98801544767991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,588.63725633263,990.0,966.4825490253305,23.517450974669504,0.26103797694798814,0.16080968723019679,989.5781523358219,0.2551052494257965,0.2551052494257965,0.06224810656865359,0.01,22.84049806106551,22.84049806106551,23.03335520392265,23.085603310491308,,0.9501412125206044,0.9501412125206044,0.2717606873480875,0.0,51.67808658593911,51.67808658593911,11.274361968695839,0.0,1.1113567007728842,1.1113567007728842,0.2424593971762546,0.0,0.9785316540033397,0.9785316540033397,0.9642459397176255,0.96,45.419534682037884,45.419534682037884,10.990963253466456,0.0,101.83003261754223,0.15757215603787061,5.2461868803258616e-05,666.8063237852695,623.8090120652902,0.1715268582698849,0.1604663845906432,22.929902330991094,22.770682071398,966.567225295141,966.3952360482612,116.10582504347272,96.4,17107.445479747093,7,0.5657224034307902,1996-03-24
1995,27,693.5664797027254,0.4408571428571429,5.579875010723185,0.008086340038338614,39.42857142857143,9.714285714285714,7.714285714285714,4.857142857142857,60.714285714285715,122.42857142857143,0.17645692042133784,571.1379082741539,571.1379082741539,,190.37930275805132,190.37930275805132,190.37930275805132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,9.714285714285714,7.714285714285714,4.857142857142857,60.714285714285715,627.9950511312967,990.0,966.6742659188109,23.325734081189143,0.28340462414958095,0.18252012272713478,989.5340752531232,0.19951205872336925,0.19951205872336925,0.19951205872336925,0.01,22.660297275589063,22.660297275589063,22.660297275589063,22.84980933431243,,0.9522327356339417,0.9522327356339417,0.9522327356339417,0.0,40.286188290791095,40.286188290791095,40.286188290791095,0.0,0.8663696406621743,0.8663696406621743,0.8663696406621743,0.0,0.9766369640662174,0.9766369640662174,0.9766369640662174,0.96,39.34551831382965,39.34551831382965,39.34551831382965,0.0,118.03655494148896,0.17020425186252772,5.7408565566265766e-05,705.8654488603318,673.1577568282033,0.1825645455355007,0.1589523390537227,22.754226994186357,22.59404846860196,966.7234617954412,966.5926310273128,119.94457298341874,115.6537298934614,19830.141230170142,7,0.6557586385638274,1996-03-31
1995,28,729.8075297062312,0.42457142857142854,6.052642064929614,0.008288342467003256,40.0,10.0,8.0,5.0,62.0,125.0,0.1713192951837566,604.8075297062312,604.8075297062312,,201.6025099020771,201.6025099020771,201.6025099020771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,662.8075297062312,990.0,966.8192301188249,23.18076988117512,0.303188212901991,0.2050114298437624,989.4918003572542,0.21466338836780402,0.21466338836780402,0.21466338836780402,0.01,22.45790685006156,22.45790685006156,22.45790685006156,22.662570238429364,,0.9544244068329212,0.9544244068329212,0.9544244068329212,0.0,42.37660179789919,42.37660179789919,42.37660179789919,0.0,0.9113247698472943,0.9113247698472943,0.9113247698472943,0.0,0.9798072629860943,0.9798072629860943,0.9798072629860943,0.96,41.52110557439911,41.52110557439911,41.52110557439911,0.0,124.56331672319733,0.17067645877567375,5.7211937974886724e-05,748.233943314839,712.0837013457431,0.1755411614726846,0.1670600500242248,22.558689680729373,22.353128915816143,966.8929357732592,966.7483348053828,127.89667184199423,121.20098904936852,20926.637209497152,7,0.6920184262399852,1996-04-07
1995,29,768.094035488906,0.408,5.072676558364947,0.006592095362874142,40.0,10.0,8.0,5.0,62.0,125.0,0.16276856032624984,643.094035488906,643.094035488906,,214.36467849630202,214.36467849630202,214.36467849630202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,701.094035488906,990.0,966.9723761419556,23.02762385804442,0.3249460571054939,0.23058681570658915,989.4444671271879,0.23189231597000767,0.23189231597000767,0.23189231597000767,0.01,22.24019866926231,22.24019866926231,22.24019866926231,22.462090985232315,,0.9559601430181713,0.9559601430181713,0.9559601430181713,0.0,44.69459443439,44.69459443439,44.69459443439,0.0,0.9611740738578494,0.9611740738578494,0.9611740738578494,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,43.80070254570219,43.80070254570219,43.80070254570219,0.0,131.40210763710658,0.17107473965424408,5.6759725845795445e-05,783.7426792233937,751.6655881559767,0.1662973561243587,0.1594911229331823,22.33361558754956,22.151215940497604,967.0349707168936,966.906662352624,134.1456577083884,128.50603768000238,22075.554083033905,7,0.7300117090950365,1996-04-14
1995,30,805.5904403217268,0.3955714285714286,4.854571905169872,0.0060237361036736,40.0,10.0,8.0,5.0,62.0,125.0,0.15518173427752702,680.5904403217268,680.5904403217268,,226.86348010724228,226.86348010724228,226.86348010724228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,738.5904403217268,990.0,967.1223617612869,22.877638238713125,0.34625489471984655,0.2556344141349135,989.3981106911452,0.24876569814477706,0.24876569814477706,0.24876569814477706,0.01,22.02698323171361,22.02698323171361,22.02698323171361,22.265748929858393,,0.9570290165963025,0.9570290165963025,0.9570290165963025,0.0,46.8999387441516,46.8999387441516,46.8999387441516,0.0,1.008600833207561,1.008600833207561,1.008600833207561,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.96193996926856,45.96193996926856,45.96193996926856,0.0,137.88581990780568,0.17116165760726484,5.627848643067481e-05,817.7246825595828,794.2548359930772,0.1573802189617256,0.1528631856980689,22.09144076697828,21.957984409570468,967.1708987302384,967.0770193439724,139.90134165193416,135.9715361266349,23164.817744511358,7,0.7660323328211428,1996-04-21
1995,31,819.2739407352476,0.39,0.2213225965235454,0.00027014480202424286,41.142857142857146,9.428571428571429,8.0,5.571428571428571,73.42857142857143,137.57142857142858,0.1679187164771367,681.702512163819,681.702512163819,,227.234170721273,227.234170721273,227.234170721273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,9.428571428571429,8.0,5.571428571428571,73.42857142857143,740.2739407352476,990.0,967.1770957629409,22.822904237058992,0.3472116114262976,0.2563772781254311,989.3964111104482,0.24926613047371854,0.24926613047371854,0.24926613047371854,0.01,21.97004921703354,21.97004921703354,21.97004921703354,22.209315347507253,,0.9569366633726016,0.9569366633726016,0.9569366633726016,0.0,46.85123778669839,46.85123778669839,46.85123778669839,0.0,1.0075535007892127,1.0075535007892127,1.0075535007892127,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.91421303096443,45.91421303096443,45.91421303096443,0.0,137.74263909289328,0.16812769483340056,5.612760187193103e-05,819.2739407352476,819.2739407352476,0.1794271643353828,0.1525741193328085,21.985704971261708,21.94917487806265,967.177095762941,967.177095762941,140.1565146507653,135.93223242448926,23140.763367606072,7,0.7652368838494071,1996-04-28
1995,32,805.3677086219815,0.39585714285714285,3.574157820310055,0.004451807088757114,42.0,9.0,8.0,6.0,82.0,147.0,0.18255039409959312,658.3677086219815,658.3677086219815,,219.45590287399384,219.45590287399384,219.45590287399384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,717.3677086219815,990.0,967.1214708344879,22.878529165512095,0.33419422528929343,0.24078962935948364,989.4250161453512,0.23876546887989164,0.23876546887989164,0.23876546887989164,0.01,22.064779841983416,22.064779841983416,22.064779841983416,22.293545310863312,,0.9564250955294817,0.9564250955294817,0.9564250955294817,0.0,45.41749227012462,45.41749227012462,45.41749227012462,0.0,0.9767202638736477,0.9767202638736477,0.9767202638736477,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.50914242472213,44.50914242472213,44.50914242472213,0.0,133.52742727416637,0.16579582408513951,5.6339432487032614e-05,817.7246825595828,794.2548359930772,0.1850791374989893,0.1797671063809291,22.12797086017723,21.99451450276953,967.1708987302384,967.0770193439724,135.66607802742473,131.59944592363613,22432.60778205995,7,0.7418190404120354,1996-05-05
1995,33,741.516058523269,0.4195714285714286,13.08554570388292,0.017669170134927727,42.0,9.0,8.0,6.0,82.0,147.0,0.19846892556877024,594.516058523269,594.516058523269,,198.17201950775635,198.17201950775635,198.17201950775635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,653.516058523269,990.0,966.866064234093,23.13393576590696,0.2979079613280354,0.19813672709354366,989.5039553115785,0.21003222633547103,0.21003222633547103,0.21003222633547103,0.01,22.427858851149903,22.427858851149903,22.427858851149903,22.627891077485376,,0.9535846179224644,0.9535846179224644,0.9535846179224644,0.0,41.556170096698985,41.556170096698985,41.556170096698985,0.0,0.8936810773483652,0.8936810773483652,0.8936810773483652,0.0,0.9782167890262465,0.9782167890262465,0.9782167890262465,0.96,40.65389842311701,40.65389842311701,40.65389842311701,0.0,121.96169526935103,0.1644457635920073,5.6991512903223206e-05,779.3663976124346,702.6560160658968,0.2092062070756026,0.1886147522530225,22.648828327894385,22.21263084072485,967.0174655904495,966.7106240642636,128.99108017705964,114.34380166682293,20489.56480525097,7,0.6775649737186168,1996-05-12
1995,34,610.3184677401698,0.48014285714285715,22.068265734449646,0.0361534013633749,42.0,9.0,8.0,6.0,82.0,147.0,0.24197000637320806,463.3184677401699,463.3184677401699,,231.65923387008493,231.65923387008493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,522.3184677401699,990.0,966.3344355861211,23.6655644138789,0.22575789500292012,0.11847661368170707,989.6557654913155,0.2525182799433178,0.2525182799433178,0.01,0.01,23.06881162525096,23.06881162525096,23.311329905194278,23.311329905194278,,0.9554679482994969,0.9554679482994969,0.0,0.0,50.026165332293694,50.026165332293694,0.0,0.0,1.0758315125224451,1.0758315125224451,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.87475179287537,46.87475179287537,0.0,0.0,93.74950358575076,0.15393633289964256,5.647387910907437e-05,668.0088040063389,548.1781559247493,0.2681609954924568,0.2200569799654992,23.433604041567307,22.74279639043729,966.5720352160254,966.0668017016612,96.4,86.28368780248667,15749.916602406127,7,0.5208305754763931,1996-05-19
1995,35,475.2760610547362,0.5725714285714286,15.449292108327432,0.03197683797496411,41.57142857142857,9.0,7.857142857142857,5.857142857142857,78.71428571428571,143.0,0.3013518939928958,332.2760610547362,332.2760610547362,,166.1380305273681,166.1380305273681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.57142857142857,9.0,7.857142857142857,5.857142857142857,78.71428571428571,390.70463248330765,990.0,965.7387422747463,24.2612577252537,0.17342354996018883,0.05583430081783545,989.7707421492221,0.16678634121194688,0.16678634121194688,0.01,0.01,23.865213533263745,23.865213533263745,24.02199987447569,24.02199987447569,,0.9456517443751051,0.9456517443751051,0.0,0.0,36.76159849567461,36.76159849567461,0.0,0.0,0.790572010659669,0.790572010659669,0.0,0.0,0.9721325995656336,0.9721325995656336,0.96,0.96,35.74633465969204,35.74633465969204,0.0,0.0,71.49266931938408,0.15032152753320985,5.97642843753829e-05,527.3375978981461,440.0331111664572,0.3299357033377493,0.2704341945644728,24.04941777389431,23.558645952287428,965.9730191905415,965.580149000249,82.01889978240813,64.23858581839012,12010.768445656524,7,0.3971814962188004,1996-05-26
1995,36,401.5282627631701,0.6505714285714286,8.456595543893693,0.0209236577877974,39.0,9.0,7.0,5.0,59.0,119.0,0.2967648481323056,282.5282627631701,282.5282627631701,,198.7489735854869,83.77928917768322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,337.5282627631701,990.0,965.4040153641615,24.595984635838526,0.15465595919194072,0.03235334002421624,989.8129907007839,0.2002448975327295,0.08453061181844376,0.01,0.01,24.208730439089653,24.324444724803936,24.39897533662238,24.39897533662238,,0.9409061331181636,0.5366006351461052,0.0,0.0,44.42625658458061,18.67821275659386,0.0,0.0,0.9554033674103356,0.40168199476545935,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.7750092310389,18.117866373896042,0.0,0.0,56.89287560493494,0.14123147857806867,5.572314052301802e-05,422.4698189706656,380.8369423592014,0.3124696865351903,0.2816769261528308,24.29412238770626,24.14725904814502,965.501114185368,965.304184711796,65.61062671951314,48.2,9558.00310162907,7,0.3160715311385275,1996-06-02
1995,37,353.057434670115,0.7067142857142857,5.748805210232108,0.01611860591105183,39.0,9.0,7.0,5.0,59.0,119.0,0.3373250337399914,234.05743467011501,234.05743467011501,,234.05743467011501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,289.057434670115,990.0,965.1652871733505,24.834712826649447,0.13754910006191487,0.015720332865460058,989.8467305670727,0.2582143359261658,0.01,0.01,0.01,24.423229057795872,24.671443393722036,24.671443393722036,24.671443393722036,,0.9571957978587656,0.0,0.0,0.0,53.65141045766796,0.0,0.0,0.0,1.153793773283182,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13663081198544189,5.7306810735562096e-05,370.3647452958713,340.5953058875766,0.3493882562177161,0.3213048798824929,24.507633378459115,24.306874726768317,965.2518237264792,965.102976529438,48.2,48.2,8097.600000000001,7,0.26777777777777784,1996-06-09
1995,38,322.66539267583056,0.7515714285714286,4.111390829673618,0.012712186326251257,39.0,9.0,7.0,5.0,59.0,119.0,0.3689528720633805,203.6653926758306,203.6653926758306,,203.6653926758306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,258.66539267583056,990.0,965.0133269633791,24.986673036620864,0.12682280547350977,0.013061558377445558,989.8601156361491,0.2174482801123713,0.01,0.01,0.01,24.629340392657532,24.836788672769902,24.836788672769902,24.836788672769902,,0.9552639021600526,0.0,0.0,0.0,46.99226645753222,0.0,0.0,0.0,1.0105863754308004,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.052421128381575,0.0,0.0,0.0,46.052421128381575,0.14269209453979428,6.281122926160215e-05,331.6115672476363,311.8155700798613,0.3816358495809624,0.3588535858012903,24.70298824009229,24.56861437671019,965.0580578362382,964.9590778503992,48.04361140419825,43.60906097688698,7736.806749568104,7,0.2558467840465643,1996-06-16
