WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1995,39,298.2167363968834,0.787,3.5183571599468286,0.01186542936656,39.0,9.0,7.0,5.0,59.0,119.0,0.3993295790581338,179.2167363968834,179.2167363968834,,179.2167363968834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,234.2167363968834,990.0,964.895775746526,25.104224253473912,0.11819407088168402,0.010983422593735014,989.8708225065246,0.1844425941357926,0.01,0.01,0.01,24.790604165862703,24.965046759998497,24.965046759998497,24.965046759998497,,0.9483955656751196,0.0,0.0,0.0,41.324134067366174,0.0,0.0,0.0,0.8886910552121757,0.0,0.0,0.0,0.9775069850794464,0.96,0.96,0.96,40.39905120842564,0.0,0.0,0.0,40.39905120842564,0.13539212110234308,6.260817267409663e-05,309.0284073518941,287.1870699602335,0.414364058996381,0.3850778671764417,24.85735200147771,24.721907308450277,964.9451420367594,964.848748279841,42.97296300257596,37.7092585821482,6787.040603015507,7,0.22443917338014244,1996-06-23
1995,40,277.21495750062246,0.8222857142857143,1.9175189290517258,0.006872952853948614,37.285714285714285,8.142857142857142,6.142857142857143,4.142857142857143,53.857142857142854,109.57142857142857,0.3951983877561148,167.6435289291939,167.6435289291939,,167.6435289291939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.285714285714285,8.142857142857142,6.142857142857143,4.142857142857143,53.857142857142854,219.21495750062246,990.0,964.8088598300026,25.191140169997507,0.11289934652648495,0.009999699958981428,989.8771009535145,0.16881876405441174,0.01,0.01,0.01,24.899422359457656,25.05824112351207,25.05824112351207,25.05824112351207,,0.9447108535097991,0.0,0.0,0.0,38.673866913410585,0.0,0.0,0.0,0.8316960626539912,0.0,0.0,0.0,0.9731696062653991,0.96,0.96,0.96,37.63724172639032,0.0,0.0,0.0,37.63724172639032,0.13578223827587796,6.236100663044768e-05,283.6079686159883,273.7644374568714,0.4195932878075395,0.3839013472509358,24.916785828233028,24.873041505928416,964.834431874464,964.7950577498276,39.05794583591214,36.82532395935347,6323.0566100335745,7,0.20909578736883513,1996-06-30
1995,41,264.4246311146557,0.8507142857142858,3.4334364051030986,0.012985904229626557,37.0,8.0,6.0,4.0,53.0,108.0,0.40855906429719296,156.42463111465574,156.42463111465574,,156.42463111465574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,207.42463111465574,990.0,964.7576985244586,25.242301475541353,0.1087380413133862,0.009046093644745687,989.8822158650419,0.15367325200478524,0.01,0.01,0.01,24.97084408857841,25.114517340583195,25.114517340583195,25.114517340583195,,0.9411499064908936,0.0,0.0,0.0,36.05302256997558,0.0,0.0,0.0,0.7753338187091524,0.0,0.0,0.0,0.97006794266837,0.96,0.96,0.96,34.97397438589081,0.0,0.0,0.0,34.97397438589081,0.1322350884376406,6.210544319816816e-05,270.26224589706084,256.6827889882703,0.4207527915123881,0.3996118645485382,25.015653421867007,24.93705631112925,964.7810489835882,964.7267311559532,36.31631623507944,33.20913066134085,5875.627696829656,7,0.1942998576993934,1996-07-07
1995,42,254.71604357043057,0.8678571428571429,0.983372708919875,0.003936653069950772,37.0,8.0,6.0,4.0,53.0,108.0,0.4240655070491833,146.71604357043057,146.71604357043057,,146.71604357043057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,197.71604357043057,990.0,964.7187494200108,25.281250579989223,0.10531149195853313,0.008220863703486528,989.8864676443379,0.14056665882008126,0.01,0.01,0.01,25.02715156550708,25.157718224327162,25.157718224327162,25.157718224327162,,0.9377589301851595,0.0,0.0,0.0,33.769503243682195,0.0,0.0,0.0,0.7262258762082193,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.75641814637173,0.0,0.0,0.0,32.75641814637173,0.1285844240824175,6.201691016834019e-05,256.6827889882703,249.7991800258312,0.4323472958911712,0.4207527915123881,25.05589692460727,25.015653421867007,964.7267311559532,964.698795080155,33.20913066134085,31.62463685894893,5503.078248590451,7,0.18198010081317628,1996-07-14
1995,43,239.87627178181296,0.8891428571428571,2.623681981951482,0.010995828381359301,37.0,8.0,6.0,4.0,53.0,108.0,0.4504452837213813,131.876271781813,131.876271781813,,131.876271781813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,182.87627178181302,990.0,964.639257630691,25.360742369309087,0.10007405687290578,0.0069594831014540715,989.8929664600256,0.1205329669054475,0.01,0.01,0.01,25.13317586242929,25.243708829334736,25.243708829334736,25.243708829334736,,0.9314672196904947,0.0,0.0,0.0,30.278382590480014,0.0,0.0,0.0,0.6511480126984949,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.37003111276561,0.0,0.0,0.0,29.37003111276561,0.12238860712592066,6.18616035049686e-05,246.1954239432886,231.4334061521708,0.466656917839201,0.438675903354231,25.19892832853993,25.08396273307589,964.6771725436598,964.588600436913,30.805269512060697,27.44678870811064,4934.165226944622,7,0.16316683951536448,1996-07-21
1995,44,227.5406100522599,0.9118571428571428,0.9660513267760841,0.0042500489474348434,35.714285714285715,7.571428571428571,5.571428571428571,3.5714285714285716,49.142857142857146,101.57142857142857,0.4462181365105394,125.96918148083135,125.96918148083135,,125.96918148083135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.714285714285715,7.571428571428571,5.571428571428571,3.5714285714285716,49.142857142857146,174.8263243379742,990.0,964.5652436603135,25.434756339686455,0.09723297024567366,0.0064573804258706005,989.8963096493286,0.11255839499912232,0.01,0.01,0.01,25.218507594015787,25.321065989014905,25.321065989014905,25.321065989014905,,0.9283681107571773,0.0,0.0,0.0,28.927410212283696,0.0,0.0,0.0,0.6220948432749183,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.059587905915187,0.0,0.0,0.0,28.059587905915187,0.1233569411020781,6.186533579723083e-05,229.3650854576809,224.67104686473823,0.4731300193882232,0.4096783855536487,25.22653880179387,25.2083439196229,964.576190512746,964.5480262811884,29.95884322100649,26.706966671705164,4714.010768193752,7,0.1558865994773066,1996-07-28
1995,45,218.74419560086656,0.9278571428571428,1.80279966443663,0.008333298105244986,34.0,7.0,5.0,3.0,44.0,93.0,0.42526509600563067,125.74419560086656,125.74419560086656,,125.74419560086656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,171.74419560086656,990.0,964.5124651736052,25.487534826394754,0.0961451873999476,0.006438256626073586,989.897416555974,0.11225466406116981,0.01,0.01,0.01,25.27269671830762,25.374951382368785,25.374951382368785,25.374951382368785,,0.9284705043209245,0.0,0.0,0.0,28.93738266899856,0.0,0.0,0.0,0.6223093047096464,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.069261188928603,0.0,0.0,0.0,28.069261188928603,0.12829292131165257,6.200498177760641e-05,222.2828362851385,212.05144921368185,0.4385728102536331,0.4183858796938423,25.324819374205894,25.245138024153714,964.5336970177108,964.472308695282,28.88399911102561,26.5112018114816,4715.635879740005,7,0.15594033993849224,1996-08-04
1995,46,204.20174664837214,0.9457142857142857,1.554476627866072,0.007593983064259557,34.0,7.0,5.0,3.0,44.0,93.0,0.4555730953870743,111.20174664837214,111.20174664837214,,111.20174664837214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,157.20174664837214,990.0,964.4252104798901,25.57478952010979,0.09101268715266217,0.005202148465111586,989.9037851643823,0.09262235797530237,0.01,0.01,0.01,25.385952326516655,25.46857468449196,25.46857468449196,25.46857468449196,,0.5257446826875568,0.0,0.0,0.0,14.811890033230066,0.0,0.0,0.0,0.31853526953182937,0.0,0.0,0.0,0.9657142857142856,0.96,0.96,0.96,14.367533332233162,0.0,0.0,0.0,14.367533332233162,0.069648538355106,3.5245604016991316e-05,212.05144921368185,201.1701128186193,0.462295311649258,0.4385728102536331,25.40956248560181,25.324819374205894,964.472308695282,964.4070206769117,26.5112018114816,0.0,2413.745599815171,7,0.07981962962351756,1996-08-11
1995,47,194.7905599081932,0.9664285714285714,1.7435171436406856,0.008960092654643186,34.0,7.0,5.0,3.0,44.0,93.0,0.47750734642286563,101.79055990819317,101.79055990819317,,101.79055990819317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,147.7905599081932,990.0,964.4104188801836,25.589581119816412,0.08769117518249755,0.004402197592196371,989.9079066272253,0.07991725587606073,0.01,0.01,0.01,25.417570491165666,25.48748774704173,25.48748774704173,25.48748774704173,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.0925590239552,191.21938009017487,0.4863523768152749,0.4671194164961738,25.418482806137558,25.41681315934685,964.4175612398196,964.401814881952,0.0,0.0,0.0,7,0.0,1996-08-18
1995,48,188.64051074756165,0.9771428571428571,1.234922648550809,0.006649763055594314,34.0,7.0,5.0,3.0,44.0,93.0,0.4931282142694234,95.64051074756166,95.64051074756166,,95.64051074756166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,141.64051074756168,990.0,964.4227189785049,25.577281021495146,0.08552062406412185,0.0038794434135427003,989.9105999325222,0.0716146895092082,0.01,0.01,0.01,25.416266264508284,25.477880954017486,25.477880954017486,25.477880954017486,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.21938009017487,182.70050873555303,0.5090297812723192,0.4863523768152749,25.41681315934685,25.4150065820623,964.4345989825288,964.4175612398196,0.0,0.0,0.0,7,0.0,1996-08-25
1995,49,176.61610053148001,0.9845714285714285,2.209770487671201,0.012600614366976756,30.0,6.0,4.0,2.0,30.0,72.0,0.4077744424045257,104.61610053148003,104.61610053148003,,104.61610053148003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,144.61610053148004,990.0,964.4467677989369,25.55323220106298,0.08657080586992842,0.004642368545175743,989.9087868255848,0.08373173571749801,0.01,0.01,0.01,25.37828729093036,25.45201902664786,25.45201902664786,25.45201902664786,,0.9141494462124548,0.0,0.0,0.0,23.80336131608744,0.0,0.0,0.0,0.5119002433567192,0.0,0.0,0.0,0.9697674672026377,0.96,0.96,0.96,23.084030091804664,0.0,0.0,0.0,23.084030091804664,0.13067255585748058,6.128915411241412e-05,179.8265102265254,171.1379824381925,0.4207131518919432,0.4003859047773458,25.378968115066183,25.377125559135543,964.4577240351236,964.4403469795468,23.850597698519973,21.781699878647213,3878.117055423184,7,0.12824461162113704,1996-09-01
1995,50,162.2985149491851,0.9917142857142858,3.7265176178652553,0.022924270605556258,30.0,6.0,4.0,2.0,30.0,72.0,0.44394846954333683,90.2985149491851,90.2985149491851,,90.2985149491851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,130.2985149491851,990.0,964.4754029701016,25.524597029898377,0.08151766717357052,0.0034253737706806857,989.9150569590557,0.06440299518139986,0.01,0.01,0.01,25.37525099377271,25.429653988954104,25.429653988954104,25.429653988954104,,0.9218827776552654,0.0,0.0,0.0,20.71053806918382,0.0,0.0,0.0,0.4453879154663186,0.0,0.0,0.0,0.9645387915466318,0.96,0.96,0.96,19.97782126600037,0.0,0.0,0.0,19.97782126600037,0.12303331696020992,6.146631689650486e-05,169.1933403798354,155.86976452715123,0.4619240955320632,0.4255486642580703,25.37671316340581,25.37388766358543,964.4882604709456,964.4616133192404,21.38892894158628,18.65114778438345,3356.2739726880613,7,0.11098789592222424,1996-09-08
1995,51,155.2540521876554,0.9942857142857143,2.3392412654010935,0.0150663599235113,30.0,6.0,4.0,2.0,30.0,72.0,0.4638793007225564,83.25405218765539,83.25405218765539,,83.25405218765539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,123.25405218765539,990.0,964.4894918956246,25.510508104375308,0.07903144858799024,0.002826594435950671,989.918141956976,0.05489297045333473,0.01,0.01,0.01,25.373757090898007,25.41865006135134,25.41865006135134,25.41865006135134,,0.929938613810548,0.0,0.0,0.0,19.2638523571005,0.0,0.0,0.0,0.41427639477635486,0.0,0.0,0.0,0.9615390768590183,0.96,0.96,0.96,18.52342558555939,0.0,0.0,0.0,18.52342558555939,0.11928699220470274,6.180746253029062e-05,158.54189668353823,150.34664433698984,0.4788932956735491,0.4541386315297938,25.374454336452448,25.3727163883003,964.499306711326,964.4829162066328,19.20656270122892,17.50778047065443,3111.935498373978,7,0.10290791991977441,1996-09-15
1995,52,142.72014422016622,0.9962857142857143,1.6577999594127237,0.011560808875643985,30.0,6.0,4.0,2.0,30.0,72.0,0.5047333490911105,70.72014422016622,70.72014422016622,,70.72014422016622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,110.72014422016623,990.0,964.5,25.5,0.0746078273703578,0.0017612122587140858,989.923630960371,0.03797219469722437,0.01,0.01,0.01,25.38565876567369,25.413630960370913,25.413630960370913,25.413630960370913,,0.9159565664128706,0.0,0.0,0.0,16.139116113417085,0.0,0.0,0.0,0.34707776587993727,0.0,0.0,0.0,0.96,0.96,0.96,0.96,15.493551468880401,0.0,0.0,0.0,15.493551468880401,0.10846268440600625,6.080916678826368e-05,147.83544315909697,138.74204462110075,0.5189486733933413,0.4870279985734904,25.392771338519037,25.376512957374352,964.5,964.5,17.00988255238605,14.281127618549233,2602.9166467719074,7,0.08607528593822444,1996-09-22
1995,53,136.44406745344153,0.997,1.7458422142459535,0.0128374155952309,30.0,6.0,4.0,2.0,30.0,72.0,0.5277291465950472,64.44406745344153,64.44406745344153,,64.44406745344153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,104.44406745344153,990.0,964.5,25.5,0.07239279703657961,0.0012277457335424999,989.9263794572298,0.029499491062146,0.01,0.01,0.01,25.396879966167724,25.41637945722987,25.41637945722987,25.41637945722987,,0.8822914451304653,0.0,0.0,0.0,14.163600831798378,0.0,0.0,0.0,0.30459356627523393,0.0,0.0,0.0,0.96,0.96,0.96,0.96,13.597056798526445,0.0,0.0,0.0,13.597056798526445,0.0996379624571431,5.8600266572477364e-05,137.6377747142742,135.25036019260887,0.5323460868974058,0.5231122062926886,25.39901423395995,25.394745698375495,964.5,964.5,13.950079248396152,13.244034348656736,652.6587263292693,2,0.07553920443625801,1996-09-29
1996,1,129.7609579500732,0.9974285714285714,1.7694792611403736,0.013825548562332814,24.0,4.0,2.0,2.0,20.0,52.0,0.4010623003996429,77.76095795007318,77.76095795007318,,77.76095795007318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,107.76095795007318,990.0,964.5,25.5,0.07356343489474171,0.0023596814257561575,989.9240768836796,0.04747729323259877,0.01,0.01,0.01,25.376599590446922,25.41407688367952,25.41407688367952,25.41407688367952,,0.9330318592231791,0.0,0.0,0.0,18.055833911489053,0.0,0.0,0.0,0.3882975034728828,0.0,0.0,0.0,0.9602710343082004,0.96,0.96,0.96,17.338734761019037,0.0,0.0,0.0,17.338734761019037,0.133549325426597,6.193836017487086e-05,134.30269420955022,124.48609694083387,0.4177173297088326,0.3871850844545626,25.386030684928837,25.36847927339971,964.5,964.5,18.310859824126577,16.05734309926161,2912.9074398511984,7,0.09632630422788355,1996-10-01
1996,2,123.20164342699124,0.9982857142857142,0.6422267569213218,0.005352312935709586,24.0,4.0,2.0,2.0,20.0,52.0,0.42218883744337393,71.20164342699124,71.20164342699124,,71.20164342699124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,101.20164342699124,990.0,964.5,25.5,0.07145107340076665,0.0018021396912941713,989.9267467869079,0.03862221862643812,0.01,0.01,0.01,25.3881245682815,25.416746786907936,25.416746786907936,25.416746786907936,,0.9198096831682312,0.0,0.0,0.0,16.311922139467754,0.0,0.0,0.0,0.35079402450468283,0.0,0.0,0.0,0.96,0.96,0.96,0.96,15.659445253889045,0.0,0.0,0.0,15.659445253889045,0.12705374958682156,6.10710438439596e-05,124.48609694083387,119.99050964238462,0.4333676067797272,0.4177173297088326,25.39335927666316,25.386030684928837,964.5,964.5,16.05734309926161,14.664700640457625,2630.7868026533592,7,0.08699691807716135,1996-10-08
1996,3,112.95532312210813,0.9994285714285714,1.2931203858650784,0.0113174380981214,24.0,4.0,2.0,2.0,20.0,52.0,0.4605325273102331,60.95532312210813,60.95532312210813,,60.95532312210813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,90.95532312210813,990.0,964.5,25.5,0.070824342,0.0009312024653791286,989.9282444555346,0.024789686214845928,0.01,0.01,0.01,25.40345476931975,25.418244455534598,25.418244455534598,25.418244455534598,,0.1266401527693887,0.0,0.0,0.0,2.0556312449903142,0.0,0.0,0.0,0.0442071235481788,0.0,0.0,0.0,0.96,0.96,0.96,0.96,1.9734059951907015,0.0,0.0,0.0,1.9734059951907015,0.016842289777696858,8.411399080534579e-06,117.16969730588252,110.93866694132907,0.4687274638652425,0.4438007539120726,25.4063486709392,25.397407142366,964.5,964.5,13.81384196633491,0.0,331.53220719203784,7,0.010963366639948341,1996-10-15
1996,4,107.12498961732841,1.0,1.181698790343814,0.011051386845872915,24.0,4.0,2.0,2.0,20.0,52.0,0.4855017621901885,55.12498961732841,55.12498961732841,,55.12498961732841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,85.12498961732841,990.0,964.5,25.5,0.070824342,0.00043562411747285714,989.9287400338825,0.016918735983393315,0.01,0.01,0.01,25.41182129789908,25.41874003388247,25.41874003388247,25.41874003388247,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.67606220492937,104.71594092833212,0.4965815093576721,0.4741235138697646,25.41527828276782,25.40816050873588,964.5,964.5,0.0,0.0,0.0,7,0.0,1996-10-22
1996,5,106.19755299013157,1.0,2.35622224057624,0.02187026777982674,23.428571428571427,4.0,2.0,2.0,19.428571428571427,50.857142857142854,0.4791365100423004,55.340410132988715,55.340410132988715,,55.340410132988715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.428571428571427,4.0,2.0,2.0,19.428571428571427,84.76898156156014,990.0,964.5,25.5,0.070824342,0.0004539348613039857,989.9287217231387,0.017209553679534743,0.01,0.01,0.01,25.411512169459133,25.418721723138663,25.418721723138663,25.418721723138663,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.93866694132907,102.69188909931223,0.487050514256288,0.4506994844858101,25.4153127971425,25.403478670939176,964.5,964.5,0.0,0.0,0.0,7,0.0,1996-10-29
1996,6,133.93137704367948,0.9968571428571428,7.2800031070079525,0.048197103218273245,23.0,4.0,2.0,2.0,19.0,50.0,0.38591625325467244,83.93137704367948,83.93137704367948,,83.93137704367948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,112.93137704367948,990.0,964.495078765725,25.50492123427502,0.07754136604639972,0.0028841670487127144,989.9195744669049,0.05580735900896726,0.01,0.01,0.01,25.368688342170906,25.41449570117987,25.41449570117987,25.41449570117987,,0.5222850421311467,0.0,0.0,0.0,13.537846728375635,0.0,0.0,0.0,0.2911364887822717,0.0,0.0,0.0,0.9655518423587164,0.96,0.96,0.96,13.128020410938847,0.0,0.0,0.0,13.128020410938847,0.08506403753559152,3.49593010899363e-05,156.79744636197438,106.76510644774186,0.4683178021695077,0.3188827443310053,25.40946773024741,25.337264132780465,964.5,964.486405107276,23.57357928382532,0.0,2205.507429037726,7,0.07293344672743803,1996-11-05
1996,7,165.47051715134597,0.9891428571428571,13.580087121858785,0.081636736587986,23.0,4.0,2.0,2.0,19.0,50.0,0.3041863187875113,115.47051715134594,115.47051715134594,,115.47051715134594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,144.47051715134597,990.0,964.4684405208856,25.531559479114417,0.08651942478982429,0.005564993957864357,989.9079155812524,0.098385198154317,0.01,0.01,0.01,25.341089862212435,25.429475060366748,25.429475060366748,25.429475060366748,,0.9217608718818112,0.0,0.0,0.0,26.478711903638445,0.0,0.0,0.0,0.5694346645943751,0.0,0.0,0.0,0.9695150584036026,0.96,0.96,0.96,25.673500083494947,0.0,0.0,0.0,25.673500083494947,0.15458858432935463,6.169313580675162e-05,185.77870557191315,147.83544315909697,0.3382138878982572,0.269137411879778,25.3447781278042,25.337264132780465,964.5,964.428442588856,30.53557813393476,21.48414334718013,4313.148014027151,7,0.14263055601941635,1996-11-12
1996,8,179.081475038282,0.9834285714285714,1.5069743968554001,0.008439593350920099,23.0,4.0,2.0,2.0,19.0,50.0,0.27921082506089057,129.081475038282,129.081475038282,,129.081475038282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,158.081475038282,990.0,964.4418370499233,25.55816295007659,0.09132317173428295,0.0067219253782539136,989.9019549028875,0.11675999130168069,0.01,0.01,0.01,25.343357861662437,25.45011785296412,25.45011785296412,25.45011785296412,,0.9300986184403601,0.0,0.0,0.0,29.839886877745066,0.0,0.0,0.0,0.6417179973708615,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.944690271412714,0.0,0.0,0.0,28.944690271412714,0.16162637708583558,6.228752720164468e-05,179.8265102265254,177.15463286652889,0.282239302415934,0.2780457672064901,25.343515859546347,25.34294924071329,964.4456907342668,964.4403469795468,29.12115179831659,28.48848904843209,4862.707965597336,7,0.16080383484118174,1996-11-19
1996,9,187.17272256738812,0.9777142857142856,2.0092496033779974,0.010826760629362872,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,52.57142857142857,0.28073671300822495,134.60129399595957,134.60129399595957,,134.60129399595957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,164.7441511388167,990.0,964.4256545548652,25.57434544513478,0.09367464546785319,0.007191109989656499,989.8991342445424,0.12421174689454537,0.01,0.01,0.01,25.349267942782706,25.46347968967725,25.46347968967725,25.46347968967725,,0.9322951834088242,0.0,0.0,0.0,31.198070174970404,0.0,0.0,0.0,0.6709262403219441,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.26212806972129,0.0,0.0,0.0,30.26212806972129,0.1617060718437731,6.24491793865809e-05,191.21938009017487,179.39600170237358,0.3085461315279701,0.2614797724813306,25.360611580626703,25.34342456260225,964.4412079965952,964.4175612398196,31.834525136364032,29.019118900175084,5084.037515713177,7,0.16812293372067383,1996-11-26
1996,10,193.87232009816688,0.9688571428571429,1.053881187776698,0.005433569489806215,26.0,4.0,3.0,2.0,24.0,59.0,0.30432929787981433,134.87232009816688,134.87232009816688,,134.87232009816688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,167.87232009816688,990.0,964.4122553598037,25.58774464019635,0.09477867739602862,0.007214147208344129,989.8980071753956,0.12457763213252525,0.01,0.01,0.01,25.36117418345945,25.475751815591973,25.475751815591973,25.475751815591973,,0.9323848529593554,0.0,0.0,0.0,31.27713858428359,0.0,0.0,0.0,0.6726266362211525,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.338824426755078,0.0,0.0,0.0,30.338824426755078,0.15648726284539163,6.24845289874485e-05,194.7956741845264,192.89523707448373,0.3058655096663584,0.3028814692471577,25.36136999701833,25.360966975729525,964.414209525851,964.410408651631,30.55875700830429,30.10614406157197,5096.922503694854,7,0.1685490245930838,1996-12-03
1996,11,212.62275136200483,0.9354285714285714,4.511913792564927,0.02119368335116436,26.0,4.0,3.0,2.0,24.0,59.0,0.2780525921715748,153.62275136200483,153.62275136200483,,153.62275136200483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,186.62275136200483,990.0,964.4767735835732,25.523226416426773,0.10139631114689364,0.008807933865770343,989.8897957549873,0.14989071433870652,0.01,0.01,0.01,25.263131457075406,25.40302217141411,25.40302217141411,25.40302217141411,,0.939512767579072,0.0,0.0,0.0,35.760134008433376,0.0,0.0,0.0,0.769035139966309,0.0,0.0,0.0,0.9708952585496916,0.96,0.96,0.96,34.72200637172393,0.0,0.0,0.0,34.72200637172393,0.16316114450215613,6.27760797723195e-05,226.3790707324809,199.0925590239552,0.2963445760567124,0.260624799850522,25.36228122741741,25.157035244983557,964.5582744243948,964.401814881952,37.97096662762446,31.584721414578617,5833.29707044962,7,0.19290003539846629,1996-12-10
1996,12,241.62308567529547,0.8872857142857143,4.277086157842125,0.017657698059747255,26.0,4.0,3.0,2.0,24.0,59.0,0.24438635216386953,182.62308567529547,182.62308567529547,,182.62308567529547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,215.62308567529547,990.0,964.6497385140518,25.3502614859482,0.11163162279288476,0.011272962282400071,989.8770954149247,0.18904116566164886,0.01,0.01,0.01,25.038315735211256,25.217356900872907,25.217356900872907,25.217356900872907,,0.9491255033708791,0.0,0.0,0.0,42.56223886095937,0.0,0.0,0.0,0.9153169647518143,0.0,0.0,0.0,0.9790613655468302,0.96,0.96,0.96,41.67339205077149,0.0,0.0,0.0,41.67339205077149,0.1724177954980495,6.338299975257772e-05,249.7991800258312,229.3650854576809,0.2572318270772115,0.2361897264590658,25.13378033440529,24.974640783645768,964.698795080155,964.576190512746,43.588457935614585,38.71152803304125,7001.12986452961,7,0.23151884472650827,1996-12-17
1996,13,271.70375819425266,0.8331428571428571,6.272483392278125,0.023349436911203586,26.0,4.0,3.0,2.0,24.0,59.0,0.2175764646598432,212.70375819425266,212.70375819425266,,212.70375819425266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,245.70375819425266,990.0,964.7867576556416,25.21324234435846,0.1222482247381074,0.013829819446511429,989.8639219558154,0.2296500735622411,0.01,0.01,0.01,24.847514226611587,25.06716430017383,25.06716430017383,25.06716430017383,,0.9567536590080914,0.0,0.0,0.0,49.589150954301616,0.0,0.0,0.0,1.0664333538559487,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.26588937714598,0.0,0.0,0.0,47.26588937714598,0.1740583067279429,6.181355621135853e-05,287.1870699602335,249.7991800258312,0.2361897264590658,0.2054410040402225,24.974640783645768,24.757840491139213,964.848748279841,964.698795080155,48.2,43.588457935614585,7940.669415360526,7,0.2625882743174777,1996-12-24
1996,14,323.22363744464786,0.75,10.066113594733881,0.031100340961613328,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,71.0,0.21997574124657243,252.22363744464786,252.22363744464786,,232.42226565173013,19.801371792917735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,289.50935173036214,990.0,965.0168720062593,24.98312799374069,0.13770859561402843,0.02092175032387736,989.8413696540621,0.2484982867293964,0.0270889947775818,0.01,0.01,24.575999361073425,24.797408653025233,24.814497647802817,24.814497647802817,,0.9514684955322747,0.13359802311784938,0.0,0.0,53.33638811091573,4.457111758585524,0.0,0.0,1.1470190991594778,0.09585186577603277,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.63768412011367,4.323398405827958,0.0,0.0,49.96108252594163,0.15475340845169766,5.5122511037037874e-05,350.2192051008483,294.72326674738565,0.2414781437944544,0.2001877919281151,24.714221503930634,24.42489221638229,965.1510960255042,964.8788930669896,60.52757768159142,48.2,8393.461864358194,7,0.27756156958856465,1996-12-31
1996,15,370.664918486378,0.6864285714285715,4.373962465479012,0.011773737714711454,29.0,5.0,4.0,2.0,33.0,73.0,0.197162907910168,297.664918486378,297.664918486378,,148.832459243189,148.832459243189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,335.664918486378,990.0,965.2533245924318,24.746675407568123,0.15399832718300072,0.03949784152557034,989.8065038312915,0.1434238199783051,0.1434238199783051,0.01,0.01,24.40975541888125,24.40975541888125,24.543179238859555,24.543179238859555,,0.9394492132698963,0.9394492132698963,0.0,0.0,33.470219620620895,33.470219620620895,0.0,0.0,0.7197896692606645,0.7197896692606645,0.0,0.0,0.97,0.97,0.96,0.96,32.46611303200227,32.46611303200227,0.0,0.0,64.93222606400454,0.17513327583935445,6.059557283324274e-05,380.8369423592014,352.6418316744995,0.2070089066103238,0.1916830850173856,24.52690424004891,24.34363796530465,965.304184711796,965.1632091583724,67.1180941082737,61.05219638930174,10908.613978752763,7,0.36073458924446966,1997-01-07
1996,16,420.1268699396177,0.6307142857142857,12.920036914160068,0.03005827219960349,29.0,5.0,4.0,2.0,33.0,73.0,0.17416929087084052,347.1268699396177,347.1268699396177,,173.56343496980884,173.56343496980884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,385.1268699396177,990.0,965.489909028065,24.51009097193511,0.17145498449824845,0.0628438826114995,989.7657011328903,0.1768106372092419,0.1768106372092419,0.01,0.01,24.098981467616152,24.098981467616152,24.265792104825398,24.265792104825398,,0.9476625159580402,0.9476625159580402,0.0,0.0,38.86803426761609,38.86803426761609,0.0,0.0,0.8358717046799159,0.8358717046799159,0.0,0.0,0.9739479301045474,0.9739479301045474,0.96,0.96,37.86327911625367,37.86327911625367,0.0,0.0,75.72655823250734,0.18014200174597636,6.0591825066143786e-05,455.65515596238953,390.7335867128776,0.1868280651635983,0.1602088751652917,24.279310459608805,23.885152315314706,965.6504482018308,965.3536679335645,83.69369342549908,69.21002672267116,12722.061783061232,7,0.4207031012917074,1997-01-14
1996,17,457.1248312126094,0.5868571428571429,5.330767964316473,0.011520235896193259,29.0,5.0,4.0,2.0,33.0,73.0,0.15982204821865917,384.1248312126094,384.1248312126094,,192.0624156063047,192.0624156063047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,422.1248312126094,990.0,965.6570617404568,24.342938259543253,0.18451271296082256,0.08030692033235162,989.7351803667069,0.20178426106851136,0.20178426106851136,0.01,0.01,23.876334365181542,23.876334365181542,24.068118626250055,24.068118626250055,,0.9529174144347662,0.9529174144347662,0.0,0.0,42.85278379765061,42.85278379765061,0.0,0.0,0.9215652429602282,0.9215652429602282,0.0,0.0,0.9795860403860693,0.9795860403860693,0.96,0.96,41.97862266386717,41.97862266386717,0.0,0.0,83.95724532773434,0.18364125705887652,6.071541252836858e-05,477.3484869166725,441.2481704060965,0.1654397794620099,0.1529281059871529,23.971593234956885,23.75499382584701,965.748068191125,965.5856167668276,88.19134396564559,80.54848754208719,14104.817215059371,7,0.46642914070963526,1997-01-21
1996,18,521.3390855418681,0.5361428571428571,11.267292482995524,0.021480861567816898,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.14977088644167552,443.19622839901103,443.19622839901103,,221.59811419950552,221.59811419950552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,482.4819426847253,990.0,965.9460258849383,24.053974115061642,0.2061862128659945,0.10818861980433316,989.6856251673297,0.24165745416933243,0.24165745416933243,0.01,0.01,23.49794182822198,23.49794182822198,23.729599282391312,23.729599282391312,,0.95695010160258,0.95695010160258,0.0,0.0,48.85417224974436,48.85417224974436,0.0,0.0,1.0506273602095562,1.0506273602095562,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.23087735445173,47.23087735445173,0.0,0.0,94.46175470890346,0.1814263154440527,5.9269900844769695e-05,556.2195342976412,486.0250263913084,0.1611870656270132,0.141261249359422,23.70293518744761,23.297412751769404,966.1029879043392,965.7871126187608,96.4,89.9393689319728,15869.574791095783,7,0.5247875261605749,1997-01-28
1996,19,649.5797627712371,0.46114285714285713,23.444883995597074,0.036141364805553515,31.0,6.0,4.0,3.0,41.0,85.0,0.13182824191984616,564.5797627712371,564.5797627712371,,224.37745630354,224.37745630354,115.82485016415716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,605.5797627712371,990.0,966.4951823265365,23.504817673463567,0.270666236512873,0.1786473689374542,989.5506863945496,0.2417566140520673,0.2417566140520673,0.12779211915018357,0.01,22.813747453961188,22.813747453961188,22.927711948863074,23.045504068013255,,0.9537783867266025,0.9537783867266025,0.5454274010839243,0.0,47.91846264027454,47.91846264027454,24.508067949133874,0.0,1.03050457290913,1.03050457290913,0.5270552247125563,0.0,0.9795697899343836,0.9795697899343836,0.9709983613629551,0.96,44.65764759372832,44.65764759372832,24.000504736585462,0.0,113.31579992404211,0.17380714637717812,5.5589588765557655e-05,720.3337222668207,566.8540212047202,0.1499504225432708,0.1180008617846089,23.231316330020697,22.453986994505712,966.7813348890672,966.1508430954212,131.05058855545877,96.4,19037.054387239074,7,0.6295322218002339,1997-02-04
1996,20,742.8320641508592,0.41828571428571426,5.212374415361361,0.007052305821154229,36.0,6.0,5.0,4.0,54.0,105.0,0.14136295249792893,637.8320641508592,637.8320641508592,,212.61068805028643,212.61068805028643,212.61068805028643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,684.8320641508592,990.0,966.8713282566033,23.128671743396612,0.31570453893657385,0.227071818852774,989.4572236422107,0.22952442886788663,0.22952442886788663,0.22952442886788663,0.01,22.356370956739404,22.356370956739404,22.356370956739404,22.575895385607286,,0.9558449311759476,0.9558449311759476,0.9558449311759476,0.0,44.55593044837034,44.55593044837034,44.55593044837034,0.0,0.9581920526531255,0.9581920526531255,0.9581920526531255,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,43.66481183940293,43.66481183940293,43.66481183940293,0.0,130.99443551820877,0.1763445219413693,5.704936579157396e-05,748.233943314839,729.7724330683604,0.1438804690916082,0.1403304420203488,22.430631808356875,22.3256543044452,966.8929357732592,966.8190897322734,131.95242714350604,128.6743458421289,22007.065167059074,7,0.7277468639900487,1997-02-11
1996,21,734.8309787859832,0.42242857142857143,9.564416474204839,0.012992142346847512,36.0,6.0,5.0,4.0,54.0,105.0,0.14291465642377416,629.8309787859832,629.8309787859832,,209.94365959532772,209.94365959532772,209.94365959532772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,676.8309787859832,990.0,966.8393239151438,23.160676084856114,0.31115760091574574,0.22172709382903674,989.4671153052552,0.22592394045369238,0.22592394045369238,0.22592394045369238,0.01,22.401867449657658,22.401867449657658,22.401867449657658,22.617791390111353,,0.9555424829379368,0.9555424829379368,0.9555424829379368,0.0,44.071870224958886,44.071870224958886,44.071870224958886,0.0,0.9477821553754598,0.9477821553754598,0.9477821553754598,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,43.190432820459705,43.190432820459705,43.190432820459705,0.0,129.57129846137914,0.17632776100628117,5.7147349246258846e-05,748.233943314839,720.3337222668207,0.145765770439811,0.1403304420203488,22.484303056638367,22.3256543044452,966.8929357732592,966.7813348890672,131.95242714350604,126.9854145872298,21767.978141511692,7,0.7198405470076618,1997-02-18
1996,22,730.0268469701233,0.42342857142857143,0.7648883690963137,0.0010422934193258571,36.0,6.857142857142857,5.428571428571429,4.0,53.57142857142857,105.85714285714286,0.14500276855166552,624.1697041129804,624.1697041129804,,208.05656803766016,208.05656803766016,208.05656803766016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.857142857142857,5.428571428571429,4.0,53.57142857142857,672.4554183986947,990.0,966.8201073878803,23.179892612119556,0.3086710130367149,0.21794536234747094,989.4733836246158,0.22337636685084122,0.22337636685084122,0.22337636685084122,0.01,22.429899869884544,22.429899869884544,22.429899869884544,22.643276236735385,,0.9553263617367174,0.9553263617367174,0.9553263617367174,0.0,43.72185670314774,43.72185670314774,43.72185670314774,0.0,0.9402549828633925,0.9402549828633925,0.9402549828633925,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,42.847419569084785,42.847419569084785,42.847419569084785,0.0,128.54225870725438,0.17607946120008125,5.7205970065153475e-05,733.8512888156049,728.4970702319307,0.1468777355081669,0.1441323572743693,22.439551601341982,22.40910596093625,966.8354051552624,966.8139882809276,128.98819564271804,128.03282854815717,21595.099462818733,7,0.7141236594847464,1997-02-25
1996,23,763.1632273893487,0.4098571428571428,8.629078168210333,0.011227341949166043,36.0,8.0,6.0,4.0,53.0,107.0,0.14027994951052317,656.1632273893487,656.1632273893487,,218.7210757964496,218.7210757964496,218.7210757964496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,706.1632273893487,990.0,966.9526529095574,23.04734709044263,0.3278268289427975,0.23931703589608494,989.432856135161,0.2377734523252069,0.2377734523252069,0.2377734523252069,0.01,22.242429773278534,22.242429773278534,22.242429773278534,22.470203225603743,,0.9564265029706747,0.9564265029706747,0.9564265029706747,0.0,45.62634848484637,45.62634848484637,45.62634848484637,0.0,0.9812117953730403,0.9812117953730403,0.9812117953730403,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.71382151514944,44.71382151514944,44.71382151514944,0.0,134.14146454544831,0.17577139223539132,5.679303576077072e-05,794.2548359930772,739.6475434553279,0.1446634967516287,0.1347174674312371,22.37614677525789,22.065633865454984,967.0770193439724,966.8585901738212,139.4902875910734,130.01925475946004,22535.766043635318,7,0.745230358585824,1997-03-04
1996,24,853.3298620893529,0.3787142857142857,14.379845573306998,0.016753112815486255,36.0,8.0,6.0,4.0,53.0,107.0,0.12562712739491225,746.3298620893529,746.3298620893529,,248.77662069645098,248.77662069645098,248.77662069645098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,796.3298620893529,990.0,967.3133194483573,22.686680551642617,0.387828422377031,0.296764663754519,989.3154069138684,0.27154051481778524,0.27154051481778524,0.27154051481778524,0.01,21.7305469506933,21.7305469506933,21.7305469506933,21.99208746551108,,0.9564794049376069,0.9564794049376069,0.9564794049376069,0.0,50.68539014155639,50.68539014155639,50.68539014155639,0.0,1.0900083901409976,1.0900083901409976,1.0900083901409976,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.84137809179811,47.84137809179811,47.84137809179811,0.0,143.52413427539435,0.1684317193460186,5.352194499091118e-05,894.9137550062262,801.0251437286709,0.1335788281275772,0.1195645942432246,22.027135931249752,21.49799800074649,967.4796550200248,967.1041005749148,144.60000000000002,140.6136923773288,24112.054558266253,7,0.7973563015299687,1997-03-11
1996,25,963.1722069225185,0.3417142857142857,18.25934560480453,0.018848589353205016,36.0,8.0,6.0,4.0,53.0,107.0,0.1112633739431512,856.1722069225185,856.1722069225185,,233.36740540237798,233.36740540237798,233.36740540237798,156.0699907153844,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,906.1722069225185,990.0,967.7499056634975,22.25009433650257,0.4844541326175539,0.3533873481504988,989.1621585192321,0.24962305889434036,0.24962305889434036,0.24962305889434036,0.1724802017514832,21.16262979684021,21.16262979684021,21.16262979684021,21.239772653983067,,0.9551222553936187,0.9551222553936187,0.9551222553936187,0.6821136457571583,46.28233752039895,46.28233752039895,46.28233752039895,30.803405038817907,0.9953190864601924,0.9953190864601924,0.9953190864601924,0.6624388180390948,0.9799332056151322,0.9799332056151322,0.9799332056151322,0.9742189199008465,43.955984686612865,43.955984686612865,43.955984686612865,30.18455611518429,162.0525101750229,0.1680688669879911,5.252460950093634e-05,1022.729174239858,909.5649291828072,0.1176386606024195,0.104622027703011,21.418896112327133,20.85584436894144,967.971434547611,967.5382597167312,175.397942103535,144.60000000000002,27224.821709403845,7,0.9002917231945716,1997-03-18
1996,26,1051.7882711466602,0.3178571428571429,8.592888724497698,0.008121995471598044,36.0,8.0,6.0,4.0,53.0,107.0,0.1017690460080338,944.7882711466602,944.7882711466602,,236.19706778666506,236.19706778666506,236.19706778666506,236.19706778666506,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,994.7882711466602,990.0,968.0627631378894,21.937236862110517,0.5655390352545321,0.3962775232349835,989.0381834415105,0.2613660415119979,0.2613660415119979,0.2613660415119979,0.2613660415119979,20.714054262108977,20.714054262108977,20.714054262108977,20.714054262108977,,0.9556192785941244,0.9556192785941244,0.9556192785941244,0.9556192785941244,45.847873184886055,45.847873184886055,45.847873184886055,45.847873184886055,0.9859757674169044,0.9859757674169044,0.9859757674169044,0.9859757674169044,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.930915721188335,44.930915721188335,44.930915721188335,44.930915721188335,179.72366288475334,0.17088276602977184,5.2846010872895597e-05,1082.8793953113418,1025.1570830002852,0.1043742483706472,0.0988106343728482,20.843997702005247,20.56234914095569,968.16047809955,967.9790651180008,184.3089057521048,175.7635151227102,30193.575364638556,7,0.9984647938041851,1997-03-25
1996,27,1128.2408892570188,0.2925714285714286,12.71370678280404,0.011208320666848357,40.0,10.0,8.0,5.0,62.0,125.0,0.11085541795121705,1003.2408892570189,1003.2408892570189,,250.81022231425473,250.81022231425473,250.81022231425473,250.81022231425473,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1061.2408892570188,990.0,968.3030427948078,21.696957205192234,0.6426883189923679,0.4479659374803622,988.9093457435273,0.27662233656847485,0.27662233656847485,0.27662233656847485,0.27662233656847485,20.329680612151005,20.329680612151005,20.329680612151005,20.329680612151005,,0.9554650843781418,0.9554650843781418,0.9554650843781418,0.9554650843781418,47.76743335551132,47.76743335551132,47.76743335551132,47.76743335551132,1.0272566313013187,1.0272566313013187,1.0272566313013187,1.0272566313013187,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.8120846884011,46.8120846884011,46.8120846884011,46.8120846884011,187.2483387536044,0.16598631182640444,5.185709780465741e-05,1171.87534279097,1091.4096858860214,0.1145307775956956,0.1066666354650799,20.544663826675784,20.045729519908463,968.4401796487716,968.1872875842132,192.63667199762455,182.34031949891903,31457.720910605534,7,1.0402685486311354,1997-04-01
1996,28,1210.4276076117646,0.27185714285714285,10.600717141990671,0.008704773078204529,40.0,10.0,8.0,5.0,62.0,125.0,0.10331176265394541,1085.4276076117646,1079.4046468160777,,269.85116170401943,269.85116170401943,269.85116170401943,269.85116170401943,6.022960795687076,1.9273474546198643,0.4818368636549661,0.3854694909239728,0.24091843182748304,2.98738855466079,41.92734745461986,10.481836863654966,8.385469490923972,5.240918431827483,64.9873885546608,1140.1993006252765,990.0,968.5613439096369,21.438656090363047,0.7573870779150588,0.6016604553361747,988.6409524667488,0.28,0.28,0.28,0.28,19.7996085571118,19.7996085571118,19.7996085571118,19.7996085571118,,0.954529617440364,0.954529617440364,0.954529617440364,0.954529617440364,50.01041619028405,50.01041619028405,50.01041619028405,50.01041619028405,1.0754928212964312,1.0754928212964312,1.0754928212964312,1.0754928212964312,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.15934806271744545,4.9627292263923015e-05,1246.0803627849048,1182.7486219934508,0.1056860246341442,0.1003145573377254,19.971157147187316,19.60079725846137,968.6733954258954,968.4743528119794,192.8,192.8,32390.400000000005,7,1.0711111111111113,1997-04-08
1996,29,1292.8345547383349,0.2602857142857143,11.661134524954672,0.009010549028881114,40.0,10.0,8.0,5.0,62.0,125.0,0.09671625032157885,1167.8345547383349,1100.0,,275.0,275.0,275.0,275.0,67.83455473833494,21.70705751626718,5.395812328100079,4.341411503253436,2.7133821895333976,33.676891201180844,61.707057516267184,15.39581232810008,12.341411503253436,7.713382189533397,95.67689120118085,1189.4442813476205,990.0,968.8203371720348,21.179662827965235,0.8295535167108952,0.648,988.5224464832892,0.28,0.28,0.28,0.28,19.422109311254324,19.422109311254324,19.422109311254324,19.422109311254324,,0.9535552732781358,0.9535552732781358,0.9535552732781358,0.9535552732781358,49.94753887185051,49.94753887185051,49.94753887185051,49.94753887185051,1.074140620900011,1.074140620900011,1.074140620900011,1.074140620900011,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.14917514449600328,4.8686868686868696e-05,1327.7083044595877,1255.1079922777674,0.099593023683285,0.0941471854775197,19.56628616975749,19.289065064179084,968.9299403854444,968.70176797573,192.8,192.8,32390.400000000005,7,1.0711111111111113,1997-04-15
1996,30,1344.6270725717516,0.25342857142857145,5.462468641423064,0.004041401131711543,40.0,10.0,8.0,5.0,62.0,125.0,0.092968902449582,1219.6270725717516,1100.0,,275.0,275.0,275.0,275.0,119.6270725717515,38.28066322296048,8.0,7.6561326445920965,4.78508290287006,60.90519380132887,78.28066322296048,18.0,15.656132644592097,9.78508290287006,122.90519380132888,1211.9367958675525,990.0,968.9833841093395,21.01661589066061,0.8625153464985678,0.648,988.4894846535014,0.28,0.28,0.28,0.28,19.226100544162026,19.226100544162026,19.226100544162026,19.226100544162026,,0.9530652513604051,0.9530652513604051,0.9530652513604051,0.9530652513604051,49.41802001402307,49.41802001402307,49.41802001402307,49.41802001402307,1.0627531185811412,1.0627531185811412,1.0627531185811412,1.0627531185811412,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.14339523513823535,4.8686868686868696e-05,1365.945584949549,1331.489973277908,0.0938797906921301,0.0915116981066393,19.275051738980068,19.1459714586492,969.0515165052216,968.941825630302,192.8,192.8,32390.400000000005,7,1.0711111111111113,1997-04-22
1996,31,1390.6023434604522,0.246,4.810991873827073,0.003462918502148186,45.0,10.0,9.428571428571429,8.571428571428571,99.85714285714286,172.85714285714286,0.12423711706012715,1217.7452006033093,1100.0,,275.0,275.0,275.0,275.0,117.74520060330931,32.23058599491748,6.058483120992333,6.67248332910018,5.58509039391688,67.19855776438246,77.23058599491749,16.05848312099233,16.10105475767161,14.156518965345452,167.05570062152532,1209.3901238735814,990.0,969.1311768019492,20.868823198050823,0.8588218764885492,0.648,988.4931781235113,0.28,0.28,0.28,0.28,19.082001321562224,19.082001321562224,19.082001321562224,19.082001321562224,,0.9527050033039055,0.9527050033039055,0.9527050033039055,0.9527050033039055,49.029084317549184,49.029084317549184,49.029084317549184,49.029084317549184,1.0543889100548212,1.0543889100548212,1.0543889100548212,1.0543889100548212,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.0485026311982,48.0485026311982,48.0485026311982,48.0485026311982,192.19401052479284,0.13821286734782173,4.853384104161435e-05,1399.6225280663384,1383.5781363808978,0.1387706230327006,0.0903454577035811,19.12002285378557,19.059982286496705,969.1603189368298,969.108483209846,192.5961679951443,191.96113302535144,32288.593768165192,7,1.0677445029155157,1997-04-29
1996,32,1399.6225280663384,0.244,0.0,0.0,47.0,10.0,10.0,10.0,115.0,192.0,0.1371798439578272,1207.6225280663384,1100.0,,275.0,275.0,275.0,275.0,107.62252806633842,26.34509801623909,5.605340003455126,5.605340003455126,5.605340003455126,64.46141003973395,73.3450980162391,15.605340003455126,15.605340003455126,15.605340003455126,179.46141003973395,1204.555778023149,990.0,969.1603189368298,20.839681063170246,0.8516987766734644,0.648,988.5003012233263,0.28,0.28,0.28,0.28,19.059982286496705,19.059982286496705,19.059982286496705,19.059982286496705,,0.9526499557162419,0.9526499557162419,0.9526499557162419,0.9526499557162419,48.96967679218148,48.96967679218148,48.96967679218148,48.96967679218148,1.0531113288641178,1.0531113288641178,1.0531113288641178,1.0531113288641178,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.990283256337854,47.990283256337854,47.990283256337854,47.990283256337854,191.96113302535144,0.1371520743457574,4.847503359226046e-05,1399.6225280663384,1399.6225280663384,0.1371798439578272,0.1371798439578272,19.059982286496705,19.059982286496705,969.1603189368298,969.1603189368298,191.96113302535144,191.96113302535144,32249.47034825904,7,1.0664507390297302,1997-05-06
