WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1996,33,1358.001612181037,0.25114285714285717,14.589869223496505,0.010913976935396714,47.0,10.0,10.0,10.0,115.0,192.0,0.14146372028619375,1166.001612181037,1100.0,,275.0,275.0,275.0,275.0,66.00161218103692,16.156644648482995,3.43758396776234,3.43758396776234,3.43758396776234,39.53221562926691,63.156644648482995,13.43758396776234,13.43758396776234,13.43758396776234,154.53221562926691,1190.0318125840076,990.0,969.0267907439322,20.973209256067694,0.8304145189163875,0.648,988.5215854810837,0.28,0.28,0.28,0.28,19.214794737151273,19.214794737151273,19.214794737151273,19.214794737151273,,0.9530369868428783,0.9530369868428783,0.9530369868428783,0.9530369868428783,49.38757721469042,49.38757721469042,49.38757721469042,49.38757721469042,1.0620984347245253,1.0620984347245253,1.0620984347245253,1.0620984347245253,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.166087677665885,48.166087677665885,48.166087677665885,48.166087677665885,192.6643507106635,0.14195545331930762,4.8652613815824125e-05,1392.1184694738974,1297.4934435018629,0.1479776263699666,0.1379192965326864,19.437548978100807,19.088063621314035,969.1360750552234,968.834979393863,192.8,192.2581189843561,32367.610919391474,7,1.0703575039481308,1997-05-13
1996,34,1245.9149512990673,0.26657142857142857,14.599301465514632,0.011808625714925,47.0,10.0,10.0,10.0,115.0,192.0,0.15421772680176812,1053.914951299067,1053.4978143397425,,263.3744535849356,263.3744535849356,263.3744535849356,263.3744535849356,0.41713695932467737,0.1021116515013533,0.021725883298160272,0.021725883298160272,0.021725883298160272,0.24984765792884328,47.10211165150135,10.02172588329816,10.02172588329816,10.02172588329816,115.24984765792884,1120.64337775784,990.0,968.6728755612256,21.327124438774394,0.7287286991319274,0.5433700822644204,988.7279012186036,0.28,0.28,0.28,0.28,19.775025657378045,19.775025657378045,19.775025657378045,19.775025657378045,,0.9544865658957532,0.9544865658957532,0.9544865658957532,0.9544865658957532,48.73428262802668,48.73428262802668,48.73428262802668,48.73428262802668,1.0480490887747675,1.0480490887747675,1.0480490887747675,1.0480490887747675,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.550749531753624,47.550749531753624,47.550749531753624,47.550749531753624,190.2029981270145,0.15271428283993396,5.0178317738307304e-05,1294.9199587152727,1195.2983332432605,0.1606293547478119,0.1482717126319442,20.12083382525813,19.446953111303827,968.8268912988194,968.5137947616216,192.8,185.34088133645767,31954.103685338436,7,1.0566833229278583,1997-05-20
1996,35,1138.9980674250316,0.2902857142857143,15.553405135988474,0.013763985094529313,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.16065660022449127,955.8552102821744,955.8552102821744,,238.9638025705436,238.9638025705436,238.9638025705436,238.9638025705436,0.0,0.0,0.0,0.0,0.0,0.0,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,1021.9980674250316,990.0,968.3368510690501,21.663148930949887,0.5936872065431629,0.4016339217765724,989.0046788716803,0.2651011334702339,0.2651011334702339,0.2651011334702339,0.2651011334702339,20.402726669159915,20.402726669159915,20.402726669159915,20.402726669159915,,0.9552406573185388,0.9552406573185388,0.9552406573185388,0.9552406573185388,45.66711474778858,45.66711474778858,45.66711474778858,45.66711474778858,0.9820884891997546,0.9820884891997546,0.9820884891997546,0.9820884891997546,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.75377245283281,44.75377245283281,44.75377245283281,44.75377245283281,179.01508981133125,0.1572243365644615,5.203113023367102e-05,1186.236785557501,1086.4244972913411,0.1702540137634916,0.14413140125733,20.62601281753659,20.174748020899592,968.4853156117522,968.17161984863,184.16269944916863,175.24829769031766,30074.53508830365,7,0.9945282767296181,1997-05-27
1996,36,1003.2939173595189,0.3312857142857143,24.624402701635713,0.02510763785845895,45.0,10.0,9.0,9.0,88.0,161.0,0.16098653914528344,842.2939173595189,842.2939173595189,,238.5435837743686,238.5435837743686,238.5435837743686,126.66316603641313,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,906.2939173595189,990.0,967.8898407328234,22.110159267176577,0.4845654993208767,0.3466702560020071,989.1687642446772,0.2581381312920149,0.2581381312920149,0.2581381312920149,0.1424238455777292,21.02078538056171,21.02078538056171,21.02078538056171,21.136499666275995,,0.9554752810996934,0.9554752810996934,0.9554752810996934,0.5456534406890351,47.02552864374295,47.02552864374295,47.02552864374295,24.68682487253614,1.0113016912632893,1.0113016912632893,1.0113016912632893,0.5308994596244332,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9714285714285714,44.850231232228275,44.850231232228275,44.850231232228275,24.193088375085413,158.74378207177026,0.15805114003061865,5.232254832061523e-05,1080.0406798008228,914.0536783798912,0.1761384520495158,0.1490684591896029,21.457397837841512,20.65716182973353,968.1515564222312,967.5562147135196,174.30033969230948,144.60000000000002,26668.955388057402,7,0.8819099003987236,1997-06-03
1996,37,778.8087056562568,0.40585714285714286,33.1064021725229,0.04270718429116642,45.0,10.0,9.0,9.0,88.0,161.0,0.20829875730391967,617.8087056562568,617.8087056562568,,231.32133788619424,231.32133788619424,155.16602988386836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,681.8087056562568,990.0,967.0152348226248,22.98476517737502,0.31427625764715833,0.21369621537837954,989.4720275269746,0.2484027117717937,0.2484027117717937,0.17125985462893656,0.01,22.208389992577704,22.208389992577704,22.285532849720564,22.446792704349495,,0.9542159852035532,0.9542159852035532,0.6825189437939143,0.0,48.088992448174785,48.088992448174785,32.024773958249035,0.0,1.0341718806059093,1.0341718806059093,0.6887048163064308,0.0,0.9797427121801914,0.9797427121801914,0.9740284264659057,0.96,45.145155026560964,45.145155026560964,31.373726455132392,0.0,121.66403650825431,0.15548027897446084,5.450909691116518e-05,885.1094475277025,682.3088631722309,0.2359635184152075,0.1818984086653995,22.68238374282018,21.63008274369474,967.4404377901108,966.6292354526888,144.01810084527204,96.4,20439.558133386723,7,0.6759113139347461,1997-06-10
1996,38,580.9018739350571,0.49657142857142855,22.13875218201211,0.03761075341929413,45.0,10.0,9.0,9.0,88.0,161.0,0.2783690610201943,419.90187393505715,419.90187393505715,,209.95093696752858,209.95093696752858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,483.90187393505715,990.0,966.2091253423749,23.79087465762505,0.20824483388786655,0.09719368449734692,989.6945614816149,0.22593376490616354,0.22593376490616354,0.01,0.01,23.259502374333692,23.259502374333692,23.475436139239857,23.475436139239857,,0.9549717229892576,0.9549717229892576,0.0,0.0,45.69983291134198,45.69983291134198,0.0,0.0,0.9827921056202575,0.9827921056202575,0.0,0.0,0.9795125647727906,0.9795125647727906,0.96,0.96,44.26630985762127,44.26630985762127,0.0,0.0,88.53261971524255,0.15239928858598747,5.869721070149056e-05,650.0097418897831,527.3375978981461,0.3053072654817545,0.2476885954538501,23.57788033152895,22.856775647155217,966.5000389675592,965.9730191905415,96.4,78.64149955542702,14873.48011216075,7,0.49184788730690315,1997-06-17
1996,39,470.11456964536535,0.5765714285714285,12.472069533098411,0.02624400818890953,45.0,10.0,9.0,9.0,88.0,161.0,0.34330197516885114,309.11456964536535,309.11456964536535,,154.55728482268267,154.55728482268267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,373.11456964536535,990.0,965.7155155634042,24.284484436595886,0.16721547102084644,0.04490207687261242,989.7878824521066,0.1511523345106216,0.1511523345106216,0.01,0.01,23.921214554191785,23.921214554191785,24.062366888702403,24.062366888702403,,0.9419282633868601,0.9419282633868601,0.0,0.0,34.147943863671536,34.147943863671536,0.0,0.0,0.7343643841649793,0.7343643841649793,0.0,0.0,0.9704483381126697,0.9704483381126697,0.96,0.96,33.14083800354366,33.14083800354366,0.0,0.0,66.28167600708731,0.14081770966250406,5.956597096342177e-05,512.1178199937132,440.0331111664572,0.3658815573519338,0.3143807805828285,24.101701230251702,23.669197949199173,965.9045301899716,965.580149000249,75.24177506102752,59.89771652489831,11135.321569190668,7,0.36823153337270725,1997-06-24
1996,40,407.9692473577085,0.6435714285714286,7.643144848015352,0.018703750529459443,42.0,9.0,8.0,6.0,70.0,135.0,0.33137718346386225,272.9692473577085,272.9692473577085,,211.0917171741926,61.87753018351594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,331.9692473577085,990.0,965.4341826675869,24.565817332413125,0.15269401017674533,0.027841484752838385,989.8194645050704,0.21889180860488938,0.06460609431917506,0.01,0.01,24.16639002887863,24.320675743164347,24.37528183748352,24.37528183748352,,0.9430895033622041,0.4021065001539705,0.0,0.0,47.233946996757005,13.756974836463531,0.0,0.0,1.015783806381871,0.29584892121426953,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.887122734226764,13.344265591369625,0.0,0.0,54.2313883255964,0.13253417378443158,5.49999687386211e-05,430.9578316629287,386.53109723034976,0.3492603854316745,0.3132557064320611,24.22449401411652,24.103414927774992,965.5393102424832,965.3326554861516,63.82076845650288,48.2,9110.873238700195,7,0.3012854906977578,1997-07-01
1996,41,362.71431548533474,0.6967142857142858,5.987376214445321,0.016548301306157,39.142857142857146,8.428571428571429,6.857142857142857,4.857142857142857,60.285714285714285,119.57142857142857,0.32895149241293986,243.14288691390612,243.14288691390612,,243.14288691390612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.142857142857146,8.428571428571429,6.857142857142857,4.857142857142857,60.285714285714285,297.57145834247757,990.0,965.2135715774266,24.78642842257336,0.14055396317902924,0.016786593145347157,989.8426594436756,0.26945412608610403,0.01,0.01,0.01,24.359633740162867,24.619087866248968,24.619087866248968,24.619087866248968,,0.9555268073028996,0.0,0.0,0.0,55.498832900164984,0.0,0.0,0.0,1.193523288175591,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13304293072441675,5.510618012371707e-05,380.1183484830109,344.6194637292325,0.3645055360011474,0.2961480048907416,24.462062155401224,24.26654886367295,965.300591742415,965.1230973186462,48.2,48.2,8097.600000000001,7,0.26777777777777784,1997-07-08
1996,42,335.9472148863696,0.7292857142857142,3.2218811713824658,0.009732530213677013,37.0,8.0,6.0,4.0,53.0,108.0,0.32160351211843263,227.94721488636952,227.94721488636952,,227.94721488636952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,278.9472148863695,990.0,965.0797360744318,24.92026392556816,0.13398088981219325,0.01512551326534137,989.8508935969224,0.25022874009659885,0.01,0.01,0.01,24.52092878239401,24.761157522490606,24.761157522490606,24.761157522490606,,0.9581096552526542,0.0,0.0,0.0,52.517197069041394,0.0,0.0,0.0,1.1294020875062667,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14353045633433753,5.878655166940803e-05,342.1851666249827,323.62655383883583,0.3337179805516929,0.3156185905579082,24.604560579789545,24.47858599624376,965.1109258331248,965.0181327691942,48.2,48.2,8097.600000000001,7,0.26777777777777784,1997-07-15
1996,43,308.21500617925216,0.7729999999999999,4.129041013064311,0.013464162360455943,37.0,8.0,6.0,4.0,53.0,108.0,0.3506674692242539,200.21500617925216,200.21500617925216,,200.21500617925216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,251.21500617925216,990.0,964.9419459626646,25.058054037335296,0.12419333291701602,0.012768275525236373,989.8630383915578,0.21279025834199036,0.01,0.01,0.01,24.708302170551068,24.91109242889306,24.91109242889306,24.91109242889306,,0.954368172858242,0.0,0.0,0.0,46.30101497066173,0.0,0.0,0.0,0.9957207520572415,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.37499467124849,0.0,0.0,0.0,45.37499467124849,0.14715945737951935,6.295337300274534e-05,320.2150422476492,294.72326674738565,0.3664454496311259,0.3372733499398648,24.795477365762306,24.62771768516781,965.0010752112382,964.8788930669896,48.06669453793501,42.30329606875254,7622.999104769747,7,0.25208330372915827,1997-07-22
1996,44,281.739733187903,0.8152857142857143,3.3501079724187224,0.011939507068504673,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,99.42857142857143,0.35263239486005055,182.3111617593316,182.3111617593316,,182.3111617593316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,230.45401890218878,990.0,964.8269589327517,25.173041067248374,0.11686608469121976,0.011246448749543128,989.8718874665592,0.18862006837509768,0.01,0.01,0.01,24.856308465432544,25.034928533807637,25.034928533807637,25.034928533807637,,0.949264301926761,0.0,0.0,0.0,42.187894076219244,0.0,0.0,0.0,0.9072665392735322,0.0,0.0,0.0,0.9793610261643705,0.96,0.96,0.96,41.317899523437596,0.0,0.0,0.0,41.317899523437596,0.14671813537573303,6.29510199121253e-05,290.5219447532691,271.2725109404546,0.3794130709739582,0.3280889520513869,24.906154531644567,24.819794341835344,964.8620877790132,964.7850900437618,43.26972562454598,39.889715760975726,6941.407119937518,7,0.22954388624132002,1997-07-29
1996,45,263.44444173170973,0.8514285714285714,3.1772391385796164,0.012324043013104942,34.0,7.0,5.0,3.0,44.0,93.0,0.3532513235222024,170.44444173170973,170.44444173170973,,170.44444173170973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,216.44444173170973,990.0,964.7537203897915,25.246279610208585,0.1119215141412092,0.010237777547195284,989.8778407083116,0.17259999633780815,0.01,0.01,0.01,24.951520322182404,25.11412031852021,25.11412031852021,25.11412031852021,,0.9454792816788186,0.0,0.0,0.0,39.434898796847065,0.0,0.0,0.0,0.8480623397171412,0.0,0.0,0.0,0.9751052542816462,0.96,0.96,0.96,38.45759918232803,0.0,0.0,0.0,38.45759918232803,0.1459136846550218,6.266658793957022e-05,271.65618246817155,249.7991800258312,0.3722990603507308,0.3423445001510182,25.03084257329206,24.90393386295528,964.7866247298728,964.698795080155,40.49805056400528,35.1398882244362,6460.876662631111,7,0.21365332879071133,1997-08-05
1996,46,237.56363292549628,0.8937142857142858,2.623681981951482,0.010983322267262471,34.0,7.0,5.0,3.0,44.0,93.0,0.39166731819572914,144.5636329254963,144.5636329254963,,144.5636329254963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,190.56363292549628,990.0,964.625381797553,25.374618202447,0.10278717507602377,0.008037908798667158,989.8891749161254,0.13766090444941995,0.01,0.01,0.01,25.126132214122862,25.253793118572283,25.253793118572283,25.253793118572283,,0.9366456807512915,0.0,0.0,0.0,33.36626033953449,0.0,0.0,0.0,0.7175539857964407,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.36527252934845,0.0,0.0,0.0,32.36527252934845,0.1361930633959557,6.218809728069115e-05,246.1954239432886,231.4334061521708,0.4018434570282008,0.3777486945550322,25.173874005339812,25.05890840987588,964.6771725436598,964.588600436913,34.32847294109497,30.967210703173865,5437.365784930541,7,0.17980706960749143,1997-08-12
1996,47,228.39562767072195,0.9107142857142857,1.0232476327785247,0.0045007936568637,34.0,7.0,5.0,3.0,44.0,93.0,0.407224721935562,135.39562767072195,135.39562767072195,,135.39562767072195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,181.39562767072195,990.0,964.5703737660243,25.429626233975664,0.09955148971168404,0.0072586283520113,989.8931898819363,0.12528409735547463,0.01,0.01,0.01,25.19753201855653,25.312816115912003,25.312816115912003,25.312816115912003,,0.932849062173733,0.0,0.0,0.0,31.21149006773383,0.0,0.0,0.0,0.6712148401663189,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.275145365701814,0.0,0.0,0.0,30.275145365701814,0.13254717076002512,6.211221802538144e-05,231.63359322317936,224.67104686473823,0.4139385172135244,0.401496167744522,25.22653880179387,25.172314961979517,964.5898015593392,964.5480262811884,31.0128509583396,29.42713275204301,5086.224421437905,7,0.16819525203167676,1997-08-19
1996,48,213.55180249303297,0.9338571428571428,2.5820576573730096,0.012105179296673128,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,90.0,0.421279290243068,123.55180249303297,123.55180249303297,,123.55180249303297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,168.6946596358901,990.0,964.4813108149582,25.518689185041776,0.09506890759690502,0.0062519032119077575,989.8986791891912,0.10929493336559447,0.01,0.01,0.01,25.308073440867386,25.407368374232977,25.407368374232977,25.407368374232977,,0.9267948448680228,0.0,0.0,0.0,28.425327932949113,0.0,0.0,0.0,0.6112973749021314,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.57256809496064,0.0,0.0,0.0,27.57256809496064,0.12915080063806225,6.197960560284521e-05,222.2828362851385,206.5966432631272,0.4501525219921053,0.3485051783164686,25.36730103376753,25.245138024153714,964.5336970177108,964.4395798595788,30.239650452115946,25.229480344971897,4632.191439953388,7,0.15318093386089246,1997-08-26
1996,49,204.9317133966576,0.9455714285714285,1.6720585576285762,0.008180533598915728,30.0,6.0,4.0,2.0,30.0,72.0,0.3514332390989464,132.9317133966576,132.9317133966576,,132.9317133966576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,172.9317133966576,990.0,964.4295902803799,25.57040971962007,0.09656430081065741,0.007049195638715857,989.8963865035506,0.12195781308548778,0.01,0.01,0.01,25.3448384100852,25.45679622317068,25.45679622317068,25.45679622317068,,0.9316377707443644,0.0,0.0,0.0,30.78281078982054,0.0,0.0,0.0,0.6619959309638827,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.85932646612593,0.0,0.0,0.0,29.85932646612593,0.14568097229634985,6.239414947519755e-05,209.2745177174335,200.2479822683398,0.3595541846884494,0.3440457098423028,25.38131499111764,25.311016943956044,964.4556471063046,964.40148789361,30.852406206003096,28.788918097119577,5016.366846309155,7,0.16588514703403293,1997-09-02
1996,50,194.76230984930493,0.967,1.1045954960582012,0.005662153640819457,30.0,6.0,4.0,2.0,30.0,72.0,0.3697183100239335,122.7623098493049,122.7623098493049,,122.7623098493049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,162.76230984930493,990.0,964.4104753803014,25.589524619698636,0.09297518962367399,0.006184796337190857,989.9008400140392,0.10822911829656157,0.01,0.01,0.01,25.382135515441213,25.48036463373777,25.48036463373777,25.48036463373777,,0.9267321397606662,0.0,0.0,0.0,28.32012339312696,0.0,0.0,0.0,0.6090349116801497,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.470519691333152,0.0,0.0,0.0,27.470519691333152,0.1410362669259952,6.215704013011379e-05,199.0925590239552,192.89523707448373,0.3732596050165729,0.361640838577683,25.38305382133751,25.3817395696494,964.414209525851,964.401814881952,28.517316400202997,27.01565574168325,4615.0473081439695,7,0.15261399828518418,1997-09-09
1996,51,189.62151042146834,0.9767142857142856,1.696785910372528,0.008933192922719813,30.0,6.0,4.0,2.0,30.0,72.0,0.3797187669192956,117.62151042146833,117.62151042146833,,117.62151042146833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,157.62151042146834,990.0,964.4207569791571,25.57924302084296,0.09116083535495297,0.005747828385824771,989.9030913362592,0.1012890390689822,0.01,0.01,0.01,25.381045318033188,25.472334357102167,25.472334357102167,25.472334357102167,,0.9231647870684272,0.0,0.0,0.0,27.028272226658608,0.0,0.0,0.0,0.5812531661647012,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.217424059858846,0.0,0.0,0.0,26.217424059858846,0.13825771268577644,6.19151133063152e-05,191.21938009017487,187.9408001713541,0.3830993585977837,0.376530872373116,25.38138417454681,25.380688893709674,964.4241183996572,964.4175612398196,26.606433269699824,25.80870239896647,4404.527242056287,7,0.14565235588810474,1997-09-16
1996,52,187.9134305973132,0.978,1.3613546379911756,0.007370306876118543,30.0,6.0,4.0,2.0,30.0,72.0,0.3832829286172496,115.91343059731322,115.91343059731322,,115.91343059731322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,155.9134305973132,990.0,964.4241731388054,25.57582686119466,0.09055799877986871,0.0056026416007715855,989.9038393596193,0.09898313130637282,0.01,0.01,0.01,25.380683089507638,25.469666220814013,25.469666220814013,25.469666220814013,,0.9219496753773261,0.0,0.0,0.0,26.602164506003156,0.0,0.0,0.0,0.5720895592688849,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.80409957082306,0.0,0.0,0.0,25.80409957082306,0.13728407068124607,6.183273940477019e-05,191.09816162620763,181.5686791602694,0.3965441635252857,0.376769715560287,25.3813584680284,25.37933757279016,964.4368626416796,964.4178036767476,26.576871606753937,24.269062869880788,4335.088727898274,7,0.14335610872679477,1997-09-23
1996,53,179.83079120949702,0.982,1.7378879507723752,0.0096640177084456,30.0,6.0,4.0,2.0,30.0,72.0,0.4003763733437748,107.83079120949702,107.83079120949702,,107.83079120949702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,147.83079120949702,990.0,964.440338417581,25.55966158241904,0.0877053741090033,0.0049156172528072,989.9073790086384,0.0880715681328209,0.01,0.01,0.01,25.37896902292448,25.457040591057297,25.457040591057297,25.457040591057297,,0.9162010085745192,0.0,0.0,0.0,24.589303790953974,0.0,0.0,0.0,0.5288022320635263,0.0,0.0,0.0,0.97,0.96,0.96,0.96,23.851624677225352,0.0,0.0,0.0,23.851624677225352,0.1326337081475607,6.14430370482688e-05,179.83079120949702,179.83079120949702,0.4003763733437748,0.4003763733437748,25.37896902292448,25.37896902292448,964.440338417581,964.440338417581,23.851624677225352,23.851624677225352,572.4389922534085,1,0.1325090259845853,1997-09-30
1997,1,179.98108022320477,0.9828571428571429,4.205241318956906,0.02319089140141573,24.0,4.0,2.0,2.0,20.0,52.0,0.2891977455302555,127.98108022320476,127.98108022320476,,127.98108022320476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,157.98108022320477,990.0,964.4400378395536,25.55996216044644,0.09128773915928176,0.006628391818972358,989.9020838690218,0.11527445830132635,0.01,0.01,0.01,25.34677157116689,25.452046029468217,25.452046029468217,25.452046029468217,,0.9293475325985397,0.0,0.0,0.0,29.569148116535565,0.0,0.0,0.0,0.6358956584201197,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.682073673039497,0.0,0.0,0.0,28.682073673039497,0.1592851940596491,6.224561904688827e-05,187.9408001713541,173.8393553723827,0.2991267419774445,0.2766828700983993,25.34845957050983,25.3454691098266,964.4523212892552,964.4241183996572,30.57840559469328,27.209800709340183,4818.588377070635,7,0.1593448537391083,1997-10-01
1997,2,170.0988881922992,0.9880000000000001,1.1997681605819415,0.007139902912706557,24.0,4.0,2.0,2.0,20.0,52.0,0.3058322172852365,118.0988881922992,118.0988881922992,,118.0988881922992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,148.0988881922992,990.0,964.4598022236154,25.540197776384616,0.08779999419912875,0.005788405496345371,989.9064116003045,0.1019334990596039,0.01,0.01,0.01,25.34467587762955,25.436609376689155,25.436609376689155,25.436609376689155,,0.9236258592784041,0.0,0.0,0.0,27.114488425794026,0.0,0.0,0.0,0.583107277974065,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.301053773020204,0.0,0.0,0.0,26.301053773020204,0.15458529181519598,6.185727604747264e-05,173.8393553723827,165.4409782483091,0.314311487701394,0.2991267419774445,25.3454691098266,25.343688085473985,964.4691180435034,964.4523212892552,27.209800709340183,25.17149083760215,4418.577033867394,7,0.1461169654056678,1997-10-08
1997,3,161.72614601065976,0.9917142857142858,2.197111374541874,0.013755878181800614,24.0,4.0,2.0,2.0,20.0,52.0,0.3216246723678888,109.72614601065979,109.72614601065979,,109.72614601065979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,139.7261460106598,990.0,964.4765477079787,25.523452292021343,0.08484498287620089,0.005076722410906043,989.9100782947129,0.0906302971143907,0.01,0.01,0.01,25.34290028961984,25.423530586734234,25.423530586734234,25.423530586734234,,0.9177622674068354,0.0,0.0,0.0,25.029846260904197,0.0,0.0,0.0,0.538276263675359,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.27895087307707,0.0,0.0,0.0,24.27895087307707,0.15009784973459686,6.146027043224646e-05,164.74122965885817,156.55090676315066,0.3321603245561008,0.3156465452375233,25.34353969141403,25.341802788639185,964.4868981864736,964.4705175406824,25.002759571114325,23.040372389375037,4078.8637466769474,7,0.13488306040598372,1997-10-15
1997,4,163.40235009853004,0.991,0.3617351987447088,0.0022101334373729143,24.0,4.0,2.0,2.0,20.0,52.0,0.3182367632339466,111.40235009853005,111.40235009853005,,111.40235009853005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,141.40235009853004,990.0,964.4731952998029,25.526804700197108,0.08543656947372644,0.005219199758375015,989.9093442307679,0.09289317263301555,0.01,0.01,0.01,25.343255758332003,25.426148930965013,25.426148930965013,25.426148930965013,,0.9189348970011196,0.0,0.0,0.0,25.44375387960705,0.0,0.0,0.0,0.5471775027872484,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.680441263218835,0.0,0.0,0.0,24.680441263218835,0.1510398256732039,6.153965889403342e-05,164.30668809539182,163.04061489978534,0.3189389345223112,0.3164813350130353,25.34344753919296,25.34317904598762,964.4739187702004,964.4713866238092,24.898063071783263,24.593392539793065,4146.314132220765,7,0.13711356257343799,1997-10-22
1997,5,163.46481056558287,0.9908571428571429,0.42419566579751844,0.002555241884522086,23.428571428571427,4.0,2.0,2.0,19.428571428571427,50.857142857142854,0.31114566633656343,112.60766770843999,112.60766770843999,,112.60766770843999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.428571428571427,4.0,2.0,2.0,19.428571428571427,142.03623913701145,990.0,964.4730703788688,25.526929621131195,0.08566028940270022,0.005321651755217343,989.9090180588422,0.09452035140639399,0.01,0.01,0.01,25.341427328566883,25.425947679973273,25.425947679973273,25.425947679973273,,0.9197884537268214,0.0,0.0,0.0,25.7414854960114,0.0,0.0,0.0,0.553580333247557,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.969240931131054,0.0,0.0,0.0,24.969240931131054,0.1527431895487286,6.159237267542061e-05,166.00998456036797,163.04061489978534,0.3189389345223112,0.3011867035131129,25.34317904598762,25.339956113667625,964.4739187702004,964.4679800308792,25.789098774183994,24.593392539793065,4194.832476430018,7,0.13871800517295033,1997-10-29
1997,6,176.038285800331,0.9845714285714285,6.434442849594283,0.03557071088631973,23.0,4.0,2.0,2.0,19.0,50.0,0.2844117764605795,126.038285800331,126.038285800331,,126.038285800331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,155.038285800331,990.0,964.4479234283992,25.552076571600683,0.09024913189633385,0.006463254293028085,989.9032876138107,0.11265168583044681,0.01,0.01,0.01,25.34271249958091,25.445364185411357,25.445364185411357,25.445364185411357,,0.9283521128043194,0.0,0.0,0.0,29.085909007776024,0.0,0.0,0.0,0.625503419522065,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.21333173754274,0.0,0.0,0.0,28.21333173754274,0.16016217997279378,6.216899377530485e-05,191.09816162620763,169.9861362729458,0.2941416347019928,0.2616456358057548,25.34590621250845,25.34142903427159,964.460027727454,964.4178036767476,31.80552136223084,26.75436003935162,4739.839731907181,7,0.15674073187523746,1997-11-05
1997,7,174.8021895565404,0.9852857142857143,3.6198574583642937,0.0201154351449454,23.0,4.0,2.0,2.0,19.0,50.0,0.28680278335971426,124.8021895565404,124.8021895565404,,124.8021895565404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,153.8021895565404,990.0,964.450395620887,25.549604379113116,0.08981287358126955,0.006358186112305872,989.9038289403064,0.11098295590132946,0.01,0.01,0.01,25.342450363518196,25.443433319419523,25.443433319419523,25.443433319419523,,0.9270667077535355,0.0,0.0,0.0,28.76644378908711,0.0,0.0,0.0,0.6186331997653143,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.9034504754145,0.0,0.0,0.0,27.9034504754145,0.15941389852136267,6.208228498909807e-05,187.9408001713541,166.8735183538457,0.2996281284965651,0.2660412212484609,25.34523663818972,25.34076894861075,964.4662529632924,964.4241183996572,31.051078083639837,25.998268838500543,4687.779679869635,7,0.1550191693078583,1997-11-12
1997,8,189.46087739291616,0.9767142857142856,0.8137433589622886,0.004233297853686356,23.0,4.0,2.0,2.0,19.0,50.0,0.26393632954743523,139.46087739291616,139.46087739291616,,139.46087739291616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,168.46087739291616,990.0,964.4210782452141,25.57892175478589,0.09498639828751743,0.007604174578397857,989.8974094271342,0.13077218448043676,0.01,0.01,0.01,25.345558997439543,25.466331181919976,25.466331181919976,25.466331181919976,,0.9342417117014268,0.0,0.0,0.0,32.38603253844059,0.0,0.0,0.0,0.6964738180309803,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.414451562287372,0.0,0.0,0.0,31.414451562287372,0.16580147584801033,6.257041954016897e-05,193.63700368409016,187.9408001713541,0.2660412212484609,0.2582151089343062,25.34644461885349,25.34523663818972,964.4241183996572,964.4127259926316,32.41358793653031,31.051078083639837,5277.627862464278,7,0.1745247309015965,1997-11-19
1997,9,203.9183823012934,0.9481428571428571,2.291701853224274,0.011255595058163828,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,52.57142857142857,0.2576264498042247,151.34695372986485,151.34695372986485,,151.34695372986485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,181.489810872722,990.0,964.4280135709207,25.57198642907932,0.09958473000767096,0.008614491067038457,989.8918007789254,0.1468183875353175,0.01,0.01,0.01,25.316968820469317,25.453787208004627,25.453787208004627,25.453787208004627,,0.9388755755035731,0.0,0.0,0.0,35.280804463563825,0.0,0.0,0.0,0.75872697771105,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.22238032965691,0.0,0.0,0.0,34.22238032965691,0.16786533125075426,6.280978306993263e-05,209.67891665666008,196.05963252615788,0.282593196516366,0.2394857597596322,25.346958380131586,25.27941065577241,964.45807349994,964.4033156440232,35.94249991129011,32.994998358316366,5749.35989538236,7,0.1901243351647606,1997-11-26
1997,10,224.18655520444503,0.9172857142857144,3.881488402669691,0.017198273989124758,26.0,4.0,3.0,2.0,24.0,59.0,0.26354613759352874,165.18655520444503,165.18655520444503,,165.18655520444503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,198.18655520444503,990.0,964.5451193312266,25.454880668773317,0.1054775817150092,0.009790857192377786,989.8847315610926,0.16550184952600075,0.01,0.01,0.01,25.174110380339922,25.329612229865923,25.329612229865923,25.329612229865923,,0.943480459733402,0.0,0.0,0.0,38.477185076851,0.0,0.0,0.0,0.8274663457387311,0.0,0.0,0.0,0.9734493127035657,0.96,0.96,0.96,37.4624700696498,0.0,0.0,0.0,37.4624700696498,0.1669952549292257,6.298450612318921e-05,236.8493354753479,213.4151960906308,0.2764564149168859,0.2491035065882248,25.257997027106715,25.07549342662904,964.621096012852,964.4804911765438,40.5782374565514,34.87601288920372,6293.694971701166,7,0.20812483372027665,1997-12-03
1997,11,253.71155210894668,0.867,6.316951014386892,0.024493523267627288,26.0,4.0,3.0,2.0,24.0,59.0,0.23297167823218043,194.71155210894668,194.71155210894668,,194.71155210894668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,227.71155210894668,990.0,964.709359844713,25.290640155287,0.11589812718737139,0.012300481929260415,989.8718013908834,0.205360595347078,0.01,0.01,0.01,24.957080950823308,25.152441546170387,25.152441546170387,25.152441546170387,,0.9526168571604917,0.0,0.0,0.0,45.398920082389,0.0,0.0,0.0,0.9763208619868602,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.34222358731809,0.0,0.0,0.0,44.34222358731809,0.17471952223884588,6.327860410841165e-05,274.4698592828081,243.54989841925496,0.2422501523627631,0.2149598507980711,25.02330982861497,24.831446829393887,964.7978794371312,964.6612993905156,48.2,42.153936630598,7449.493562669439,7,0.2463456865962116,1997-12-10
1997,12,327.5574795504852,0.7461428571428571,30.950987864062334,0.08650385341848306,26.0,4.0,3.0,2.0,24.0,59.0,0.18241724268035078,268.5574795504852,268.5574795504852,,203.4264896070715,65.1309899434137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,301.5574795504852,990.0,965.0400152787446,24.95998472125541,0.14196075373692466,0.027896821338494186,989.8301424249246,0.2158269176854075,0.06899826499503703,0.01,0.01,24.57430022849457,24.721128881184942,24.78012714617998,24.78012714617998,,0.9497309802352512,0.40283577874515014,0.0,0.0,46.6893633106863,14.670009406047242,0.0,0.0,1.0040723292620712,0.31548407324832783,0.0,0.0,0.9763949615848382,0.9649663901562667,0.96,0.96,41.79959551453817,14.256738371681024,0.0,0.0,56.05633388621919,0.17009060456681024,5.775324036281007e-05,410.1421567276903,283.56829088636164,0.2080627555908354,0.1438525619281132,24.778785734820204,24.13899279230543,965.4456397052746,964.8342731635454,76.84187338919043,48.2,9417.464092884826,7,0.3114240771456622,1997-12-17
1997,13,392.61147153067924,0.6611428571428571,9.628600207000213,0.025021118129357218,26.0,4.0,3.0,2.0,24.0,59.0,0.15081518780842143,333.61147153067924,333.61147153067924,,166.80573576533962,166.80573576533962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,366.61147153067924,990.0,965.3601595985883,24.639840401411657,0.16492032592567504,0.05646461456248057,989.7786150595118,0.16768774328320846,0.16768774328320846,0.01,0.01,24.250767717640258,24.250767717640258,24.408455460923467,24.408455460923467,,0.9454436710048971,0.9454436710048971,0.0,0.0,37.50081123373155,37.50081123373155,0.0,0.0,0.8064690587899256,0.8064690587899256,0.0,0.0,0.9727486136753175,0.9727486136753175,0.96,0.96,36.484069932369536,36.484069932369536,0.0,0.0,72.96813986473907,0.18573372485926032,6.075548907509869e-05,410.1421567276903,350.9059830692022,0.1681362041306791,0.1438525619281132,24.518952757015008,24.13899279230543,965.4456397052746,965.154529915346,76.84187338919043,63.88562859034992,12258.647497276164,7,0.40537855480410595,1997-12-24
1997,14,432.1868275858692,0.6165714285714285,7.4559448891818,0.016865574563417286,32.857142857142854,4.857142857142857,3.857142857142857,2.857142857142857,42.0,86.42857142857143,0.19985644674895348,345.75825615729775,345.75825615729775,,172.87912807864888,172.87912807864888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.857142857142854,4.857142857142857,3.857142857142857,2.857142857142857,42.0,387.32968472872636,990.0,965.5448407241364,24.45515927586361,0.1722324261836778,0.06219789690624452,989.76556967691,0.175886822906176,0.175886822906176,0.01,0.01,24.044842129867487,24.044842129867487,24.21072895277366,24.21072895277366,,0.9475601605273717,0.9475601605273717,0.0,0.0,38.62546852715202,38.62546852715202,0.0,0.0,0.8306552371430543,0.8306552371430543,0.0,0.0,0.9738266179495628,0.9738266179495628,0.96,0.96,37.62064187615098,37.62064187615098,0.0,0.0,75.24128375230195,0.1741189288270459,6.044207756798796e-05,462.3337709519629,410.1421567276903,0.2218742904314967,0.1438525619281132,24.183461274895613,23.87031518937135,965.6805019692838,965.4456397052746,80.94910678673514,69.26996494172734,12640.53567038673,7,0.4180071319572331,1997-12-31
1997,15,492.0798686830261,0.5575714285714286,7.861794361043143,0.01584508271090213,34.0,5.0,4.0,3.0,45.0,91.0,0.18520442506006243,401.0798686830261,401.0798686830261,,200.53993434151306,200.53993434151306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,444.0798686830261,990.0,965.8143594090735,24.18564059092642,0.1922613268792769,0.08830969801838828,989.7194289751023,0.21322891136104258,0.21322891136104258,0.01,0.01,23.691840654667708,23.691840654667708,23.895069566028745,23.895069566028745,,0.9545481989641809,0.9545481989641809,0.0,0.0,44.47051277186083,44.47051277186083,0.0,0.0,0.9563551133733512,0.9563551133733512,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,43.58110251642362,43.58110251642362,0.0,0.0,87.16220503284724,0.17709042070739053,6.037470292483361e-05,517.3663314792649,471.0462647249272,0.1931869687007081,0.1758908426449221,23.818040827661928,23.54012362197787,965.9281484916568,965.7197081912622,92.2873358961483,82.85859558513081,14643.250445518337,7,0.4842344724047069,1998-01-07
1997,16,581.659923949315,0.4997142857142857,19.154239027018093,0.031989718981061725,34.0,5.0,4.0,3.0,45.0,91.0,0.15775515837700532,490.6599239493151,490.6599239493151,,218.7031485786202,218.7031485786202,53.25362679207466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,533.659923949315,990.0,966.2089200641832,23.79107993581686,0.23225353129377838,0.1346989247908651,989.6330475439154,0.2350137506331386,0.2350137506331386,0.0626066818835865,0.01,23.189113729099038,23.189113729099038,23.361520797848588,23.414127479732176,,0.954397220702795,0.954397220702795,0.2718291598449833,0.0,47.483811266956664,47.483811266956664,11.35966604338544,0.0,1.021157231547455,1.021157231547455,0.24429389340613847,0.0,0.9787151036263281,0.9787151036263281,0.9644293893406138,0.96,45.061755146613905,45.061755146613905,11.08139093609124,0.0,101.20490122931905,0.17417078777080694,5.747178621052652e-05,651.4460046683915,519.6411034767009,0.1751208659037114,0.1396892441551194,23.526475146891467,22.8546837053115,966.5057840186736,965.9383849656452,116.61750228856192,92.74033423398528,17002.423406525602,7,0.5622494512739948,1998-01-14
1997,17,662.4997021128817,0.455,3.7566331850464394,0.005625995789461072,41.0,6.0,4.0,3.0,66.0,120.0,0.18115516646324112,542.4997021128817,542.4997021128817,,257.97026922397134,257.97026922397134,26.559163664938886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,593.4997021128817,990.0,966.5499988084515,23.450001191548512,0.2638012570011542,0.1633898010114049,989.5728089419874,0.2676405852333818,0.2676405852333818,0.03621201380481034,0.01,22.755169548302575,22.755169548302575,22.98659811973115,23.012810133535957,,0.9491713994644633,0.9491713994644633,0.13589200856230482,0.0,54.63723920055741,54.63723920055741,5.636598644363796,0.0,1.1749943914098366,1.1749943914098366,0.12121717514760853,0.0,0.979264574657618,0.979264574657618,0.9621217175147608,0.96,46.80913530334693,46.80913530334693,5.494849589061212,0.0,99.11312019575507,0.14953115668289918,5.072055385104186e-05,677.7424369637166,655.878514487678,0.1829607120058427,0.1770584125403147,22.77748059309451,22.706534122332044,966.6109697478548,966.5235140579508,115.39184137028543,96.4,16651.004192886852,7,0.5506284455319727,1998-01-21
1997,18,700.9961504458568,0.43800000000000006,6.633714928777441,0.00935509211662657,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.18141775095208268,573.7104361601424,573.7104361601424,,191.23681205338082,191.23681205338082,191.23681205338082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,626.4247218744282,990.0,966.7039846017833,23.296015398216646,0.2825122214969834,0.18423857135497515,989.5332492071481,0.20066969627206407,0.20066969627206407,0.20066969627206407,0.01,22.628594909092662,22.628594909092662,22.628594909092662,22.81926460536472,,0.9524136938660173,0.9524136938660173,0.9524136938660173,0.0,40.41858558976287,40.41858558976287,40.41858558976287,0.0,0.8692168944035027,0.8692168944035027,0.8692168944035027,0.0,0.9769216894403502,0.9769216894403502,0.9769216894403502,0.96,39.48605927878087,39.48605927878087,39.48605927878087,0.0,118.45817783634261,0.16902499570082483,5.7355859188453974e-05,724.1784414651587,687.4728168847247,0.1920683108886267,0.174018461932845,22.69418089098501,22.511855831378373,966.7967137658604,966.6498912675388,120.94488917642904,117.369501495633,19900.973876505555,7,0.6581009879796811,1998-01-28
1997,19,792.7421937119858,0.3995714285714286,18.529216370263367,0.023195493530161815,43.0,7.0,5.0,4.0,78.0,137.0,0.1733256840110982,655.7421937119858,655.7421937119858,,218.58073123732856,218.58073123732856,218.58073123732856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,710.7421937119858,990.0,967.0709687748479,22.929031225152112,0.33042901041181283,0.2390357853996065,989.4305352041886,0.23758398717039358,0.23758398717039358,0.23758398717039358,0.01,22.121982442170342,22.121982442170342,22.121982442170342,22.349566429340737,,0.9558622740980345,0.9558622740980345,0.9558622740980345,0.0,45.29802465997612,45.29802465997612,45.29802465997612,0.0,0.9741510679564757,0.9741510679564757,0.9741510679564757,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.39206416677659,44.39206416677659,44.39206416677659,0.0,133.1761925003298,0.16798263549343415,5.645165589961101e-05,853.8829560570023,736.5363360830615,0.1860057586955901,0.1604435350631994,22.441585256909068,21.774318327341824,967.315531824228,966.8461453443322,143.54573844430132,123.39638493453644,22373.600340055404,7,0.7398677361129432,1998-02-04
1997,20,924.4769991463215,0.35328571428571426,24.47618065913152,0.025505354802879188,43.0,7.0,5.0,4.0,78.0,137.0,0.14858677362168166,787.4769991463214,787.4769991463214,,242.06589701270897,242.06589701270897,242.06589701270897,61.27930810819448,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,842.4769991463214,990.0,967.594820296095,22.405179703905073,0.42617215218665133,0.31968545855945607,989.2541423892538,0.265189613744048,0.265189613744048,0.265189613744048,0.07344135166034826,21.394132479414946,21.394132479414946,21.394132479414946,21.585880741498645,,0.9559141489262413,0.9559141489262413,0.9559141489262413,0.27271917809400237,48.58261952238009,48.58261952238009,48.58261952238009,12.07440557620447,1.0447875166103244,1.0447875166103244,1.0447875166103244,0.25966463604740797,0.9797591710965436,0.9797591710965436,0.9797591710965436,0.9654734568108294,46.251598988957376,46.251598988957376,46.251598988957376,11.823027560385944,150.5778245272581,0.16280132472610118,5.3114867668344705e-05,1025.216220670923,869.7507435242177,0.1575163930816292,0.1336303476649485,21.682184809820907,20.89122948701768,967.9792509792514,967.3790029740968,170.34256948759145,144.60000000000002,25297.074520579357,7,0.8365434695958782,1998-02-11
1997,21,1441.4242024125895,0.24685714285714286,109.7648773211328,0.07516853074515224,43.0,7.0,5.0,4.0,78.0,137.0,0.0988306688739744,1304.4242024125895,1054.5334946707283,,263.63337366768206,263.63337366768206,263.63337366768206,263.63337366768206,249.89070774186146,36.77639006790883,6.7637994624986755,9.075414975360678,7.296079058156538,189.97902417793676,79.77639006790882,13.763799462498676,14.075414975360676,11.296079058156538,267.97902417793676,1162.1490991764963,990.0,969.3024472362648,20.697552763735125,0.8024547037152535,0.5755370685634896,988.6220082277213,0.2742979115942279,0.2742979115942279,0.2742979115942279,0.2742979115942279,19.045263079862146,19.045263079862146,19.045263079862146,19.045263079862146,,0.9527487870433956,0.9527487870433956,0.9527487870433956,0.9527487870433956,46.7443257649771,46.7443257649771,46.7443257649771,46.7443257649771,1.0052543175263893,1.0052543175263893,1.0052543175263893,1.0052543175263893,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.74939122494553,45.74939122494553,45.74939122494553,45.74939122494553,182.99756489978213,0.13193071063901127,4.838779068269381e-05,1793.5703619188523,1062.2782119849835,0.1289680974854981,0.0763839562187181,20.710390291474223,17.7126371105131,970.4330734769686,968.0957315233812,192.8,175.9627592244685,30743.5909031634,7,1.0166531383321231,1998-02-18
1997,22,2117.5886538055347,0.1637142857142857,70.6221199128897,0.033822175231686104,49.857142857142854,8.714285714285714,8.0,7.857142857142857,106.28571428571429,180.71428571428572,0.08443031979485634,1936.874368091249,1100.0,,275.0,275.0,275.0,275.0,836.8743680912488,50.14285714285713,9.285714285714286,17.0,34.43672500133208,726.0090716613453,100.0,18.0,25.0,42.29386785847493,832.2947859470596,1243.0,990.0,971.3537469218487,18.64625307815137,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.791963665633087,16.791963665633087,16.791963665633087,16.791963665633087,,0.9474089018922525,0.9474089018922525,0.9474089018922525,0.9474089018922525,42.906958870194636,42.906958870194636,42.906958870194636,42.906958870194636,0.9227302982837555,0.9227302982837555,0.9227302982837555,0.9227302982837555,0.9799445313242805,0.9799445313242805,0.9799445313242805,0.9799445313242805,42.04650440665518,42.04650440665518,42.04650440665518,42.04650440665518,168.18601762662072,0.0801482323077162,4.2471216572378975e-05,2287.9252013090804,1840.3853291602568,0.107035402781766,0.0622181698686313,17.561388754810054,16.350718722252935,971.7949918652288,970.5843218326715,176.34359536396695,163.4871245237257,28255.25096127228,7,0.9343667645923373,1998-02-25
1997,23,2338.870689535136,0.1388571428571428,9.328631483964793,0.004005493864152929,59.0,11.0,12.0,13.0,144.0,239.0,0.10219214730792404,2099.870689535136,1100.0,,275.0,275.0,275.0,275.0,999.8706895351362,41.0,7.0,13.0,54.386271815718715,884.4844177194175,100.0,18.0,25.0,67.3862718157187,1028.4844177194175,1243.0,990.0,971.9179637333607,18.082036266639307,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.227746854121023,16.227746854121023,16.227746854121023,16.227746854121023,,0.945683240562363,0.945683240562363,0.945683240562363,0.945683240562363,41.38809813686968,41.38809813686968,41.38809813686968,41.38809813686968,0.8900666265993479,0.8900666265993479,0.8900666265993479,0.8900666265993479,0.9790066626599347,0.9790066626599347,0.9790066626599347,0.9790066626599347,40.5192529969496,40.5192529969496,40.5192529969496,40.5192529969496,162.0770119877984,0.0693028919266305,4.092853838075717e-05,2353.225621696834,2306.281254379436,0.1036300319166012,0.1015627221616195,16.306411007945115,16.193097017868666,971.952613569613,971.8392995795366,162.97864820555995,161.6799777358504,27228.93801395013,7,0.9004278443766577,1998-03-04
1997,24,2364.7250683141424,0.13585714285714276,11.49944661730816,0.004725045756226329,59.0,11.0,12.0,13.0,144.0,239.0,0.10108283365227895,2125.725068314142,1100.0,,275.0,275.0,275.0,275.0,1025.7250683141422,41.0,7.0,13.000000000000002,55.792576937589324,908.9324913765528,100.0,18.0,25.0,68.79257693758932,1052.9324913765527,1243.0,990.0,971.9803708545513,18.019629145448626,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.16533973293034,16.16533973293034,16.16533973293034,16.16533973293034,,0.9454958472021197,0.9454958472021197,0.9454958472021197,0.9454958472021197,41.22078423840073,41.22078423840073,41.22078423840073,41.22078423840073,0.8864684782451772,0.8864684782451772,0.8864684782451772,0.8864684782451772,0.9786468478245177,0.9786468478245177,0.9786468478245177,0.9786468478245177,40.34066195736596,40.34066195736596,40.34066195736596,40.34066195736596,161.36264782946384,0.06825065851921099,4.074814339127874e-05,2433.721748017991,2353.225621696834,0.1015627221616195,0.0982035025962356,16.193097017868666,15.998796023300402,972.1469145641812,971.952613569613,161.6799777358504,159.4586683911444,27108.92483534992,7,0.8964591546081323,1998-03-11
