WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1997,25,2665.6031022576485,0.11214285714285714,67.80169370514457,0.025094763569926258,53.285714285714285,9.857142857142858,10.285714285714286,10.714285714285714,122.85714285714286,207.0,0.07837311519022595,2458.6031022576485,1100.0,,275.0,275.0,275.0,275.0,1358.6031022576485,46.714285714285715,8.142857142857142,14.714285714285714,67.45998463822168,1221.5716890479982,100.0,18.0,25.0,78.17427035250739,1344.4288319051411,1243.0,990.0,972.7066281778633,17.29337182213669,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.43908240961841,15.43908240961841,15.43908240961841,15.43908240961841,,0.9427143814095099,0.9427143814095099,0.9427143814095099,0.9427143814095099,39.2544608517148,39.2544608517148,39.2544608517148,39.2544608517148,0.8441819538003185,0.8441819538003185,0.8441819538003185,0.8441819538003185,0.9744181953800318,0.9744181953800318,0.9744181953800318,0.9744181953800318,38.2522898228048,38.2522898228048,38.2522898228048,38.2522898228048,153.0091592912192,0.0576602343274173,3.8638676588691714e-05,2908.333603954003,2479.231876484325,0.0964008257020775,0.0629226302481956,15.888943989071295,14.8531811986272,973.2925293888544,972.2567665984104,158.18611085319412,146.2674218267008,25705.538760924825,7,0.8500508849512177,1998-03-18
1997,26,3224.418802820735,0.07357142857142858,74.06692868762009,0.023102529368000658,49.0,9.0,9.0,9.0,107.0,183.0,0.056897011291172576,3041.418802820735,1100.0,,275.0,275.0,275.0,275.0,1941.4188028207352,50.999999999999986,9.0,16.0,71.0,1794.418802820735,100.0,18.0,25.0,80.0,1901.418802820735,1243.0,990.0,974.0230867864964,15.976913213503687,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.122623800985403,14.122623800985403,14.122623800985403,14.122623800985403,,0.9357357428059124,0.9357357428059124,0.9357357428059124,0.9357357428059124,35.64225311540461,35.64225311540461,35.64225311540461,35.64225311540461,0.7665000669979485,0.7665000669979485,0.7665000669979485,0.7665000669979485,0.97,0.97,0.97,0.97,34.57298552194246,34.57298552194246,34.57298552194246,34.57298552194246,138.29194208776985,0.0430563974622772,3.492220759792169e-05,3426.802104767344,2981.0622984862207,0.061387512798014,0.0534025585385895,14.677629177342595,13.680344222617665,974.465366364864,973.4680814101392,144.22981380202802,133.57340164445927,23233.046270745337,7,0.7682885671542771,1998-03-25
1997,27,3502.270286096974,0.05657142857142857,15.834317611544325,0.004535075979324899,70.0,14.0,18.0,25.0,168.0,295.0,0.08423535290508023,3207.270286096974,1100.0,,275.0,275.0,275.0,275.0,2107.270286096974,30.000000000000007,4.0,7.000000000000002,55.0,2011.2702860969741,100.0,18.0,25.0,80.0,2179.270286096974,1243.0,990.0,974.6252870348245,15.37471296517549,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.520423552657208,13.520423552657208,13.520423552657208,13.520423552657208,,0.9321225413159434,0.9321225413159434,0.9321225413159434,0.9321225413159434,33.98875650967474,33.98875650967474,33.98875650967474,33.98875650967474,0.730941000208059,0.730941000208059,0.730941000208059,0.730941000208059,0.97,0.97,0.97,0.97,32.9690938143845,32.9690938143845,32.9690938143845,32.9690938143845,131.876375257538,0.03765759152411544,3.330211496402475e-05,3524.628422363977,3459.5533648900982,0.0852711228547189,0.0836967659138783,13.61094274283366,13.473045597234291,974.6726649902474,974.534767844648,132.83646536997452,131.37400592176,22155.231043266387,7,0.7326465292085446,1998-04-01
1997,28,3426.6069998546054,0.062285714285714285,24.352699072718355,0.007173778716009715,70.0,14.0,18.0,25.0,168.0,295.0,0.08610926229792766,3131.6069998546054,1100.0,,275.0,275.0,275.0,275.0,2031.6069998546052,30.000000000000007,4.0,6.999999999999994,55.0,1935.6069998546056,100.0,18.0,25.0,80.0,2103.6069998546054,1243.0,990.0,974.4649529282633,15.535047071736683,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.6807576592184,13.6807576592184,13.6807576592184,13.6807576592184,,0.9330845459553104,0.9330845459553104,0.9330845459553104,0.9330845459553104,34.427447876938615,34.427447876938615,34.427447876938615,34.427447876938615,0.7403752231599702,0.7403752231599702,0.7403752231599702,0.7403752231599702,0.97,0.97,0.97,0.97,33.39462444063046,33.39462444063046,33.39462444063046,33.39462444063046,133.57849776252183,0.038995779334127345,3.3731943879424706e-05,3498.793988605936,3346.1373711307665,0.0881613536088358,0.0843147670199182,13.851276634371262,13.527789992578706,974.617920594903,974.2944339531105,135.39101848804606,131.95430833550137,22441.187624103666,7,0.7421027653473434,1998-04-08
1997,29,3211.671366653815,0.07257142857142858,22.941711787627487,0.007084906123210043,70.0,14.0,18.0,25.0,168.0,295.0,0.0918635349606396,2916.671366653815,1100.0,,275.0,275.0,275.0,275.0,1816.6713666538144,30.000000000000007,4.0,7.0,55.0,1720.6713666538146,100.0,18.0,25.0,80.0,1888.6713666538146,1243.0,990.0,974.0094940864807,15.99050591351933,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.136216501001048,14.136216501001048,14.136216501001048,14.136216501001048,,0.9358172990060064,0.9358172990060064,0.9358172990060064,0.9358172990060064,35.67769294651414,35.67769294651414,35.67769294651414,35.67769294651414,0.76726221390353,0.76726221390353,0.76726221390353,0.76726221390353,0.97,0.97,0.97,0.97,34.60736215811872,34.60736215811872,34.60736215811872,34.60736215811872,138.42944863247487,0.0431099020526613,3.495693147284719e-05,3289.6037172425176,3185.545388617374,0.092605806545434,0.0896764550859886,14.191578692554431,13.971074139039247,974.1746364484424,973.9541318949272,139.0205573738167,136.66707690353576,23256.147370255778,7,0.7690524924026382,1998-04-15
1997,30,3172.667353820186,0.07442857142857143,6.698131710189175,0.002127355070869586,70.0,14.0,18.0,25.0,168.0,295.0,0.09298390484646314,2877.667353820186,1100.0,,275.0,275.0,275.0,275.0,1777.6673538201856,30.0,4.0,7.0,55.0,1681.6673538201856,100.0,18.0,25.0,80.0,1849.6673538201856,1243.0,990.0,973.9259441087257,16.07405589127435,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.219766478756068,14.219766478756068,14.219766478756068,14.219766478756068,,0.9363185988725364,0.9363185988725364,0.9363185988725364,0.9363185988725364,35.907712785610656,35.907712785610656,35.907712785610656,35.907712785610656,0.7722088771099065,0.7722088771099065,0.7722088771099065,0.7722088771099065,0.97,0.97,0.97,0.97,34.83048140204233,34.83048140204233,34.83048140204233,34.83048140204233,139.32192560816932,0.04391479640260316,3.518230444650741e-05,3185.545388617374,3138.65846664605,0.0939892005246544,0.092605806545434,14.297224633508536,14.191578692554431,973.9541318949272,973.8484859539732,140.15029679025542,139.0205573738167,23406.08350217245,7,0.774010697823163,1998-04-22
1997,31,3032.9909284001665,0.08428571428571427,29.253938153026997,0.009719858030317172,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.10348796163760247,2719.419499828738,1100.0,,275.0,275.0,275.0,275.0,1619.4194998287383,33.57142857142857,4.0,7.714285714285714,56.42857142857143,1517.7052141144525,100.0,18.0,25.0,80.0,1709.9909284001667,1243.0,990.0,973.5934263788969,16.406573621103057,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.552284208584775,14.552284208584775,14.552284208584775,14.552284208584775,,0.9383137052515086,0.9383137052515086,0.9383137052515086,0.9383137052515086,36.82604176008551,36.82604176008551,36.82604176008551,36.82604176008551,0.7919578873136669,0.7919578873136669,0.7919578873136669,0.7919578873136669,0.970147375469656,0.970147375469656,0.970147375469656,0.970147375469656,35.726779666587035,35.726779666587035,35.726779666587035,35.726779666587035,142.90711866634814,0.047149695161681986,3.608765622887579e-05,3108.7464955955406,2933.880899574861,0.1094113943229648,0.0948935528895504,14.79151531264583,14.369425942940753,973.776284644541,973.354195274836,145.54765802145832,140.9231976414417,24008.39593594649,7,0.7939284370352675,1998-04-29
1997,32,2804.286303683747,0.10128571428571428,36.27385127178741,0.013068211846717442,65.0,14.0,17.0,23.0,202.0,321.0,0.1145916175271956,2483.286303683747,1100.0,,275.0,275.0,275.0,275.0,1383.2863036837468,35.0,4.0,8.0,57.0,1279.2863036837468,100.0,18.0,25.0,80.0,1481.2863036837468,1243.0,990.0,973.0413807330298,16.958619266970263,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.104329854451981,15.104329854451981,15.104329854451981,15.104329854451981,,0.9413222393244078,0.9413222393244078,0.9413222393244078,0.9413222393244078,38.345811991251786,38.345811991251786,38.345811991251786,38.345811991251786,0.8246411180914363,0.8246411180914363,0.8246411180914363,0.8246411180914363,0.9724641118091436,0.9724641118091436,0.9724641118091436,0.9724641118091436,37.290710873297925,37.290710873297925,37.290710873297925,37.290710873297925,149.1628434931917,0.053278671941578266,3.766738472050296e-05,2916.5371144374603,2679.963940672349,0.1197777310091223,0.1100620315822431,15.404418316893244,14.833379621598256,973.3123309658836,972.7412922705884,152.60470782357422,146.03618661484876,25059.357706856208,7,0.828682463851065,1998-05-06
1997,33,2560.5785869067936,0.12000000000000001,39.692952766730286,0.015827809650386798,65.0,14.0,17.0,23.0,202.0,321.0,0.1255162472559155,2239.578586906793,1100.0,,275.0,275.0,275.0,275.0,1139.5785869067931,35.0,4.000000000000002,8.000000000000002,57.0,1035.5785869067931,100.0,18.0,25.0,80.0,1237.5785869067931,1243.0,990.0,972.4531207270164,17.546879272983592,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.692589860465306,15.692589860465306,15.692589860465306,15.692589860465306,,0.943759631963804,0.943759631963804,0.943759631963804,0.943759631963804,39.94226529560573,39.94226529560573,39.94226529560573,39.94226529560573,0.8589734472173275,0.8589734472173275,0.8589734472173275,0.8589734472173275,0.9758973447217326,0.9758973447217326,0.9758973447217326,0.9758973447217326,38.980278421759415,38.980278421759415,38.980278421759415,38.980278421759415,155.92111368703766,0.06100186686662201,3.937401860783779e-05,2658.872819749761,2402.113271305237,0.1336323327607187,0.1207278503942173,16.075092346400055,15.45532791912021,972.6903826683616,972.0706182410815,160.33017933098654,153.18874438507615,26194.747099422326,7,0.8662284093724314,1998-05-13
1997,34,2215.492005947513,0.15342857142857141,39.916870874206914,0.017848625161723586,65.0,14.0,17.0,23.0,202.0,321.0,0.14501717061857625,1894.492005947513,1100.0,,275.0,275.0,275.0,275.0,794.4920059475129,35.0,4.0,8.0,54.9579493566272,692.5340565908856,100.0,18.0,25.0,77.9579493566272,894.5340565908856,1243.0,990.0,971.6201531178043,18.379846882195643,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.52555746967736,16.52555746967736,16.52555746967736,16.52555746967736,,0.946576672409032,0.946576672409032,0.946576672409032,0.946576672409032,42.18766058195373,42.18766058195373,42.18766058195373,42.18766058195373,0.907261517891478,0.907261517891478,0.907261517891478,0.907261517891478,0.9798530430212951,0.9798530430212951,0.9798530430212951,0.9798530430212951,41.33781469911356,41.33781469911356,41.33781469911356,41.33781469911356,165.35125879645423,0.07472327992412352,4.175536838294299e-05,2333.910803355576,2122.6951751857887,0.1512228433702943,0.1375373898344713,16.749549819791895,16.23971899317516,971.9059915943066,971.3961607676898,167.7353479876804,162.21400359111536,27779.01147780431,7,0.9186181044247457,1998-05-20
1997,35,1939.0830360906195,0.18257142857142858,47.749228959243545,0.024868479969922558,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.15585211436289106,1636.3687503763338,1100.0,,275.0,275.0,275.0,275.0,536.3687503763337,35.857142857142854,4.571428571428572,8.857142857142856,37.2300510374767,449.8529850531427,100.0,18.0,25.0,58.2300510374767,637.8529850531428,1243.0,990.0,970.89010593516,19.109894064840073,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.25560465232179,17.25560465232179,17.25560465232179,17.25560465232179,,0.9488371154393741,0.9488371154393741,0.9488371154393741,0.9488371154393741,44.157168020693746,44.157168020693746,44.157168020693746,44.157168020693746,0.949616516574059,0.949616516574059,0.949616516574059,0.949616516574059,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.27402466027986,43.27402466027986,43.27402466027986,43.27402466027986,173.09609864111945,0.08959352577105009,4.371113602048472e-05,2083.1179006773305,1788.450572471084,0.1687859313588043,0.1411529557243337,17.729177968728976,16.845081172053682,971.300629415428,970.4165326187529,178.13066946876393,168.7430679797292,29080.14457170807,7,0.9616449924506637,1998-05-27
1997,36,1566.8929202078684,0.223,54.60384167877893,0.03502253589442827,62.0,12.0,14.0,16.0,153.0,257.0,0.1649384719734259,1309.8929202078684,1100.0,,275.0,275.0,275.0,275.0,209.89292020786843,30.939907855166506,5.214175713903195,8.368919285268012,13.06726351488675,152.30265383864398,92.93990785516651,17.214175713903195,22.368919285268014,29.06726351488675,305.30265383864395,1232.5230028543376,990.0,969.7007309729792,20.299269027020728,0.9038647252942693,0.648,988.4481352747056,0.28,0.28,0.28,0.28,18.46740430172645,18.46740430172645,18.46740430172645,18.46740430172645,,0.9518207879490079,0.9518207879490079,0.9518207879490079,0.9518207879490079,47.40649368834405,47.40649368834405,47.40649368834405,47.40649368834405,1.0194944879213774,1.0194944879213774,1.0194944879213774,1.0194944879213774,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.45836381457717,46.45836381457717,46.45836381457717,46.45836381457717,185.83345525830867,0.1194647306946772,4.6927640216744615e-05,1726.6076432517052,1406.2236807196314,0.182758976060253,0.1488467869376473,19.038217279812983,17.928978201591548,970.2167323858902,969.1816457377096,191.7309767233743,180.26120710367329,31220.020483395856,7,1.0324080847683814,1998-06-03
1997,37,1248.6451081856617,0.2681428571428571,36.79388934622765,0.029351070611094373,54.285714285714285,12.0,12.285714285714286,13.428571428571429,124.71428571428571,216.71428571428572,0.17372321268089458,1031.9308224713761,1028.6582195782871,,257.1645548945718,257.1645548945718,257.1645548945718,257.1645548945718,3.2726028930888527,0.8225576651248316,0.18382930229086347,0.18619483858868227,0.20269671526183028,1.877324371822645,55.10827195083912,12.183829302290864,12.471909124302968,13.631268143833259,126.59161008610836,1108.4222299557202,990.0,968.6815706891474,21.31842931085261,0.7122124666436747,0.5151580932704284,988.7726294400858,0.2747106336429741,0.2747106336429741,0.2747106336429741,0.2747106336429741,19.816348117295526,19.816348117295526,19.816348117295526,19.816348117295526,,0.9543259248487559,0.9543259248487559,0.9543259248487559,0.9543259248487559,47.62974627820228,47.62974627820228,47.62974627820228,47.62974627820228,1.0242956188860706,1.0242956188860706,1.0242956188860706,1.0242956188860706,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.56044094776961,46.56044094776961,46.56044094776961,46.56044094776961,186.24176379107843,0.1493835665167042,5.037001671451675e-05,1359.127799899888,1148.6664552960378,0.1890918573065243,0.1578021413513851,20.39550521865721,19.214005490725956,969.0294898150612,968.3672374309303,192.8,175.72480233263835,31288.616316901174,7,1.0346764655059912,1998-06-10
1997,38,1014.8411964985719,0.327,37.46013156949209,0.037783515984519456,53.0,12.0,12.0,13.0,120.0,210.0,0.2083574753209356,804.8411964985719,804.8411964985719,,236.59467627061733,236.59467627061733,236.59467627061733,95.05716768671994,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,881.8411964985719,990.0,967.9205708779251,22.079429122075,0.46361803410797225,0.3257635158698737,989.210618450022,0.25688632762581376,0.25688632762581376,0.25688632762581376,0.10939860494850047,21.033161244471323,21.033161244471323,21.033161244471323,21.180648967148638,,0.9556572436512013,0.9556572436512013,0.9556572436512013,0.40911076977639366,46.652221731754004,46.652221731754004,46.652221731754004,18.369847163010768,1.0032735856291184,1.0032735856291184,1.0032735856291184,0.3950504766238874,0.979892155603725,0.979892155603725,0.979892155603725,0.9684635841751535,44.93973204960498,44.93973204960498,44.93973204960498,17.99797478876339,152.81717093757834,0.1505521650224914,5.285157184056838e-05,1130.3033989808528,886.4455343095932,0.2369011878023145,0.1857908241179741,21.69975485705845,20.4851053781202,968.3095249682256,967.4457821372384,173.03641474404742,134.95818545390438,25673.284717513157,7,0.8489842829865462,1998-06-17
1997,39,764.568672732314,0.411,25.452175247297646,0.03276203446183571,53.0,12.0,12.0,13.0,120.0,210.0,0.2754550806532427,554.568672732314,554.568672732314,,221.97285802264273,221.97285802264273,110.62295668702859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,631.568672732314,990.0,966.9582746909292,23.041725309070785,0.2854354781136006,0.17150002477298745,989.5430644971135,0.2363180211868449,0.2363180211868449,0.12076956295606,0.01,22.34847178499738,22.34847178499738,22.464020243228163,22.57478980618422,,0.9529287088188095,0.9529287088188095,0.5442345793280529,0.0,46.38773011746684,46.38773011746684,22.973722303705717,0.0,0.997585593924018,0.997585593924018,0.49405854416571426,0.0,0.9774751561104459,0.9774751561104459,0.9689037275390173,0.96,43.073801549949174,43.073801549949174,22.416658692806315,0.0,108.56426179270466,0.14165273250081786,5.428075977607061e-05,844.7308711859143,708.2803075785097,0.2964927836522159,0.2485998880391121,22.600403902387523,21.936956535186443,967.2789234847436,966.733121230314,127.84420358012956,96.4,18238.795981174382,7,0.603134787737248,1998-06-24
1997,40,623.4297126799767,0.4734285714285714,18.27960135058715,0.0291091903865356,50.0,10.0,9.0,9.0,108.0,186.0,0.2993016481890427,437.42971267997666,437.42971267997666,,218.71485633998833,218.71485633998833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,506.42971267997666,990.0,966.3916942340386,23.608305765961436,0.21791196987885725,0.10546682438494895,989.6766212057363,0.23776505605898426,0.23776505605898426,0.01,0.01,23.047161915638686,23.047161915638686,23.274926971697663,23.274926971697663,,0.9558580832584146,0.9558580832584146,0.0,0.0,47.22177198945347,47.22177198945347,0.0,0.0,1.0155219782678164,1.0155219782678164,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.50045014872506,45.50045014872506,0.0,0.0,91.00090029745012,0.14600626626497196,5.791972916444736e-05,677.7424369637166,580.3230981243996,0.320511109416721,0.2744405394374878,23.295704605286165,22.73831605114826,966.6109697478548,966.2114539415596,96.4,84.23583197707566,15288.151249971621,7,0.5055605572080563,1998-07-01
1997,41,541.0582541275363,0.5232857142857144,9.719608393198785,0.017987392627073256,50.0,10.0,9.0,9.0,108.0,186.0,0.3442521671943992,355.0582541275363,355.0582541275363,,177.52912706376816,177.52912706376816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,424.0582541275363,990.0,966.0347621435739,23.965237856426125,0.1851950778954781,0.06658749594819713,989.7482174261562,0.18216432153608703,0.18216432153608703,0.01,0.01,23.531290961046356,23.531290961046356,23.70345528258244,23.70345528258244,,0.9490335181107812,0.9490335181107812,0.0,0.0,38.87533326972599,38.87533326972599,0.0,0.0,0.8360286724672256,0.8360286724672256,0.0,0.0,0.9742720464617439,0.9742720464617439,0.96,0.96,37.882963075755164,37.882963075755164,0.0,0.0,75.76592615151033,0.1399220094216236,5.926980941637419e-05,569.2992874818548,512.2858393720081,0.3630785504983124,0.3267174298122204,23.70392346505478,23.36184670879406,966.1618467936684,965.905286277174,81.99463538071412,69.52473370108396,12728.675593453736,7,0.4209218119528352,1998-07-08
1997,42,484.9702632324829,0.559,5.624964923964034,0.011529120944166141,50.0,10.0,9.0,9.0,108.0,186.0,0.38362799025132704,298.9702632324829,298.9702632324829,,149.48513161624146,149.48513161624146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,367.9702632324829,990.0,965.7823661845462,24.217633815453855,0.16539988567623629,0.04011396424573186,989.7944861500781,0.14430492768192593,0.14430492768192593,0.01,0.01,23.867815037850004,23.867815037850004,24.002119965531932,24.002119965531932,,0.940574614506807,0.940574614506807,0.0,0.0,32.91062947499895,32.91062947499895,0.0,0.0,0.7077554725806225,0.7077554725806225,0.0,0.0,0.97,0.97,0.96,0.96,31.923310590748976,31.923310590748976,0.0,0.0,63.84662118149795,0.1316303447894149,5.932155869960478e-05,499.1358949596112,472.9110849042599,0.3933086069184768,0.3726440071296628,23.94016927605953,23.782822224535767,965.8461115273184,965.7280998820692,66.80383865131138,61.29872610329146,10726.232358491658,7,0.354703451008322,1998-07-15
1997,43,445.9150465291996,0.6001428571428571,5.416891777932871,0.012065367930898059,50.0,10.0,9.0,9.0,108.0,186.0,0.4172690983815973,259.9150465291996,259.9150465291996,,259.9150465291996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,328.9150465291996,990.0,965.6066177093815,24.39338229061863,0.15161608794220455,0.021735583385849556,989.8266483286719,0.2798057624741836,0.01,0.01,0.01,23.940224856816382,24.210030619290563,24.210030619290563,24.210030619290563,,0.9458546921526347,0.0,0.0,0.0,57.706458088232026,0.0,0.0,0.0,1.2409990986716566,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.10813102441931714,5.15664456966659e-05,460.4361801376305,434.9928424587298,0.4275932425661621,0.4039647795366605,23.99921617676309,23.862762265818414,965.6719628106192,965.5574677910644,48.2,48.2,8097.600000000001,7,0.26777777777777784,1998-07-22
1997,44,414.9183246551562,0.6352857142857143,4.522486470916257,0.010871211773750071,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.40517159874252634,246.63261036944195,246.63261036944195,,246.63261036944195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,311.06118179801337,990.0,965.4671324609482,24.532867539051786,0.14531490512980064,0.017825410124557472,989.8368596847457,0.2715762161737875,0.01,0.01,0.01,24.098151007623606,24.359727223797393,24.359727223797393,24.359727223797393,,0.9524673091701977,0.0,0.0,0.0,55.50862979420367,0.0,0.0,0.0,1.1937339740688961,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11620413208660207,5.437871129156494e-05,427.6123458556847,403.335437162316,0.4452466261637886,0.3736534870199502,24.145673344138107,24.045624230346707,965.5242555563506,965.4150094672304,48.2,48.2,8097.600000000001,7,0.26777777777777784,1998-07-29
1997,45,381.70329043411186,0.6737142857142857,5.329939823402689,0.014012875585709772,47.0,8.0,6.0,5.0,89.0,155.0,0.40651050454451193,226.70329043411192,226.70329043411192,,226.70329043411192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,287.70329043411186,990.0,965.3085164521706,24.69148354782947,0.13707118054623077,0.01501977968689947,989.8479090397668,0.24854944208605104,0.01,0.01,0.01,24.290843145510234,24.529392587596284,24.529392587596284,24.529392587596284,,0.9566590162928383,0.0,0.0,0.0,51.65320858678284,0.0,0.0,0.0,1.1108216900383405,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.96021535681627,0.0,0.0,0.0,47.96021535681627,0.12575673081517333,5.892392514694125e-05,398.9332627522059,366.0258583984972,0.4234673492145723,0.3885361649982969,24.39726047284568,24.173887281820857,965.394666313761,965.2301292919924,48.2,47.33809139193689,8057.316179945134,7,0.2664456408712015,1998-08-05
1997,46,350.0012844008769,0.7092857142857143,3.6712772401274947,0.010494851648742656,47.0,8.0,6.0,5.0,89.0,155.0,0.44303066298379556,195.00128440087687,195.00128440087687,,195.00128440087687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.0012844008769,990.0,965.1500064220044,24.849993577995615,0.12588255900445264,0.012325109174074473,989.8617923318214,0.20575173394118376,0.01,0.01,0.01,24.506034175875914,24.701785909817097,24.701785909817097,24.701785909817097,,0.9532746707777742,0.0,0.0,0.0,44.675097793242095,0.0,0.0,0.0,0.9607547912525181,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,43.78159583737725,0.0,0.0,0.0,43.78159583737725,0.1250505217402252,6.236655383737628e-05,362.2495534613968,341.0310225674728,0.4545041059111663,0.4278818248882055,24.566923694493653,24.422893770295023,965.211247767307,965.1051551128372,46.51060973091599,41.75994645974742,7355.308100679377,7,0.24323108798542914,1998-08-12
1997,47,331.23051597359887,0.7372857142857143,2.19385803861372,0.006609205618332443,47.0,8.0,6.0,5.0,89.0,155.0,0.4680395026081888,176.23051597359887,176.23051597359887,,176.23051597359887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,237.23051597359887,990.0,965.0561525798679,24.94384742013205,0.11925776150084504,0.010729593857755872,989.8700126446413,0.18041119656435842,0.01,0.01,0.01,24.633448868209104,24.80386006477346,24.80386006477346,24.80386006477346,,0.947730983754215,0.0,0.0,0.0,40.348915399768366,0.0,0.0,0.0,0.8677186107477068,0.0,0.0,0.0,0.9767170042680939,0.96,0.96,0.96,39.41174058834297,0.0,0.0,0.0,39.41174058834297,0.1189622869995794,6.211759955479297e-05,338.5028797705377,326.37812114704485,0.4749092845294217,0.4578986155304512,24.66638660579589,24.58408455342517,965.0925143988528,965.0318906057352,41.18798772761826,38.2221317472584,6621.172418841618,7,0.21895411437968315,1998-08-19
1997,48,307.12103443473643,0.7764285714285715,4.980336794020543,0.016309962342911086,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.48717094193284183,157.4067487204507,157.4067487204507,,157.4067487204507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,216.83532014902215,990.0,964.9370807773423,25.062919222657683,0.11205947169389384,0.009129573641238257,989.8788109546649,0.15499911077260844,0.01,0.01,0.01,24.786731066549955,24.93173017732256,24.93173017732256,24.93173017732256,,0.9415997949617677,0.0,0.0,0.0,36.034374378793665,0.0,0.0,0.0,0.7749327823396488,0.0,0.0,0.0,0.9713890506526325,0.96,0.96,0.96,35.007932646132524,0.0,0.0,0.0,35.007932646132524,0.11406373873956319,6.176112731592746e-05,322.59272115902394,291.51576358890105,0.5182603169420855,0.4047808548919673,24.850779147979,24.69208168273955,965.0129636057952,964.8660630543555,39.04124483998944,31.9134313031676,5881.332684550264,7,0.19448851470073625,1998-08-26
1997,49,278.3925474801501,0.8200000000000001,2.751192742787623,0.009859119144647571,40.0,6.0,4.0,3.0,65.0,118.0,0.4239622971155006,160.3925474801501,160.3925474801501,,160.3925474801501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,210.39254748015014,990.0,964.8135701899206,25.18642981007942,0.10978554427673827,0.0093833665358127,989.8808310891873,0.15902993909820265,0.01,0.01,0.01,24.908230960168616,25.057260899266815,25.057260899266815,25.057260899266815,,0.9424875225866335,0.0,0.0,0.0,36.92715002545664,0.0,0.0,0.0,0.7941322586119707,0.0,0.0,0.0,0.9707601097169887,0.96,0.96,0.96,35.848262242364605,0.0,0.0,0.0,35.848262242364605,0.12874371166157442,6.208206612222661e-05,283.56829088636164,272.2574143893877,0.4334133572253579,0.4161255111816709,24.943740756894112,24.87827405564212,964.8342731635454,964.7890296575576,37.07105615804367,34.42734610174286,6022.508056717253,7,0.1991570124575811,1998-09-02
1997,50,256.5538959041267,0.865,3.8488527024669685,0.0150821620552924,40.0,6.0,4.0,3.0,65.0,118.0,0.46032888890964524,138.5538959041267,138.5538959041267,,138.5538959041267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.5538959041267,990.0,964.7239768437703,25.276023156229762,0.1020778739264819,0.0075270811518507435,989.8903950449218,0.12954775947057104,0.01,0.01,0.01,25.036870441680886,25.156418201151457,25.156418201151457,25.156418201151457,,0.9344027523232185,0.0,0.0,0.0,31.7909404542761,0.0,0.0,0.0,0.6836761388016365,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.83721224064782,0.0,0.0,0.0,30.83721224064782,0.12010666495758046,6.181863795154372e-05,267.0266010099272,245.3154454721189,0.4810133327434989,0.4419035390246125,25.10904820137245,24.9740163934749,964.7681064040396,964.6718926728328,33.238256881810536,28.272302847606586,5180.651656428833,7,0.17131784578137677,1998-09-09
1997,51,237.3335490791817,0.8941428571428572,1.9941925861608107,0.0084230833091675,40.0,6.0,4.0,3.0,65.0,118.0,0.4973284920468026,119.33354907918171,119.33354907918171,,119.33354907918171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,169.3335490791817,990.0,964.6240012944752,25.375998705524857,0.09529439233034943,0.0058933516717303855,989.8988122559979,0.10360029125689528,0.01,0.01,0.01,25.171210670265875,25.264810961522773,25.264810961522773,25.264810961522773,,0.9249622707326642,0.0,0.0,0.0,27.24906520036222,0.0,0.0,0.0,0.5860014021583273,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.43159324435135,0.0,0.0,0.0,26.43159324435135,0.11133537717664499,6.152257910673179e-05,242.1091761780069,231.9258149501192,0.5087833798293585,0.4873834270256753,25.21332573766752,25.13401840963475,964.652655057068,964.5915548897008,27.54197728878599,25.174637875531925,4440.507665051027,7,0.14684218469084084,1998-09-16
1997,52,219.52039581360418,0.9258571428571428,3.178128327637012,0.014553485016249314,40.0,6.0,4.0,3.0,65.0,118.0,0.5381647053209215,101.52039581360418,101.52039581360418,,101.52039581360418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,151.52039581360418,990.0,964.5171223748818,25.48287762511838,0.08900755482181355,0.004379233644156314,989.906613211534,0.07955253434836562,0.01,0.01,0.01,25.309938302304037,25.379490836652398,25.379490836652398,25.379490836652398,,0.9171020731158198,0.0,0.0,0.0,23.105178669250044,0.0,0.0,0.0,0.4968855627795708,0.0,0.0,0.0,0.96830236145799,0.96,0.96,0.96,22.37588615938781,0.0,0.0,0.0,22.37588615938781,0.10179484299928362,6.122838809493602e-05,230.5557723014604,209.67891665666008,0.5627652120752787,0.5118067477647471,25.38658307590699,25.223995537090936,964.5833346338088,964.45807349994,24.856504337773497,20.28426608247741,3759.1488747771523,7,0.12431047866326561,1998-09-23
1997,53,209.67891665666008,0.938,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.5627652120752787,91.67891665666008,91.67891665666008,,91.67891665666008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,141.67891665666008,990.0,964.45807349994,25.54192650006007,0.0855341787507216,0.0035427079158161,989.9109231133334,0.0662665374864911,0.01,0.01,0.01,25.38658307590699,25.44284961339348,25.44284961339348,25.44284961339348,,0.9207288948177824,0.0,0.0,0.0,21.015716222546494,0.0,0.0,0.0,0.4519508865063763,0.0,0.0,0.0,0.9651950886506376,0.96,0.96,0.96,20.28426608247741,0.0,0.0,0.0,20.28426608247741,0.0967396551160744,6.145925979192295e-05,209.67891665666008,209.67891665666008,0.5627652120752787,0.5627652120752787,25.38658307590699,25.38658307590699,964.45807349994,964.45807349994,20.28426608247741,20.28426608247741,486.82238597945786,1,0.1126903671248745,1998-09-30
1998,1,206.21962537254447,0.9425714285714285,1.1901026413683187,0.005854274869010515,31.0,4.0,3.0,2.0,33.0,73.0,0.35411135906755137,133.21962537254447,133.21962537254447,,133.21962537254447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,171.21962537254447,990.0,964.4373177522353,25.56268224776477,0.09596004961226293,0.0070736681566662424,989.8969662822311,0.122346494252935,0.01,0.01,0.01,25.33730203574292,25.44964852999585,25.44964852999585,25.44964852999585,,0.9317646704728568,0.0,0.0,0.0,30.844583746708167,0.0,0.0,0.0,0.663324381649638,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.919246234306918,0.0,0.0,0.0,29.919246234306918,0.14505612438547555,6.238406907194638e-05,209.67891665666008,201.34819816708185,0.3625560132374439,0.3481513600126724,25.37524038112086,25.310361309347066,964.45807349994,964.4080891890025,30.70993136690217,28.806002613880203,5026.433367363563,7,0.16621803463503845,1998-10-01
1998,2,199.39746380527396,0.9591428571428571,0.6671019382629108,0.003367276700155843,31.0,4.0,3.0,2.0,33.0,73.0,0.36611546609054707,126.39746380527394,126.39746380527394,,126.39746380527394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.39746380527396,990.0,964.4012801003803,25.598719899619727,0.09355228830291132,0.006493784423448271,989.8999539272736,0.11313657613711979,0.01,0.01,0.01,25.385537250756272,25.488673826893386,25.488673826893386,25.488673826893386,,0.9289140604988964,0.0,0.0,0.0,29.230858393022903,0.0,0.0,0.0,0.6286206106026431,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.353932641232216,0.0,0.0,0.0,28.353932641232216,0.14219471449778615,6.231173315572516e-05,200.0131298984013,196.67848459924147,0.3711641369860419,0.3649760395084117,25.385637802439987,25.38503567113481,964.4066430308015,964.4000787793904,28.50132454504235,27.700295211363027,4763.460683727012,7,0.15752184800684563,1998-10-08
1998,3,194.1866058720668,0.9675714285714285,0.4344972735930444,0.0022328561670190003,31.0,4.0,3.0,2.0,33.0,73.0,0.3759352520177435,121.18660587206679,121.18660587206679,,121.18660587206679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.1866058720668,990.0,964.4116267882557,25.588373211744187,0.09171320812335415,0.006050861499125628,989.9022359303774,0.10610191792729017,0.01,0.01,0.01,25.384507224194476,25.48060914212176,25.48060914212176,25.48060914212176,,0.9256971218538224,0.0,0.0,0.0,27.927578476497946,0.0,0.0,0.0,0.6005930855160848,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.089751122203005,0.0,0.0,0.0,27.089751122203005,0.13950141079021522,6.209342073279156e-05,196.05963252615788,193.63700368409016,0.3769940590440871,0.3723356973560607,25.384904432611457,25.38439067133359,964.4127259926316,964.4078807349476,27.548427639385206,26.95520796456957,4551.078188530105,7,0.15049861734557224,1998-10-15
1998,4,189.19476290287685,0.9752857142857143,2.1680854780145546,0.011748137151792428,31.0,4.0,3.0,2.0,33.0,73.0,0.38609313221738933,116.19476290287685,116.19476290287685,,116.19476290287685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,154.19476290287685,990.0,964.4216104741942,25.578389525805797,0.08995142540316224,0.005626554846744486,989.9044220197501,0.09936292991888371,0.01,0.01,0.01,25.383448615637,25.472811545555885,25.472811545555885,25.472811545555885,,0.9221400761514994,0.0,0.0,0.0,26.6770675241842,0.0,0.0,0.0,0.5737003768641763,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.87675549845867,0.0,0.0,0.0,25.87675549845867,0.13670561579862417,6.18522521758009e-05,193.63700368409016,179.83079120949702,0.4059371563068828,0.3769940590440871,25.38439067133359,25.3814628198844,964.440338417581,964.4127259926316,26.95520796456957,23.61395290681332,4347.294923741057,7,0.14375975276921485,1998-10-22
1998,5,176.30489912292913,0.9844285714285714,4.075168095790791,0.022605909652547686,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.3947873842006454,106.73347055150055,106.73347055150055,,106.73347055150055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,143.01918483721482,990.0,964.4473902017542,25.55260979824587,0.08600720270910697,0.004822344996877515,989.909170452294,0.08659018524452569,0.01,0.01,0.01,25.37519006529532,25.451780250539848,25.451780250539848,25.451780250539848,,0.9154469544745553,0.0,0.0,0.0,24.32050348511758,0.0,0.0,0.0,0.5230215803251093,0.0,0.0,0.0,0.9697670721559319,0.96,0.96,0.96,23.585561108821306,0.0,0.0,0.0,23.585561108821306,0.13371988099697732,6.136866141578218e-05,191.09816162620763,173.8393553723827,0.4199279262375663,0.3820026282764021,25.383852264988324,25.37052343302649,964.4523212892552,964.4178036767476,26.3357501002209,22.16613718466636,3962.3742662819795,7,0.13103089504900725,1998-10-29
1998,6,180.62524392313873,0.9822857142857142,2.288755162822773,0.012320519739560899,29.0,4.0,2.0,2.0,30.0,67.0,0.3714333541731096,113.62524392313874,113.62524392313874,,113.62524392313874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,148.62524392313873,990.0,964.4387495121537,25.561250487846305,0.0879857621483592,0.005408145733466729,989.9066060921183,0.09589407929623724,0.01,0.01,0.01,25.371962500668236,25.45785657996447,25.45785657996447,25.45785657996447,,0.9203621598890069,0.0,0.0,0.0,26.029059414809918,0.0,0.0,0.0,0.5597647185980626,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.248187632365617,0.0,0.0,0.0,25.248187632365617,0.13964431314929135,6.17050732916496e-05,189.8606415121421,173.8393553723827,0.3854133021632458,0.3528904119694295,25.373921030008876,25.37052343302649,964.4523212892552,964.4202787169756,27.488371910819943,23.60772582304888,4241.6955222374245,7,0.1402677090686979,1998-11-05
1998,7,197.98519315946655,0.959,1.5274236892956228,0.007717265617865371,29.0,4.0,2.0,2.0,30.0,67.0,0.3384516932628822,130.98519315946655,130.98519315946655,,130.98519315946655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,165.98519315946655,990.0,964.4059242674086,25.594075732591396,0.0941126493074186,0.006883741418554614,989.899003609274,0.11933001076527981,0.01,0.01,0.01,25.373749331100182,25.48307934186546,25.48307934186546,25.48307934186546,,0.9308166852665162,0.0,0.0,0.0,30.340044882798384,0.0,0.0,0.0,0.6524740835010405,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.42984353631443,0.0,0.0,0.0,29.42984353631443,0.14863564715309902,6.241036315419416e-05,200.55260733721147,196.05963252615788,0.3417327633267955,0.3340769331776645,25.37523563565158,25.37176759169832,964.4078807349476,964.4033156440232,30.03696805083789,28.97450015042184,4944.213714100824,7,0.16349913075730238,1998-11-12
1998,8,202.9570546946429,0.9498571428571428,1.3952206267680773,0.006720773670976157,29.0,4.0,2.0,2.0,30.0,67.0,0.3302255402236896,135.95705469464286,135.95705469464286,,135.95705469464286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,170.9570546946429,990.0,964.4177423281678,25.582257671832167,0.09586737993374715,0.007306349649044572,989.8968262704173,0.12604202383776783,0.01,0.01,0.01,25.353041918411634,25.469083942249398,25.469083942249398,25.469083942249398,,0.9328339562679487,0.0,0.0,0.0,31.53406007318303,0.0,0.0,0.0,0.6781518295308179,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.58803827098754,0.0,0.0,0.0,30.58803827098754,0.15068656127094465,6.24944650068846e-05,210.319151724588,200.55260733721147,0.3340769331776645,0.3185634757967082,25.37176759169832,25.29570640500911,964.4619149103476,964.4033156440232,32.27593015528905,30.03696805083789,5138.790429525907,7,0.1699335459499308,1998-11-19
1998,9,226.92444154535588,0.9145714285714286,6.7240192221616395,0.028065928167744513,28.142857142857142,4.0,2.2857142857142856,2.0,28.285714285714285,64.71428571428571,0.287055854627783,162.21015583107015,162.21015583107015,,162.21015583107015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.142857142857142,4.0,2.2857142857142856,2.0,28.285714285714285,196.6387272596416,990.0,964.5594359960494,25.440564003950644,0.10493133273542346,0.009537863245640928,989.8855308040189,0.1614837103719447,0.01,0.01,0.01,25.164611097597646,25.316094807969588,25.316094807969588,25.316094807969588,,0.9425575289066744,0.0,0.0,0.0,37.737566855154604,0.0,0.0,0.0,0.8115605775302065,0.0,0.0,0.0,0.9727280762086206,0.96,0.96,0.96,36.72539405194966,0.0,0.0,0.0,36.72539405194966,0.16135654227624796,6.285172555481723e-05,257.3872862797195,216.50840662099068,0.3094568060689071,0.2292265513685119,25.24750490676473,24.93031962204716,964.7295491451188,964.499050439726,45.3554833077116,33.69828379676494,6169.866200727542,7,0.20402996695527584,1998-11-26
1998,10,292.4942977307079,0.7958571428571429,5.707683218623093,0.019899830467481314,26.0,4.0,3.0,2.0,24.0,59.0,0.20190219202716692,233.49429773070793,233.49429773070793,,233.49429773070793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,266.4942977307079,990.0,964.8699771909229,25.1300228090772,0.12958586897345686,0.015597015307110102,989.8548171157192,0.2577173019364557,0.01,0.01,0.01,24.72712262286012,24.974839924796576,24.974839924796576,24.974839924796576,,0.9581285508478633,0.0,0.0,0.0,54.24839963112951,0.0,0.0,0.0,1.1666322501318174,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.16494382467304147,5.742707265204291e-05,297.3410688100812,271.29169628263355,0.217478090219663,0.1984253310049299,24.84984181763094,24.69906984614999,964.8893642752404,964.7851667851304,48.2,48.2,8097.600000000001,7,0.26777777777777784,1998-12-03
1998,11,323.9468993447049,0.749,5.41829425779207,0.016800767788124272,30.285714285714285,4.857142857142857,3.0,2.0,34.285714285714285,74.42857142857143,0.22944542563591602,249.51832791613347,249.51832791613347,,249.51832791613347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.285714285714285,4.857142857142857,3.0,2.0,34.285714285714285,287.6611850589906,990.0,965.0198662824214,24.980133717578674,0.13705632025295428,0.018130198589790304,989.8448134811571,0.27526436809287663,0.01,0.01,0.01,24.549682830643004,24.814947198735883,24.814947198735883,24.814947198735883,,0.9552352522538062,0.0,0.0,0.0,57.376939806413695,0.0,0.0,0.0,1.2339126840088965,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14900891825316243,5.37115366180663e-05,333.9890361492038,299.0775001152962,0.2465046193391285,0.1972732819327938,24.689019501522463,24.48976051690201,965.069945180746,964.8963100004612,48.2,48.2,8097.600000000001,7,0.26777777777777784,1998-12-10
1998,12,363.2798836345711,0.695857142857143,8.216677073318701,0.022304869189759373,31.0,5.0,3.0,2.0,36.0,77.0,0.21263763835949737,286.2798836345711,286.2798836345711,,180.13276284605877,106.14712078851234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,325.2798836345711,990.0,965.2163994181728,24.78360058182719,0.1503331261691207,0.034124105075517504,989.8155427687553,0.1822271844930631,0.10508432735020594,0.01,0.01,24.416916166089482,24.494059023232335,24.589143350582543,24.589143350582543,,0.9429703936873391,0.6710122399681583,0.0,0.0,40.75885306358028,23.852955658312073,0.0,0.0,0.8765344744855976,0.5129667883507972,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,36.90879555999128,23.13736698856271,0.0,0.0,60.04616254855399,0.16461616000918303,5.8022911642168305e-05,391.5057756624347,335.9497472014125,0.2292009463958193,0.1966765365586615,24.5221623839256,24.279938077777476,965.357528878312,965.079748736007,68.47345147434484,48.2,10087.755308157071,7,0.3335897919364111,1998-12-17
1998,13,403.49041358935864,0.6495714285714286,6.6928545241335495,0.016395357512837057,31.0,5.0,3.0,2.0,36.0,77.0,0.19107868933875932,326.49041358935864,326.49041358935864,,163.24520679467932,163.24520679467932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,365.49041358935864,990.0,965.4135306844153,24.58646931558477,0.16452466979531247,0.053103475214177256,989.7823718549906,0.1628810291728171,0.1628810291728171,0.01,0.01,24.20596014140245,24.20596014140245,24.358841170575264,24.358841170575264,,0.9445354294581094,0.9445354294581094,0.0,0.0,36.600911031610146,36.600911031610146,0.0,0.0,0.7871163662711859,0.7871163662711859,0.0,0.0,0.9709352851538539,0.9709352851538539,0.96,0.96,35.53914526204717,35.53914526204717,0.0,0.0,71.07829052409434,0.17610488939654528,6.0473126397667034e-05,427.01120618594086,385.8335000897204,0.1995679483043713,0.1803231364529355,24.31680747776531,24.06266083138984,965.5215504278368,965.3291675004484,76.3068932667333,67.27520770030257,11941.15280804785,7,0.3948793918005241,1998-12-24
1998,14,459.03233755930404,0.5871428571428572,6.8563805706020355,0.015083336064187386,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.19381302745539639,370.03233755930404,370.03233755930404,,185.01616877965202,185.01616877965202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,412.4609089878755,990.0,965.6656455190168,24.334354480983166,0.18110201496687311,0.07365526332799148,989.745242721705,0.1922718278525302,0.1922718278525302,0.01,0.01,23.887325374835772,23.887325374835772,24.0695972026883,24.0695972026883,,0.9510868639703912,0.9510868639703912,0.0,0.0,41.220876304546216,41.220876304546216,0.0,0.0,0.8864704581622842,0.8864704581622842,0.0,0.0,0.9782566765336227,0.9782566765336227,0.96,0.96,40.326323593529715,40.326323593529715,0.0,0.0,80.65264718705943,0.17571778745688207,6.0544387775944827e-05,475.0058701801551,436.2324379737803,0.2034830098327651,0.176511403777424,24.00733407668041,23.794283468037115,965.7375264158106,965.563045970882,83.68388236403743,77.50460719681624,13549.644727425984,7,0.4480702621503302,1998-12-31
1998,15,506.7393726604874,0.5481428571428572,12.491568712862504,0.023895523640812242,34.0,5.0,4.0,3.0,45.0,91.0,0.18016732788529038,415.7393726604874,415.7393726604874,,207.8696863302437,207.8696863302437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,458.7393726604874,990.0,965.8803271769722,24.119672823027827,0.1975199295596975,0.09522898389575005,989.7072510865445,0.22312407654582897,0.22312407654582897,0.01,0.01,23.603799833026535,23.603799833026535,23.816923909572363,23.816923909572363,,0.9553509623754817,0.9553509623754817,0.0,0.0,45.951219296188796,45.951219296188796,0.0,0.0,0.9881982644341677,0.9881982644341677,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.78532434836593,44.78532434836593,0.0,0.0,89.57064869673187,0.17677724616384913,5.990631024162543e-05,556.9368928227394,472.2508910064285,0.1926941838184086,0.1633937366561982,23.81081315305968,23.30210932100197,966.1062160177024,965.7251290095288,96.4,83.1097926189973,15047.868981050955,7,0.49761471498184373,1999-01-07
1998,16,584.1935547053687,0.49157142857142855,6.428389128627016,0.010982149424200857,34.0,5.0,4.0,3.0,45.0,91.0,0.1558079218691566,493.1935547053686,493.1935547053686,,246.5967773526843,246.5967773526843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,536.1935547053687,990.0,966.2287327378366,23.77126726216326,0.23123473776136863,0.13215651339662535,989.6366087488421,0.2741343228261662,0.2741343228261662,0.01,0.01,23.13374168817913,23.13374168817913,23.397876011005298,23.397876011005298,,0.9549522010752188,0.9549522010752188,0.0,0.0,53.42291700865227,53.42291700865227,0.0,0.0,1.148879935669941,1.148879935669941,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16505366668337035,5.431302383954242e-05,601.9356167231285,572.8783627367172,0.1588469837912549,0.1511789591308685,23.20302846003204,23.02863516424836,966.3077424668924,966.1779526323152,96.4,96.4,16195.200000000003,7,0.5355555555555557,1999-01-14
1998,17,637.4884733435384,0.4684285714285714,11.018180712768055,0.016833161245846943,41.0,6.0,4.0,3.0,66.0,120.0,0.18857871226795136,517.4884733435385,517.4884733435385,,245.43321567861435,245.43321567861435,26.62204198630976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,568.4884733435385,990.0,966.4499538933742,23.550046106625896,0.2495876219938094,0.14731357364224504,989.603098804364,0.2655514425084881,0.2655514425084881,0.03629689953866103,0.01,22.887593468481306,22.887593468481306,23.116848011451136,23.143144910989797,,0.9528785676521166,0.9528785676521166,0.13590615018667676,0.0,52.49303079293545,52.49303079293545,5.648666201237553,0.0,1.128882382643773,1.128882382643773,0.1214766924997323,0.0,0.9792905263928303,0.9792905263928303,0.9621476692499732,0.96,46.8219255344001,46.8219255344001,5.5076398201143775,0.0,99.15149088891455,0.1555434596292467,5.325418049336249e-05,679.0628817125049,614.363629921774,0.1953240624209467,0.1767141206383953,22.997564395589603,22.71284718301021,966.61625152685,966.357454519687,115.6604362224019,96.4,16657.450469337648,7,0.5508416160495254,1999-01-21
