WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1998,18,719.9574428611858,0.429,9.354575594888761,0.013005921303664972,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.17667395870240402,592.6717285754714,592.6717285754714,,197.55724285849047,197.55724285849047,197.55724285849047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,645.3860142897572,990.0,966.7798297714446,23.220170228555293,0.2932877372521056,0.1969047146884149,989.5098075480595,0.20920227785896214,0.20920227785896214,0.20920227785896214,0.01,22.52077549875585,22.52077549875585,22.52077549875585,22.719977776614808,,0.953686046483624,0.953686046483624,0.953686046483624,0.0,41.607622711195745,41.607622711195745,41.607622711195745,0.0,0.8947875851870052,0.8947875851870052,0.8947875851870052,0.0,0.9788541883904915,0.9788541883904915,0.9788541883904915,0.96,40.729230119399475,40.729230119399475,40.729230119399475,0.0,122.18769035819844,0.1697534929831915,5.727142362812783e-05,744.5449108767262,689.5820056512672,0.1860057586955901,0.1641949947513839,22.68218743167245,22.396046176925623,966.8781796435068,966.658328022605,125.82269524633011,117.79768486777635,20527.531980177337,7,0.6788205019899913,1999-01-28
1998,19,798.3427180196225,0.39685714285714285,14.971235018049859,0.018540968505854856,43.0,7.0,5.0,4.0,78.0,137.0,0.17196649938396844,661.3427180196225,661.3427180196225,,220.4475726732075,220.4475726732075,220.4475726732075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,716.3427180196225,990.0,967.0933708720785,22.906629127921537,0.33361173322373977,0.24277693563710784,989.4236113311391,0.24010422310883012,0.24010422310883012,0.24010422310883012,0.01,22.090136235951853,22.090136235951853,22.090136235951853,22.320240459060678,,0.9561449705479665,0.9561449705479665,0.9561449705479665,0.0,45.64138594540184,45.64138594540184,45.64138594540184,0.0,0.9815351816215448,0.9815351816215448,0.9815351816215448,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.728558226493796,44.728558226493796,44.728558226493796,0.0,134.1856746794814,0.16807225770093412,5.6387241594106415e-05,849.3435560030753,749.7799552877552,0.1827202755072603,0.1613010412944181,22.36627819544412,21.80013067316587,967.2973742240124,966.899119821151,142.8078759767833,125.76819634217622,22543.193346152875,7,0.7454759704415633,1999-02-04
1998,20,909.7833683740718,0.3575714285714286,17.639205674075534,0.019133272456648597,43.0,7.0,5.0,4.0,78.0,137.0,0.15080373560498359,772.7833683740718,772.7833683740718,,247.64424188990958,247.64424188990958,247.64424188990958,29.850642704343,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,827.7833683740718,990.0,967.5391334734962,22.460866526503715,0.41273335806642236,0.31223809978487205,989.2750285421487,0.2701543388459231,0.2701543388459231,0.2701543388459231,0.0406555105080059,21.465740729806466,21.465740729806466,21.465740729806466,21.695239558144383,,0.9560971850297266,0.9560971850297266,0.9560971850297266,0.13629358712964765,49.854900533891374,49.854900533891374,49.854900533891374,5.912767228206128,1.072148398578309,1.072148398578309,1.072148398578309,0.12715628447755115,0.9798584855906123,0.9798584855906123,0.9798584855906123,0.9627156284477552,47.10294040559269,47.10294040559269,47.10294040559269,5.788654691306979,147.09747590808507,0.16173674943836816,5.291084915558513e-05,972.817995721604,864.1346896506183,0.1585400998719204,0.1408279869436193,21.716023995563937,21.170198712850382,967.7912719828864,967.3565387586024,162.08233135659538,144.60000000000002,24712.375952558294,7,0.8172081994893615,1999-02-11
1998,21,1117.7860796775915,0.298,35.922501583404596,0.032266895679837475,43.0,7.0,5.0,4.0,78.0,137.0,0.12302173884458967,980.7860796775913,980.7860796775913,,245.19651991939782,245.19651991939782,245.19651991939782,245.19651991939782,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1035.7860796775913,990.0,968.2701848218438,21.729815178156155,0.6201088073288076,0.45206323481257804,988.9278279578585,0.26618379813472587,0.26618379813472587,0.26618379813472587,0.26618379813472587,20.391459337880065,20.391459337880065,20.391459337880065,20.391459337880065,,0.9551918396824817,0.9551918396824817,0.9551918396824817,0.9551918396824817,46.77337732918704,46.77337732918704,46.77337732918704,46.77337732918704,1.0058790823481085,1.0058790823481085,1.0058790823481085,1.0058790823481085,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.68649432933499,45.68649432933499,45.68649432933499,45.68649432933499,182.74597731733996,0.16364761622120702,5.184502994370348e-05,1224.2755068054362,1025.216220670923,0.1336303476649485,0.1119029166543411,20.89122948701768,19.73533456079789,968.6048658785312,967.9792509792514,192.8,170.34256948759145,30701.324189313113,7,1.0152554295407776,1999-02-18
1998,22,1531.025919649062,0.2285714285714286,83.37796847054067,0.05384150493200772,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.10219520597832601,1374.3116339347762,1100.0,,275.0,275.0,275.0,275.0,274.31163393477624,47.72892267397848,8.314675119684205,10.215116883664653,11.50830469411876,196.54461456333016,93.30035124540704,16.17181797682706,16.929402597950368,17.6511618369759,286.97318599190163,1226.4015718201845,990.0,969.5853592010651,20.414640798934947,0.8923871604926237,0.648,988.4596128395073,0.28,0.28,0.28,0.28,18.594253638442318,18.594253638442318,18.594253638442318,18.594253638442318,,0.9519796810307931,0.9519796810307931,0.9519796810307931,0.9519796810307931,47.74096482853038,47.74096482853038,47.74096482853038,47.74096482853038,1.0266874156673202,1.0266874156673202,1.0266874156673202,1.0266874156673202,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.69633748073851,46.69633748073851,46.69633748073851,46.69633748073851,186.78534992295405,0.1237600173352378,4.716801765731163e-05,1807.9212860992209,1309.6914449174558,0.1164898937345793,0.089190591440609,19.37684114332214,17.666272586238023,970.4794380012436,968.8733159697406,192.8,177.4604558475567,31379.93878705628,7,1.0376963884608559,1999-02-25
1998,23,2062.4699877363396,0.16985714285714285,54.83966485169896,0.026889490541410686,49.0,9.0,9.0,9.0,107.0,183.0,0.08892695447772545,1879.4699877363396,1100.0,,275.0,275.0,275.0,275.0,779.4699877363395,51.0,9.0,16.0,38.33458956080358,665.1353981755359,100.0,18.0,25.0,47.33458956080358,772.1353981755359,1243.0,990.0,971.2353266586878,18.76467334131225,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.910383928793966,16.910383928793966,16.910383928793966,16.910383928793966,,0.9477513366006763,0.9477513366006763,0.9477513366006763,0.9477513366006763,43.223967396557995,43.223967396557995,43.223967396557995,43.223967396557995,0.9295476859474838,0.9295476859474838,0.9295476859474838,0.9295476859474838,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.35948804862684,42.35948804862684,42.35948804862684,42.35948804862684,169.43795219450732,0.08239816449320049,4.278736166527963e-05,2191.7989400611136,1931.263794526025,0.0947566047262395,0.0834930598127296,17.2677814051668,16.582747628713463,971.5629629587684,970.8779291823148,173.22112349529806,165.97720976375203,28465.575968677233,7,0.9413219566361519,1999-03-04
1998,24,2341.9318562550507,0.1392857142857143,32.29566151754924,0.013850484715757944,49.0,9.0,9.0,9.0,107.0,183.0,0.07821532238455887,2158.9318562550507,1100.0,,275.0,275.0,275.0,275.0,1058.9318562550504,51.0,9.0,16.0,52.078615881395926,930.8532403736546,100.0,18.0,25.0,61.078615881395926,1037.8532403736547,1243.0,990.0,971.9253527564778,18.074647243522254,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.22035783100397,16.22035783100397,16.22035783100397,16.22035783100397,,0.9456610734930119,0.9456610734930119,0.9456610734930119,0.9456610734930119,41.36850960543236,41.36850960543236,41.36850960543236,41.36850960543236,0.8896453678587604,0.8896453678587604,0.8896453678587604,0.8896453678587604,0.9788338167538664,0.9788338167538664,0.9788338167538664,0.9788338167538664,40.49326538289362,40.49326538289362,40.49326538289362,40.49326538289362,161.97306153157447,0.0692542862675727,4.090228826554911e-05,2417.8685706839583,2224.943721242942,0.0822492714097815,0.075686496039871,16.5027429844815,16.037062313416953,972.1086482740648,971.6429676030002,165.1345663816269,159.8957435375604,27211.47433730451,7,0.8998503418420803,1999-03-11
1998,25,2465.083871200108,0.12714285714285714,11.601902317928957,0.0047043383187254,49.0,9.0,9.0,9.0,107.0,183.0,0.07424394495962869,2282.083871200108,1100.0,,275.0,275.0,275.0,275.0,1182.083871200108,51.0,9.0,16.0,58.13527235410367,1047.9485988460042,100.0,18.0,25.0,67.13527235410366,1154.9485988460042,1243.0,990.0,972.2226162408278,17.777383759172153,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.92309434665387,15.92309434665387,15.92309434665387,15.92309434665387,,0.9446923773866155,0.9446923773866155,0.9446923773866155,0.9446923773866155,40.56856674385627,40.56856674385627,40.56856674385627,40.56856674385627,0.8724422955668016,0.8724422955668016,0.8724422955668016,0.8724422955668016,0.9772442295566801,0.9772442295566801,0.9772442295566801,0.9772442295566801,39.64545172786679,39.64545172786679,39.64545172786679,39.64545172786679,158.58180691146717,0.06434005210478444,4.0045910836229086e-05,2499.081886909461,2433.721748017991,0.0751934768833101,0.0732268922273333,15.998796023300402,15.841030170803691,972.304680416678,972.1469145641812,159.4586683911444,157.63189140131405,26641.743561126485,7,0.8810100383970398,1999-03-18
1998,26,2556.9777755844757,0.12014285714285713,17.12838069239407,0.006649770464502657,49.0,9.0,9.0,9.0,107.0,183.0,0.07159163948234142,2373.9777755844757,1100.0,,275.0,275.0,275.0,275.0,1273.9777755844755,51.0,9.0,16.0,62.65464470087584,1135.3231308835996,100.0,18.0,25.0,71.65464470087583,1242.3231308835996,1243.0,990.0,972.4444291134797,17.555570886520222,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.70128147400194,15.70128147400194,15.70128147400194,15.70128147400194,,0.9438051258960076,0.9438051258960076,0.9438051258960076,0.9438051258960076,39.96595956637672,39.96595956637672,39.96595956637672,39.96595956637672,0.8594830014274563,0.8594830014274563,0.8594830014274563,0.8594830014274563,0.9759483001427455,0.9759483001427455,0.9759483001427455,0.9759483001427455,39.00490235141506,39.00490235141506,39.00490235141506,39.00490235141506,156.01960940566025,0.061045466855357944,3.939889126405562e-05,2618.9805517562195,2500.9260303567844,0.0731728958708519,0.0698745165851976,15.836578790068844,15.55161960048392,972.5940909869978,972.3091317974128,157.58042776415775,154.29494875340106,26211.294380150917,7,0.8667756078092235,1999-03-25
1998,27,2669.1967231804365,0.11157142857142857,13.249334018621214,0.004954492502106443,54.0,13.0,14.0,19.0,117.0,217.0,0.081308329738368,2452.1967231804365,1100.0,,275.0,275.0,275.0,275.0,1352.196723180436,46.0,5.0,11.0,61.0,1229.196723180436,100.0,18.0,25.0,80.0,1346.196723180436,1243.0,990.0,972.7153024352631,17.2846975647369,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.430408152218618,15.430408152218618,15.430408152218618,15.430408152218618,,0.9427216326088744,0.9427216326088744,0.9427216326088744,0.9427216326088744,39.23131964821029,39.23131964821029,39.23131964821029,39.23131964821029,0.8436842935098987,0.8436842935098987,0.8436842935098987,0.8436842935098987,0.9743684293509899,0.9743684293509899,0.9743684293509899,0.9743684293509899,38.22584348310039,38.22584348310039,38.22584348310039,38.22584348310039,152.90337393240156,0.057295351906107114,3.8611963114242824e-05,2711.725889886568,2629.244219789596,0.082533223185089,0.0800228374148381,15.526845229368949,15.327751542927986,972.8179590445536,972.6188653581128,154.01014634833828,151.72624792718096,25687.766820643465,7,0.8494631885133421,1999-04-01
1998,28,2769.012729234961,0.10357142857142856,17.485147549759013,0.006272605851477429,54.0,13.0,14.0,19.0,117.0,217.0,0.07838860655439352,2552.012729234961,1100.0,,275.0,275.0,275.0,275.0,1452.0127292349612,46.0,5.0,11.0,61.0,1329.0127292349612,100.0,18.0,25.0,80.0,1446.0127292349612,1243.0,990.0,972.9562376222913,17.043762377708713,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.189472965190433,15.189472965190433,15.189472965190433,15.189472965190433,,0.9417578918607618,0.9417578918607618,0.9417578918607618,0.9417578918607618,38.579344876845894,38.579344876845894,38.579344876845894,38.579344876845894,0.8296633306848579,0.8296633306848579,0.8296633306848579,0.8296633306848579,0.9729663330684858,0.9729663330684858,0.9729663330684858,0.9729663330684858,37.53659548853919,37.53659548853919,37.53659548853919,37.53659548853919,150.14638195415677,0.05424605046400987,3.7915753018726454e-05,2834.121922734881,2717.277843145093,0.079859334424497,0.0765669247533989,15.314350276441788,15.032312842949269,973.1133977445324,972.83136031104,151.57282530676434,148.35299798134508,25224.592168298335,7,0.834146566411982,1999-04-08
1998,29,2973.4512194509966,0.0887142857142857,43.91403473193967,0.014558691161044171,54.0,13.0,14.0,19.0,117.0,217.0,0.07305090167560482,2756.4512194509966,1100.0,,275.0,275.0,275.0,275.0,1656.4512194509969,46.0,5.0,11.0,61.0,1533.4512194509969,100.0,18.0,25.0,80.0,1650.4512194509969,1243.0,990.0,973.4497098400542,16.550290159945884,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.696000747427602,14.696000747427602,14.696000747427602,14.696000747427602,,0.9391760044845656,0.9391760044845656,0.9391760044845656,0.9391760044845656,37.22435967563081,37.22435967563081,37.22435967563081,37.22435967563081,0.8005238639920604,0.8005238639920604,0.8005238639920604,0.8005238639920604,0.970570125232627,0.970570125232627,0.970570125232627,0.970570125232627,36.129208726304476,36.129208726304476,36.129208726304476,36.129208726304476,144.5168349052179,0.04867657424623699,3.6494150228590384e-05,3141.5201658584588,2853.581718258364,0.076044782110688,0.0690748391044315,14.985340922720155,14.290317083685496,973.8553935037962,973.1603696647616,147.8134326619922,140.07638713333935,24278.828264076605,7,0.8028713050289883,1999-04-15
1998,30,3358.324119484997,0.06614285714285714,39.8868516485499,0.012036769262823915,54.0,13.0,14.0,19.0,117.0,217.0,0.0646403412789223,3141.324119484997,1100.0,,275.0,275.0,275.0,275.0,2041.3241194849973,46.0,5.000000000000002,11.000000000000004,61.0,1918.3241194849973,100.0,18.0,25.0,80.0,2035.3241194849973,1243.0,990.0,974.3202582531943,15.679741746805608,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.825452334287325,13.825452334287325,13.825452334287325,13.825452334287325,,0.9339527140057241,0.9339527140057241,0.9339527140057241,0.9339527140057241,34.82406814557505,34.82406814557505,34.82406814557505,34.82406814557505,0.7489046913026892,0.7489046913026892,0.7489046913026892,0.7489046913026892,0.97,0.97,0.97,0.97,33.7793461012078,33.7793461012078,33.7793461012078,33.7793461012078,135.1173844048312,0.04025765527514314,3.412055161738161e-05,3420.728127398308,3243.067894162267,0.0669119509926431,0.0634367865314812,14.069685764137915,13.693215269899584,974.452495317582,974.0760248233438,137.71881991947666,133.71013872576364,22699.720580011643,7,0.7506521355823956,1999-04-22
1998,31,3353.2325899440143,0.06642857142857143,22.644680037341136,0.0068325295700998575,61.857142857142854,13.714285714285714,16.142857142857142,21.857142857142858,177.71428571428572,291.2857142857143,0.08699109065233847,3061.9468756583,1100.0,,275.0,275.0,275.0,275.0,1961.9468756582996,38.142857142857146,4.285714285714286,8.857142857142858,58.142857142857146,1852.5183042297283,100.0,18.0,25.0,80.0,2030.232589944014,1243.0,990.0,974.3094690596432,15.690530940356748,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.836241527838466,13.836241527838466,13.836241527838466,13.836241527838466,,0.9340174491670308,0.9340174491670308,0.9340174491670308,0.9340174491670308,34.853501734057495,34.853501734057495,34.853501734057495,34.853501734057495,0.7495376717001613,0.7495376717001613,0.7495376717001613,0.7495376717001613,0.97,0.97,0.97,0.97,33.807896682035775,33.807896682035775,33.807896682035775,33.807896682035775,135.2315867281431,0.04034058233129099,3.414939058791492e-05,3420.728127398308,3262.21536713692,0.0983993893333061,0.0634367865314812,14.029111357120174,13.693215269899584,974.452495317582,974.1165992303615,137.28592543449145,133.71013872576364,22718.90657032804,7,0.7512865929341283,1999-04-29
1998,32,3057.8439534670138,0.08271428571428571,48.19387759500101,0.015766849809262202,65.0,14.0,17.0,23.0,202.0,321.0,0.10509318424432694,2736.8439534670138,1100.0,,275.0,275.0,275.0,275.0,1636.8439534670138,35.0,4.0,8.0,57.0,1532.8439534670138,100.0,18.0,25.0,80.0,1734.8439534670138,1243.0,990.0,973.6510612081594,16.34893879184064,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.494649379322357,14.494649379322357,14.494649379322357,14.494649379322357,,0.9379678962759341,0.9379678962759341,0.9379678962759341,0.9379678962759341,36.66726034353296,36.66726034353296,36.66726034353296,36.66726034353296,0.7885432331942571,0.7885432331942571,0.7885432331942571,0.7885432331942571,0.9701689061220681,0.9701689061220681,0.9701689061220681,0.9701689061220681,35.57357448627438,35.57357448627438,35.57357448627438,35.57357448627438,142.29429794509753,0.04661508113305279,3.5932903521489276e-05,3190.3897132884526,2924.858223971913,0.1097489093211796,0.100614667437958,14.81329418479092,14.181313337894354,973.9643972495874,973.3324164026908,145.80174421137755,138.91085809603806,23905.442054776388,7,0.7905238774727641,1999-05-06
1998,33,2758.6107134450153,0.10471428571428572,46.96595355604885,0.017214450241974055,65.0,14.0,17.0,23.0,202.0,321.0,0.11654373046563739,2437.6107134450153,1100.0,,275.0,275.0,275.0,275.0,1337.6107134450156,35.0,4.000000000000003,8.0,57.0,1233.6107134450156,100.0,18.0,25.0,80.0,1435.6107134450156,1243.0,990.0,972.9311293083156,17.068870691684456,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.214581279166174,15.214581279166174,15.214581279166174,15.214581279166174,,0.9417912878180291,0.9417912878180291,0.9417912878180291,0.9417912878180291,38.64515714011729,38.64515714011729,38.64515714011729,38.64515714011729,0.8310786481745653,0.8310786481745653,0.8310786481745653,0.8310786481745653,0.9731078648174566,0.9731078648174566,0.9731078648174566,0.9731078648174566,37.60699601832418,37.60699601832418,37.60699601832418,37.60699601832418,150.42798407329673,0.054658139443321714,3.798686466497392e-05,2910.2733186044848,2596.096549079571,0.123647173335602,0.1102989186438076,15.6068568483241,14.8484991287813,973.2972114587004,972.5388537391576,154.930429536821,146.21273690232525,25271.901324313847,7,0.8357110226294262,1999-05-13
1998,34,2373.300677845881,0.13685714285714284,57.50296963969264,0.024361865739561672,65.0,14.0,17.0,23.0,202.0,321.0,0.13556770908061036,2052.300677845881,1100.0,,275.0,275.0,275.0,275.0,952.3006778458814,35.00000000000001,4.0,8.000000000000002,57.0,848.3006778458813,100.0,18.0,25.0,80.0,1050.3006778458814,1243.0,990.0,972.001070601697,17.99892939830303,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.144639985784746,16.144639985784746,16.144639985784746,16.144639985784746,,0.9453690541923873,0.9453690541923873,0.9453690541923873,0.9453690541923873,41.16313658543664,41.16313658543664,41.16313658543664,41.16313658543664,0.8852287437728309,0.8852287437728309,0.8852287437728309,0.8852287437728309,0.9784380310920995,0.9784380310920995,0.9784380310920995,0.9784380310920995,40.27669904553251,40.27669904553251,40.27669904553251,40.27669904553251,161.10679618213004,0.06810393110665591,4.0683534389426776e-05,2562.430819931149,2224.943721242942,0.1442733121450266,0.1252716746548595,16.5027429844815,15.688118953165118,972.4575916343166,971.6429676030002,165.1345663816269,155.8665251588092,27065.941758597848,7,0.8950377565673892,1999-05-20
1998,35,2071.7485785799595,0.169,30.500327413573846,0.014582977953570029,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.14600616442466438,1769.034292865674,1100.0,,275.0,275.0,275.0,275.0,669.0342928656739,35.857142857142854,4.571428571428571,8.857142857142858,46.18046322102398,573.5681153589356,100.0,18.0,25.0,67.18046322102397,761.5681153589358,1243.0,990.0,971.2731862241586,18.726813775841443,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.87252436332316,16.87252436332316,16.87252436332316,16.87252436332316,,0.9476195116625653,0.9476195116625653,0.9476195116625653,0.9476195116625653,43.120872531192894,43.120872531192894,43.120872531192894,43.120872531192894,0.9273305920686644,0.9273305920686644,0.9273305920686644,0.9273305920686644,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.258455080569036,42.258455080569036,42.258455080569036,42.258455080569036,169.03382032227614,0.08169733119900072,4.268530816219095e-05,2179.589442347936,2011.441429347925,0.1595870480325458,0.1277690696086114,17.01809334422805,16.612218830090086,971.5334917573916,971.1276172432536,170.5703878873732,166.28771548206518,28397.681814142394,7,0.9390767795682009,1999-05-27
1998,36,1837.9586550634183,0.19314285714285712,49.224306613790496,0.027451689492610985,62.0,12.0,14.0,16.0,153.0,257.0,0.140579209039642,1580.9586550634183,1100.0,,275.0,275.0,275.0,275.0,480.9586550634185,38.0,6.0,10.999999999999998,29.94295128799493,396.0157037754237,100.0,18.0,25.0,45.94295128799492,549.0157037754236,1243.0,990.0,970.574502197395,19.425497802605133,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.57120839008685,17.57120839008685,17.57120839008685,17.57120839008685,,0.9498203424690395,0.9498203424690395,0.9498203424690395,0.9498203424690395,45.01215487997192,45.01215487997192,45.01215487997192,45.01215487997192,0.9680033307520842,0.9680033307520842,0.9680033307520842,0.9680033307520842,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.11191178237249,44.11191178237249,44.11191178237249,44.11191178237249,176.44764712948992,0.09670009948855465,4.4557486648861095e-05,2011.441429347925,1666.8712830513916,0.1541810712159688,0.1277690696086114,18.121972596084877,17.01809334422805,971.1276172432536,970.0237379913968,182.2750400431549,170.5703878873732,29643.204717754306,7,0.980264706274944,1999-06-03
1998,37,1362.505787378169,0.2515714285714286,68.9265204527275,0.05100851990343865,62.0,12.0,14.0,16.0,153.0,257.0,0.19142179573443904,1105.505787378169,1029.7863622234559,,257.44659055586396,257.44659055586396,257.44659055586396,257.44659055586396,75.71942515471316,11.368995241541942,1.8133539177177955,3.2584367135279035,4.71404981507942,54.56458946684612,73.36899524154194,13.813353917717794,17.258436713527903,20.71404981507942,207.56458946684612,1134.2271480962436,990.0,969.0462242922131,20.953775707786885,0.7552654952251231,0.5263956124196136,988.7183388923552,0.27304813115618193,0.27304813115618193,0.27304813115618193,0.27304813115618193,19.399066468985996,19.399066468985996,19.399066468985996,19.399066468985996,,0.9535194325489005,0.9535194325489005,0.9535194325489005,0.9535194325489005,46.58192269900318,46.58192269900318,46.58192269900318,46.58192269900318,1.0017617784731865,1.0017617784731865,1.0017617784731865,1.0017617784731865,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.63999849754439,45.63999849754439,45.63999849754439,45.63999849754439,182.55999399017756,0.1356716806873034,4.937489885376908e-05,1638.344661979303,1184.385639882299,0.2169901350927726,0.1568656498013765,20.292769064024203,18.214135525702403,969.9315750617792,968.4794977253443,192.8,172.6866931934754,30670.07899034983,7,1.0142221888343197,1999-06-10
1998,38,1052.141631435102,0.31542857142857145,33.87415689767382,0.032462076799116876,58.142857142857146,12.0,13.142857142857142,14.714285714285714,138.85714285714286,236.85714285714286,0.22478226015214275,815.284488577959,815.284488577959,,241.03468318918817,241.03468318918817,241.03468318918817,92.18043901039445,0.0,0.0,0.0,0.0,0.0,0.0,58.142857142857146,12.0,13.142857142857142,14.714285714285714,138.85714285714286,898.5702028636733,990.0,968.0547444777877,21.94525552221228,0.47749819562854184,0.3332629844223235,989.1892388199492,0.2589821560525128,0.2589821560525128,0.2589821560525128,0.10551502123546105,20.875512186108864,20.875512186108864,20.875512186108864,21.028979320925917,,0.9552857724079482,0.9552857724079482,0.9552857724079482,0.4088241896497439,47.179208677175744,47.179208677175744,47.179208677175744,17.779311709582764,1.0146066382188335,1.0146066382188335,1.0146066382188335,0.3823507894533928,0.9794508724487049,0.9794508724487049,0.9794508724487049,0.9680223010201334,44.94436649039866,44.94436649039866,44.94436649039866,17.40150934754152,152.2346088187375,0.14481227219181927,5.189265673682228e-05,1144.3328711060203,947.2665415985824,0.2419328544071023,0.2048348394864174,21.34281063981413,20.488201371570977,968.3536175949048,967.6890661663944,166.76696121445627,144.60000000000002,25575.414281547903,7,0.845747826770764,1999-06-17
1998,39,806.1648223506402,0.39585714285714285,33.230389221328096,0.04111026397496438,53.0,12.0,12.0,13.0,120.0,210.0,0.2623422385382623,596.1648223506401,596.1648223506401,,223.3642740074615,223.3642740074615,149.43627433571714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,673.1648223506402,990.0,967.1246592894025,22.87534071059747,0.30907416031663104,0.19923810133022757,989.4916877383531,0.2406675417817896,0.2406675417817896,0.16352468463893244,0.01,22.126360907168852,22.126360907168852,22.20350376431171,22.35702844895064,,0.9542298968145649,0.9542298968145649,0.6817059703841272,0.0,46.26423516261998,46.26423516261998,30.706862984353396,0.0,0.9949297884434405,0.9949297884434405,0.6603626448248043,0.0,0.9785603628810636,0.9785603628810636,0.9728460771667778,0.96,43.80814770661256,43.80814770661256,30.036719135183983,0.0,117.6530145484091,0.1453593400544567,5.4706265313946446e-05,911.7124903304732,714.6538170492856,0.2938485669426117,0.2303357716684129,22.56620662484019,21.55607961385744,967.546849961322,966.7586152681972,139.062059376499,96.4,19765.70644413273,7,0.6536278586022729,1999-06-24
1998,40,631.018914799617,0.4687142857142857,18.30339642234128,0.028810012354769758,50.0,10.0,9.0,9.0,108.0,186.0,0.2954762754790958,445.01891479961716,445.01891479961716,,222.50945739980855,222.50945739980855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,514.0189147996172,990.0,966.4231135193479,23.576886480652092,0.2203409007353616,0.10914922394365476,989.6705098753209,0.24254235980194075,0.24254235980194075,0.01,0.01,23.0048539961711,23.0048539961711,23.237396355973036,23.237396355973036,,0.9564718934142301,0.9564718934142301,0.0,0.0,47.98908263461835,47.98908263461835,0.0,0.0,1.0320232824649107,1.0320232824649107,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.23337409633364,46.23337409633364,0.0,0.0,92.46674819266728,0.14662912702039838,5.7850078537502975e-05,689.5820056512672,586.5300420928967,0.3171193061762055,0.2697286159959098,23.25846336958765,22.672365261527347,966.658328022605,966.239385189418,96.4,85.48946928544999,15534.413696368103,7,0.5137041566259294,1999-07-01
1998,41,537.5130732014854,0.5262857142857144,12.175860079939655,0.022743530695731786,50.0,10.0,9.0,9.0,108.0,186.0,0.3466780580599293,351.51307320148544,351.51307320148544,,175.75653660074272,175.75653660074272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,420.51307320148544,990.0,966.0188088294068,23.981191170593352,0.18394387355096029,0.06491417055110109,989.7511419558979,0.1797713244110027,0.1797713244110027,0.01,0.01,23.55256180208026,23.55256180208026,23.72233312649126,23.72233312649126,,0.9485187405870013,0.9485187405870013,0.0,0.0,38.49951554056808,38.49951554056808,0.0,0.0,0.8279465707649049,0.8279465707649049,0.0,0.0,0.9738985683223863,0.9738985683223863,0.96,0.96,37.503518571828764,37.503518571828764,0.0,0.0,75.00703714365753,0.13940024429679745,5.926813506694658e-05,569.2992874818548,501.2990215333191,0.371036032408528,0.3267174298122204,23.769843614291137,23.36184670879406,966.1618467936684,965.8558455969,81.99463538071412,67.25193218395381,12601.182240134465,7,0.4167057619092085,1999-07-08
1998,42,470.3946278702461,0.5752857142857143,7.20364645614807,0.015244138683800427,50.0,10.0,9.0,9.0,108.0,186.0,0.39561385698036805,284.3946278702461,284.3946278702461,,181.1011639446411,103.29346392560501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,353.3946278702461,990.0,965.7167758254161,24.283224174583925,0.16025569172118947,0.03323426435475611,989.806510043924,0.17837474772813816,0.10123189058528102,0.01,0.01,23.91135947077985,23.98850232792271,24.07973421850799,24.07973421850799,,0.9385191977277966,0.6704015690290044,0.0,0.0,39.84327743888016,22.74804831926772,0.0,0.0,0.8568446761049496,0.4892053401993058,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,35.83703544111826,22.065606869689685,0.0,0.0,57.90264231080794,0.12289281672481897,5.6433240893453554e-05,491.76619950541016,456.3834546877358,0.4075520225141901,0.3782285162889763,23.981399694264823,23.82703988894977,965.8129478977744,965.6537255460948,65.27568841124732,48.2,9727.643908215736,7,0.3216813461711553,1999-07-15
1998,43,436.35398587121375,0.6102857142857143,4.9357372638047865,0.011380387768731043,50.0,10.0,9.0,9.0,108.0,186.0,0.4263714420212666,250.35398587121372,250.35398587121372,,250.35398587121372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,319.35398587121375,990.0,965.5635929364205,24.43640706357959,0.14824169298662854,0.017950297800283344,989.8338080092132,0.2772678495264983,0.01,0.01,0.01,23.992947223266203,24.260215072792697,24.260215072792697,24.260215072792697,,0.9511050636634375,0.0,0.0,0.0,56.020703996080286,0.0,0.0,0.0,1.2047463224963504,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11048980379260777,5.3522959457124664e-05,447.2117847813898,421.8332938411023,0.4409324790519336,0.4159103277900475,24.081962510814936,23.933181258961863,965.6124530315162,965.498249822285,48.2,48.2,8097.600000000001,7,0.26777777777777784,1999-07-22
1998,44,396.56695621815635,0.6567142857142858,5.853462539753683,0.014754049253963342,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.4236289647910897,228.28124193244201,228.28124193244201,,228.28124193244201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,292.70981336101346,990.0,965.3804789872605,24.61952101273935,0.1388381378236539,0.015153905564257514,989.8460079566121,0.2506796766087967,0.01,0.01,0.01,24.214849292742638,24.455528969351434,24.455528969351434,24.455528969351434,,0.9576635465508074,0.0,0.0,0.0,51.91583487671293,0.0,0.0,0.0,1.116469567241138,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1216808891384548,5.868699839411737e-05,414.8228382295926,380.85905606282654,0.4611546193625114,0.3946605819499995,24.29657375019297,24.12604377216669,965.4667027720332,965.304295280314,48.2,48.2,8097.600000000001,7,0.26777777777777784,1999-07-29
1998,45,363.2991179646069,0.6951428571428572,4.279010427660621,0.011826783698436401,47.0,8.0,6.0,5.0,89.0,155.0,0.4269043535814773,208.2991179646069,208.2991179646069,,208.2991179646069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,269.29911796460686,990.0,965.216495589823,24.783504410177006,0.13057577705867138,0.013455425026991529,989.8559687979143,0.22370380925221925,0.01,0.01,0.01,24.4157693988391,24.629473208091316,24.629473208091316,24.629473208091316,,0.9561317861645706,0.0,0.0,0.0,47.686556131338705,0.0,0.0,0.0,1.0255173361578216,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.36769550762335,0.0,0.0,0.0,46.36769550762335,0.12761009637828,6.186555230282863e-05,378.1099473341564,350.9059830692022,0.4417137566144959,0.4099336742998142,24.499893143715305,24.31523451062843,965.2905497366708,965.154529915346,48.2,43.99305220845688,7789.772845280722,7,0.25759830837568526,1999-08-05
1998,46,340.064632224759,0.723,3.4733952330005713,0.010362215551238455,47.0,8.0,6.0,5.0,89.0,155.0,0.4560477469912061,185.06463222475904,185.06463222475904,,185.06463222475904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,246.06463222475904,990.0,965.1003231611238,24.89967683887622,0.12237560262155169,0.011480493739104456,989.8661439036395,0.19233725350342468,0.01,0.01,0.01,24.57348348901217,24.755820742515592,24.755820742515592,24.755820742515592,,0.9504210493299426,0.0,0.0,0.0,42.38860317626817,0.0,0.0,0.0,0.9115828640057672,0.0,0.0,0.0,0.9786739258050765,0.96,0.96,0.96,41.48830235880297,0.0,0.0,0.0,41.48830235880297,0.12193799564182208,6.226656246058076e-05,348.25654132213623,326.5922164381982,0.4745979609998789,0.445074195624729,24.664933339299147,24.51787737155398,965.1412827066108,965.0329610821908,43.39408030620085,38.27452300915599,6970.034796278898,7,0.23049056866001646,1999-08-12
1998,47,313.08971122216207,0.7661428571428572,4.291371381947597,0.013970609879711044,47.0,8.0,6.0,5.0,89.0,155.0,0.4956726558463946,158.08971122216212,158.08971122216212,,158.08971122216212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,219.08971122216212,990.0,964.96594103943,25.034058960569855,0.11285514180886959,0.009187625453883715,989.8779572327373,0.1559211101499188,0.01,0.01,0.01,24.756095083157145,24.902016193307066,24.902016193307066,24.902016193307066,,0.9418822446870339,0.0,0.0,0.0,36.152971519907986,0.0,0.0,0.0,0.777483258492645,0.0,0.0,0.0,0.9715124532249201,0.96,0.96,0.96,35.127127587789744,0.0,0.0,0.0,35.127127587789744,0.11205016951910693,6.1710478025531e-05,324.70403395065745,296.552616764565,0.5226728453489098,0.4773577898436397,24.86539302728904,24.677750213197346,965.0235201697532,964.8862104670584,37.81285356135142,31.3367996062316,5901.3574347486765,7,0.19515070882105412,1999-08-19
1998,48,281.79522854897056,0.8151428571428572,3.4707431964539035,0.012337029114464371,45.142857142857146,7.714285714285714,5.714285714285714,4.714285714285714,82.57142857142857,145.85714285714286,0.5166902917479737,135.93808569182767,135.93808569182767,,135.93808569182767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.142857142857146,7.714285714285714,5.714285714285714,4.714285714285714,82.57142857142857,194.50951426325625,990.0,964.8271809141959,25.17281908580414,0.10417984037217154,0.0073047372838053,989.8885154223439,0.12601641568396735,0.01,0.01,0.01,24.935318092464176,25.05133450814814,25.05133450814814,25.05133450814814,,0.9328935882139149,0.0,0.0,0.0,31.03956840272186,0.0,0.0,0.0,0.6675176000585346,0.0,0.0,0.0,0.9714285714285714,0.96,0.96,0.96,30.16837547434594,0.0,0.0,0.0,30.16837547434594,0.10727727666891325,6.15603815938691e-05,291.51576358890105,272.2574143893877,0.5616451299153826,0.3342425043009116,24.984495057848758,24.894546018214356,964.8660630543555,964.7890296575576,41.155968862134266,26.639043168889195,5068.287079690118,7,0.16760208596858855,1999-08-26
1998,49,257.47465352327384,0.8627142857142857,2.9292191469751776,0.011310838625368913,34.0,6.0,4.0,3.0,44.0,91.0,0.35352476852660314,166.47465352327384,166.47465352327384,,166.47465352327384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,210.47465352327382,990.0,964.7298986140931,25.270101385906873,0.10981452297770582,0.009900345549478214,989.8802851314729,0.16724078225641964,0.01,0.01,0.01,24.98314573512326,25.140386517379678,25.140386517379678,25.140386517379678,,0.9442146341106036,0.0,0.0,0.0,38.51311647652007,0.0,0.0,0.0,0.8282390640111844,0.0,0.0,0.0,0.9728440247710376,0.96,0.96,0.96,37.46927470140323,0.0,0.0,0.0,37.46927470140323,0.14549941458257717,6.251684844555812e-05,264.06621347727946,251.75288036056145,0.3614655763607131,0.3446105384013079,25.016263028409504,24.944994166020013,964.7562648539092,964.7070115214424,39.10920153734283,36.0522396323678,6294.838149835743,7,0.20816263723001796,1999-09-02
1998,50,243.76452970459772,0.8825714285714286,2.129077840744791,0.008853044432331357,34.0,6.0,4.0,3.0,44.0,91.0,0.37341091387377184,152.76452970459772,152.76452970459772,,152.76452970459772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,196.76452970459772,990.0,964.6620863552674,25.33791364473257,0.10497567878212956,0.008734985024890743,989.8862893361929,0.14873211510120693,0.01,0.01,0.01,25.075470865824276,25.21420298092548,25.21420298092548,25.21420298092548,,0.9397917257589905,0.0,0.0,0.0,35.305655447906574,0.0,0.0,0.0,0.7592614074818619,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.24648578446938,0.0,0.0,0.0,34.24648578446938,0.14046701908816978,6.22712918437008e-05,251.75288036056145,236.8493354753479,0.3842104932123467,0.3614655763607131,25.12882511432095,25.016263028409504,964.7070115214424,964.621096012852,36.0522396323678,32.675538337200216,5753.409611790856,7,0.1902582543581632,1999-09-09
1998,51,224.81552810594533,0.9157142857142857,3.8772315596656313,0.01760118149456994,34.0,6.0,4.0,3.0,44.0,91.0,0.40555041218064375,133.81552810594536,133.81552810594536,,133.81552810594536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,177.81552810594533,990.0,964.5488931686357,25.451106831364296,0.09828795686645646,0.0071243198890052995,989.8945877232446,0.1231509629430262,0.01,0.01,0.01,25.222543591665833,25.33569455460886,25.33569455460886,25.33569455460886,,0.9318841343174367,0.0,0.0,0.0,30.849480610761912,0.0,0.0,0.0,0.6634296905540197,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.923996192439056,0.0,0.0,0.0,29.923996192439056,0.1329210880820217,6.210868907667018e-05,236.8493354753479,209.7087145576885,0.4339352334114228,0.3842104932123467,25.34019443315061,25.12882511432095,964.621096012852,964.458252287346,32.675538337200216,26.442735225267867,5027.231360329761,7,0.16624442329132808,1999-09-16
1998,52,202.19188644192323,0.9475714285714286,1.3080153172110036,0.006459383985996157,34.0,6.0,4.0,3.0,44.0,91.0,0.4500783581005882,111.19188644192322,111.19188644192322,,111.19188644192322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,155.19188644192323,990.0,964.4131513186516,25.586848681348492,0.09030334252712446,0.0052013103475634145,989.9044953471254,0.09260904669659631,0.01,0.01,0.01,25.398734981777206,25.481344028473806,25.481344028473806,25.481344028473806,,0.5252100858239753,0.0,0.0,0.0,14.651510893644538,0.0,0.0,0.0,0.31508625577730187,0.0,0.0,0.0,0.9657142857142856,0.96,0.96,0.96,14.211965566835202,0.0,0.0,0.0,14.211965566835202,0.07000156160183439,3.524052041272574e-05,203.02355035552185,200.55260733721147,0.4537462823756339,0.4482238628998785,25.41150157649829,25.39225803950512,964.4181413021332,964.4033156440232,24.870939741961603,0.0,2387.610215228314,7,0.07895536426019556,1999-09-23
1998,53,200.55260733721147,0.955,0.0,0.0,34.0,6.0,4.0,3.0,44.0,91.0,0.4537462823756339,109.55260733721148,109.55260733721148,,109.55260733721148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,153.55260733721147,990.0,964.4033156440232,25.596684355976777,0.089724787949571,0.0050619716236629,989.9052132404267,0.0903960199052354,0.01,0.01,0.01,25.41150157649829,25.49189759640352,25.49189759640352,25.49189759640352,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.55260733721147,200.55260733721147,0.4537462823756339,0.4537462823756339,25.41150157649829,25.41150157649829,964.4033156440232,964.4033156440232,0.0,0.0,0.0,1,0.0,1999-09-30
1999,1,199.0683104354645,0.9592857142857143,0.6418535444362264,0.003252168982044143,31.0,4.0,3.0,2.0,33.0,73.0,0.36672799429796515,126.06831043546448,126.06831043546448,,126.06831043546448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.0683104354645,990.0,964.402539947166,25.597460052833917,0.09343611944046866,0.006465806387014457,989.9000980741724,0.112692219087877,0.01,0.01,0.01,25.38486590791857,25.487558127006444,25.487558127006444,25.487558127006444,,0.9287559831800948,0.0,0.0,0.0,29.149100211979462,0.0,0.0,0.0,0.626862370150096,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.274627205620078,0.0,0.0,0.0,28.274627205620078,0.14202954900676215,6.22994807852332e-05,200.55260733721147,196.05963252615788,0.3723356973560607,0.3639942704771569,25.385637802439987,25.38143638865842,964.4078807349476,964.4000787793904,28.62442495447469,27.548427639385206,4750.137370544173,7,0.15708126225344488,1999-10-01
1999,2,196.05963252615788,0.962,0.0,0.0,31.0,4.0,3.0,2.0,33.0,73.0,0.3723356973560607,123.05963252615788,123.05963252615788,,123.05963252615788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,161.05963252615788,990.0,964.4078807349476,25.59211926505236,0.0923742597658043,0.0062100687647234,989.9014156714694,0.1086305039103131,0.01,0.01,0.01,25.384904432611457,25.483534936521767,25.483534936521767,25.483534936521767,,0.927033088426786,0.0,0.0,0.0,28.400440865345576,0.0,0.0,0.0,0.6107621691472166,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.548427639385206,0.0,0.0,0.0,27.548427639385206,0.1405104522763488,6.218400667914991e-05,196.05963252615788,196.05963252615788,0.3723356973560607,0.3723356973560607,25.384904432611457,25.384904432611457,964.4078807349476,964.4078807349476,27.548427639385206,27.548427639385206,4628.135843416714,7,0.1530468202188067,1999-10-08
1999,3,196.05963252615788,0.962,0.0,0.0,31.0,4.0,3.0,2.0,33.0,73.0,0.3723356973560607,123.05963252615788,123.05963252615788,,123.05963252615788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,161.05963252615788,990.0,964.4078807349476,25.59211926505236,0.0923742597658043,0.0062100687647234,989.9014156714694,0.1086305039103131,0.01,0.01,0.01,25.384904432611457,25.483534936521767,25.483534936521767,25.483534936521767,,0.927033088426786,0.0,0.0,0.0,28.400440865345576,0.0,0.0,0.0,0.6107621691472166,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.548427639385206,0.0,0.0,0.0,27.548427639385206,0.1405104522763488,6.218400667914991e-05,196.05963252615788,196.05963252615788,0.3723356973560607,0.3723356973560607,25.384904432611457,25.384904432611457,964.4078807349476,964.4078807349476,27.548427639385206,27.548427639385206,4628.135843416714,7,0.1530468202188067,1999-10-15
1999,4,195.23257086453006,0.9647142857142857,0.470017409695097,0.0024159810402699282,31.0,4.0,3.0,2.0,33.0,73.0,0.3739209631697008,122.23257086453005,122.23257086453005,,122.23257086453005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.23257086453006,990.0,964.4095348582708,25.590465141729087,0.09208236297478296,0.006139768523485029,989.9017778685018,0.10751397066711552,0.01,0.01,0.01,25.38472903956369,25.482243010230803,25.482243010230803,25.482243010230803,,0.9264431459789609,0.0,0.0,0.0,28.19156497011497,0.0,0.0,0.0,0.6062702144110746,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.34581802101152,0.0,0.0,0.0,27.34581802101152,0.1400656820540722,6.214400515883147e-05,196.05963252615788,193.63700368409016,0.3769940590440871,0.3723356973560607,25.384904432611457,25.38439067133359,964.4127259926316,964.4078807349476,27.548427639385206,26.95520796456957,4594.097427529936,7,0.1519212112278418,1999-10-22
1999,5,193.84101535746203,0.969,0.05100291834296756,0.00026290973949481426,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.35892400439448846,124.26958678603344,124.26958678603344,,124.26958678603344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,160.55530107174772,990.0,964.412317969285,25.58768203071499,0.09219626489555037,0.0063129148768128,989.9014908202278,0.11026394216114513,0.01,0.01,0.01,25.378908908781543,25.479172850942685,25.479172850942685,25.479172850942685,,0.9275449258113302,0.0,0.0,0.0,28.69011047603396,0.0,0.0,0.0,0.6169916231405154,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.829407161752936,0.0,0.0,0.0,27.829407161752936,0.14356476622571632,6.220362062518488e-05,193.99402411249093,193.63700368409016,0.3769940590440871,0.3453714634072895,25.38439067133359,25.374797586867505,964.4127259926316,964.412011951775,28.485056559640466,26.95520796456957,4675.340403174493,7,0.15460781756529407,1999-10-29
1999,6,195.5130881758325,0.9654285714285714,0.8598722551300527,0.0043302392733130714,29.0,4.0,2.0,2.0,30.0,67.0,0.34272690500687314,128.5130881758325,128.5130881758325,,128.5130881758325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,163.5130881758325,990.0,964.4089888292465,25.591011170753536,0.09324016356026107,0.006673612494945728,989.9000862239449,0.11599266903737382,0.01,0.01,0.01,25.375104725660997,25.481097394698367,25.481097394698367,25.481097394698367,,0.9298296224539582,0.0,0.0,0.0,29.737451937277374,0.0,0.0,0.0,0.6395150954253198,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.84532837915905,0.0,0.0,0.0,28.84532837915905,0.14752638630169418,6.234751672722448e-05,200.0131298984013,193.99402411249093,0.3453714634072895,0.3349780088638847,25.37596900548,25.374797586867505,964.412011951775,964.4000787793904,29.91348690281332,28.485056559640466,4846.01516769872,7,0.16025182432866136,1999-11-05
1999,7,202.19188644192323,0.9475714285714286,0.43006006530293106,0.0021276117450964,29.0,4.0,2.0,2.0,30.0,67.0,0.33137637354658694,135.19188644192323,135.19188644192323,,135.19188644192323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,170.19188644192323,990.0,964.4131513186516,25.586848681348492,0.09559732732712446,0.007241310347563415,989.8971613623253,0.12500904669659635,0.01,0.01,0.01,25.359000996977237,25.474010043673832,25.474010043673832,25.474010043673832,,0.9325159601536155,0.0,0.0,0.0,31.352928056503185,0.0,0.0,0.0,0.6742565173441546,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.41234021480809,0.0,0.0,0.0,30.41234021480809,0.1504113638239628,6.248795176680446e-05,203.02355035552185,200.55260733721147,0.3340769331776645,0.3300109759812292,25.37176759169832,25.35252405470515,964.4181413021332,964.4033156440232,30.60279953543863,30.03696805083789,5109.273156087758,7,0.1689574456378227,1999-11-12
1999,8,207.95823372062787,0.9415714285714285,0.8224472275176709,0.003939287982885443,29.0,4.0,2.0,2.0,30.0,67.0,0.3222109263498103,140.95823372062785,140.95823372062785,,140.95823372062785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,175.95823372062787,990.0,964.4477494023238,25.552250597676284,0.09763245765012342,0.0077314498662533,989.8946360924837,0.13279361552284755,0.01,0.01,0.01,25.31409307463709,25.43688669015993,25.43688669015993,25.43688669015993,,0.9348957680661266,0.0,0.0,0.0,32.715695664257275,0.0,0.0,0.0,0.7035633476184361,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.734224794329556,0.0,0.0,0.0,31.734224794329556,0.15259168814594695,6.253645516173203e-05,208.78068094814552,203.02355035552185,0.3300109759812292,0.3209109180779071,25.35252405470515,25.30768791129241,964.4526840856888,964.4181413021332,31.92279567081138,30.60279953543863,5331.349765447366,7,0.17630124885738643,1999-11-19
1999,9,234.97745330923954,0.8992857142857142,7.226737742276506,0.030461817539749227,28.142857142857142,4.0,2.2857142857142856,2.0,28.285714285714285,64.71428571428571,0.2771249277600822,170.2631675949538,170.2631675949538,,170.2631675949538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.142857142857142,4.0,2.2857142857142856,2.0,28.285714285714285,204.69173902352526,990.0,964.6071881926715,25.392811807328567,0.1077735295190945,0.010222369245571015,989.8820041012353,0.17235527625318767,0.01,0.01,0.01,25.102460632310716,25.2648159085639,25.2648159085639,25.2648159085639,,0.945165213140627,0.0,0.0,0.0,39.62203862640208,0.0,0.0,0.0,0.85208685218069,0.0,0.0,0.0,0.9739599198427576,0.96,0.96,0.96,38.60677673518834,0.0,0.0,0.0,38.60677673518834,0.16385502283682934,6.29495991929822e-05,259.36784514408106,216.50840662099068,0.3094568060689071,0.2274761544447616,25.24750490676473,24.918856261491545,964.7374713805764,964.499050439726,45.8148901966941,33.69828379676494,6485.938491511641,7,0.21448209297326853,1999-11-26
