WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1999,10,265.8769060311871,0.8442857142857143,7.902289069607417,0.029401603083529532,26.0,4.0,3.0,2.0,24.0,59.0,0.22204051994633037,206.87690603118705,206.87690603118705,,206.87690603118705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,239.87690603118705,990.0,964.7635076241247,25.236492375875237,0.1201917587766564,0.013334537012650829,989.8664737042108,0.22178382314210254,0.01,0.01,0.01,24.881182256943816,25.092966080085915,25.092966080085915,25.092966080085915,,0.9559682356540955,0.0,0.0,0.0,48.25708403388571,0.0,0.0,0.0,1.037786753416897,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.98954511692436,0.0,0.0,0.0,46.98954511692436,0.17674178665316687,6.31110981242237e-05,276.3852007435198,259.36784514408106,0.2274761544447616,0.2134701852388647,24.918856261491545,24.82036096512645,964.805540802974,964.7374713805764,48.2,45.8148901966941,7894.243579643292,7,0.26105302842735756,1999-12-03
1999,11,285.179423111252,0.8087142857142858,4.325188778748189,0.015240695842015043,30.285714285714285,4.857142857142857,3.0,2.0,34.285714285714285,74.42857142857143,0.2610222707146106,210.75085168268058,210.75085168268058,,210.75085168268058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.285714285714285,4.857142857142857,3.0,2.0,34.285714285714285,248.89370882553771,990.0,964.840717692445,25.159282307555,0.1233740750583993,0.0136638223930278,989.8629621025485,0.22701364977161878,0.01,0.01,0.01,24.79523076033195,25.012244410103566,25.012244410103566,25.012244410103566,,0.9566774119676035,0.0,0.0,0.0,49.02849539642239,0.0,0.0,0.0,1.0543762450843526,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.41687526529406,0.0,0.0,0.0,47.41687526529406,0.1662694446565784,6.253663606558578e-05,292.2953419090735,276.3852007435198,0.2785966824303828,0.2080627555908354,24.85042613744841,24.75833933775511,964.8691813676364,964.805540802974,48.2,45.45434736601577,7966.035044569403,7,0.26342708480718924,1999-12-10
1999,12,323.4888251261562,0.7498571428571429,6.799864994295676,0.02100525882513327,31.0,5.0,3.0,2.0,36.0,77.0,0.23836012629253686,246.48882512615617,246.48882512615617,,246.48882512615617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,285.4888251261562,990.0,965.018049059373,24.981950940627012,0.13628962703122166,0.017345961955015216,989.8463644110137,0.27301196571347824,0.01,0.01,0.01,24.555303385927306,24.818315351640784,24.818315351640784,24.818315351640784,,0.9556893841864288,0.0,0.0,0.0,56.71656883355197,0.0,0.0,0.0,1.219711157710795,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1492072478870166,5.445133511065306e-05,332.29921540990034,295.76546380444813,0.2603414171808452,0.2317188739221618,24.738254511569934,24.499603606156228,965.0614960770496,964.8830618552178,48.2,48.2,8097.600000000001,7,0.26777777777777784,1999-12-17
1999,13,366.2445857032221,0.6900000000000001,9.719786798224755,0.02621473881621083,31.0,5.0,3.0,2.0,36.0,77.0,0.21108043069256582,289.2445857032222,289.2445857032222,,201.78260520518504,87.46198049803714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,328.2445857032221,990.0,965.2312229285161,24.768777071483928,0.15137946151444512,0.03552344445192083,989.8130970940338,0.20521653081520724,0.08950224510092153,0.01,0.01,24.376657634702376,24.492371920416655,24.571874165517578,24.571874165517578,,0.9438825470656678,0.5376676518884065,0.0,0.0,45.60195014657594,19.638249261134867,0.0,0.0,0.9806870999263643,0.4223279410996746,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,39.70624464044368,19.049101783300816,0.0,0.0,58.75534642374449,0.1594925105977912,5.608539340454622e-05,392.74254153823074,341.0310225674728,0.2257859106784503,0.1960571923235481,24.5221623839256,24.27189918488851,965.3637127076912,965.1051551128372,68.73449237245327,48.2,9870.898199189076,7,0.326418591243025,1999-12-24
1999,14,411.905173235199,0.6385714285714286,5.609184797667273,0.01344694875483383,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.21608745275698385,322.905173235199,322.905173235199,,161.4525866175995,161.4525866175995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,365.33374466377046,990.0,965.4529024986329,24.547097501367166,0.16446937647053275,0.051411241767013886,989.7841193817624,0.16046099193375932,0.16046099193375932,0.01,0.01,24.170755891195835,24.170755891195835,24.32121688312959,24.32121688312959,,0.9440596596285148,0.9440596596285148,0.0,0.0,36.12863010366623,36.12863010366623,0.0,0.0,0.7769597871756179,0.7769597871756179,0.0,0.0,0.9703117227979597,0.9703117227979597,0.96,0.96,35.056613391884596,35.056613391884596,0.0,0.0,70.11322678376919,0.17021867155124634,6.0316210141050506e-05,432.0068351219016,392.74254153823074,0.2281083291280323,0.1960571923235481,24.27189918488851,24.052274712606707,965.5440307580484,965.3637127076912,74.03130432367087,66.89680726178445,11779.022099673226,7,0.3895179265764956,1999-12-31
1999,15,439.2893226581712,0.6054285714285713,1.2137479227115961,0.0027553676779393287,34.0,5.0,4.0,3.0,45.0,91.0,0.207162391823249,348.2893226581712,348.2893226581712,,174.1446613290856,174.1446613290856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,391.2893226581712,990.0,965.5768019519618,24.42319804803828,0.17362990526397906,0.06339256029465672,989.7629775344413,0.17759529279426559,0.17759529279426559,0.01,0.01,24.00858028968533,24.00858028968533,24.176175582479594,24.176175582479594,,0.948121136848931,0.948121136848931,0.0,0.0,38.875689638003266,38.875689638003266,0.0,0.0,0.8360363363011455,0.8360363363011455,0.0,0.0,0.9736036336301145,0.9736036336301145,0.96,0.96,37.84973638799661,37.84973638799661,0.0,0.0,75.69947277599321,0.17231995196188996,6.0373792336819534e-05,440.5030705808828,432.0068351219016,0.2106448153171513,0.2065819879075986,24.052274712606707,24.0012978858651,965.582263817614,965.5440307580484,75.97750085138028,74.03130432367087,12717.511426366862,7,0.4205526265332957,2000-01-07
1999,16,472.9146523085598,0.5710000000000001,5.866241820364313,0.012473536874098716,34.0,5.0,4.0,3.0,45.0,91.0,0.19259412469653062,381.9146523085598,381.9146523085598,,190.9573261542799,190.9573261542799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,424.9146523085598,990.0,965.7281159353885,24.271884064611505,0.18549732738487926,0.07926371588964018,989.7352389567255,0.2002923903082779,0.2002923903082779,0.01,0.01,23.806830631028724,23.806830631028724,23.997123021337,23.997123021337,,0.9526499644165788,0.9526499644165788,0.0,0.0,42.47002014515903,42.47002014515903,0.0,0.0,0.9133337665625598,0.9133337665625598,0.0,0.0,0.9789643270375951,0.9789643270375951,0.96,0.96,41.5791394740333,41.5791394740333,0.0,0.0,83.1582789480666,0.17580404978522474,6.048308199250422e-05,481.566763323433,447.2117847813898,0.2034830098327651,0.1889665295253816,23.961046063383364,23.75491856170304,965.7670504349554,965.6124530315162,85.04881255142647,77.50460719681624,13970.590863275189,7,0.46199043860037,2000-01-14
1999,17,481.566763323433,0.561,0.0,0.0,29.0,5.0,4.0,2.0,33.0,73.0,0.15158853467420727,408.566763323433,408.566763323433,,204.2833816617165,204.2833816617165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,446.566763323433,990.0,965.7670504349554,24.232949565044574,0.1931390291583258,0.0918435122886603,989.715017458553,0.2182825652433173,0.2182825652433173,0.01,0.01,23.729684458354267,23.729684458354267,23.937967023597583,23.937967023597583,,0.9555972865225694,0.9555972865225694,0.0,0.0,45.42956821800573,45.42956821800573,0.0,0.0,0.9769799616775424,0.9769799616775424,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.520976853645614,44.520976853645614,0.0,0.0,89.04195370729123,0.1849005381783133,6.053815006538621e-05,481.566763323433,481.566763323433,0.1515885346742073,0.1515885346742073,23.729684458354267,23.729684458354267,965.7670504349554,965.7670504349554,89.04195370729123,89.04195370729123,14959.048222824928,7,0.4946775205960624,2000-01-21
1999,18,493.0610260053619,0.5541428571428572,5.122294757866476,0.01015845705785057,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.15831328284703222,414.9181688625048,414.9181688625048,,207.4590844312524,207.4590844312524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,454.20388314821906,990.0,965.8187746170241,24.1812253829759,0.19583440570008656,0.09484137570310218,989.7093242185967,0.2225697639821907,0.2225697639821907,0.01,0.01,23.667979837590508,23.667979837590508,23.8805496015727,23.8805496015727,,0.9560008788071366,0.9560008788071366,0.0,0.0,46.03288290198051,46.03288290198051,0.0,0.0,0.9899544710103333,0.9899544710103333,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.1122252439409,45.1122252439409,0.0,0.0,90.22445048788178,0.1830384610282658,6.040612941346227e-05,517.4228266284983,481.566763323433,0.1717240898685201,0.1501197750301668,23.729684458354267,23.531490930871705,965.9284027198282,965.7670504349554,93.60378710473812,89.04195370729123,15157.707681964142,7,0.5012469471548989,2000-01-28
1999,19,595.4270302041889,0.4882857142857143,14.56361728291105,0.024506290559446902,31.0,6.0,4.0,3.0,41.0,85.0,0.14342349996836212,510.42703020418895,510.42703020418895,,255.21351510209448,255.21351510209448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,551.4270302041889,990.0,966.2725044403442,23.727495559655804,0.24089957416121952,0.14473309892161973,989.6143673269171,0.2704678885049768,0.2704678885049768,0.01,0.01,23.071394998067998,23.071394998067998,23.33186288657297,23.33186288657297,,0.9509876764700069,0.9509876764700069,0.0,0.0,54.85894977051579,54.85894977051579,0.0,0.0,1.1797623606562537,1.1797623606562537,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.0002705074813,48.0002705074813,0.0,0.0,96.0005410149626,0.16188710576796383,5.2544740277791836e-05,619.3681476088757,517.4228266284983,0.1642757057199347,0.1372366343476813,23.531490930871705,22.93107221383181,966.3774725904354,965.9284027198282,96.4,93.60378710473812,16128.090890513718,7,0.5333363389720145,2000-02-04
1999,20,656.2705169938944,0.45671428571428574,16.738312639169408,0.0241272087005919,36.0,6.0,5.0,4.0,54.0,105.0,0.1606097233636131,551.2705169938944,551.2705169938944,,233.24226224194015,233.24226224194015,84.78599251001411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,598.2705169938944,990.0,966.5250820679755,23.474917932024482,0.2665124641166336,0.16924870535192144,989.5642388305314,0.2498182327456619,0.2498182327456619,0.09553251845994759,0.01,22.789338529810248,22.789338529810248,22.94362424409596,23.029156762555907,,0.9523806731601357,0.9523806731601357,0.40866166379966806,0.0,49.67829577262065,49.67829577262065,17.92006000648569,0.0,1.0683504467230247,1.0683504467230247,0.38537763454807933,0.0,0.9792515507610984,0.9792515507610984,0.9678229793325269,0.96,45.0748566189853,45.0748566189853,17.53199947612816,0.0,107.68171271409878,0.1634814133902549,5.4071260826212114e-05,736.5363360830615,619.3681476088757,0.169527607135371,0.1425591581243573,22.952388275964356,22.39217029325312,966.8461453443322,966.3774725904354,129.87926961499255,96.4,18090.527735968593,7,0.5982317373005487,2000-02-11
1999,21,807.842271086203,0.39299999999999996,11.9321537406921,0.015040670068084414,36.0,6.0,5.0,4.0,54.0,105.0,0.13007999015407914,702.842271086203,702.842271086203,,234.28075702873434,234.28075702873434,234.28075702873434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,749.842271086203,990.0,967.1313690843448,22.86863091565522,0.35264919933900657,0.2704986370855836,989.3768521635754,0.2587790219887913,0.2587790219887913,0.2587790219887913,0.01,21.98670405724186,21.98670405724186,21.98670405724186,22.235483079230647,,0.9568748437422008,0.9568748437422008,0.9568748437422008,0.0,48.329601054396754,48.329601054396754,48.329601054396754,0.0,1.0393462592343388,1.0393462592343388,1.0393462592343388,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.36300903330882,47.36300903330882,47.36300903330882,0.0,142.08902709992648,0.17589293100615538,5.6166458516546106e-05,820.0614122679062,756.3618280307572,0.138822447284754,0.1280391912474202,22.279436793625752,21.91722247507039,967.1802456490716,966.925447312123,144.13889816683516,133.3849420892679,23870.956552787648,7,0.7893834838884805,2000-02-18
1999,22,820.0614122679062,0.388,0.0,0.0,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,111.85714285714286,0.13640093434929254,708.2042694107633,708.2042694107633,,236.0680898035878,236.0680898035878,236.0680898035878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,757.7756979821919,990.0,967.1802456490716,22.81975435092841,0.35715768771824424,0.27408045196638986,989.3687618603153,0.2611919212348435,0.2611919212348435,0.2611919212348435,0.01,21.92732429000893,21.92732429000893,21.92732429000893,22.17851621124377,,0.9569548327469974,0.9569548327469974,0.9569548327469974,0.0,48.57895098403144,48.57895098403144,48.57895098403144,0.0,1.044708623312504,1.044708623312504,1.044708623312504,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.607371964350804,47.607371964350804,47.607371964350804,0.0,142.8221158930524,0.17416026867801668,5.60195167997021e-05,820.0614122679062,820.0614122679062,0.1573052921039734,0.1280391912474202,21.95257882735528,21.91722247507039,967.1802456490716,967.1802456490716,144.13889816683516,139.53016020859553,23994.115470032804,7,0.7934561994058467,2000-02-25
1999,23,861.5907573426421,0.37442857142857144,12.402186736663404,0.014127947659324415,41.0,8.0,7.0,6.0,67.0,129.0,0.14996969314102876,732.5907573426421,732.5907573426421,,244.196919114214,244.196919114214,244.196919114214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,788.5907573426421,990.0,967.3463630293705,22.653636970629464,0.3816381378050146,0.28892577911299844,989.329436083082,0.26863224810664066,0.26863224810664066,0.26863224810664066,0.01,21.714440805604777,21.714440805604777,21.714440805604777,21.97307305371142,,0.9566694098819968,0.9566694098819968,0.9566694098819968,0.0,49.72719542951984,49.72719542951984,49.72719542951984,0.0,1.0694020522477385,1.0694020522477385,1.0694020522477385,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.54811114108623,47.54811114108623,47.54811114108623,0.0,142.6443334232587,0.1657291885337529,5.417050705446053e-05,906.87671942455,820.0614122679062,0.1573052921039734,0.1422464566979464,21.95257882735528,21.458698010696,967.5275068776982,967.1802456490716,144.60000000000002,139.53016020859553,23964.248015107463,7,0.7924685190181039,2000-03-03
1999,24,960.8899884131472,0.3404285714285714,9.420182328150563,0.009893140188764499,41.0,8.0,7.0,6.0,67.0,129.0,0.13431298568209088,831.8899884131472,831.8899884131472,,227.06940115428694,227.06940115428694,227.06940115428694,150.6817849502864,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,887.8899884131472,990.0,967.7435599536526,22.25644004634741,0.46772565431286667,0.3416347543919632,989.190639591295,0.24234898111145808,0.24234898111145808,0.24234898111145808,0.16520612396860093,21.204730656531115,21.204730656531115,21.204730656531115,21.28187351367397,,0.9547090758286492,0.9547090758286492,0.9547090758286492,0.6816199570285127,45.10317073855594,45.10317073855594,45.10317073855594,29.832582993963516,0.9699606610442137,0.9699606610442137,0.9699606610442137,0.6415609246013659,0.9798703781744224,0.9798703781744224,0.9798703781744224,0.9741560924601366,43.0019461700957,43.0019461700957,43.0019461700957,29.23051759866712,158.2363561089542,0.16457286277306804,5.2802714205607416e-05,972.817995721604,916.4781849771932,0.1407562145117618,0.1326044548593204,21.40685956773902,21.15539159058313,967.7912719828864,967.5659127399088,163.69089855253588,144.60000000000002,26583.707826304308,7,0.8790908672719678,2000-03-10
1999,25,1057.0176581023609,0.31657142857142856,16.47460862000823,0.015799356245812846,41.0,8.0,7.0,6.0,67.0,129.0,0.1221397433911551,928.0176581023609,928.0176581023609,,232.00441452559025,232.00441452559025,232.00441452559025,232.00441452559025,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,984.0176581023609,990.0,968.0790542099975,21.92094579000257,0.5556837779974664,0.3881605465215427,989.056155675481,0.25570595960954684,0.25570595960954684,0.25570595960954684,0.25570595960954684,20.721395505874046,20.721395505874046,20.721395505874046,20.721395505874046,,0.9553921847499536,0.9553921847499536,0.9553921847499536,0.9553921847499536,45.034057371784066,45.034057371784066,45.034057371784066,45.034057371784066,0.9684743520813777,0.9684743520813777,0.9684743520813777,0.9684743520813777,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.13337622434839,44.13337622434839,44.13337622434839,44.13337622434839,176.53350489739356,0.16702383670797022,5.285210816922865e-05,1088.1402560616616,998.8228236852692,0.1291520347162672,0.1185508938589346,21.006214541687463,20.569392668370003,968.1770122333368,967.895291294741,181.18010198465336,167.67455615449316,29657.62882276211,7,0.9807416938744085,2000-03-17
1999,26,2018.8867236329618,0.17557142857142857,234.0215312311165,0.120805515635486,41.0,8.0,7.0,6.0,67.0,129.0,0.06684513231671517,1889.8867236329618,1100.0,,275.0,275.0,275.0,275.0,789.8867236329617,58.33494319857693,10.000000000000002,16.754049535645542,36.73891737827728,668.0588135204619,99.33494319857694,18.0,23.754049535645542,42.73891737827728,735.0588135204619,1241.0889927342225,990.0,971.0103669610227,18.989633038977313,0.921339264824916,0.648,988.4306607351749,0.28,0.28,0.28,0.28,17.140293774152422,17.140293774152422,17.140293774152422,17.140293774152422,,0.9480685077676708,0.9480685077676708,0.9480685077676708,0.9480685077676708,43.83638699279087,43.83638699279087,43.83638699279087,43.83638699279087,0.9427179998449648,0.9427179998449648,0.9427179998449648,0.9427179998449648,0.9788132198895212,0.9788132198895212,0.9788132198895212,0.9788132198895212,42.912975625737275,42.912975625737275,42.912975625737275,42.912975625737275,171.6519025029491,0.0903550935943741,4.334644002599724e-05,2726.290974679477,1399.9866758125604,0.0921437341002746,0.0473170329939437,19.01886620717173,15.2925944417037,972.853116145778,969.1614954141636,191.52636784401852,151.32383960981036,28837.519620495448,7,0.9536216805719394,2000-03-24
1999,27,3126.3683422064214,0.07928571428571428,98.3399883575647,0.031307855094400684,52.142857142857146,12.285714285714286,13.0,17.142857142857142,109.85714285714286,204.42857142857142,0.06512301456723188,2921.9397707778503,1100.0,,275.0,275.0,275.0,275.0,1821.93977077785,47.85714285714288,5.714285714285714,11.999999999999998,62.39607698244966,1693.972265223972,100.0,18.0,25.0,79.5389341253068,1803.829408081115,1243.0,990.0,973.8012126060463,16.198787393953808,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.344497981435525,14.344497981435525,14.344497981435525,14.344497981435525,,0.9370001609326835,0.9370001609326835,0.9370001609326835,0.9370001609326835,36.25217919420316,36.25217919420316,36.25217919420316,36.25217919420316,0.7796167568645841,0.7796167568645841,0.7796167568645841,0.7796167568645841,0.9704606260408469,0.9704606260408469,0.9704606260408469,0.9704606260408469,35.182439741114216,35.182439741114216,35.182439741114216,35.182439741114216,140.72975896445686,0.045301907775604285,3.553781792031739e-05,3411.254881154899,2750.609585858673,0.0719352620819529,0.0468986949886344,15.233894345753898,13.713289529796358,974.4324210576854,972.9118162417278,150.65255635691344,133.92344150450828,23642.59950602875,7,0.7818319942469825,2000-03-31
1999,28,3386.443339972328,0.06514285714285714,9.729568228151038,0.0028885631645085286,60.857142857142854,13.428571428571429,15.714285714285714,21.571428571428573,138.85714285714286,250.42857142857142,0.07403407769405379,3136.0147685437564,1100.0,,275.0,275.0,275.0,275.0,2036.0147685437569,39.14285714285715,4.571428571428571,9.285714285714288,58.42857142857143,1924.5861971151855,100.0,18.0,25.0,80.0,2063.4433399723284,1243.0,990.0,974.3798442204176,15.620155779582465,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.765866367064183,13.765866367064183,13.765866367064183,13.765866367064183,,0.9335951982023852,0.9335951982023852,0.9335951982023852,0.9335951982023852,34.66044606531726,34.66044606531726,34.66044606531726,34.66044606531726,0.7453859368885433,0.7453859368885433,0.7453859368885433,0.7453859368885433,0.97,0.97,0.97,0.97,33.62063268335775,33.62063268335775,33.62063268335775,33.62063268335775,134.48253073343096,0.03971559122815886,3.396023503369469e-05,3411.254881154899,3343.147903557842,0.0882401881430538,0.0636129540477296,13.857611458513905,13.713289529796358,974.4324210576854,974.2880991289678,135.4584506061831,133.92344150450828,22593.065163216404,7,0.7471251707412833,2000-04-07
1999,29,3006.8833247244793,0.08742857142857142,62.69239686884917,0.020848108563860344,70.0,14.0,18.0,25.0,168.0,295.0,0.09829508406925104,2711.8833247244793,1100.0,,275.0,275.0,275.0,275.0,1611.8833247244788,30.0,4.0,7.0,55.0,1515.8833247244788,100.0,18.0,25.0,80.0,1683.8833247244788,1243.0,990.0,973.5232702226157,16.476729777384303,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.622440364866023,14.622440364866023,14.622440364866023,14.622440364866023,,0.9387346421891961,0.9387346421891961,0.9387346421891961,0.9387346421891961,37.02137676745213,37.02137676745213,37.02137676745213,37.02137676745213,0.7961586401602609,0.7961586401602609,0.7961586401602609,0.7961586401602609,0.9703758184055481,0.9703758184055481,0.9703758184055481,0.9703758184055481,35.92485736854123,35.92485736854123,35.92485736854123,35.92485736854123,143.69942947416493,0.04792840948961983,3.628773471569821e-05,3329.5178406917853,2904.301125475897,0.1015734895436028,0.0886014174168554,14.86291476736753,13.886494210777728,974.259216376704,973.2827958201142,146.3811253312866,135.76596186185023,24141.50415165971,7,0.7983301637453607,2000-04-14
1999,30,2794.1205014062775,0.102,22.128614923737977,0.007936391645504371,54.0,13.0,14.0,19.0,117.0,217.0,0.07769026583979978,2577.1205014062775,1100.0,,275.0,275.0,275.0,275.0,1477.1205014062778,46.0,5.0,11.0,61.0,1354.1205014062778,100.0,18.0,25.0,80.0,1471.1205014062778,1243.0,990.0,973.0168425896014,16.98315741039864,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.12886799788036,15.12886799788036,15.12886799788036,15.12886799788036,,0.9414757080718017,0.9414757080718017,0.9414757080718017,0.9414757080718017,38.413967030738085,38.413967030738085,38.413967030738085,38.413967030738085,0.826106817865335,0.826106817865335,0.826106817865335,0.826106817865335,0.9726106817865334,0.9726106817865334,0.9726106817865334,0.9726106817865334,37.36209220663295,37.36209220663295,37.36209220663295,37.36209220663295,149.4483688265318,0.05351515225949778,3.773948707740702e-05,2876.337513753506,2749.9726311973964,0.0789098762432096,0.0754431630371582,15.235431822522488,14.93041314049046,973.2152974469911,972.9102787649592,150.67012911239482,147.17031410142832,25107.325962857343,7,0.8302687157029545,2000-04-21
1999,31,2578.9150359626624,0.11842857142857142,39.684948783823984,0.01540965722223453,54.57142857142857,13.0,13.428571428571429,17.857142857142858,151.85714285714286,250.71428571428572,0.09764107005533265,2328.2007502483766,1100.0,,275.0,275.0,275.0,275.0,1228.2007502483768,45.42857142857143,5.000000000000001,11.571428571428573,62.142857142857146,1104.0578931055195,100.0,18.0,25.0,80.0,1255.9150359626624,1243.0,990.0,972.4973811212892,17.50261887871081,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.648329466192525,15.648329466192525,15.648329466192525,15.648329466192525,,0.9435933178647701,0.9435933178647701,0.9435933178647701,0.9435933178647701,39.8225775155679,39.8225775155679,39.8225775155679,39.8225775155679,0.8563995164638258,0.8563995164638258,0.8563995164638258,0.8563995164638258,0.9756399516463825,0.9756399516463825,0.9756399516463825,0.9756399516463825,38.85318821956217,38.85318821956217,38.85318821956217,38.85318821956217,155.41275287824868,0.0603605745854756,3.924564466622441e-05,2711.3490133933938,2472.749799898293,0.1116166302030849,0.0800339605591436,15.904590380830628,15.328661244807993,972.8170493426736,972.2411202066512,158.3672016534388,151.7366639428719,26109.342483545774,7,0.863404182656937,2000-04-28
1999,32,2369.9669596881654,0.1362857142857143,23.07234330753116,0.009712149523484771,55.0,13.0,13.0,17.0,178.0,276.0,0.11650754298778307,2093.9669596881654,1100.0,,275.0,275.0,275.0,275.0,993.9669596881655,45.0,5.0,12.0,60.49417043479279,871.4727892533728,100.0,18.0,25.0,77.49417043479278,1049.4727892533726,1243.0,990.0,971.993023695799,18.006976304200958,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.152686891682674,16.152686891682674,16.152686891682674,16.152686891682674,,0.9454496391397059,0.9454496391397059,0.9454496391397059,0.9454496391397059,41.186590112714875,41.186590112714875,41.186590112714875,41.186590112714875,0.8857331207035457,0.8857331207035457,0.8857331207035457,0.8857331207035457,0.9785733120703546,0.9785733120703546,0.9785733120703546,0.9785733120703546,40.30431939922915,40.30431939922915,40.30431939922915,40.30431939922915,161.21727759691657,0.0680663797335684,4.07114337365951e-05,2457.645410162733,2311.243396745575,0.1194162416596327,0.112302612434934,16.294433422923447,15.941049252606122,972.2046613348756,971.8512771645584,162.84125824893636,158.7893834701738,27084.502636281988,7,0.8956515422050922,2000-05-05
1999,33,2191.9301377526394,0.15599999999999997,26.991598819184674,0.01227860594247583,55.0,13.0,13.0,17.0,178.0,276.0,0.12597930821595388,1915.9301377526394,1100.0,,275.0,275.0,275.0,275.0,815.9301377526396,45.0,5.0,12.0,50.25656645577852,703.6735712968609,100.0,18.0,25.0,67.25656645577853,881.673571296861,1243.0,990.0,971.5632796428512,18.43672035714878,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.582430944630495,16.582430944630495,16.582430944630495,16.582430944630495,,0.9467472928338915,0.9467472928338915,0.9467472928338915,0.9467472928338915,42.340387885541425,42.340387885541425,42.340387885541425,42.340387885541425,0.9105459760331488,0.9105459760331488,0.9105459760331488,0.9105459760331488,0.9799694784493761,0.9799694784493761,0.9799694784493761,0.9799694784493761,41.49230583318124,41.49230583318124,41.49230583318124,41.49230583318124,165.9692233327249,0.07576890786899189,4.19114200335164e-05,2282.88251824848,2122.3022050112822,0.1300474547631791,0.1208997825309724,16.750498368488905,16.362890715847442,971.7828198716344,971.3952122189928,167.7453509828581,163.6268769724789,27882.82951989779,7,0.9220512407373608,2000-05-12
1999,34,1976.0799161747386,0.17914285714285713,32.44478972254933,0.016320691278231384,55.0,13.0,13.0,17.0,178.0,276.0,0.13979469263674324,1700.0799161747386,1100.0,,275.0,275.0,275.0,275.0,600.0799161747387,45.0,5.000000000000001,12.0,36.96144411221217,501.1184720625265,100.0,18.0,25.0,53.96144411221217,679.1184720625266,1243.0,990.0,971.008884133182,18.9911158668179,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.136826454299616,17.136826454299616,17.136826454299616,17.136826454299616,,0.9484506252259627,0.9484506252259627,0.9484506252259627,0.9484506252259627,43.83480535078356,43.83480535078356,43.83480535078356,43.83480535078356,0.9426839860383561,0.9426839860383561,0.9426839860383561,0.9426839860383561,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.958109243767886,42.958109243767886,42.958109243767886,42.958109243767886,171.83243697507154,0.08706113880523596,4.339202953915948e-05,2071.2545650345846,1903.4603920368947,0.1449990770255283,0.1332525729377892,17.35760778243943,16.873716809811953,971.2719937776698,970.7881028050424,174.17578513917886,169.04524602908438,28867.84941181202,7,0.9546246498615086,2000-05-19
1999,35,1697.542363033306,0.20757142857142857,44.642597233903544,0.026106350689056427,54.714285714285715,12.857142857142858,12.857142857142858,16.428571428571427,169.71428571428572,266.57142857142856,0.1569321754643163,1430.9709344618773,1100.0,,275.0,275.0,275.0,275.0,330.9709344618772,45.285714285714285,5.142857142857143,12.076056017709535,20.398355940075678,248.0679510755206,100.0,18.0,24.93319887485239,36.826927368647105,417.7822367898063,1242.9331988748525,990.0,970.1228291728768,19.87717082712316,0.9261163752716782,0.648,988.4258836247283,0.28,0.28,0.28,0.28,18.023054451851493,18.023054451851493,18.023054451851493,18.023054451851493,,0.9511070256611881,0.9511070256611881,0.9511070256611881,0.9511070256611881,46.230837694861144,46.230837694861144,46.230837694861144,46.230837694861144,0.9942115633303471,0.9942115633303471,0.9942115633303471,0.9942115633303471,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.30622094096392,45.30622094096392,45.30622094096392,45.30622094096392,181.22488376385567,0.1069910304191658,4.576385953632719e-05,1788.3052356201672,1590.96221139957,0.170281912505076,0.1319955926641796,18.36721728911388,17.72964751855497,970.4160630689267,969.7784932983678,184.8012950558603,178.1356732219255,30445.78047232776,7,1.0068049097991985,2000-05-26
1999,36,1455.6429887725553,0.23714285714285716,34.90912745886704,0.02420198468836877,53.0,12.0,12.0,13.0,120.0,210.0,0.14470696656532794,1245.6429887725553,1100.0,,275.0,275.0,275.0,275.0,145.64298877255527,31.782972521936067,5.0227464732718925,8.04720108599763,9.015994543062945,91.77407414828672,84.78297252193606,17.02274647327189,20.04720108599763,22.01599454306294,211.77407414828673,1221.8529200812056,990.0,969.341350838839,20.658649161161016,0.8846897303634903,0.648,988.4673102696364,0.28,0.28,0.28,0.28,18.84595943079751,18.84595943079751,18.84595943079751,18.84595943079751,,0.9523848747953279,0.9523848747953279,0.9523848747953279,0.9523848747953279,48.40669897751251,48.40669897751251,48.40669897751251,48.40669897751251,1.0410042790862906,1.0410042790862906,1.0410042790862906,1.0410042790862906,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.393022842321955,47.393022842321955,47.393022842321955,47.393022842321955,189.57209136928782,0.13073806166209567,4.787174024476965e-05,1571.2187883731772,1346.5983191875007,0.1559485089263352,0.1336542062467517,19.251708508823043,18.431003732737597,969.714706854744,968.9893090031608,192.8,185.45861695662208,31848.11135004035,7,1.0531782853849323,2000-06-02
1999,37,1153.5330825480094,0.2864285714285714,37.09488738336336,0.03159291361100624,53.0,12.0,12.0,13.0,120.0,210.0,0.18230454707380203,943.5330825480095,943.5330825480095,,235.88327063700237,235.88327063700237,235.88327063700237,235.88327063700237,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1020.5330825480095,990.0,968.3825325451509,21.617467454849116,0.596065788960008,0.3959834671671075,989.0079507438729,0.2608825109801789,0.2608825109801789,0.2608825109801789,0.2608825109801789,20.364535687741814,20.364535687741814,20.364535687741814,20.364535687741814,,0.9550070562138637,0.9550070562138637,0.9550070562138637,0.9550070562138637,44.9683606954174,44.9683606954174,44.9683606954174,44.9683606954174,0.9670615203315569,0.9670615203315569,0.9670615203315569,0.9670615203315569,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.068993481509054,44.068993481509054,44.068993481509054,44.068993481509054,176.2759739260362,0.15282636630934457,5.192092830602271e-05,1211.2424612101338,1086.9341075039572,0.1932039840779726,0.1733756920890902,20.696720229451586,20.06370763694528,968.563904878089,968.1732214807269,184.42067809655745,166.50088752048254,29614.363619574084,7,0.9793109662557568,2000-06-09
1999,38,939.8735389230814,0.35014285714285714,31.836239152371622,0.03341597547249747,53.0,12.0,12.0,13.0,120.0,210.0,0.22422005323330654,729.8735389230814,729.8735389230814,,233.4493100094903,233.4493100094903,233.4493100094903,29.5256088946104,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,806.8735389230814,990.0,967.6549981905026,22.345001809497376,0.3976655011615273,0.28550922027965087,989.3168252785588,0.2551381794912415,0.2551381794912415,0.2551381794912415,0.0402167148648669,21.40668890856495,21.40668890856495,21.40668890856495,21.62161037319132,,0.9560174514868568,0.9560174514868568,0.9560174514868568,0.1362135123094467,46.847585365719446,46.847585365719446,46.847585365719446,5.781875293062891,1.0074749541014936,1.0074749541014936,1.0074749541014936,0.12434140415189013,0.9795769975580461,0.9795769975580461,0.9795769975580461,0.9624341404151889,45.507189383443155,45.507189383443155,45.507189383443155,5.649117555625366,142.1706857059548,0.15132510608717026,5.4205375006494486e-05,1036.7170490490912,864.0804334373559,0.2430329305856508,0.202562502654527,21.82692930990407,20.941747874528183,968.0153964398686,967.3563217337494,158.17529155751023,131.16854120514165,23884.67519860041,7,0.78983714281086,2000-06-16
1999,39,692.9717064273362,0.44114285714285717,37.078877182481975,0.052879973671941576,53.0,12.0,12.0,13.0,120.0,210.0,0.304942563812903,482.9717064273363,482.9717064273363,,228.25639594198836,228.25639594198836,26.45891454335961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,559.9717064273362,990.0,966.6718868257093,23.328113174290724,0.24589604990216937,0.12977334559684575,989.624330604501,0.24633144356320397,0.24633144356320397,0.03607667749067833,0.01,22.706112335228518,22.706112335228518,22.91636710130104,22.942443778791723,,0.954486570652498,0.954486570652498,0.13584777983432117,0.0,48.48652851800739,48.48652851800739,5.5239724681774485,0.0,1.0427210433980083,1.0427210433980083,0.11879510684252578,0.0,0.9790223678271097,0.9790223678271097,0.9618795106842526,0.96,45.35424873508515,45.35424873508515,5.375690126364547,0.0,96.08418759653485,0.13871417563265379,5.551918736657728e-05,765.6372054105518,604.528293159982,0.3473782821682189,0.2742813417581938,23.185914147590942,22.38670606799679,966.962548821642,966.31811317264,112.88949265365548,83.8812135369343,16142.143516217857,7,0.5338010422029714,2000-06-23
1999,40,565.4609971273128,0.5071428571428571,11.1771612841674,0.02005813172926097,43.57142857142857,9.428571428571429,8.571428571428571,7.0,77.14285714285714,145.71428571428572,0.2571900241896642,419.74671141302707,419.74671141302707,,209.87335570651354,209.87335570651354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.57142857142857,9.428571428571429,8.571428571428571,7.0,77.14285714285714,481.3181399844556,990.0,966.1445744870728,23.855425512927127,0.20566810497314889,0.09712044778694871,989.69721144724,0.22582903020379325,0.22582903020379325,0.01,0.01,23.32680792996322,23.32680792996322,23.542636960167012,23.542636960167012,,0.9559415996598133,0.9559415996598133,0.0,0.0,45.89152011799122,45.89152011799122,0.0,0.0,0.9869144111395961,0.9869144111395961,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.973689715631394,44.973689715631394,0.0,0.0,89.94737943126279,0.15920942681242087,5.953141327556281e-05,595.7381155243629,526.2881641708102,0.3525038847231724,0.230188984004724,23.546943309946816,23.18490381732135,966.2808215198596,965.9682967387686,96.38438222627978,82.09968870812946,15111.159744452149,7,0.4997076635070155,2000-06-30
1999,41,480.17465019059966,0.5675714285714285,9.708381470412803,0.019995563052006716,42.0,9.0,8.0,6.0,70.0,135.0,0.28155333892746487,345.17465019059966,345.17465019059966,,172.58732509529983,172.58732509529983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,404.17465019059966,990.0,965.7607859258577,24.23921407414233,0.1781775371409982,0.06192243488996301,989.759900027969,0.17549288887865475,0.17549288887865475,0.01,0.01,23.82362121323273,23.82362121323273,23.989114102111383,23.989114102111383,,0.9476164718202847,0.9476164718202847,0.0,0.0,38.20662179735042,38.20662179735042,0.0,0.0,0.8216477805881812,0.8216477805881812,0.0,0.0,0.9728504090304664,0.9728504090304664,0.96,0.96,37.176130408433345,37.176130408433345,0.0,0.0,74.35226081686669,0.15474682077636373,5.982933121936679e-05,512.9271834558979,458.3294938779206,0.2945479219715199,0.2631952533504348,23.95469064437904,23.627108272687117,965.9081723255516,965.6624827224506,81.68177069148992,69.5851249508703,12491.179817233606,7,0.41306811564925944,2000-07-07
1999,42,425.1244227950503,0.6238571428571429,6.883905307175756,0.016037423375671284,42.0,9.0,8.0,6.0,70.0,135.0,0.31778896560855124,290.12442279505035,290.12442279505035,,145.06221139752518,145.06221139752518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,349.1244227950503,990.0,965.5130599025777,24.486940097422284,0.15874860385923978,0.03593872755926374,989.8053126685816,0.13833398538665898,0.13833398538665898,0.01,0.01,24.153918780617122,24.153918780617122,24.28225276600378,24.28225276600378,,0.9384609032555772,0.9384609032555772,0.0,0.0,32.246954713514846,32.246954713514846,0.0,0.0,0.6934828970648353,0.6934828970648353,0.0,0.0,0.97,0.97,0.96,0.96,31.2795460721094,31.2795460721094,0.0,0.0,62.5590921442188,0.1471052568070968,5.9897466100768515e-05,444.2933536292678,410.1421567276903,0.329154167123649,0.3038532962450034,24.24381134364685,24.03890651775375,965.5993200913316,965.4456397052746,66.64460385173702,59.34393516660767,10509.927480228758,7,0.34755051191232667,2000-07-14
1999,43,391.90008145359207,0.6624285714285715,4.576029913361992,0.0116987082421429,42.0,9.0,8.0,6.0,70.0,135.0,0.34464247368247225,256.90008145359207,256.90008145359207,,256.90008145359207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,315.90008145359207,990.0,965.3592621617564,24.640737838243645,0.14702270295395575,0.020768712769891614,989.8322085842761,0.27821439189373415,0.01,0.01,0.01,24.194732030626025,24.462946422519757,24.462946422519757,24.462946422519757,,0.9489390051851825,0.0,0.0,0.0,57.8314221883589,0.0,0.0,0.0,1.243686498674385,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12305012764070487,5.217613059265595e-05,403.335437162316,378.1099473341564,0.3570390066482253,0.3347089979244035,24.280181752145527,24.128277611642574,965.4150094672304,965.2905497366708,48.2,48.2,8097.600000000001,7,0.26777777777777784,2000-07-21
1999,44,353.52657395410967,0.7064285714285715,6.0228857332491215,0.01715757299181577,40.714285714285715,8.142857142857142,6.714285714285714,5.142857142857143,65.71428571428571,126.42857142857143,0.3572933996088195,227.09800252553825,227.09800252553825,,227.09800252553825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.714285714285715,8.142857142857142,6.714285714285714,5.142857142857143,65.71428571428571,282.66943109696683,990.0,965.1676328697705,24.832367130229482,0.13529457540147063,0.0150533302146707,989.8496520943838,0.2490823034094766,0.01,0.01,0.01,24.43293692120387,24.67201922461334,24.67201922461334,24.67201922461334,,0.9576689904824118,0.0,0.0,0.0,52.10664391196836,0.0,0.0,0.0,1.1205729873541583,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1365444520453929,5.903817536852238e-05,373.5342899726045,335.9497472014125,0.3850698047616716,0.3332302973747444,24.53342711040205,24.311240998718255,965.267671449863,965.079748736007,48.2,48.2,8097.600000000001,7,0.26777777777777784,2000-07-28
1999,45,325.336860513819,0.749,2.270055024128778,0.006950087939226257,39.0,7.0,5.0,4.0,60.0,115.0,0.3535408897822581,210.336860513819,210.336860513819,,210.336860513819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.33686051381903,990.0,965.0266843025692,24.973315697430913,0.1277656493607057,0.013628633143674572,989.8586057174956,0.22645476169365564,0.01,0.01,0.01,24.605466653232877,24.821921414926532,24.821921414926532,24.821921414926532,,0.9565934239468773,0.0,0.0,0.0,48.55220469192505,0.0,0.0,0.0,1.0441334342349473,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.384580085661014,0.0,0.0,0.0,47.384580085661014,0.14564614275313834,6.258567764021664e-05,332.29921540990034,320.05936203251105,0.3593083460196315,0.3460736428707612,24.64128994891814,24.5582066684141,965.0614960770496,965.0002968101626,48.2,46.41142925034742,7960.609454391049,7,0.26324766714256115,2000-08-04
1999,46,308.5359573830724,0.772,3.4705568897232735,0.011393536292043415,39.0,7.0,5.0,4.0,60.0,115.0,0.3729623585111401,193.5359573830724,193.5359573830724,,193.5359573830724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,244.5359573830724,990.0,964.9433033425622,25.05669665743772,0.12183608450097294,0.0122005563775611,989.8659633591215,0.20377354246714777,0.01,0.01,0.01,24.718886474092052,24.912660016559197,24.912660016559197,24.912660016559197,,0.9527182342881702,0.0,0.0,0.0,44.698847281343035,0.0,0.0,0.0,0.9612655329321083,0.0,0.0,0.0,0.9799600721441504,0.96,0.96,0.96,43.80320454417948,0.0,0.0,0.0,43.80320454417948,0.14191693526173443,6.28689005323347e-05,320.05936203251105,295.76546380444813,0.3888215970882753,0.3593083460196315,24.80196075233075,24.64128994891814,965.0002968101626,964.8830618552178,46.41142925034742,40.87397359186865,7358.938363422151,7,0.24335113635655262,2000-08-11
1999,47,281.12370725447084,0.8150000000000001,3.4962525031163687,0.012428447654988685,39.0,7.0,5.0,4.0,60.0,115.0,0.40931861421363225,166.12370725447084,166.12370725447084,,166.12370725447084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,217.12370725447084,990.0,964.8244948290178,25.17550517098214,0.11216125572066891,0.009870515116629957,989.8779682291627,0.16676700479353562,0.01,0.01,0.01,24.88670639535133,25.04347340014487,25.04347340014487,25.04347340014487,,0.9442679346904468,0.0,0.0,0.0,38.286337400994675,0.0,0.0,0.0,0.8233620946450467,0.0,0.0,0.0,0.9728625709208011,0.96,0.96,0.96,37.25186708287281,0.0,0.0,0.0,37.25186708287281,0.1324437958005834,6.228014603284933e-05,291.51576358890105,271.29169628263355,0.4238979724620551,0.3944898162082732,24.94361350817962,24.826557772243063,964.8660630543555,964.7851667851304,39.80909687740293,34.904184234361004,6258.313669922632,7,0.20695481712707114,2000-08-18
1999,48,262.74325197892534,0.853,1.958767941402008,0.0074336216987784,39.0,7.0,5.0,4.0,60.0,115.0,0.43772933039669903,147.74325197892534,147.74325197892534,,147.74325197892534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,198.74325197892534,990.0,964.7509730079157,25.249026992084282,0.10567403195956228,0.0083081764182086,989.8860177916222,0.14195339017154923,0.01,0.01,0.01,24.993091393534975,25.125044783706524,25.125044783706524,25.125044783706524,,0.938208713163587,0.0,0.0,0.0,33.9757491325287,0.0,0.0,0.0,0.7306612716672838,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.95647665855284,0.0,0.0,0.0,32.95647665855284,0.12542282284582154,6.196223943257504e-05,267.32035081816935,259.36784514408106,0.4433857247652133,0.430195455183368,25.01262802480185,24.966599426835817,964.7692814032728,964.7374713805764,34.00336631474535,32.18078688051963,5536.6880786368765,7,0.1830915369919602,2000-08-25
1999,49,248.79585050095582,0.8762857142857143,2.259706674975157,0.009057192357610128,34.0,6.0,4.0,3.0,44.0,91.0,0.36587359627040367,157.79585050095582,157.79585050095582,,157.79585050095582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,201.79585050095582,990.0,964.6898742956477,25.310125704352345,0.10675141516553703,0.009162647292581214,989.884085937542,0.15552439817629035,0.01,0.01,0.01,25.038687243717895,25.184211641894183,25.184211641894183,25.184211641894183,,0.9414628848743718,0.0,0.0,0.0,36.479734235775446,0.0,0.0,0.0,0.7845104136725902,0.0,0.0,0.0,0.9703435138598453,0.96,0.96,0.96,35.398505020055985,0.0,0.0,0.0,35.398505020055985,0.14225190736551557,6.231258838956654e-05,256.64706503227126,243.54989841925496,0.3736400655086686,0.3545725332512861,25.07664158360789,24.98793576961037,964.7265882601292,964.6612993905156,37.26073316485946,34.19952450434353,5946.948843369405,7,0.19665836122253325,2000-09-01
1999,50,235.16283913764514,0.8971428571428571,2.3774143420252023,0.010185440642100514,34.0,6.0,4.0,3.0,44.0,91.0,0.3871050411093785,144.16283913764514,144.16283913764514,,144.16283913764514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,188.16283913764514,990.0,964.6109770348259,25.3890229651741,0.10193985735463586,0.008003841326699786,989.8900563013186,0.1371198328358209,0.01,0.01,0.01,25.14195943365695,25.269079266492774,25.269079266492774,25.269079266492774,,0.9365021157710008,0.0,0.0,0.0,33.289475881554026,0.0,0.0,0.0,0.7159027071301941,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.29079160510741,0.0,0.0,0.0,32.29079160510741,0.13727972759820734,6.221779739541062e-05,240.03120478075203,226.9079980250785,0.4010435982514042,0.379117373856123,25.206247577554063,25.104044931519365,964.6401872286846,964.5614479881503,33.40331592351673,30.406368300858432,5424.852989658045,7,0.17939328669504118,2000-09-08
1999,51,215.96218549264444,0.9328571428571429,2.5896167252761466,0.011985723949987872,34.0,6.0,4.0,3.0,44.0,91.0,0.4216091024920222,124.96218549264445,124.96218549264445,,124.96218549264445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,168.96218549264444,990.0,964.4957731129559,25.50422688704415,0.0951633261181893,0.006371785766874728,989.898464888115,0.11119895041506997,0.01,0.01,0.01,25.29149282474405,25.39269177515912,25.39269177515912,25.39269177515912,,0.9278307383487253,0.0,0.0,0.0,28.759843570710643,0.0,0.0,0.0,0.6184912595851751,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.897048263589323,0.0,0.0,0.0,27.897048263589323,0.12911743715487975,6.20081800811255e-05,223.27342273667512,208.78068094814552,0.4358640827625306,0.4075720203712909,25.34742189609238,25.23455340391208,964.53964053642,964.4526840856888,29.57849889910575,26.224344042742104,4686.7041082830065,7,0.15498360146438514,2000-09-15
1999,52,200.61651209389782,0.9524285714285714,2.022242926829303,0.010087623014911186,34.0,6.0,4.0,3.0,44.0,91.0,0.4536599848447366,109.61651209389781,109.61651209389781,,109.61651209389781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,153.61651209389782,990.0,964.4093016496242,25.590698350375874,0.08974734200360737,0.005067403527981272,989.9051852544684,0.09048229132676201,0.01,0.01,0.01,25.405401313517523,25.485883604844283,25.485883604844283,25.485883604844283,,0.26260504291198766,0.0,0.0,0.0,7.325755446822269,0.0,0.0,0.0,0.15754312788865094,0.0,0.0,0.0,0.9628571428571429,0.96,0.96,0.96,7.105982783417601,0.0,0.0,0.0,7.105982783417601,0.035000780800917196,1.762026020636287e-05,203.02355035552185,196.05963252615788,0.4641444994438565,0.4482238628998785,25.41560125979914,25.39225803950512,964.4181413021332,964.4019237749086,24.870939741961603,0.0,1193.805107614157,7,0.03947768213009778,2000-09-22
1999,53,194.34929692097452,0.9675,1.2113144210338616,0.00623677248736225,34.0,6.0,4.0,3.0,44.0,91.0,0.4682354081085849,103.34929692097452,103.34929692097452,,103.34929692097452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,147.34929692097452,990.0,964.411301406158,25.58869859384197,0.08753543921268839,0.004534690238282801,989.907929870549,0.0820215508433156,0.01,0.01,0.01,25.414606913547736,25.48662846439105,25.48662846439105,25.48662846439105,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.0615901578589,193.63700368409016,0.4699514982604373,0.4665193179567324,25.414757967921897,25.41445585917357,964.4127259926316,964.4098768196844,0.0,0.0,0.0,2,0.0,2000-09-29
