WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2000,1,184.2225349561834,0.9804285714285713,2.1595151204231473,0.011694246458656814,31.0,4.0,3.0,2.0,33.0,73.0,0.39643102179179873,111.22253495618341,111.22253495618341,,111.22253495618341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,149.2225349561834,990.0,964.4315549300876,25.568445069912382,0.08819656545836686,0.005203915471275543,989.9065995190704,0.09265042219084754,0.01,0.01,0.01,25.38239416679189,25.46504458898274,25.46504458898274,25.46504458898274,,0.9185983289528323,0.0,0.0,0.0,25.435175150670396,0.0,0.0,0.0,0.5469930139929117,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.672119896150285,0.0,0.0,0.0,24.672119896150285,0.13387928714176456,6.161212805993739e-05,190.41296869045323,178.52039784112813,0.4089168570247383,0.3833772484198447,25.38370695771209,25.381184927802924,964.4429592043176,964.419174062619,26.168957166202688,23.30030230380777,4144.9161425532475,7,0.13706733275639046,2000-10-01
2000,2,160.23017919474387,0.9917142857142858,4.485223174629072,0.028163403105933498,27.0,4.0,2.4285714285714284,2.0,25.571428571428573,61.0,0.3788431811525931,99.23017919474385,99.23017919474385,,99.23017919474385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.0,4.0,2.4285714285714284,2.0,25.571428571428573,132.65875062331529,990.0,964.4787178803588,25.521282119641292,0.08235067062578807,0.004184565231553172,989.9134647641428,0.07646074191290418,0.01,0.01,0.01,25.358286141871083,25.424746883783985,25.424746883783985,25.424746883783985,,0.9156162263791165,0.0,0.0,0.0,22.591269721823164,0.0,0.0,0.0,0.48583375745856267,0.0,0.0,0.0,0.9681447560897555,0.96,0.96,0.96,21.874059150520857,0.0,0.0,0.0,21.874059150520857,0.13691869538839488,6.123606323540093e-05,176.21817347356213,147.12383561872463,0.4461931697063495,0.3302932163463691,25.38069670042245,25.341219978607683,964.5,964.4475636530528,23.251294203409746,20.050278004590687,3674.841937287504,7,0.12152255083622698,2000-10-08
2000,3,148.57832774598742,0.9948571428571429,3.368139696119097,0.020428189802047487,24.0,4.0,2.0,2.0,20.0,52.0,0.3507949970191676,96.57832774598742,96.57832774598742,,96.57832774598742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,126.57832774598741,990.0,964.4951789947561,25.50482100524396,0.0802046928731117,0.0039591578584089,989.9158361492684,0.07288074245708298,0.01,0.01,0.01,25.347776412055403,25.410657154512485,25.410657154512485,25.410657154512485,,0.9179981135485296,0.0,0.0,0.0,22.041740192428882,0.0,0.0,0.0,0.47401591811675026,0.0,0.0,0.0,0.9664625295211601,0.96,0.96,0.96,21.30506869437878,0.0,0.0,0.0,21.30506869437878,0.14319204952702927,6.126376465194533e-05,166.8735183538457,145.21018804986832,0.3581015953380769,0.3116132536364277,25.34897741263244,25.343991880930748,964.5,964.4662529632924,25.517448322957424,20.537820984671427,3579.251540655635,7,0.11836149274654878,2000-10-15
2000,4,160.65868282863508,0.992,4.4235747054715295,0.0275621801607922,24.0,4.0,2.0,2.0,20.0,52.0,0.3238735780922609,108.65868282863508,108.65868282863508,,108.65868282863508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,138.65868282863508,990.0,964.4786826343427,25.52131736565728,0.08446824061885432,0.004985988040433943,989.9105457713406,0.08918922181865734,0.01,0.01,0.01,25.34267391517933,25.421863136997985,25.421863136997985,25.421863136997985,,0.9170159671716335,0.0,0.0,0.0,24.76754645566107,0.0,0.0,0.0,0.5326354076486252,0.0,0.0,0.0,0.9699476079399633,0.96,0.96,0.96,24.023310881335874,0.0,0.0,0.0,24.023310881335874,0.14947249242157445,6.140644813503353e-05,166.8735183538457,153.80268019944512,0.3380955385989925,0.3116132536364277,25.343991880930748,25.341219978607683,964.4923946396012,964.4662529632924,25.517448322957424,22.37861566465559,4035.916228064427,7,0.13346283822964375,2000-10-22
2000,5,148.76183324846355,0.995,0.9541206543886419,0.006400995588966,23.428571428571427,4.0,2.0,2.0,19.428571428571427,50.857142857142854,0.3418699747875428,97.9046903913207,97.9046903913207,,97.9046903913207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.428571428571427,4.0,2.0,2.0,19.428571428571427,127.33326181989212,990.0,964.498913519943,25.501086480056983,0.08047113350726191,0.0040718986832622,989.9154569678095,0.07467133202828288,0.01,0.01,0.01,25.341872115838168,25.40654344786645,25.40654344786645,25.40654344786645,,0.913427185924676,0.0,0.0,0.0,22.225440891998204,0.0,0.0,0.0,0.47796647079566024,0.0,0.0,0.0,0.967796647079566,0.96,0.96,0.96,21.509978366666747,0.0,0.0,0.0,21.509978366666747,0.1445929317076871,6.102850571464532e-05,153.80268019944512,147.12383561872463,0.3496552944017448,0.3380955385989925,25.342705866729663,25.34079490376729,964.5,964.4923946396012,22.37861566465559,21.25500658586288,3613.6763656000135,7,0.11949987981481526,2000-10-29
2000,6,143.24680508593875,0.9959999999999999,2.032136242808974,0.014044998684416943,23.0,4.0,2.0,2.0,19.0,50.0,0.34912289725754303,93.24680508593875,93.24680508593875,,93.24680508593875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,122.24680508593875,990.0,964.5,25.5,0.0786759585315681,0.0036759784323047713,989.9176480630362,0.06838318686601728,0.01,0.01,0.01,25.349264876170157,25.407648063036167,25.407648063036167,25.407648063036167,,0.91778572512889,0.0,0.0,0.0,21.274249548087937,0.0,0.0,0.0,0.457510742969633,0.0,0.0,0.0,0.9657510742969633,0.96,0.96,0.96,20.54601827226917,0.0,0.0,0.0,20.54601827226917,0.14341782172716697,6.120785568861319e-05,147.12383561872463,140.01135876889322,0.3571138830423854,0.3398497584686165,25.35504963521,25.342333007974894,964.5,964.5,21.338468244472267,19.885287556402066,3451.7310697412204,7,0.11414454595705094,2000-11-05
2000,7,165.8551475655875,0.9901428571428571,4.1563339792625005,0.025282234591243787,23.0,4.0,2.0,2.0,19.0,50.0,0.30191540831143504,115.85514756558749,115.85514756558749,,115.85514756558749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,144.85514756558752,990.0,964.4682897048688,25.531710295131184,0.08665517329426511,0.005597687543074886,989.9077471391627,0.0989044492135431,0.01,0.01,0.01,25.340552985080276,25.429457434293816,25.429457434293816,25.429457434293816,,0.9220176702010363,0.0,0.0,0.0,26.55366488716843,0.0,0.0,0.0,0.5710465567132996,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.757054940553378,0.0,0.0,0.0,25.757054940553378,0.15517033540038644,6.173953801278822e-05,176.21817347356213,156.55090676315066,0.3193849274577892,0.2837391797588996,25.342750647942356,25.338579856319196,964.4868981864736,964.4475636530528,28.267079904004408,23.51469047654693,4327.185230012968,7,0.143094749669741,2000-11-12
2000,8,186.17276439930578,0.979,2.4884043157897184,0.013241191269313156,23.0,4.0,2.0,2.0,19.0,50.0,0.26875270781018473,136.17276439930578,136.17276439930578,,136.17276439930578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,165.17276439930578,990.0,964.4276544712013,25.572345528798646,0.09382591694026034,0.007324684973940958,989.8988493980859,0.12633323193906273,0.01,0.01,0.01,25.344861694945358,25.461194926884417,25.461194926884417,25.461194926884417,,0.932929234099616,0.0,0.0,0.0,31.57912902486144,0.0,0.0,0.0,0.6791210542980954,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.6317551541156,0.0,0.0,0.0,30.6317551541156,0.16448348154190315,6.248080225507708e-05,193.63700368409016,176.21817347356213,0.2837391797588996,0.2582151089343062,25.34644461885349,25.342750647942356,964.4475636530528,964.4127259926316,32.41358793653031,28.267079904004408,5146.13486589142,7,0.17017641752286441,2000-11-19
2000,9,221.18856443019718,0.9205714285714286,6.627743013808839,0.03002927103794133,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,52.57142857142857,0.23792837916126372,168.6171358587686,168.6171358587686,,168.6171358587686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,198.75999300162576,990.0,964.5271313865812,25.4728686134188,0.10567999414773335,0.0100824565479953,989.8842375493043,0.17013313340933758,0.01,0.01,0.01,25.186973029313766,25.347106162723097,25.347106162723097,25.347106162723097,,0.9445237004019875,0.0,0.0,0.0,39.33836498573971,0.0,0.0,0.0,0.8459863437793487,0.0,0.0,0.0,0.9755493493334196,0.96,0.96,0.96,38.38986988772342,0.0,0.0,0.0,38.38986988772342,0.17345295341614195,6.322153461762117e-05,240.03120478075203,200.0131298984013,0.2499835887043915,0.2168553935639237,25.34769174996,25.05071321186849,964.6401872286846,964.4000787793904,41.3457282864354,33.946098988651414,6449.498141137535,7,0.21327705493179677,2000-11-26
2000,10,254.10754058233852,0.8652857142857143,5.1934279946811115,0.019835544306247573,26.0,4.0,3.0,2.0,24.0,59.0,0.2327308371534824,195.10754058233852,195.10754058233852,,195.10754058233852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,228.10754058233852,990.0,964.7097063136016,25.29029368639835,0.11603788519322045,0.012334140949498728,989.8716279738574,0.20589517978615696,0.01,0.01,0.01,24.95602648046947,25.151921660255624,25.151921660255624,25.151921660255624,,0.9526915467099861,0.0,0.0,0.0,45.49291854018678,0.0,0.0,0.0,0.9783423341975651,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.37240107639677,0.0,0.0,0.0,44.37240107639677,0.17456020014606338,6.320326189789074e-05,276.3852007435198,240.03120478075203,0.2458013742583654,0.2134701852388647,25.05071321186849,24.82036096512645,964.805540802974,964.6401872286846,48.2,41.3457282864354,7454.563380834657,7,0.2465133393133154,2000-12-03
2000,11,312.2247334393111,0.7685714285714286,9.090901003545794,0.02915043771748313,30.285714285714285,4.857142857142857,3.0,2.0,34.285714285714285,74.42857142857143,0.238445053844289,237.79616201073966,237.79616201073966,,237.79616201073966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.285714285714285,4.857142857142857,3.0,2.0,34.285714285714285,275.9390191535968,990.0,964.9644601791924,25.035539820807475,0.1329192042033299,0.016822912170912103,989.8502578836258,0.2605239870865941,0.01,0.01,0.01,24.625273717346623,24.875797704433214,24.875797704433214,24.875797704433214,,0.9564861951312341,0.0,0.0,0.0,54.90396079458244,0.0,0.0,0.0,1.1807303396684397,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1549368119118057,5.654397417420477e-05,340.0215077683404,283.56829088636164,0.2627303741059986,0.2080627555908354,24.778785734820204,24.45462178579928,965.1001075388416,964.8342731635454,48.2,48.2,8097.600000000001,7,0.26777777777777784,2000-12-10
2000,12,374.0725227831099,0.6824285714285715,7.531576252841481,0.02028548449561989,31.0,5.0,3.0,2.0,36.0,77.0,0.20616598219602172,297.0725227831099,297.0725227831099,,148.53626139155494,148.53626139155494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,336.0725227831099,990.0,965.2703626139155,24.729637386084473,0.1541421833859853,0.03921823075362785,989.8066395858605,0.14302395287859918,0.14302395287859918,0.01,0.01,24.39325301906627,24.39325301906627,24.52627697194487,24.52627697194487,,0.9393215742182643,0.9393215742182643,0.0,0.0,33.3758793982889,33.3758793982889,0.0,0.0,0.7177608472750301,0.7177608472750301,0.0,0.0,0.97,0.97,0.96,0.96,32.37460301634023,32.37460301634023,0.0,0.0,64.74920603268046,0.17302755318247628,6.054615879726002e-05,392.74254153823074,354.2401023578276,0.2173666941926868,0.1960571923235481,24.5221623839256,24.27189918488851,965.3637127076912,965.1712005117892,68.73449237245327,60.48394784885164,10877.866613490318,7,0.3597178112926692,2000-12-17
2000,13,427.11203415997494,0.6214285714285713,8.94491760330475,0.02073826841358133,31.0,5.0,3.0,2.0,36.0,77.0,0.18062967236504476,350.11203415997494,350.11203415997494,,175.05601707998747,175.05601707998747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,389.11203415997494,990.0,965.5214857638297,24.478514236170263,0.17286147259861245,0.06425288012350817,989.7628856472778,0.17882562305798308,0.17882562305798308,0.01,0.01,24.06257426039014,24.06257426039014,24.231399883448123,24.231399883448123,,0.9481651834633759,0.9481651834633759,0.0,0.0,39.164797444720485,39.164797444720485,0.0,0.0,0.8422537084886125,0.8422537084886125,0.0,0.0,0.9746587998780132,0.9746587998780132,0.96,0.96,38.17869402753554,38.17869402753554,0.0,0.0,76.35738805507108,0.17868803946914036,6.057681393607063e-05,455.356964761364,392.74254153823074,0.1960571923235481,0.1690981053520349,24.27189918488851,23.892588235034182,965.649106341426,965.3637127076912,82.72971409321467,68.73449237245327,12828.041193251944,7,0.42420771141706165,2000-12-24
2000,14,491.08864302902595,0.558,8.224316956361983,0.016810046423740798,39.57142857142857,5.857142857142857,3.857142857142857,2.857142857142857,61.714285714285715,113.85714285714286,0.23152271395647683,377.23150017188306,377.23150017188306,,188.6157500859415,188.6157500859415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.57142857142857,5.857142857142857,3.857142857142857,2.857142857142857,61.714285714285715,426.51721445759733,990.0,965.8098988936306,24.19010110636941,0.18606292128969285,0.07705326808112878,989.7368838106293,0.19713126261602104,0.19713126261602104,0.01,0.01,23.72985365438259,23.72985365438259,23.916984916998615,23.916984916998615,,0.9520252718874508,0.9520252718874508,0.0,0.0,41.786746098563796,41.786746098563796,0.0,0.0,0.8986397010443826,0.8986397010443826,0.0,0.0,0.9781727517281311,0.9781727517281311,0.96,0.96,40.8787626492698,40.8787626492698,0.0,0.0,81.75752529853959,0.1665616866549399,6.019927256043828e-05,512.9271834558979,466.03926954154906,0.2547520466382965,0.1652221283321172,23.858715379225263,23.607432755499325,965.9081723255516,965.697176712937,85.05475366989495,75.87269981597098,13735.264250154652,7,0.45420847388077557,2000-12-31
2000,15,548.4045165245078,0.519,8.053157717993843,0.014738245433177186,41.0,6.0,4.0,3.0,66.0,120.0,0.21895645007674733,428.40451652450787,428.40451652450787,,214.20225826225393,214.20225826225393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,479.40451652450787,990.0,966.0678203243602,23.93217967563976,0.20472849111426514,0.10120693179956768,989.6940645770862,0.23167304865404278,0.23167304865404278,0.01,0.01,23.39457120407187,23.39457120407187,23.616244252725913,23.616244252725913,,0.956802031268808,0.956802031268808,0.0,0.0,47.01774801111791,47.01774801111791,0.0,0.0,1.0111343658304928,1.0111343658304928,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.077393050895544,46.077393050895544,0.0,0.0,92.15478610179109,0.16802260746089592,5.975826563430425e-05,569.2992874818548,531.054971590973,0.2259653075848161,0.2107854385885293,23.49866727701989,23.269204019506446,966.1618467936684,965.9897473721592,96.27790642922842,88.7183829805482,15482.004065100904,7,0.5119710338988395,2001-01-07
2000,16,593.6683567823883,0.48728571428571427,7.15269430386013,0.011942964288420429,41.0,6.0,4.0,3.0,66.0,120.0,0.20230578325934417,473.6683567823883,473.6683567823883,,236.83417839119414,236.83417839119414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,524.6683567823883,990.0,966.2690810771717,23.730918922828405,0.2248267208190541,0.12257146440128722,989.6526018147797,0.262226140828112,0.262226140828112,0.01,0.01,23.121294596779958,23.121294596779958,23.37352073760807,23.37352073760807,,0.9566756486888492,0.9566756486888492,0.0,0.0,51.36563153907647,51.36563153907647,0.0,0.0,1.104637237399494,1.104637237399494,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16251897921833983,5.6608594873951684e-05,619.3681476088757,572.8783627367172,0.2094685500544021,0.1937458367261383,23.24772981483752,22.96896212493545,966.3774725904354,966.1779526323152,96.4,96.4,16195.200000000003,7,0.5355555555555557,2001-01-14
2000,17,678.013386532094,0.44828571428571434,11.913776164160529,0.0177204118404901,41.0,6.0,4.0,3.0,66.0,120.0,0.17705640830348163,558.0133865320939,558.0133865320939,,211.88797522858098,211.88797522858098,134.237436074932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,609.013386532094,990.0,966.6120535461284,23.387946453871677,0.27261753108298176,0.1737529422034388,989.5536295267136,0.22014911012972957,0.22014911012972957,0.14300625298687245,0.01,22.721426870455534,22.721426870455534,22.798569727598395,22.93157598058526,,0.9507437997228544,0.9507437997228544,0.6797802137603963,0.0,44.87879804975411,44.87879804975411,28.45811174358811,0.0,0.965135441930196,0.965135441930196,0.6120024030879162,0.0,0.9769145260230774,0.9769145260230774,0.9712002403087917,0.96,41.538203311567976,41.538203311567976,27.7667747401394,0.0,110.84318136327535,0.16332562947265017,5.511874681869547e-05,702.7645807579994,657.6800383444725,0.1824595441608153,0.1707541946274076,22.771980875114924,22.6072274846606,966.711058323032,966.5307201533778,120.469697509687,96.4,18621.654469030258,7,0.6157954520181964,2001-01-21
2000,18,787.9840946134916,0.402,17.416213326639586,0.022293315620844283,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.1615846005123467,660.6983803277773,660.6983803277773,,220.2327934425924,220.2327934425924,220.2327934425924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,713.412666042063,990.0,967.051936378454,22.948063621546094,0.3319466135390713,0.2423465180589552,989.425706868402,0.23981427114749973,0.23981427114749973,0.23981427114749973,0.01,22.13395621880058,22.13395621880058,22.13395621880058,22.363770489948077,,0.9562160211287097,0.9562160211287097,0.9562160211287097,0.0,45.689495506964285,45.689495506964285,45.689495506964285,0.0,0.9825697958486942,0.9825697958486942,0.9825697958486942,0.0,0.9797537027564562,0.9797537027564562,0.9797537027564562,0.96,44.765595513073926,44.765595513073926,44.765595513073926,0.0,134.29678653922178,0.1704979041657834,5.6488519851227216e-05,824.6780740444765,702.7645807579994,0.1707541946274076,0.150056211441749,22.6072274846606,21.940385760329644,967.198712296178,966.711058323032,138.76776768817987,120.469697509687,22561.860138589258,7,0.7460932585512321,2001-01-28
2000,19,854.0586842367012,0.37685714285714284,7.881287207183358,0.009196355735897986,43.0,7.0,5.0,4.0,78.0,137.0,0.16047881250291698,717.0586842367012,717.0586842367012,,239.01956141223374,239.01956141223374,239.01956141223374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,772.0586842367012,990.0,967.3162347369469,22.68376526305323,0.3663188518404071,0.27999520107011644,989.3536859470895,0.2651764079065156,0.2651764079065156,0.2651764079065156,0.01,21.7722748022362,21.7722748022362,21.7722748022362,22.02745121014271,,0.9568456868152213,0.9568456868152213,0.9568456868152213,0.0,48.827876617826576,48.827876617826576,48.827876617826576,0.0,1.0500618627489584,1.0500618627489584,1.0500618627489584,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.60373112669197,47.60373112669197,47.60373112669197,0.0,142.8111933800759,0.16723821034783,5.5337519618004775e-05,879.84708449476,824.6780740444765,0.1661254304096016,0.1557088753424356,21.940385760329644,21.621273447584095,967.4193883379792,967.198712296178,144.60000000000002,138.76776768817987,23992.280487852753,7,0.7933955187781995,2001-02-04
2000,20,1014.2599786883885,0.32785714285714285,29.59028292199776,0.0294995151569292,43.0,7.0,5.0,4.0,78.0,137.0,0.13533151675066682,877.2599786883885,877.2599786883885,,229.02032829892732,229.02032829892732,229.02032829892732,190.1989937916066,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,932.2599786883885,990.0,967.9333989571181,22.06660104288184,0.5083247981923741,0.36359382968517995,989.1280813721224,0.2474829273329546,0.2474829273329546,0.2474829273329546,0.208911498761526,20.947199487671334,20.947199487671334,20.947199487671334,20.985770916242764,,0.9550637451393984,0.9550637451393984,0.9550637451393984,0.8185282934395762,44.938189184728074,44.938189184728074,44.938189184728074,37.21462754982772,0.9664126706393134,0.9664126706393134,0.9664126706393134,0.800314570964037,0.9797591710965436,0.9797591710965436,0.9797591710965436,0.9769020282394009,43.34615938025102,43.34615938025102,43.34615938025102,36.46044509453673,166.49892323528977,0.16404829686692302,5.269777329816137e-05,1086.9790649487445,952.2480246537352,0.1438700805389616,0.1260373860157648,21.225844839650307,20.589865672563484,968.1733627755532,967.7089920986148,179.61719744695495,144.60000000000002,27971.819103528684,7,0.9249940179738322,2001-02-11
2000,21,1273.8301395089602,0.26557142857142857,64.17466688774503,0.04745522832897615,46.42857142857143,7.571428571428571,6.142857142857143,4.571428571428571,86.57142857142857,151.28571428571428,0.11923763482523739,1122.544425223246,1063.492325705002,,265.8730814262505,265.8730814262505,265.8730814262505,265.8730814262505,59.05209951824395,13.29892875641328,2.4103207299100404,2.5516339298006647,1.8225956641433319,38.96862043797664,59.727500184984706,9.981749301338612,8.694491072657806,6.394024235571903,125.5400490094052,1141.8960662639831,990.0,968.7629474931903,21.23705250680967,0.7637262559652933,0.5784773001648997,988.6577964438699,0.27758827634574307,0.27758827634574307,0.27758827634574307,0.27758827634574307,19.617260674333746,19.617260674333746,19.617260674333746,19.617260674333746,,0.9539846031452397,0.9539846031452397,0.9539846031452397,0.9539846031452397,48.73484139693174,48.73484139693174,48.73484139693174,48.73484139693174,1.04806110531036,1.04806110531036,1.04806110531036,1.04806110531036,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.451845491606704,47.451845491606704,47.451845491606704,47.451845491606704,189.80738196642682,0.15046724955890597,4.964974963291816e-05,1536.2017331629595,1086.9790649487445,0.1292129427766975,0.1054548999020138,20.589865672563484,18.560070916215157,969.6015748302189,968.1733627755532,192.8,179.61719744695495,31887.640170359708,7,1.054485455369038,2001-02-18
2000,22,1982.1491598796601,0.17828571428571424,105.54827905042592,0.05432416623988327,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.0977707748069555,1787.1491598796601,1100.0,,275.0,275.0,275.0,275.0,687.1491598796601,46.714285714285715,8.714285714285714,15.784919736648801,29.693608006707315,586.2420607077325,100.0,18.0,24.927776879505945,38.122179435278746,701.0992035648753,1242.927776879506,990.0,970.9781462543333,19.021853745666817,0.9261023304910861,0.648,988.4258976695089,0.28,0.28,0.28,0.28,17.167751415175747,17.167751415175747,17.167751415175747,17.167751415175747,,0.9485517442944434,0.9485517442944434,0.9485517442944434,0.9485517442944434,43.921208239827635,43.921208239827635,43.921208239827635,43.921208239827635,0.9445421126844652,0.9445421126844652,0.9445421126844652,0.9445421126844652,0.9799850890137336,0.9799850890137336,0.9799850890137336,0.9799850890137336,43.04216077396443,43.04216077396443,43.04216077396443,43.04216077396443,172.16864309585773,0.08814485199696469,4.3476930074711544e-05,2275.039686515941,1666.8712830513916,0.1125927089267923,0.0806567326826209,18.12328217027536,16.381821688994904,971.7638888984868,970.0237379913968,182.28852568889795,163.84428934976933,28924.332040104095,7,0.9564924616436539,2001-02-25
2000,23,2560.596350799984,0.12014285714285713,75.27420902918155,0.02928885360683727,59.0,11.0,12.0,13.0,144.0,239.0,0.0937280004973128,2321.5963507999836,1100.0,,275.0,275.0,275.0,275.0,1221.5963507999838,41.0,6.999999999999999,13.000000000000004,62.77159192466626,1097.8247588753177,100.0,18.0,25.0,75.77159192466625,1241.8247588753177,1243.0,990.0,972.4531636053792,17.546836394620723,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.692546982102439,15.692546982102439,15.692546982102439,15.692546982102439,,0.943718001973752,0.943718001973752,0.943718001973752,0.943718001973752,39.941559612207776,39.941559612207776,39.941559612207776,39.941559612207776,0.8589582712302748,0.8589582712302748,0.8589582712302748,0.8589582712302748,0.9758958271230275,0.9758958271230275,0.9758958271230275,0.9758958271230275,38.98131735664803,38.98131735664803,38.98131735664803,38.98131735664803,155.92526942659205,0.06126484378687697,3.93750680370182e-05,2801.959149720212,2332.398222796241,0.1024696373303998,0.085297460537162,16.24337004969763,15.109947122639795,973.035763464842,971.902340537784,162.2558418816161,149.23757510808602,26195.44526366747,7,0.8662514968144004,2001-03-04
2000,24,3044.734036640003,0.08428571428571428,69.66350964604369,0.02264661636937103,59.0,11.0,12.0,13.0,144.0,239.0,0.07868561562071714,2805.734036640003,1100.0,,275.0,275.0,275.0,275.0,1705.7340366400033,41.00000000000001,7.0,13.0,67.0,1577.7340366400033,100.0,18.0,25.0,80.0,1721.7340366400033,1243.0,990.0,973.6150350495531,16.384964950446797,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.530675537928515,14.530675537928515,14.530675537928515,14.530675537928515,,0.9381785301569755,0.9381785301569755,0.9381785301569755,0.9381785301569755,36.7676878664902,36.7676878664902,36.7676878664902,36.7676878664902,0.7907029648707571,0.7907029648707571,0.7907029648707571,0.7907029648707571,0.9704952531363304,0.9704952531363304,0.9704952531363304,0.9704952531363304,35.68343666268537,35.68343666268537,35.68343666268537,35.68343666268537,142.73374665074147,0.047054240869672186,3.60438754168539e-05,3289.6037172425176,2839.5002195930097,0.0841697416858295,0.0726531280188179,15.01933074708481,13.971074139039247,974.1746364484424,973.1263798403968,148.20520528684807,136.66707690353576,23979.26943732457,7,0.792965259170786,2001-03-11
2000,25,3255.9899528257056,0.07071428571428572,14.173429136294999,0.004399151624328157,59.0,11.0,12.0,13.0,144.0,239.0,0.07341041968525093,3016.9899528257056,1100.0,,275.0,275.0,275.0,275.0,1916.9899528257054,40.999999999999986,7.0,13.0,67.0,1788.9899528257054,100.0,18.0,25.0,80.0,1932.9899528257054,1243.0,990.0,974.1034072809878,15.896592719012233,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.04230330649395,14.04230330649395,14.04230330649395,14.04230330649395,,0.9352538198389638,0.9352538198389638,0.9352538198389638,0.9352538198389638,35.41931495837173,35.41931495837173,35.41931495837173,35.41931495837173,0.7617056980294995,0.7617056980294995,0.7617056980294995,0.7617056980294995,0.97,0.97,0.97,0.97,34.35673550962058,34.35673550962058,34.35673550962058,34.35673550962058,137.4269420384823,0.042213819853923244,3.4703773242040983e-05,3289.6037172425176,3190.3897132884526,0.0749124782481993,0.0726531280188179,14.181313337894354,13.971074139039247,974.1746364484424,973.9643972495874,138.91085809603806,136.66707690353576,23087.72626246503,7,0.7634830113249017,2001-03-18
2000,26,3083.17864930884,0.08057142857142854,21.47968024454076,0.006933370809813442,59.0,11.0,12.0,13.0,144.0,239.0,0.07752613841737863,2844.17864930884,1100.0,,275.0,275.0,275.0,275.0,1744.1786493088396,41.0,7.0,13.0,67.0,1616.1786493088398,100.0,18.0,25.0,80.0,1760.1786493088396,1243.0,990.0,973.714569153504,16.285430846495924,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.431141433977642,14.431141433977642,14.431141433977642,14.431141433977642,,0.9375868486038659,0.9375868486038659,0.9375868486038659,0.9375868486038659,36.49091801876819,36.49091801876819,36.49091801876819,36.49091801876819,0.7847509251347997,0.7847509251347997,0.7847509251347997,0.7847509251347997,0.97,0.97,0.97,0.97,35.39619047820514,35.39619047820514,35.39619047820514,35.39619047820514,141.58476191282057,0.0459297762300681,3.575372775576277e-05,3138.65846664605,3040.031951576668,0.0786175947512808,0.0761471827979403,14.53528863540018,14.297224633508536,973.8484859539732,973.6104219520817,142.7012043368494,140.15029679025542,23786.240001353857,7,0.786582010626781,2001-03-25
2000,27,3040.031951576668,0.084,0.0,0.0,54.0,13.0,14.0,19.0,117.0,217.0,0.0713808287072299,2823.031951576668,1100.0,,275.0,275.0,275.0,275.0,1723.0319515766678,46.0,5.0,11.0,61.0,1600.0319515766678,100.0,18.0,25.0,80.0,1717.0319515766678,1243.0,990.0,973.6104219520815,16.389578047918462,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.53528863540018,14.53528863540018,14.53528863540018,14.53528863540018,,0.938211731812401,0.938211731812401,0.938211731812401,0.938211731812401,36.77866091155912,36.77866091155912,36.77866091155912,36.77866091155912,0.7909389443346048,0.7909389443346048,0.7909389443346048,0.7909389443346048,0.97,0.97,0.97,0.97,35.67530108421235,35.67530108421235,35.67530108421235,35.67530108421235,142.7012043368494,0.0469406922722767,3.603565766082056e-05,3040.031951576668,3040.031951576668,0.0713808287072299,0.0713808287072299,14.53528863540018,14.53528863540018,973.6104219520817,973.6104219520817,142.7012043368494,142.7012043368494,23973.8023285907,7,0.7927844685380523,2001-04-01
2000,28,3078.4218637833796,0.08085714285714285,15.800749910325521,0.005118598921932129,54.0,13.0,14.0,19.0,117.0,217.0,0.07049966553108923,2861.4218637833796,1100.0,,275.0,275.0,275.0,275.0,1761.4218637833794,46.0,5.0,10.999999999999995,61.0,1638.4218637833794,100.0,18.0,25.0,80.0,1755.4218637833794,1243.0,990.0,973.703087257408,16.29691274259189,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.442623330073605,14.442623330073605,14.442623330073605,14.442623330073605,,0.9376557399804416,0.9376557399804416,0.9376557399804416,0.9376557399804416,36.52264753789054,36.52264753789054,36.52264753789054,36.52264753789054,0.7854332803847429,0.7854332803847429,0.7854332803847429,0.7854332803847429,0.97,0.97,0.97,0.97,35.42696811175382,35.42696811175382,35.42696811175382,35.42696811175382,141.7078724470153,0.04604181823939676,3.5784816274498815e-05,3132.18398964524,3030.805345924814,0.0715981315962028,0.0692807321400611,14.557559752490848,14.312852681441514,973.8328579060402,973.5881508349908,142.94020822252045,140.31753646718667,23806.92257109857,7,0.7872659580389739,2001-04-08
2000,29,3353.136706673128,0.06585714285714286,52.01630356867132,0.015573501940939014,56.285714285714285,13.142857142857142,14.571428571428571,19.857142857142858,124.28571428571429,228.14285714285714,0.06797560139512067,3124.993849530271,1100.0,,275.0,275.0,275.0,275.0,2024.9938495302708,43.71428571428572,4.857142857142861,10.428571428571425,60.142857142857146,1905.8509923874137,100.0,18.0,25.0,80.0,2030.136706673128,1243.0,990.0,974.3092658784263,15.69073412157364,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.836444709055357,13.836444709055357,13.836444709055357,13.836444709055357,,0.9340186682543321,0.9340186682543321,0.9340186682543321,0.9340186682543321,34.85482000284194,34.85482000284194,34.85482000284194,34.85482000284194,0.7495660215664933,0.7495660215664933,0.7495660215664933,0.7495660215664933,0.97,0.97,0.97,0.97,33.809175402756686,33.809175402756686,33.809175402756686,33.809175402756686,135.23670161102675,0.040402374665015624,3.415068222500675e-05,3496.2981146259385,3185.545388617374,0.0843749561188552,0.0626093147178403,14.191578692554431,13.533078868393403,974.6126317190884,973.9541318949272,139.0205573738167,132.01039149607226,22719.765870652493,7,0.7513150089501486,2001-04-15
2000,30,3561.476403769458,0.05342857142857143,16.92919380819506,0.004744766918750786,70.0,14.0,18.0,25.0,168.0,295.0,0.08284253992952718,3266.476403769458,1100.0,,275.0,275.0,275.0,275.0,2166.476403769458,30.000000000000025,4.0,7.0,55.0,2070.476403769458,100.0,18.0,25.0,80.0,2238.476403769458,1243.0,990.0,974.7507476175115,15.249252382488537,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.394962969970255,13.394962969970255,13.394962969970255,13.394962969970255,,0.9313697778198217,0.9313697778198217,0.9313697778198217,0.9313697778198217,33.646255386106425,33.646255386106425,33.646255386106425,33.646255386106425,0.7235753846474501,0.7235753846474501,0.7235753846474501,0.7235753846474501,0.97,0.97,0.97,0.97,32.636867724523235,32.636867724523235,32.636867724523235,32.636867724523235,130.54747089809294,0.03666379894720976,3.2966533055073974e-05,3614.802471283304,3511.6145166798,0.0840069428460273,0.0816088852277648,13.500622683088835,13.281962493571855,974.86374809391,974.6450879043928,131.66628194955632,129.35143297456662,21931.975110879615,7,0.7252637272116275,2001-04-22
2000,31,3605.526104863277,0.05171428571428571,30.09383015351919,0.008338546438045344,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.08701251711611503,3291.954676291848,1100.0,,275.0,275.0,275.0,275.0,2191.954676291848,33.57142857142856,4.0,7.714285714285716,56.42857142857143,2090.2403905775627,100.0,18.0,25.0,80.0,2282.526104863277,1243.0,990.0,974.844091031734,15.155908968265944,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.301619555747662,13.301619555747662,13.301619555747662,13.301619555747662,,0.930809717334486,0.930809717334486,0.930809717334486,0.930809717334486,33.39173661761929,33.39173661761929,33.39173661761929,33.39173661761929,0.7181018627445007,0.7181018627445007,0.7181018627445007,0.7181018627445007,0.97,0.97,0.97,0.97,32.38998451909071,32.38998451909071,32.38998451909071,32.38998451909071,129.5599380763628,0.035944113115659815,3.27171560798896e-05,3676.580923365921,3527.702564373903,0.0909940660082183,0.0802375919771477,13.466531343927471,13.151051011777756,974.994659575704,974.6791792435542,131.3049784843705,127.96841006551436,21766.069596828955,7,0.7197774337575713,2001-04-29
2000,32,3336.2275362677115,0.06657142857142857,56.29083509826406,0.017142237900141244,65.0,14.0,17.0,23.0,202.0,321.0,0.09635411123361011,3015.2275362677115,1100.0,,275.0,275.0,275.0,275.0,1915.2275362677117,35.0,4.0,8.0,57.0,1811.2275362677117,100.0,18.0,25.0,80.0,2013.2275362677117,1243.0,990.0,974.2725359239121,15.727464076087927,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.873174663569642,13.873174663569642,13.873174663569642,13.873174663569642,,0.9342390479814179,0.9342390479814179,0.9342390479814179,0.9342390479814179,34.955838428167255,34.955838428167255,34.955838428167255,34.955838428167255,0.7517384608208013,0.7517384608208013,0.7517384608208013,0.7517384608208013,0.97,0.97,0.97,0.97,33.90716327532224,33.90716327532224,33.90716327532224,33.90716327532224,135.62865310128896,0.04074391799509691,3.4249659874062866e-05,3498.793988605936,3138.65846664605,0.1022729944692002,0.0917458990284534,14.297224633508536,13.527789992578706,974.617920594903,973.8484859539732,140.15029679025542,131.95430833550137,22785.613721016543,7,0.753492517229383,2001-05-06
2000,33,3031.4635404258174,0.08485714285714285,32.122488563945616,0.010712780946471571,65.0,14.0,17.0,23.0,202.0,321.0,0.10597880794938415,2710.4635404258174,1100.0,,275.0,275.0,275.0,275.0,1610.4635404258172,35.0,4.0,8.0,57.00000000000001,1506.463540425817,100.0,18.0,25.0,80.0,1708.463540425817,1243.0,990.0,973.589739580338,16.41026041966185,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.555971007143567,14.555971007143567,14.555971007143567,14.555971007143567,,0.9383358260428614,0.9383358260428614,0.9383358260428614,0.9383358260428614,36.8365954012224,36.8365954012224,36.8365954012224,36.8365954012224,0.7921848473381161,0.7921848473381161,0.7921848473381161,0.7921848473381161,0.9702364391476015,0.9702364391476015,0.9702364391476015,0.9702364391476015,35.74037022011486,35.74037022011486,35.74037022011486,35.74037022011486,142.96148088045945,0.047221292451709425,3.6101384060722073e-05,3138.65846664605,2913.8010466984306,0.1101653801530885,0.1022729944692002,14.83998392303724,14.297224633508536,973.8484859539732,973.3057266644444,146.11329740134377,140.15029679025542,24017.528787917185,7,0.7942304493358857,2001-05-13
2000,34,2685.506929842177,0.11,57.55982015456311,0.02155447564700813,65.0,14.0,17.0,23.0,202.0,321.0,0.11971333766416735,2364.506929842177,1100.0,,275.0,275.0,275.0,275.0,1264.5069298421774,34.99999999999999,4.000000000000001,8.000000000000002,57.0,1160.5069298421774,100.0,18.0,25.0,80.0,1362.5069298421772,1243.0,990.0,972.7546718996191,17.245328100380934,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.39103868786265,15.39103868786265,15.39103868786265,15.39103868786265,,0.9425599664436562,0.9425599664436562,0.9425599664436562,0.9425599664436562,39.125147026837794,39.125147026837794,39.125147026837794,39.125147026837794,0.841401011329845,0.841401011329845,0.841401011329845,0.841401011329845,0.9741401011329845,0.9741401011329845,0.9741401011329845,0.9741401011329845,38.114379247449186,38.114379247449186,38.114379247449186,38.114379247449186,152.45751698979674,0.056899678808455034,3.8499372977221406e-05,2853.581718258364,2510.882305616489,0.1278435071536282,0.112490207638391,15.812546401510843,14.985340922720155,973.1603696647616,972.3331641859708,157.30265760688923,147.8134326619922,25612.862854285853,7,0.8469862054988708,2001-05-20
2000,35,2338.4984331329047,0.13957142857142854,40.848369196220965,0.017461755619000215,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.12929939000753649,2035.784147418619,1100.0,,275.0,275.0,275.0,275.0,935.784147418619,35.857142857142854,4.571428571428571,8.857142857142858,56.67130013481381,829.8271329980909,100.0,18.0,25.0,77.6713001348138,1017.8271329980909,1243.0,990.0,971.9170651834241,18.082934816575726,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.228645404057442,16.228645404057442,16.228645404057442,16.228645404057442,,0.9456700710677539,0.9456700710677539,0.9456700710677539,0.9456700710677539,41.39008890072427,41.39008890072427,41.39008890072427,41.39008890072427,0.8901094387252532,0.8901094387252532,0.8901094387252532,0.8901094387252532,0.9789261005873418,0.9789261005873418,0.9789261005873418,0.9789261005873418,40.518306235533,40.518306235533,40.518306235533,40.518306235533,162.073224942132,0.06940901564110123,4.092758205609394e-05,2479.231876484325,2224.943721242942,0.1396143216101776,0.112560179243285,16.5027429844815,15.888943989071295,972.2567665984104,971.6429676030002,165.1345663816269,158.18611085319412,27228.301790278176,7,0.9004068052340667,2001-05-27
2000,36,2085.6573024968025,0.1677142857142857,38.16182552775607,0.018474340215540983,62.0,12.0,14.0,16.0,153.0,257.0,0.12345359292963665,1828.6573024968025,1100.0,,275.0,275.0,275.0,275.0,728.6573024968023,38.0,6.0,11.0,45.363878754664746,628.2934237421376,100.0,18.0,25.0,61.363878754664746,781.2934237421376,1243.0,990.0,971.3012121042185,18.69878789578146,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.844498483263177,16.844498483263177,16.844498483263177,16.844498483263177,,0.9475422443605857,0.9475422443605857,0.9475422443605857,0.9475422443605857,43.0459499840922,43.0459499840922,43.0459499840922,43.0459499840922,0.9257193544966066,0.9257193544966066,0.9257193544966066,0.9257193544966066,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.18503098441037,42.18503098441037,42.18503098441037,42.18503098441037,168.74012393764147,0.08110622861960778,4.261114240849532e-05,2224.943721242942,1957.8109425486496,0.1312690589344858,0.1155085396301303,17.18201369617063,16.5027429844815,971.6429676030002,970.9636968913112,172.31011424353494,165.1345663816269,28348.340821523765,7,0.937445132986897,2001-06-03
2000,37,1734.0969926320124,0.204,52.42451475373615,0.0301116948701558,62.0,12.0,14.0,16.0,153.0,257.0,0.1487324120867677,1477.0969926320124,1100.0,,275.0,275.0,275.0,275.0,377.0969926320126,38.0,6.0,11.0,23.476855572421016,298.6201370595915,100.0,18.0,25.0,39.476855572421016,451.6201370595915,1243.0,990.0,970.2409287454266,19.75907125457349,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.904781842055208,17.904781842055208,17.904781842055208,17.904781842055208,,0.9507394774488541,0.9507394774488541,0.9507394774488541,0.9507394774488541,45.910222251649216,45.910222251649216,45.910222251649216,45.910222251649216,0.9873166075623487,0.9873166075623487,0.9873166075623487,0.9873166075623487,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.99201780661623,44.99201780661623,44.99201780661623,44.99201780661623,179.96807122646493,0.10427343208813863,4.5446482632945685e-05,1901.8172747918168,1590.8393392724963,0.1615499401199923,0.1351339076610988,18.36761426060136,17.3629163150774,970.7827942724044,969.7780963268804,184.8053855306748,174.2322208024704,30234.635966046106,7,0.9998226179248051,2001-06-10
2000,38,1375.8961994550239,0.24828571428571428,52.81655567119329,0.03855022149253758,62.0,12.0,14.0,16.0,153.0,257.0,0.1879878757458881,1118.8961994550239,1061.428112436464,,265.357028109116,265.357028109116,265.357028109116,265.357028109116,57.468087018559736,13.11653269035655,2.256307072277511,3.130557269493526,3.57777973656403,35.386910249868116,75.11653269035655,14.256307072277512,17.130557269493526,19.57777973656403,188.38691024986812,1167.9315094685917,990.0,969.0867918432998,20.913208156700144,0.8019086081056634,0.5702643941323388,988.627826997762,0.2782702377473248,0.2782702377473248,0.2782702377473248,0.2782702377473248,19.262764916714822,19.262764916714822,19.262764916714822,19.262764916714822,,0.9532916075407735,0.9532916075407735,0.9532916075407735,0.9532916075407735,47.72617879829188,47.72617879829188,47.72617879829188,47.72617879829188,1.026369436522406,1.026369436522406,1.026369436522406,1.026369436522406,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.74342012065929,46.74342012065929,46.74342012065929,46.74342012065929,186.97368048263715,0.13661025999709886,4.899690455323655e-05,1536.2017331629595,1221.1234495741437,0.2104619316659806,0.1672957362643058,20.103197534087325,18.547342689270156,969.6015748302189,968.5949594129472,192.8,177.869146181715,31411.57832108304,7,1.0387426693479842,2001-06-17
2000,39,1118.7886744893665,0.297,25.43177208937605,0.02278333483375874,62.0,12.0,14.0,16.0,153.0,257.0,0.23016995829498424,861.7886744893666,861.7886744893666,,234.5306981573246,234.5306981573246,234.5306981573246,158.19658001739282,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,949.7886744893666,990.0,968.2733358341094,21.726664165890593,0.524363792982083,0.3561057184528534,989.119530488565,0.25249395445205175,0.25249395445205175,0.25249395445205175,0.1753510973091946,20.59370070000361,20.59370070000361,20.59370070000361,20.670843557146465,,0.9547708578294646,0.9547708578294646,0.9547708578294646,0.6816000647681972,45.24669922089202,45.24669922089202,45.24669922089202,30.33154135060385,0.9730472950729466,0.9730472950729466,0.9730472950729466,0.6522912118409431,0.9794993871852239,0.9794993871852239,0.9794993871852239,0.9737851014709381,43.47599187966576,43.47599187966576,43.47599187966576,29.704563308237198,160.1325389472345,0.14299425199178759,5.159083625132336e-05,1195.4015890121746,1043.1010449485111,0.2463807329544817,0.2149905122782822,20.90995808354748,20.23901816429743,968.5141192797524,968.035460426981,174.28076610657132,144.60000000000002,26902.266543135396,7,0.889625216373525,2001-06-24
2000,40,946.7494854954809,0.3454285714285715,19.514482189073743,0.020340831974992212,58.0,11.0,11.0,11.0,136.0,227.0,0.240032311927727,719.7494854954809,719.7494854954809,,239.91649516516028,239.91649516516028,239.91649516516028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,799.7494854954809,990.0,967.6869979419819,22.313002058018096,0.38931168799447974,0.28121902780268265,989.3294692842028,0.26498437266462765,0.26498437266462765,0.26498437266462765,0.01,21.377486969556305,21.377486969556305,21.377486969556305,21.632471342220928,,0.9565196186687747,0.9565196186687747,0.9565196186687747,0.0,48.0934183445691,48.0934183445691,48.0934183445691,0.0,1.034267061173529,1.034267061173529,1.034267061173529,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.85326330730262,46.85326330730262,46.85326330730262,0.0,140.55978992190788,0.14849902237275894,5.428787787683992e-05,998.8228236852692,906.4996696249948,0.2504137702487045,0.2272675339580827,21.612683287033573,21.077422749990063,967.895291294741,967.5259986785,144.60000000000002,135.00884314276666,23614.044706880522,7,0.7808877217883771,2001-07-01
2000,41,760.393819562938,0.4147142857142857,35.01290444660707,0.04619581381937593,58.0,11.0,11.0,11.0,136.0,227.0,0.3015363970316257,533.3938195629381,533.3938195629381,,222.9698956545836,222.9698956545836,87.45402825377082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,613.393819562938,990.0,966.9415752782518,23.058424721748274,0.275106888037361,0.16071546521964394,989.564177646743,0.24168199027355525,0.24168199027355525,0.09913436671401918,0.01,22.38092037821772,22.38092037821772,22.523468001777253,22.612602368491277,,0.9552252168971828,0.9552252168971828,0.40884919831691147,0.0,46.77696813695115,46.77696813695115,17.985362107641908,0.0,1.0059563040204549,1.0059563040204549,0.3867819808095034,0.0,0.9790879659376033,0.9790879659376033,0.9676593945090318,0.96,44.78134869889677,44.78134869889677,17.590193768934082,0.0,107.15289116672761,0.14047776525404507,5.590058798560292e-05,891.2147137156613,661.4093384987455,0.3432065239889723,0.2547085416191002,22.895740152532102,21.69959798129957,967.4648588548628,966.545637353995,132.4567746072245,91.47616901947764,18001.68571601024,7,0.5952938398151535,2001-07-08
2000,42,604.9393112591913,0.4828571428571428,14.309487653751441,0.0237495396624171,58.0,11.0,11.0,11.0,136.0,227.0,0.3762196175162297,377.93931125919124,377.93931125919124,,188.96965562959562,188.96965562959562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,457.93931125919136,990.0,966.3140894828763,23.68591051712383,0.19715275417892958,0.07738735491433826,989.7254598909067,0.19760903509995412,0.19760903509995412,0.01,0.01,23.213761372930602,23.213761372930602,23.40137040803055,23.40137040803055,,0.9516939547766462,0.9516939547766462,0.0,0.0,40.92833325278213,40.92833325278213,0.0,0.0,0.8801792097372502,0.8801792097372502,0.0,0.0,0.9761147562822786,0.9761147562822786,0.96,0.96,39.963163627407596,39.963163627407596,0.0,0.0,79.92632725481519,0.13191603866990678,5.874367523465403e-05,648.8801579651763,561.2429249224854,0.4044594415713152,0.3498334741993798,23.467799259282245,22.96642198462669,966.4955206318608,966.1255931621512,89.03866618840264,70.60557397444347,13427.622978808953,7,0.44403515141564,2001-07-15
2000,43,529.2200244495896,0.5314285714285715,9.925246488153602,0.019100060833223527,58.0,11.0,11.0,11.0,136.0,227.0,0.42978262879664264,302.22002444958963,302.22002444958963,,170.02188361803837,132.19814083155123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,382.22002444958963,990.0,965.9814901100232,24.018509889976908,0.17042906853462608,0.04164785154020626,989.7879230799252,0.16918177583687985,0.13061034726545126,0.01,0.01,23.637251194065232,23.675822622636655,23.79643296990211,23.79643296990211,,0.9423032925637066,0.8074228154950684,0.0,0.0,37.156006208206,28.84655164210066,0.0,0.0,0.7990538969506666,0.6203559492924874,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,34.86686937855193,27.981155092837643,0.0,0.0,62.84802447138957,0.11841992273092693,5.762369258170525e-05,561.2429249224854,491.76619950541016,0.4616014688042883,0.4044594415713152,23.793545146535894,23.467799259282245,966.1255931621512,965.8129478977744,70.60557397444347,48.2,10558.468111193448,7,0.34915569150771986,2001-07-22
