WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2000,44,467.09691390875884,0.579,5.201319249149451,0.011060140731071972,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.4327866745948388,264.6683424801874,264.6683424801874,,224.64169673065084,40.02664574953657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,339.5254853373303,990.0,965.7019361125894,24.298063887410617,0.15536084100584066,0.024362861049467426,989.8202762979446,0.2360745977792831,0.04475025747616007,0.01,0.01,23.88226558757602,24.07358992787914,24.108340185355303,24.108340185355303,,0.9437610944287781,0.26762058018443663,0.0,0.0,49.66487650168484,8.820312636592819,0.0,0.0,1.068061860251287,0.18968414272242626,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,42.98427468606646,8.555703257495034,0.0,0.0,51.539977943561496,0.11042045186676872,5.4048510919121126e-05,481.566763323433,455.356964761364,0.4819059548907775,0.3948165144559685,23.99992670611505,23.780183298602168,965.7670504349554,965.649106341426,60.28397855454288,48.2,8658.716294518332,7,0.2863332107975639,2001-07-29
2000,45,428.01164225229314,0.6192857142857143,5.372994033333872,0.012445435089572644,53.0,8.857142857142858,7.714285714285714,5.857142857142857,104.42857142857143,179.85714285714286,0.4200898869436002,248.15449939515025,248.15449939515025,,248.15449939515025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,8.857142857142858,7.714285714285714,5.857142857142857,104.42857142857143,317.7259279665788,990.0,965.5260523901353,24.473947609864712,0.14766710083861226,0.01790733142589457,989.8344255677355,0.2737962521695917,0.01,0.01,0.01,24.03457692543063,24.29837317760022,24.29837317760022,24.29837317760022,,0.9517051192094816,0.0,0.0,0.0,55.659393053182264,0.0,0.0,0.0,1.1969761946920916,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11264315232017251,5.4010715325712475e-05,440.5030705808828,417.7460065280269,0.43744185478206,0.3710388551364905,24.08526379564057,23.966548975251012,965.582263817614,965.479857029376,48.2,48.2,8097.600000000001,7,0.26777777777777784,2001-08-05
2000,46,400.21077804806015,0.6525714285714285,4.558929491186648,0.01144572575606573,47.0,8.0,6.0,5.0,89.0,155.0,0.3875481622505199,245.21077804806015,245.21077804806015,,245.21077804806015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,306.21077804806015,990.0,965.3988236330677,24.60117636693243,0.14360304715380523,0.017581876016936872,989.8388150768293,0.2700846903084214,0.01,0.01,0.01,24.169906753453237,24.429991443761654,24.429991443761654,24.429991443761654,,0.9531825397731478,0.0,0.0,0.0,55.38709321000075,0.0,0.0,0.0,1.1911202840860378,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12051497690629066,5.469594942251854e-05,417.7460065280269,385.8335000897204,0.4017276881451632,0.3710388551364905,24.2628075672418,24.06733508219574,965.479857029376,965.3291675004484,48.2,48.2,8097.600000000001,7,0.26777777777777784,2001-08-12
2000,47,373.3819933633652,0.6842857142857143,4.513342533127537,0.012352676288893015,47.0,8.0,6.0,5.0,89.0,155.0,0.4154845155083891,218.38199336336518,218.38199336336518,,218.38199336336518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,279.3819933633652,990.0,965.2669099668167,24.73309003318322,0.13413433662652152,0.014312469435886,989.8515531939377,0.23731569104054298,0.01,0.01,0.01,24.347327536080286,24.574643227120827,24.574643227120827,24.574643227120827,,0.9571488975639056,0.0,0.0,0.0,49.90475865464165,0.0,0.0,0.0,1.0732206162288527,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.4733495669225,0.0,0.0,0.0,47.4733495669225,0.12717255544728356,6.047204639893113e-05,385.8335000897204,354.2401023578276,0.4375563324657982,0.4017276881451632,24.477261371948824,24.2628075672418,965.3291675004484,965.1712005117892,48.2,44.74661475690359,7975.522727242981,7,0.26374083092734724,2001-08-19
2000,48,341.93867036139227,0.721,3.1344124211324647,0.00918031230563233,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.4375374631165338,192.22438464710652,192.22438464710652,,192.22438464710652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,251.65295607567796,990.0,965.1096933518069,24.890306648193068,0.12434789902366025,0.012089072695004002,989.8635630282814,0.20200291927359376,0.01,0.01,0.01,24.55186675720081,24.743869676474407,24.743869676474407,24.743869676474407,,0.9523102274416946,0.0,0.0,0.0,44.08175036834546,0.0,0.0,0.0,0.9479946315773218,0.0,0.0,0.0,0.9798737543556585,0.96,0.96,0.96,43.162017671222145,0.0,0.0,0.0,43.162017671222145,0.1262956926597476,6.236948541977764e-05,350.9059830692022,332.29921540990034,0.4613785284591168,0.3551016509456506,24.601415041206824,24.499893143715305,965.154529915346,965.0614960770496,48.2,40.573668504085965,7251.218968765319,7,0.2397889870623452,2001-08-26
2000,49,317.15093635488745,0.761,3.8426319174020187,0.012154558933045801,40.0,6.0,4.0,3.0,65.0,118.0,0.3723751644369661,199.15093635488742,199.15093635488742,,199.15093635488742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,249.15093635488742,990.0,964.9857546817744,25.01424531822558,0.12346485863446081,0.0126778295901654,989.8638573117754,0.21135376407909803,0.01,0.01,0.01,24.666748865921903,24.868102630000998,24.868102630000998,24.868102630000998,,0.9540668855028515,0.0,0.0,0.0,45.962762366144624,0.0,0.0,0.0,0.9884465024977339,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.04350711882173,0.0,0.0,0.0,45.04350711882173,0.14195540435333123,6.282759047875698e-05,330.1784061646158,305.4007919880862,0.3863775179882415,0.3573825477283611,24.74650803543902,24.578319299399418,965.0508920308232,964.9270039599404,47.9611132911149,42.3844571976857,7567.3091959620515,7,0.2502417062156763,2001-09-02
2000,50,298.3023234906539,0.7875714285714286,2.172459055351794,0.007316200422580943,40.0,6.0,4.0,3.0,65.0,118.0,0.3956863690120014,180.3023234906539,180.3023234906539,,180.3023234906539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,230.3023234906539,990.0,964.894570848679,25.10542915132094,0.11681254342986522,0.011075697496705514,989.8721117590734,0.18590813671238277,0.01,0.01,0.01,24.79163277368201,24.967540910394394,24.967540910394394,24.967540910394394,,0.9487321841699572,0.0,0.0,0.0,41.59039915592077,0.0,0.0,0.0,0.8944171861488339,0.0,0.0,0.0,0.9786015031091345,0.96,0.96,0.96,40.702389620839654,0.0,0.0,0.0,40.702389620839654,0.13641604158991677,6.270328060120296e-05,305.4007919880862,291.51576358890105,0.4047808548919673,0.3863775179882415,24.83227454169957,24.74650803543902,964.9270039599404,964.8660630543555,42.3844571976857,39.04124483998944,6838.001456301061,7,0.22612438678244248,2001-09-09
2000,51,281.30822489119885,0.8157142857142857,3.2322816325525423,0.011599044000937114,40.0,6.0,4.0,3.0,65.0,118.0,0.4196657336215765,163.30822489119888,163.30822489119888,,163.30822489119888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.30822489119888,990.0,964.8252328995649,25.174767100435215,0.11081461035516715,0.009631199115751844,989.879554190529,0.16296610360311845,0.01,0.01,0.01,24.89135518736115,25.044321290964266,25.044321290964266,25.044321290964266,,0.9434031041441456,0.0,0.0,0.0,37.609820519440404,0.0,0.0,0.0,0.8088133445040947,0.0,0.0,0.0,0.9718256585803173,0.96,0.96,0.96,36.55264056276325,0.0,0.0,0.0,36.55264056276325,0.12988722899924324,6.216839081679511e-05,291.51576358890105,271.50776277907744,0.4346100413195742,0.4047808548919673,24.94807969720769,24.83227454169957,964.8660630543555,964.7860310511164,39.04124483998944,34.25739586952557,6140.843614544226,7,0.2030702253486847,2001-09-16
2000,52,254.34431981700484,0.8672857142857142,4.496651142617915,0.0177893415676259,40.0,6.0,4.0,3.0,65.0,118.0,0.4644045008556277,136.34431981700484,136.34431981700484,,136.34431981700484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,186.34431981700482,990.0,964.7136287563671,25.28637124363292,0.10129804311183745,0.007339267184445371,989.8913626897038,0.12656483175295652,0.01,0.01,0.01,25.051169101583717,25.167733933336674,25.167733933336674,25.167733933336674,,0.9333774105108379,0.0,0.0,0.0,31.268051675717885,0.0,0.0,0.0,0.6724312188326428,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.330010125446346,0.0,0.0,0.0,30.330010125446346,0.11913782370413162,6.178595881172921e-05,264.06621347727946,240.03120478075203,0.4916027485167309,0.446857621223674,25.150201510239423,24.99115091615492,964.7562648539092,964.6401872286846,32.55699898407888,27.05861874734567,5095.441701074987,7,0.1685000562524797,2001-09-23
2000,53,240.03120478075203,0.887,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4916027485167309,122.03120478075203,122.03120478075203,,122.03120478075203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,172.03120478075203,990.0,964.6401872286846,25.359812771315436,0.0962464822156659,0.0061226524063639,989.897630865378,0.1072421264540152,0.01,0.01,0.01,25.150201510239423,25.24744363669344,25.24744363669344,25.24744363669344,,0.9267931638736688,0.0,0.0,0.0,27.895483244686258,0.0,0.0,0.0,0.5999028654771238,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.05861874734567,0.0,0.0,0.0,27.05861874734567,0.1127295876886565,6.159312283180326e-05,240.03120478075203,240.03120478075203,0.4916027485167309,0.4916027485167309,25.150201510239423,25.150201510239423,964.6401872286846,964.6401872286846,27.05861874734567,27.05861874734567,649.4068499362961,1,0.15032565970747594,2001-09-30
2001,1,228.74022824865924,0.9101428571428573,2.39396886343956,0.010411602726631572,37.0,5.0,3.0,2.0,50.0,97.0,0.42427475261292136,131.74022824865924,131.74022824865924,,131.74022824865924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.74022824865924,990.0,964.5724413694919,25.427558630508024,0.09790844879312881,0.006947919401135971,989.8951436318057,0.12034930813568993,0.01,0.01,0.01,25.20235295417806,25.312702262313753,25.312702262313753,25.312702262313753,,0.9313693916238169,0.0,0.0,0.0,30.327076916478948,0.0,0.0,0.0,0.6521952025049237,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.417264608984578,0.0,0.0,0.0,29.417264608984578,0.12855596071147243,6.202537490118151e-05,236.8493354753479,223.27342273667512,0.4344449008353321,0.4095430532043696,25.244928065512003,25.13919977592099,964.621096012852,964.53964053642,31.262029817835423,28.17465257206768,4942.1004543094095,7,0.1634292478276921,2001-10-01
2001,2,212.2519106828377,0.9364285714285714,3.1573839545026448,0.014944240579244844,37.0,5.0,3.0,2.0,50.0,97.0,0.45748046074136633,115.25191068283769,115.25191068283769,,115.25191068283769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,160.2519106828377,990.0,964.4735114640971,25.52648853590298,0.09208918862172663,0.005546412408041157,989.9023643989702,0.09809007942183082,0.01,0.01,0.01,25.33076285545135,25.41885293487318,25.41885293487318,25.41885293487318,,0.6602183886167285,0.0,0.0,0.0,19.48718985261781,0.0,0.0,0.0,0.41907935166920024,0.0,0.0,0.0,0.9671428571428571,0.96,0.96,0.96,18.902574157039275,0.0,0.0,0.0,18.902574157039275,0.08750464695921538,4.414167863212564e-05,220.96524534788705,203.02355035552185,0.4777770846295407,0.4389830620072558,25.40263270110505,25.2629039947984,964.5257914720872,964.4181413021332,27.642554140719803,0.0,3175.632458382598,7,0.10501430087244042,2001-10-08
2001,3,198.5598086008858,0.9577142857142856,1.5224427200604924,0.0076701950550764,36.142857142857146,4.857142857142857,3.0,2.0,47.57142857142857,93.57142857142857,0.4710391573561785,104.98838002945719,104.98838002945719,,104.98838002945719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.142857142857146,4.857142857142857,3.0,2.0,47.57142857142857,148.9883800294572,990.0,964.4071499226432,25.592850077356843,0.08811392461683797,0.004674012302503828,989.9072120630806,0.08423431303976717,0.01,0.01,0.01,25.41582782739772,25.490062140437484,25.490062140437484,25.490062140437484,,0.13233159051334784,0.0,0.0,0.0,4.021176788392926,0.0,0.0,0.0,0.08647692018049302,0.0,0.0,0.0,0.9614285714285714,0.96,0.96,0.96,3.900541484741138,0.0,0.0,0.0,3.900541484741138,0.0199964610233338,8.876533103986173e-06,201.90017675859173,195.0615901578589,0.4972788334264071,0.3742407715477084,25.426077651879897,25.384692780081917,964.4114010605516,964.4000787793904,27.303790393187967,0.0,655.2909694365112,7,0.021669674915228546,2001-10-15
2001,4,204.69098039969137,0.9451428571428571,3.5019113556465085,0.01688806102675886,31.0,4.0,3.0,2.0,33.0,73.0,0.35675664809422913,131.69098039969134,131.69098039969134,,131.69098039969134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,169.69098039969137,990.0,964.4281458823981,25.57185411760187,0.09542054139553754,0.006943733333973715,989.8976357252704,0.12028282353958328,0.01,0.01,0.01,25.349207019332784,25.45948984287236,25.45948984287236,25.45948984287236,,0.9311366436215566,0.0,0.0,0.0,30.484425697890703,0.0,0.0,0.0,0.6555790472664668,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.569892926953976,0.0,0.0,0.0,29.569892926953976,0.1444325027758511,6.237131258021366e-05,210.063788492298,200.55260733721147,0.3639942704771569,0.3475134887547577,25.38143638865842,25.307363953539085,964.4603827309538,964.4033156440232,30.7980072962021,28.62442495447469,4967.742011728269,7,0.16427718292752214,2001-10-22
2001,5,210.03652693694804,0.9387142857142857,4.6727245166487945,0.021178320383163855,33.857142857142854,4.571428571428571,3.0,2.0,41.0,84.42857142857143,0.40124926704175545,125.60795550837659,125.60795550837659,,125.60795550837659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.857142857142854,4.571428571428571,3.0,2.0,41.0,167.03652693694804,990.0,964.4602191616216,25.539780838378338,0.09448369897659951,0.006426676218211956,989.8990896248051,0.11207073993630835,0.01,0.01,0.01,25.326799723247223,25.42887046318353,25.42887046318353,25.42887046318353,,0.927879883913264,0.0,0.0,0.0,28.95349039163599,0.0,0.0,0.0,0.6226557073470105,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.084885679886906,0.0,0.0,0.0,28.084885679886906,0.13388387697469017,6.209794901415404e-05,232.1827240761327,200.0131298984013,0.4454435131529159,0.3610566591828491,25.385637802439987,25.168744232701748,964.5930963444569,964.4000787793904,31.138894539080468,25.74304980803119,4718.260794221001,7,0.15602714266603837,2001-10-29
2001,6,238.8192008718142,0.8911428571428572,2.0951772842494694,0.008670795236573015,36.0,5.0,3.0,2.0,47.0,93.0,0.38953363434951144,145.81920087181416,145.81920087181416,,145.81920087181416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,189.8192008718142,990.0,964.6329152052309,25.367084794769085,0.10252444094423536,0.008144632074104144,989.8893309269816,0.13935592117694912,0.01,0.01,0.01,25.117059800573777,25.246415721750726,25.246415721750726,25.246415721750726,,0.9371574406545855,0.0,0.0,0.0,33.661973103880335,0.0,0.0,0.0,0.723913400083448,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.65211391076392,0.0,0.0,0.0,32.65211391076392,0.13669567014930822,6.21997007038917e-05,246.84896506587896,234.7386552171941,0.3961852806643665,0.3767485918978036,25.14883881396057,25.05452454048493,964.6810937903952,964.6084319313032,34.47654689523652,31.721980623567315,5485.5551370083385,7,0.18140063283757732,2001-11-05
2001,7,274.22139074199146,0.8324285714285714,7.840790600092232,0.028002042165071146,36.0,5.0,3.0,2.0,47.0,93.0,0.34096921565734695,181.22139074199143,181.22139074199143,,181.22139074199143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,225.22139074199143,990.0,964.7964808384916,25.20351916150849,0.11501921616998752,0.011153818213069214,989.8738269656169,0.18714887750168843,0.01,0.01,0.01,24.89019724962375,25.067346127125433,25.067346127125433,25.067346127125433,,0.9485245143223058,0.0,0.0,0.0,41.96449137380842,0.0,0.0,0.0,0.9024621800819015,0.0,0.0,0.0,0.9760083144262542,0.96,0.96,0.96,40.97525729309296,0.0,0.0,0.0,40.97525729309296,0.14895362456082767,6.277059321686987e-05,301.7344992665246,246.84896506587896,0.3767485918978036,0.3082179870915335,25.05452454048493,24.72881388804732,964.9086724963328,964.6810937903952,47.44273757391608,34.47654689523652,6883.843225239617,7,0.22764031829496087,2001-11-12
2001,8,320.8756293299119,0.7551428571428572,4.887892562126841,0.015160745719600929,38.857142857142854,5.714285714285714,3.7142857142857144,2.7142857142857144,51.285714285714285,102.28571428571429,0.3186539450927223,218.58991504419757,218.58991504419757,,218.58991504419757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.857142857142854,5.714285714285714,3.7142857142857144,2.7142857142857144,51.285714285714285,266.8756293299119,990.0,965.0043781466495,24.995621853350453,0.12972045272632543,0.014330142778756758,989.8559494044949,0.2375963853096667,0.01,0.01,0.01,24.613974872535703,24.84157125784537,24.84157125784537,24.84157125784537,,0.9578025754460017,0.0,0.0,0.0,50.5378638906721,0.0,0.0,0.0,1.086835782595099,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.169683952361865,0.0,0.0,0.0,48.169683952361865,0.1502005697122735,6.125184267030604e-05,335.9497472014125,312.12360204404035,0.3335766715337455,0.2965777880819469,24.65829337496292,24.51768866218745,965.079748736007,964.9606180102202,48.2,47.98778766653301,8092.506903996793,7,0.26760935529089924,2001-11-19
2001,9,363.302348913316,0.6947142857142857,6.537415610193152,0.018052701429285528,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.3012641578970699,253.87377748474452,253.87377748474452,,253.87377748474452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,305.0166346276017,990.0,965.2165117445666,24.78348825543344,0.14318159689024443,0.02018139342454823,989.8366370096852,0.27528033563343424,0.01,0.01,0.01,24.344844929485244,24.61012526511868,24.61012526511868,24.61012526511868,,0.9512482039522488,0.0,0.0,0.0,57.63755600189783,0.0,0.0,0.0,1.2395173333741467,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13288616332572417,5.2844165796466275e-05,381.71165647276456,341.0310225674728,0.3120785391443747,0.283775821512328,24.48319731547428,24.24030775179537,965.3085582823638,965.1051551128372,48.2,48.2,8097.600000000001,7,0.26777777777777784,2001-11-26
2001,10,416.9154731533407,0.6337142857142857,9.639882220206589,0.023306632630475572,42.0,7.0,5.0,3.0,61.0,118.0,0.28319606968064215,298.9154731533407,298.9154731533407,,149.45773657667036,149.45773657667036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,352.9154731533407,990.0,965.4760434336723,24.523956566327666,0.16008658315494317,0.04008810332837679,989.7998253135166,0.14426794437850493,0.14426794437850493,0.01,0.01,24.179513935465828,24.179513935465828,24.31378187984433,24.31378187984433,,0.9401801415333829,0.9401801415333829,0.0,0.0,33.3202044917794,33.3202044917794,0.0,0.0,0.7165635374576214,0.7165635374576214,0.0,0.0,0.97,0.97,0.96,0.96,32.320598357026014,32.320598357026014,0.0,0.0,64.64119671405203,0.15501208164245964,6.0070922654254565e-05,432.0068351219016,398.9332627522059,0.2957888223858002,0.2731438264552072,24.287863130688653,24.088890609036017,965.5440307580484,965.394666313761,67.84528344644865,60.77866880395415,10859.72104796074,7,0.35911775952251124,2001-12-03
2001,11,408.7366873561623,0.6424285714285715,2.6134458046644147,0.006448615516709314,42.0,7.0,5.0,3.0,61.0,118.0,0.2887037800519363,290.73668735616235,290.73668735616235,,145.36834367808117,145.36834367808117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,344.7366873561623,990.0,965.4393150931028,24.560684906897272,0.15720003588534875,0.036227716432108585,989.8065722476824,0.13874726396540954,0.13874726396540954,0.01,0.01,24.228509890614355,24.228509890614355,24.35725715457976,24.35725715457976,,0.9385575717225288,0.9385575717225288,0.0,0.0,32.41872646160189,32.41872646160189,0.0,0.0,0.6971769131527289,0.6971769131527289,0.0,0.0,0.97,0.97,0.96,0.96,31.446164667753838,31.446164667753838,0.0,0.0,62.89232933550767,0.1538680313730945,6.008906111540173e-05,410.1421567276903,403.335437162316,0.2925604574450341,0.2877051238562265,24.26091701923608,24.22007717132481,965.4456397052746,965.4150094672304,63.19552112096935,61.72713757784797,10565.911328365288,7,0.34940182964170924,2001-12-10
2001,12,419.49460759139527,0.63,2.6883740652691666,0.006389107827543286,40.285714285714285,6.142857142857143,4.571428571428571,3.0,58.0,112.0,0.2672197808104878,307.49460759139527,307.49460759139527,,153.74730379569763,153.74730379569763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,6.142857142857143,4.571428571428571,3.0,58.0,358.49460759139527,990.0,965.4877257341612,24.512274265838737,0.16205563280097038,0.04413745478313851,989.7938069124159,0.15005886012419176,0.15005886012419176,0.01,0.01,24.156022318130464,24.156022318130464,24.296081178254656,24.296081178254656,,0.9416821067777542,0.9416821067777542,0.0,0.0,34.29899499055484,34.29899499055484,0.0,0.0,0.7376127954958029,0.7376127954958029,0.0,0.0,0.97,0.97,0.96,0.96,33.27002514083819,33.27002514083819,0.0,0.0,66.54005028167639,0.1585687216881453,6.0108529748277235e-05,427.01120618594086,410.1421567276903,0.2877051238562265,0.2435533271572116,24.22007717132481,24.10033552089961,965.5215504278368,965.4456397052746,69.92208419573299,63.19552112096935,11178.728447321633,7,0.36966694600931327,2001-12-17
2001,13,441.4204398689532,0.6051428571428571,4.474041098854245,0.010007308415797228,38.0,5.0,4.0,3.0,54.0,104.0,0.23574084438640902,337.4204398689532,337.4204398689532,,168.7102199344766,168.7102199344766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,384.4204398689532,990.0,965.5863919794102,24.41360802058976,0.17120566340802754,0.058262447618145925,989.7705318889739,0.17025879691154347,0.17025879691154347,0.01,0.01,24.01388111265203,24.01388111265203,24.174139909563568,24.174139909563568,,0.9464504425089505,0.9464504425089505,0.0,0.0,37.603241088133814,37.603241088133814,0.0,0.0,0.8086718513577165,0.8086718513577165,0.0,0.0,0.9714597953353741,0.9714597953353741,0.96,0.96,36.532151940368195,36.532151940368195,0.0,0.0,73.06430388073639,0.16548726971804603,6.014762235731897e-05,458.3294938779206,427.01120618594086,0.2435533271572116,0.2269109917410228,24.10033552089961,23.91242795486938,965.6624827224506,965.5215504278368,76.86842969133855,69.92208419573299,12274.803051963712,7,0.40591279933742436,2001-12-24
2001,14,493.9141652406132,0.556,7.799669939711043,0.015849917835387042,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.23834644217968334,376.1998795263275,376.1998795263275,,188.09993976316375,188.09993976316375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,426.62845095489894,990.0,965.8226137435828,24.177386256417304,0.18610218010090612,0.07656634313642655,989.7373314767627,0.19643491868027102,0.19643491868027102,0.01,0.01,23.718282814499734,23.718282814499734,23.904717733180004,23.904717733180004,,0.9518861058207778,0.9518861058207778,0.0,0.0,41.64417949301923,41.64417949301923,0.0,0.0,0.8955737525380478,0.8955737525380478,0.0,0.0,0.9782382820586306,0.9782382820586306,0.96,0.96,40.74115944790039,40.74115944790039,0.0,0.0,81.48231889580077,0.16497096100552058,6.016491628824227e-05,512.9271834558979,462.3337709519629,0.2526284568956752,0.2249457135390738,23.88840256861281,23.607432755499325,965.9081723255516,965.6805019692838,85.05475366989495,76.76662888905481,13689.02957449453,7,0.45267954942111543,2001-12-31
2001,15,521.9578676041658,0.5367142857142857,4.207014097798735,0.007893059652634229,41.0,6.0,4.0,3.0,66.0,120.0,0.22998504484265322,401.95786760416587,401.95786760416587,,200.97893380208293,200.97893380208293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,452.95786760416587,990.0,965.9488104042186,24.051189595781302,0.19539464815468172,0.08872411350916623,989.715881238336,0.21382156063281194,0.21382156063281194,0.01,0.01,23.553249273484614,23.553249273484614,23.757070834117428,23.757070834117428,,0.9549019085417386,0.9549019085417386,0.0,0.0,44.328125843102036,44.328125843102036,0.0,0.0,0.9532930288839147,0.9532930288839147,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,43.441563326239994,43.441563326239994,0.0,0.0,86.88312665247999,0.16644412384675022,6.00441893958199e-05,542.376282140489,512.9271834558979,0.2339513363114976,0.2212486127277169,23.607432755499325,23.430740194589536,966.040693269632,965.9081723255516,90.96876624589991,85.05475366989495,14596.365277616636,7,0.4826840369582221,2002-01-07
2001,16,563.0654507735619,0.5061428571428571,4.357440085175459,0.007763224327325714,41.0,6.0,4.0,3.0,66.0,120.0,0.21314245168161602,443.06545077356185,443.06545077356185,,221.53272538678092,221.53272538678092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,494.06545077356185,990.0,966.1337945284811,23.86620547151902,0.2099027896930236,0.1081268927651212,989.6819703175418,0.24156917927215424,0.24156917927215424,0.01,0.01,23.3066066097887,23.3066066097887,23.538175789060855,23.538175789060855,,0.9577043452547563,0.9577043452547563,0.0,0.0,48.49309178073336,48.49309178073336,0.0,0.0,1.0428621888329752,1.0428621888329752,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.48488166134517,47.48488166134517,0.0,0.0,94.96976332269034,0.16866505481085875,5.9542846786782634e-05,572.8783627367172,553.7256467564458,0.2167138197461559,0.2094685500544021,23.362644789695505,23.24772981483752,966.1779526323152,966.091765410404,96.4,93.21412514423422,15954.920238211977,7,0.5276097962371685,2002-01-14
2001,17,575.0054299903408,0.49542857142857144,1.063533626811769,0.001832657756082943,34.0,5.0,4.0,3.0,45.0,91.0,0.158264759477504,484.0054299903408,484.0054299903408,,242.0027149951704,242.0027149951704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,527.0054299903408,990.0,966.1875244349565,23.812475565043524,0.2260132169674185,0.1274505629554408,989.6465362200771,0.26920366524348,0.26920366524348,0.01,0.01,23.189808119877235,23.189808119877235,23.449011785120714,23.449011785120714,,0.9557172322425223,0.9557172322425223,0.0,0.0,52.59957609788767,52.59957609788767,0.0,0.0,1.1311736795244658,1.1311736795244658,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16765629465529003,5.5328020404856606e-05,580.3230981243996,572.8783627367172,0.1588469837912549,0.1568091986931269,23.20302846003204,23.15675726949022,966.2114539415596,966.1779526323152,96.4,96.4,16195.200000000003,7,0.5355555555555557,2002-01-21
2001,18,603.530650039165,0.48328571428571426,5.577864212068009,0.009236902870891342,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.16057486874136725,506.530650039165,506.530650039165,,253.26532501958246,253.26532501958246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,551.2449357534507,990.0,966.3124354232613,23.687564576738737,0.2397882893899928,0.13948763304756104,989.6207240775624,0.2795689683446722,0.2795689683446722,0.01,0.01,23.028719685956514,23.028719685956514,23.298288654301185,23.298288654301185,,0.9536275498191719,0.9536275498191719,0.0,0.0,54.544207944699856,54.544207944699856,0.0,0.0,1.172993719240857,1.172993719240857,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1597856159166502,5.287174513247477e-05,619.3681476088757,586.5300420928967,0.1709085546183284,0.1516061203982195,23.118179311766564,22.952388275964356,966.3774725904354,966.239385189418,96.4,96.4,16195.200000000003,7,0.5355555555555557,2002-01-28
2001,19,646.7301982844245,0.4621428571428572,5.4731272479423945,0.008485529899280428,36.0,6.0,5.0,4.0,54.0,105.0,0.1623685626380677,541.7301982844245,541.7301982844245,,257.70605061020103,257.70605061020103,26.3180970640225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,588.7301982844245,990.0,966.4869207931378,23.51307920686234,0.2610907949439315,0.16287577245399557,989.5760334326021,0.2673151453221447,0.2673151453221447,0.03588657389357323,0.01,22.821797494142313,22.821797494142313,23.053226065570886,23.07911263946446,,0.948734488704854,0.948734488704854,0.13584103745810736,0.0,54.71289776532155,54.71289776532155,5.605690977517333,0.0,1.1766214573187432,1.1766214573187432,0.12055249414015769,0.0,0.9791981065568729,0.9791981065568729,0.9620552494140158,0.96,46.77639670437923,46.77639670437923,5.462110990093511,0.0,99.01490439885197,0.15304575637970033,5.075015592680744e-05,657.6800383444725,638.8169912755377,0.1643663231160219,0.1596521011407134,22.850548487398413,22.797854826760243,966.5307201533778,966.455267965102,114.70433079196371,96.4,16634.503939007132,7,0.5500828022158444,2002-02-04
2001,20,690.3908592964088,0.4417142857142857,10.451188212551513,0.014818840025075242,36.0,6.0,5.0,4.0,54.0,105.0,0.1522897106395455,585.3908592964088,585.3908592964088,,195.13028643213627,195.13028643213627,195.13028643213627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,632.3908592964088,990.0,966.6615634371856,23.338436562814405,0.28590271864135547,0.1920410940100011,989.5220561873487,0.205925886683384,0.205925886683384,0.205925886683384,0.01,22.654566863479708,22.654566863479708,22.654566863479708,22.85049275016309,,0.9531064330276869,0.9531064330276869,0.9531064330276869,0.0,41.311107387262936,41.311107387262936,41.311107387262936,0.0,0.8884109115540415,0.8884109115540415,0.8884109115540415,0.0,0.977719083061147,0.977719083061147,0.977719083061147,0.96,40.39366246679585,40.39366246679585,40.39366246679585,0.0,121.18098740038756,0.17550159864057008,5.750942111448197e-05,730.838355832333,669.4275098066138,0.1568504408047597,0.1436706204074609,22.77377055124344,22.42457066224095,966.8233534233292,966.5777100392264,128.86452862913924,117.10315773577511,20358.405883265114,7,0.673227707779931,2002-02-11
2001,21,769.1994040473152,0.4081428571428571,9.95826669270967,0.01290567799750327,36.0,6.0,5.0,4.0,54.0,105.0,0.13653968315652903,664.1994040473152,664.1994040473152,,221.39980134910502,221.39980134910502,221.39980134910502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,711.1994040473152,990.0,966.9767976161892,23.02320238381081,0.330688838542925,0.24468520190360646,989.4246259595535,0.24138973182129178,0.24138973182129178,0.24138973182129178,0.01,22.20643861154298,22.20643861154298,22.20643861154298,22.43782834336427,,0.9567156229525053,0.9567156229525053,0.9567156229525053,0.0,46.12689610676534,46.12689610676534,46.12689610676534,0.0,0.9919762603605449,0.9919762603605449,0.9919762603605449,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.20435818463003,45.20435818463003,45.20435818463003,0.0,135.6130745538901,0.17630534813991025,5.6718365668156645e-05,794.743483846329,756.3618280307572,0.138822447284754,0.1321181011662157,22.279436793625752,22.06118756213136,967.0789739353852,966.925447312123,139.96573529911046,133.3849420892679,22782.996525053535,7,0.7534059697438338,2002-02-18
2001,22,836.8227351587336,0.3828571428571429,12.15765723549014,0.014362855240063742,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,115.28571428571429,0.13756122760894512,721.5370208730193,721.5370208730193,,240.51234029100644,240.51234029100644,240.51234029100644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,772.3941637301622,990.0,967.2472909406349,22.75270905936509,0.3670569989278028,0.2829644637221718,989.34997853735,0.2671372039610527,0.2671372039610527,0.2671372039610527,0.01,21.83555039275406,21.83555039275406,21.83555039275406,22.092687596715116,,0.9569063332963904,0.9569063332963904,0.9569063332963904,0.0,49.27611775848384,49.27611775848384,49.27611775848384,0.0,1.0597014571716956,1.0597014571716956,1.0597014571716956,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.84570887765989,47.84570887765989,47.84570887765989,0.0,143.53712663297966,0.1716519856752367,5.528466460406403e-05,879.84708449476,794.743483846329,0.1521577796574598,0.1238493555351417,22.06118756213136,21.604631376886545,967.4193883379792,967.0789739353852,144.60000000000002,139.96573529911046,24114.237274340587,7,0.7974284812943315,2002-02-25
2001,23,954.9883021491013,0.34428571428571425,22.3703628315054,0.02309129929733477,41.0,8.0,7.0,6.0,67.0,129.0,0.1353974193730031,825.9883021491013,825.9883021491013,,244.22387625971126,244.22387625971126,244.22387625971126,93.31667336996748,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,881.9883021491013,990.0,967.7154912137822,22.28450878621774,0.4623255312053479,0.33877833824016507,989.1988961305545,0.261334651906599,0.261334651906599,0.261334651906599,0.10704893762088466,21.222070264865636,21.222070264865636,21.222070264865636,21.37635597915135,,0.9554705037702543,0.9554705037702543,0.9554705037702543,0.40919366324428136,48.59913713885923,48.59913713885923,48.59913713885923,18.35400022822582,1.0451427341690156,1.0451427341690156,1.0451427341690156,0.394709682327437,0.9798750891816949,0.9798750891816949,0.9798750891816949,0.9684465177531234,45.52460063560166,45.52460063560166,45.52460063560166,17.981743492744517,154.55554539954952,0.16167818565038636,5.19387965400846e-05,1036.4396243152978,892.2686145956026,0.14457529704602,0.1244645582565614,21.53756736712248,20.821659217538205,968.0145245335624,967.4690744583824,173.50102218526965,144.60000000000002,25965.331627124317,7,0.8586419188863861,2002-03-04
2001,24,1134.929983477454,0.2928571428571428,22.134566805423056,0.019613991738916443,41.0,8.0,7.0,6.0,67.0,129.0,0.1138751708407861,1005.9299834774539,1005.9299834774539,,251.4824958693635,251.4824958693635,251.4824958693635,251.4824958693635,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1061.929983477454,990.0,968.3240656623576,21.675934337642307,0.6478835763643777,0.4701315601914909,988.8819848634441,0.273542570576763,0.273542570576763,0.273542570576763,0.273542570576763,20.28437663050969,20.28437663050969,20.28437663050969,20.28437663050969,,0.9552903797755574,0.9552903797755574,0.9552903797755574,0.9552903797755574,47.75650809172681,47.75650809172681,47.75650809172681,47.75650809172681,1.0270216793919744,1.0270216793919744,1.0270216793919744,1.0270216793919744,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.696079609276566,46.696079609276566,46.696079609276566,46.696079609276566,186.78431843710626,0.1646601856002458,5.162173200129083e-05,1191.3815919532592,1062.2782119849835,0.1214371136907245,0.1082776508142162,20.69558316920697,19.92974226723456,968.5014850032816,968.0957315233812,192.8,177.366900113727,31379.76549743385,7,1.0376906579839236,2002-03-11
2001,25,1468.5697738757783,0.23442857142857143,46.73876693359394,0.031947302587751386,41.0,8.0,7.0,6.0,67.0,129.0,0.08788047129489521,1339.5697738757783,1100.0,,275.0,275.0,275.0,275.0,239.5697738757783,59.0,10.0,12.999910210313553,11.142780180268756,146.427083485196,100.0,18.0,19.999910210313555,17.14278018026876,213.427083485196,1237.9999102103136,990.0,969.3830715771372,20.616928422862834,0.913337508366803,0.648,988.4386624916332,0.28,0.28,0.28,0.28,18.775590914496014,18.775590914496014,18.775590914496014,18.775590914496014,,0.95221948864312,0.95221948864312,0.95221948864312,0.95221948864312,48.21724786364041,48.21724786364041,48.21724786364041,48.21724786364041,1.0369300615836647,1.0369300615836647,1.0369300615836647,1.0369300615836647,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.252902906367595,47.252902906367595,47.252902906367595,47.252902906367595,189.0116116254704,0.12877881557393317,4.773020495592686e-05,1518.5529604884168,1448.576499230723,0.0890529427120393,0.084949292752035,18.84299484125424,18.607081097600457,969.5445557185012,969.3184779205916,189.70679247288436,187.2736595069356,31753.950753079025,7,1.050064509030391,2002-03-18
2001,26,1571.6404347793327,0.22142857142857145,14.660920063631531,0.009285792138840043,41.0,8.0,7.0,6.0,67.0,129.0,0.08212347886551488,1442.6404347793327,1100.0,,275.0,275.0,275.0,275.0,342.6404347793327,59.0,10.0,17.411547787929518,15.936764408341054,240.2921225830621,100.0,18.0,24.411547787929518,21.936764408341055,307.29212258306217,1242.4115477879295,990.0,969.7160690969795,20.2839309030206,0.9247651245616828,0.648,988.4272348754382,0.28,0.28,0.28,0.28,18.43116577845893,18.43116577845893,18.43116577845893,18.43116577845893,,0.9517889572230737,0.9517889572230737,0.9517889572230737,0.9517889572230737,47.311345339705795,47.311345339705795,47.311345339705795,47.311345339705795,1.0174482868753933,1.0174482868753933,1.0174482868753933,1.0174482868753933,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.36511843291168,46.36511843291168,46.36511843291168,46.36511843291168,185.46047373164674,0.11808512539843849,4.683345296253705e-05,1621.1794009338375,1518.5529604884168,0.084949292752035,0.0795716994218486,18.607081097600457,18.269592522926217,969.8761180645556,969.5445557185012,187.2736595069356,183.79547610077668,31157.35958691665,7,1.030335965175815,2002-03-25
2001,27,1684.2424018797424,0.20928571428571427,16.13178489785881,0.009550122041986986,45.0,11.0,10.0,10.0,72.0,148.0,0.0879074972994509,1536.2424018797424,1100.0,,275.0,275.0,275.0,275.0,436.2424018797424,55.0,6.999999999999998,15.0,29.47583796484746,329.7665639148949,100.0,18.0,25.0,39.47583796484746,401.76656391489496,1243.0,990.0,970.0798600676115,19.9201399323885,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,18.065850519870217,18.065850519870217,18.065850519870217,18.065850519870217,,0.9512848114939864,0.9512848114939864,0.9512848114939864,0.9512848114939864,46.34905828194316,46.34905828194316,46.34905828194316,46.34905828194316,0.9967539415471646,0.9967539415471646,0.9967539415471646,0.9967539415471646,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.4220771163043,45.4220771163043,45.4220771163043,45.4220771163043,181.68830846521718,0.10793040476264006,4.588088597606495e-05,1734.1018952188492,1638.344661979303,0.09033508237589,0.0853467725328343,18.214135525702403,17.90476600292854,970.2409445845532,969.9315750617792,183.22421996538984,180.00287814601103,30523.635822156488,7,1.0093794914734289,2002-04-01
2001,28,1754.4219061776034,0.2005714285714286,3.1903326570683403,0.0018229905278964714,45.0,11.0,10.0,10.0,72.0,148.0,0.08435853662334279,1606.4219061776034,1100.0,,275.0,275.0,275.0,275.0,506.4219061776033,55.0,7.0,15.0,34.21769636335157,395.20420981425167,100.0,18.0,25.0,44.21769636335158,467.20420981425167,1243.0,990.0,970.3065938507278,19.693406149272327,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.839116736754043,17.839116736754043,17.839116736754043,17.839116736754043,,0.9507271293944507,0.9507271293944507,0.9507271293944507,0.9507271293944507,45.74047138960072,45.74047138960072,45.74047138960072,45.74047138960072,0.9836660513892629,0.9836660513892629,0.9836660513892629,0.9836660513892629,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.82566196180871,44.82566196180871,44.82566196180871,44.82566196180871,179.30264784723482,0.10220084455107892,4.5278446426069406e-05,1756.4342238183276,1747.536546789699,0.084690646540058,0.0842616239156747,17.861361744007326,17.83261540283783,970.313095184644,970.2843488434744,179.5398827937953,179.23331542982942,30122.844838335455,7,0.996125821373527,2002-04-08
2001,29,1779.1135441412455,0.19828571428571432,7.3552946115561815,0.004107426947609786,45.0,11.0,10.0,10.0,72.0,148.0,0.08319198458588768,1631.1135441412455,1100.0,,275.0,275.0,275.0,275.0,531.1135441412454,55.0,7.0,15.0,35.88605027981389,418.2274938614315,100.0,18.0,25.0,45.88605027981389,490.2274938614315,1243.0,990.0,970.3863668349179,19.61363316508208,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.75934375256379,17.75934375256379,17.75934375256379,17.75934375256379,,0.9504678671958324,0.9504678671958324,0.9504678671958324,0.9504678671958324,45.523526409247765,45.523526409247765,45.523526409247765,45.523526409247765,0.9790005679408118,0.9790005679408118,0.9790005679408118,0.9790005679408118,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.61305588106279,44.61305588106279,44.61305588106279,44.61305588106279,178.45222352425117,0.10031128104382422,4.5063692809154344e-05,1807.9212860992209,1771.4845900836826,0.0835457450933901,0.0818619710592187,17.78399114259591,17.666272586238023,970.4794380012436,970.3617194448858,178.71488787068753,177.4604558475567,29979.973552074196,7,0.9914012418013953,2002-04-15
2001,30,1883.5530230546049,0.188,17.620358346686317,0.009370721167983443,45.0,11.0,10.0,10.0,72.0,148.0,0.07861069453714917,1735.5530230546049,1100.0,,275.0,275.0,275.0,275.0,635.5530230546048,55.0,7.0,15.0,42.94277182801384,515.610251226591,100.0,18.0,25.0,52.94277182801384,587.610251226591,1243.0,990.0,970.7237866898688,19.27621331013123,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.421923897612945,17.421923897612945,17.421923897612945,17.421923897612945,,0.9493712526672421,0.9493712526672421,0.9493712526672421,0.9493712526672421,44.607204880661754,44.607204880661754,44.607204880661754,44.607204880661754,0.9592947286163817,0.9592947286163817,0.9592947286163817,0.9592947286163817,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.715060783048514,43.715060783048514,43.715060783048514,43.715060783048514,174.86024313219406,0.09289325520514657,4.415662705358436e-05,1931.263794526025,1820.7199323683387,0.081286527031912,0.0766337568277784,17.624923113676317,17.2677814051668,970.8779291823148,970.5207874738054,177.02005375094242,173.22112349529806,29376.5208462086,7,0.9714457951788559,2002-04-22
2001,31,1964.1624148361454,0.18,12.793616950097137,0.006462008979504457,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.09126246746847257,1784.7338434075739,1100.0,,275.0,275.0,275.0,275.0,684.7338434075739,53.57142857142857,7.714285714285714,15.0,38.67565388937338,569.7724752324863,100.0,18.0,25.0,48.67565388937338,672.486760946772,1243.0,990.0,970.981546354079,19.018453645920903,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.16416423340262,17.16416423340262,17.16416423340262,17.16416423340262,,0.9485335337585585,0.9485335337585585,0.9485335337585585,0.9485335337585585,43.90840779548432,43.90840779548432,43.90840779548432,43.90840779548432,0.9442668343114908,0.9442668343114908,0.9442668343114908,0.9442668343114908,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.03023963957464,43.03023963957464,43.03023963957464,43.03023963957464,172.12095855829855,0.08766558408395142,4.346488852482286e-05,2011.441429347925,1926.5749526116351,0.0991913625796243,0.0766337568277784,17.282929971351763,17.01809334422805,971.1276172432536,970.86278061613,173.38208137949175,170.5703878873732,28916.321037794154,7,0.956227547546103,2002-04-29
2001,32,2016.4582467633331,0.1744285714285714,5.016817415408242,0.0024833483622951425,49.285714285714285,10.857142857142858,10.857142857142858,12.0,133.0,216.0,0.10709803362242644,1800.4582467633331,1100.0,,275.0,275.0,275.0,275.0,700.4582467633332,50.714285714285715,7.142857142857143,14.142857142857142,38.232800514824575,590.2254462485087,100.0,18.0,25.0,50.232800514824575,723.2254462485087,1243.0,990.0,971.1397268025322,18.86027319746776,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.005983784949475,17.005983784949475,17.005983784949475,17.005983784949475,,0.9480211823091749,0.9480211823091749,0.9480211823091749,0.9480211823091749,43.480169239655524,43.480169239655524,43.480169239655524,43.480169239655524,0.9350574030033444,0.9350574030033444,0.9350574030033444,0.9350574030033444,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.61056585486241,42.61056585486241,42.61056585486241,42.61056585486241,170.44226341944963,0.08452725733739398,4.304097561097214e-05,2029.000290301854,2011.441429347925,0.137215031953217,0.0946278819760228,17.01809334422805,16.975709886753037,971.1700007007288,971.1276172432536,170.5703878873732,170.12195224964074,28634.30025446754,7,0.9469014634413869,2002-05-06
2001,33,1956.6779910941393,0.181,13.162171151459168,0.006737458381856757,55.0,13.0,13.0,17.0,178.0,276.0,0.14109014385010457,1680.6779910941393,1100.0,,275.0,275.0,275.0,275.0,580.6779910941394,45.00000000000001,5.0,12.0,35.76639800217526,482.9115930919642,100.0,18.0,25.0,52.76639800217526,660.9115930919643,1243.0,990.0,970.9593923145745,19.04060768542549,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.186318272907204,17.186318272907204,17.186318272907204,17.186318272907204,,0.9486055343869484,0.9486055343869484,0.9486055343869484,0.9486055343869484,43.96840730984023,43.96840730984023,43.96840730984023,43.96840730984023,0.945557146448177,0.945557146448177,0.945557146448177,0.945557146448177,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.08903916364342,43.08903916364342,43.08903916364342,43.08903916364342,172.35615665457368,0.0881161714949867,4.3524281983478206e-05,2005.520239956479,1919.306231287711,0.1438019610944652,0.1376201518694168,17.306413532552114,17.032385870345337,971.1133247171364,970.8392970549296,173.63163216052564,170.72200444635197,28955.83431796838,7,0.9575342036365205,2002-05-13
2001,34,1906.9826327210214,0.18614285714285714,9.825176210133188,0.0052729758452842,55.0,13.0,13.0,17.0,178.0,276.0,0.14475437408404573,1630.9826327210214,1100.0,,275.0,275.0,275.0,275.0,530.9826327210214,45.0,4.999999999999998,11.999999999999998,32.70545201542523,436.2771807055962,100.0,18.0,25.0,49.70545201542523,614.2771807055962,1243.0,990.0,970.799482351868,19.200517648132035,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.346228235613747,17.346228235613747,17.346228235613747,17.346228235613747,,0.9491252417657448,0.9491252417657448,0.9491252417657448,0.9491252417657448,44.401790267876876,44.401790267876876,44.401790267876876,44.401790267876876,0.9548772100618682,0.9548772100618682,0.9548772100618682,0.9548772100618682,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.51375446251934,43.51375446251934,43.51375446251934,43.51375446251934,174.05501785007735,0.09129253486009616,4.395328733587812e-05,1919.306231287711,1850.5299978167784,0.1491464609196391,0.1438019610944652,17.52861367145826,17.306413532552114,970.8392970549296,970.6170969160236,175.99474334544277,173.63163216052564,29241.24299881299,7,0.9669723213893185,2002-05-20
2001,35,1755.1931763069274,0.20142857142857143,26.236959252198144,0.015056055683129328,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.14622079836136387,1498.0503191640703,1100.0,,275.0,275.0,275.0,275.0,398.05031916407034,45.57142857142857,5.285714285714286,12.285714285714286,24.550873291279697,310.35658872993343,100.0,18.0,25.0,40.40801614842256,471.7851601585048,1243.0,990.0,970.3090856465302,19.69091435346989,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.836624940951605,17.836624940951605,17.836624940951605,17.836624940951605,,0.9506829462593498,0.9506829462593498,0.9506829462593498,0.9506829462593498,45.73222390692574,45.73222390692574,45.73222390692574,45.73222390692574,0.9834886861704459,0.9834886861704459,0.9834886861704459,0.9834886861704459,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.81757942878722,44.81757942878722,44.81757942878722,44.81757942878722,179.27031771514888,0.10228031016231774,4.5270282251300225e-05,1840.9547464829184,1666.8712830513916,0.1598510241042438,0.1232910782931282,18.121972596084877,17.5595490988446,970.5861614886372,970.0237379913968,182.2750400431549,176.32401244549973,30117.41337614501,7,0.9959462095286048,2002-05-27
