WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2001,36,1574.8872812284753,0.22142857142857145,26.90430395861186,0.017346967778532972,53.0,12.0,12.0,13.0,120.0,210.0,0.13352381939729657,1364.8872812284753,1100.0,,275.0,275.0,275.0,275.0,264.8872812284752,46.362368185767856,6.000000000000001,12.506756012322812,16.397784076048467,183.6203729543361,99.36236818576785,18.0,24.506756012322814,29.39778407604847,303.6203729543361,1241.8691241980907,990.0,969.7265589085844,20.273441091415684,0.9233600661246121,0.648,988.4286399338754,0.28,0.28,0.28,0.28,18.422081025291085,18.422081025291085,18.422081025291085,18.422081025291085,,0.9517776012816138,0.9517776012816138,0.9517776012816138,0.9517776012816138,47.28753805480174,47.28753805480174,47.28753805480174,47.28753805480174,1.016936302253801,1.016936302253801,1.016936302253801,1.016936302253801,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.34178729370571,46.34178729370571,46.34178729370571,46.34178729370571,185.36714917482283,0.11790796706736047,4.680988615525829e-05,1666.8712830513916,1478.5411553411084,0.1420318935603464,0.125984532900208,18.75071257022793,18.121972596084877,970.0237379913968,969.4152868095636,188.75484980511007,182.2750400431549,31141.681061370236,7,1.0298174954156825,2002-06-03
2001,37,1332.438023679649,0.2541428571428571,36.601131528792294,0.02764568197952383,60.714285714285715,12.0,13.714285714285714,15.571428571428571,148.28571428571428,250.28571428571428,0.1888363221779732,1082.1523093939345,1054.7144500155464,,263.6786125038866,263.6786125038866,263.6786125038866,263.6786125038866,27.437859378388207,6.839701897307938,1.2139311823323709,1.547489774468497,1.7012242227012544,16.13551230157815,67.55398761159366,13.213931182332372,15.26177548875421,17.272652794129826,164.42122658729244,1150.7441442982267,990.0,968.9468908061724,21.053109193827563,0.7728401008297441,0.5550665074427279,988.6720933917276,0.27828784780217153,0.27828784780217153,0.27828784780217153,0.27828784780217153,19.446914737752913,19.446914737752913,19.446914737752913,19.446914737752913,,0.9536440187480929,0.9536440187480929,0.9536440187480929,0.9536440187480929,47.90928938785334,47.90928938785334,47.90928938785334,47.90928938785334,1.0303072986635127,1.0303072986635127,1.0303072986635127,1.0303072986635127,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.92881329960328,46.92881329960328,46.92881329960328,46.92881329960328,187.7152531984131,0.14113661373651792,4.948925266872917e-05,1448.576499230723,1222.3332346395623,0.2102536302842026,0.1449699067405291,20.09662862511845,18.870554906966703,969.3184779205916,968.5987615945814,192.8,178.03478984500933,31536.162537333403,7,1.0428625177689617,2002-06-10
2001,38,1134.9645111254933,0.2917142857142857,19.502194400533654,0.017087010017688187,62.0,12.0,14.0,16.0,153.0,257.0,0.22674678524245934,877.9645111254932,877.9645111254932,,219.4911277813733,219.4911277813733,219.4911277813733,219.4911277813733,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,965.9645111254932,990.0,968.324174177823,21.67582582217702,0.5392675245054092,0.3639348233847387,989.0967976521098,0.23881302250485398,0.23881302250485398,0.23881302250485398,0.23881302250485398,20.533810451782035,20.533810451782035,20.533810451782035,20.533810451782035,,0.9540970512981314,0.9540970512981314,0.9540970512981314,0.9540970512981314,42.15213341027269,42.15213341027269,42.15213341027269,42.15213341027269,0.9064974926940363,0.9064974926940363,0.9064974926940363,0.9064974926940363,0.9787888810110494,0.9787888810110494,0.9787888810110494,0.9787888810110494,41.260090023950205,41.260090023950205,41.260090023950205,41.260090023950205,165.04036009580082,0.1454005313970433,5.223715153393576e-05,1203.6906406989826,1086.9790649487445,0.2364350963945369,0.2135100093914165,20.76805185448065,20.19785445939429,968.540170585054,968.1733627755532,175.46709512939768,157.38927333792003,27726.780496094536,7,0.9168908894211156,2002-06-17
2001,39,924.0311938923816,0.35485714285714287,37.63745457388359,0.04042428258204116,62.0,12.0,14.0,16.0,153.0,257.0,0.2799094221001173,667.0311938923816,667.0311938923816,,222.34373129746055,222.34373129746055,222.34373129746055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,755.0311938923816,990.0,967.5901776211815,22.40982237881844,0.3628266699071351,0.24548418171150002,989.3916891483814,0.23999178119790376,0.23999178119790376,0.23999178119790376,0.01,21.561519746001927,21.561519746001927,21.561519746001927,21.791511527199827,,0.9549805945078859,0.9549805945078859,0.9549805945078859,0.0,44.807942453738356,44.807942453738356,44.807942453738356,0.0,0.9636116656717926,0.9636116656717926,0.9636116656717926,0.0,0.9788435356068684,0.9788435356068684,0.9788435356068684,0.96,43.51710963274428,43.51710963274428,43.51710963274428,0.0,130.55132889823284,0.14125824620321079,5.4536167917848965e-05,1048.5684275015017,824.6780740444765,0.3116367563158221,0.2450960693260354,22.123987003582503,20.88512593877076,968.0526436292904,967.198712296178,144.60000000000002,114.17767306413796,21932.623254903116,7,0.725285160545738,2002-06-24
2001,40,704.4356595760598,0.4368571428571429,26.55158325270554,0.03718808866221016,50.0,10.0,9.0,9.0,108.0,186.0,0.26527977198467123,518.4356595760597,518.4356595760597,,231.47652941926893,231.47652941926893,55.482600737521906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,587.4356595760598,990.0,966.7177426383041,23.28225736169582,0.260355121344155,0.14966031553246356,989.5899845631235,0.2503960309876568,0.2503960309876568,0.06561579670994029,0.01,22.62184589383156,22.62184589383156,22.806626128109276,22.862241924819216,,0.9545595528705115,0.9545595528705115,0.2722604232495609,0.0,49.044201112097184,49.044201112097184,11.579077330030218,0.0,1.054714002410692,1.054714002410692,0.24901241569957458,0.0,0.9791869558556716,0.9791869558556716,0.9649012415699574,0.96,45.695251198068384,45.695251198068384,11.315265408138302,0.0,102.70576780427507,0.1456431845948378,5.5080315124046426e-05,785.9428565199106,638.8169912755377,0.2911632009483817,0.236658426827101,22.960786267565048,22.23531760161958,967.0437714260796,966.455267965102,122.26584774929096,95.71980105902117,17254.568991118213,7,0.5705875989126393,2002-07-01
2001,41,577.5723686792177,0.4985714285714286,13.777244162149811,0.023682750168066,50.0,10.0,9.0,9.0,108.0,186.0,0.32271497532558907,391.5723686792176,391.5723686792176,,195.7861843396088,195.7861843396088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,460.5723686792176,990.0,966.1970261621892,23.802973837810814,0.1980820418378733,0.08382215801659068,989.7180958001455,0.2068113488584719,0.2068113488584719,0.01,0.01,23.314258289097843,23.314258289097843,23.511069637956314,23.511069637956314,,0.9533026960486582,0.9533026960486582,0.0,0.0,42.66254421313892,42.66254421313892,0.0,0.0,0.9174740690997619,0.9174740690997619,0.0,0.0,0.978438076932652,0.978438076932652,0.96,0.96,41.747313256212365,41.747313256212365,0.0,0.0,83.49462651242473,0.14443232854482788,5.923946407513373e-05,623.0968113862898,542.376282140489,0.3429353497279612,0.2985089902581591,23.523382883877265,23.05061368164656,966.3923872455453,966.040693269632,92.69419647160984,76.01733643142587,14027.097254087354,7,0.46385903618013735,2002-07-08
2001,42,496.8309518626325,0.5531428571428572,10.29730854214874,0.020609201698188244,50.0,10.0,9.0,9.0,108.0,186.0,0.375029504291438,310.8309518626325,310.8309518626325,,155.41547593131625,155.41547593131625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,379.8309518626325,990.0,965.8357392833817,24.164260716618205,0.16958589069334762,0.045712209279162495,989.7847019000275,0.15231089250727692,0.15231089250727692,0.01,0.01,23.79665172413843,23.79665172413843,23.938962616645707,23.938962616645707,,0.9423574015227997,0.9423574015227997,0.0,0.0,34.175087231539955,34.175087231539955,0.0,0.0,0.7349481125062355,0.7349481125062355,0.0,0.0,0.9701943449514063,0.9701943449514063,0.96,0.96,33.15718718800632,33.15718718800632,0.0,0.0,66.31437437601262,0.1333417285427762,5.926765608641459e-05,531.054971590973,470.2951223454479,0.3954963408346315,0.350246226756465,23.955864870981184,23.591309966307623,965.9897473721592,965.7163280505544,73.49816609242163,60.74280138476679,11140.814895170122,7,0.36841319097784797,2002-07-15
2001,43,448.1757675669745,0.5982857142857142,6.1834165942152834,0.013909219920426914,50.0,10.0,9.0,9.0,108.0,186.0,0.41536942134002924,262.1757675669745,262.1757675669745,,242.17296259972096,20.002804967253503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,331.1757675669745,990.0,965.6167909540515,24.38320904594863,0.15241396653943526,0.023299595602256546,989.8242864378583,0.2568617103729787,0.027360929562935087,0.01,0.01,23.950633773433957,24.180134554244,24.197495483806932,24.197495483806932,,0.9445109847016013,0.13380613384801532,0.0,0.0,53.733139020572445,4.4063418772035545,0.0,0.0,1.1555513767865044,0.0947600403699689,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.58843733517317,4.274151620887447,0.0,0.0,49.86258895606061,0.111206229348672,5.2845689899827086e-05,466.03926954154906,427.01120618594086,0.4355857581850131,0.3991079983087507,24.049404155127576,23.863644791622704,965.697176712937,965.5215504278368,59.83812269242426,48.2,8376.914944618184,7,0.27701438308922566,2002-07-22
2001,44,408.3356534704508,0.643,4.895523521101446,0.012029601479125972,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.41160535409444937,240.0499391847365,240.0499391847365,,240.0499391847365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,304.47851061330795,990.0,965.4369158552092,24.563084144790796,0.14299167622931958,0.016438532638362,989.8405697911322,0.2655757162447682,0.01,0.01,0.01,24.138078219678302,24.393653935923066,24.393653935923066,24.393653935923066,,0.9550103429557371,0.0,0.0,0.0,54.26409444629132,0.0,0.0,0.0,1.1669697730385227,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11810552916505308,5.584935542650333e-05,420.6273313550929,392.74254153823074,0.4483841844239403,0.3779177474382636,24.21590947042765,24.08954551974773,965.492822991098,965.3637127076912,48.2,48.2,8097.600000000001,7,0.26777777777777784,2002-07-29
2001,45,373.7270533975517,0.6845714285714285,5.500348454343306,0.014890395534952543,47.0,8.0,6.0,5.0,89.0,155.0,0.41505662622722195,218.72705339755166,218.72705339755166,,218.72705339755166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,279.7270533975517,990.0,965.2686352669878,24.73136473301226,0.13425611901870385,0.014341799538791843,989.8514020814425,0.23778152208669473,0.01,0.01,0.01,24.344985292368026,24.57276681445472,24.57276681445472,24.57276681445472,,0.9573129133625521,0.0,0.0,0.0,49.98804728440248,0.0,0.0,0.0,1.0750117695570425,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.611540771148796,0.0,0.0,0.0,47.611540771148796,0.12741731468887124,6.0538160161788626e-05,387.6862040464971,354.2401023578276,0.4375563324657982,0.399807881689311,24.477261371948824,24.2502315405698,965.3384310202324,965.1712005117892,48.2,44.74661475690359,7998.7388495529985,7,0.26450855983971555,2002-08-05
2001,46,341.97642909553684,0.7211428571428572,3.1344124211324647,0.009183255990718701,47.0,8.0,6.0,5.0,89.0,155.0,0.4533921810791837,186.97642909553687,186.97642909553687,,186.97642909553687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,247.97642909553687,990.0,965.1098821454777,24.890117854522323,0.12305033858140271,0.0116429964731206,989.8653066649455,0.19491817927897476,0.01,0.01,0.01,24.560506340188795,24.74542451946777,24.74542451946777,24.74542451946777,,0.9510085006666172,0.0,0.0,0.0,42.830132970636434,0.0,0.0,0.0,0.9210781284007835,0.0,0.0,0.0,0.9794885220536927,0.96,0.96,0.96,41.952659892020066,0.0,0.0,0.0,41.952659892020066,0.12264244261646863,6.232408807023495e-05,350.5857855656965,332.29921540990034,0.4664470838692868,0.4421171832448822,24.626194599218763,24.502066622283944,965.1529289278284,965.0614960770496,43.9206707925282,39.67467506056308,7048.046861859371,7,0.23307033273344482,2002-08-12
2001,47,320.090991067094,0.7551428571428572,3.8426319174020187,0.01221415999990447,47.0,8.0,6.0,5.0,89.0,155.0,0.4846383837526124,165.09099106709405,165.09099106709405,,165.09099106709405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,226.09099106709405,990.0,965.0004549553354,24.99954504466455,0.11532618723997975,0.009782734240702943,989.8748910785192,0.16537283794057697,0.01,0.01,0.01,24.709063285243264,24.86443612318384,24.86443612318384,24.86443612318384,,0.9442478078404515,0.0,0.0,0.0,37.7758264253048,0.0,0.0,0.0,0.8123833639850495,0.0,0.0,0.0,0.9728636103597381,0.96,0.96,0.96,36.75603618040475,0.0,0.0,0.0,36.75603618040475,0.11473051675143221,6.183404985615657e-05,330.1784061646158,305.4007919880862,0.5075297905777749,0.4694431771008133,24.80877950707971,24.6405905060968,965.0508920308232,964.9270039599404,39.15373163887871,33.35179392170149,6175.014078307997,7,0.2042002010022486,2002-08-19
2001,48,299.1247518519901,0.7864285714285714,2.7280505239686152,0.009121987675115186,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.500219478880591,149.41046613770436,149.41046613770436,,149.41046613770436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,208.83903756627578,990.0,964.8984298517549,25.101570148245077,0.10923724614071438,0.008449889621704799,989.8823128642376,0.14420412928590085,0.01,0.01,0.01,24.839678883196793,24.973883012482695,24.973883012482695,24.973883012482695,,0.9387848153397327,0.0,0.0,0.0,34.17708650910219,0.0,0.0,0.0,0.7349911077226279,0.0,0.0,0.0,0.9708603263150353,0.96,0.96,0.96,33.186187278002386,0.0,0.0,0.0,33.186187278002386,0.11101437630738066,6.167468447185577e-05,308.0064546223838,291.51576358890105,0.5288728309925945,0.4047808548919673,24.8855147511524,24.79109241929784,964.940032273112,964.8660630543555,39.04124483998944,30.543865527111823,5575.279462704401,7,0.18436770710001327,2002-08-26
2001,49,268.500053092388,0.8404285714285715,4.259956961527346,0.015614563453542016,40.0,6.0,4.0,3.0,65.0,118.0,0.4398330718770173,150.50005309238801,150.50005309238801,,150.50005309238801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,200.50005309238801,990.0,964.7740002123695,25.225999787630435,0.1062940967011164,0.008542504512852944,989.885163398786,0.1456750716747238,0.01,0.01,0.01,24.965488114741724,25.101163186416446,25.101163186416446,25.101163186416446,,0.9390253550097738,0.0,0.0,0.0,34.603092797883505,0.0,0.0,0.0,0.7441525332878173,0.0,0.0,0.0,0.9701836117228616,0.96,0.96,0.96,33.571940106714294,0.0,0.0,0.0,33.571940106714294,0.1249508296125209,6.195914617146993e-05,282.1135754290922,261.69606485820964,0.4509047549642519,0.4182712576682035,25.00486917595033,24.88669386486481,964.8284543017164,964.7467842594328,36.71230712254848,32.01216031919954,5640.085937928001,7,0.18651077837063496,2002-09-02
2001,50,258.91663223818534,0.8598571428571429,1.7387745312533005,0.0068466972778143285,35.714285714285715,6.0,4.0,3.0,50.0,98.71428571428571,0.3812542580729583,160.20234652389965,160.20234652389965,,160.20234652389965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.714285714285715,6.0,4.0,3.0,50.0,205.91663223818537,990.0,964.7356665289527,25.264333471047216,0.10820582894177873,0.009367199454531443,989.8824269716036,0.15877316780726453,0.01,0.01,0.01,24.98798727484368,25.136760442650946,25.136760442650946,25.136760442650946,,0.9420309072387771,0.0,0.0,0.0,36.99302422999331,0.0,0.0,0.0,0.7955489081718993,0.0,0.0,0.0,0.9724829252860216,0.96,0.96,0.96,35.98061502573646,0.0,0.0,0.0,35.98061502573646,0.13896480459485044,6.23613592082979e-05,260.4819637546435,251.75288036056145,0.4549523088895232,0.3493524030927372,25.01834475408177,24.96573959683318,964.7419278550186,964.7070115214424,38.214283702580325,31.477465368733064,6044.743324323725,7,0.19989230569853586,2002-09-09
2001,51,243.0982546407618,0.8838571428571429,1.9329727478246315,0.007947922387526571,35.714285714285715,6.0,4.0,3.0,50.0,98.71428571428571,0.4066421321959201,144.3839689264761,144.3839689264761,,144.3839689264761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.714285714285715,6.0,4.0,3.0,50.0,190.0982546407618,990.0,964.6585895278447,25.341410472155385,0.10262292803831481,0.008022637358750428,989.8893544346029,0.13741835805074268,0.01,0.01,0.01,25.093346548707554,25.220764906758298,25.220764906758298,25.220764906758298,,0.9361628715823705,0.0,0.0,0.0,33.28054243665981,0.0,0.0,0.0,0.7157105900356948,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.282126163560015,0.0,0.0,0.0,32.282126163560015,0.13265965943912825,6.20744896779247e-05,246.40411989140856,238.22207112578903,0.4953361350707598,0.3693120067964128,25.164290920702037,25.054413099956385,964.6784247193484,964.6293324267548,34.84253647188349,26.637889323990752,5423.397195478083,7,0.1793451453531112,2002-09-16
2001,52,234.23933514310403,0.9002857142857144,1.6162961572443553,0.007018416305790499,40.0,6.0,4.0,3.0,65.0,118.0,0.5038541525294818,116.23933514310404,116.23933514310404,,116.23933514310404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,166.23933514310403,990.0,964.6054360108586,25.394563989141343,0.0942023442273132,0.0056303434871637715,989.9001673122856,0.0994231024431904,0.01,0.01,0.01,25.195308198983643,25.28473130142683,25.28473130142683,25.28473130142683,,0.9228746277462013,0.0,0.0,0.0,26.50759197557225,0.0,0.0,0.0,0.5700557414101559,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.712364216305083,0.0,0.0,0.0,25.712364216305083,0.10974631660139121,6.144255641478798e-05,236.8493354753479,226.9079980250785,0.5200345559743482,0.4982070131764496,25.252404156274004,25.174981693041005,964.621096012852,964.5614479881503,26.318720398866017,24.01005132769035,4319.677188339254,7,0.14284646786836158,2002-09-23
2001,53,226.8955097869625,0.913,0.0124882381160773,5.503960006878433e-05,40.0,6.0,4.0,3.0,65.0,118.0,0.5200631784683309,108.89550978696248,108.89550978696248,,108.89550978696248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,158.8955097869625,990.0,964.5613730587218,25.438626941278244,0.0916104709066953,0.0050061183318918,989.9033834107612,0.0895089382123993,0.01,0.01,0.01,25.25250141382715,25.33201035203955,25.33201035203955,25.33201035203955,,0.917732026343286,0.0,0.0,0.0,24.749644410615804,0.0,0.0,0.0,0.5322504174325979,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.00715507829733,0.0,0.0,0.0,24.00715507829733,0.1058070964067918,6.123901895920348e-05,226.8955097869625,226.8955097869625,0.5200631784683309,0.5200631784683309,25.25250141382715,25.25250141382715,964.5613730587218,964.5613730587218,24.00715507829733,24.00715507829733,576.1717218791359,1,0.1333730837683185,2002-09-30
2002,1,221.21935686305864,0.924,1.925759099475954,0.0088093125774811,37.0,5.0,3.0,2.0,50.0,97.0,0.43864760272675035,124.21935686305865,124.21935686305865,,124.21935686305865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,169.21935686305864,990.0,964.5273161411784,25.472683858821647,0.09525409020658716,0.006308645333359929,989.8984372644601,0.11019613176512913,0.01,0.01,0.01,25.260924991516568,25.3611211232817,25.3611211232817,25.3611211232817,,0.927631862057593,0.0,0.0,0.0,28.547930531959427,0.0,0.0,0.0,0.6139339899346112,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.69149261600064,0.0,0.0,0.0,27.69149261600064,0.12513526099692615,6.192003283537022e-05,226.22173362032092,213.4151960906308,0.4545130889311514,0.4287828514425579,25.32170326742665,25.22196681989184,964.557330401722,964.4804911765438,28.84405113595332,25.869872848837986,4652.170759488108,7,0.15384162564444803,2002-10-01
2002,2,204.9716352203902,0.9461428571428571,1.9682367874317126,0.009639539305370615,37.0,5.0,3.0,2.0,50.0,97.0,0.47347453818637397,107.9716352203902,107.9716352203902,,107.9716352203902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,152.9716352203902,990.0,964.4298298113223,25.57017018867769,0.08951974411252595,0.0049275889937331,989.9055526668938,0.08826170754752669,0.01,0.01,0.01,25.387461148023885,25.46572285557141,25.46572285557141,25.46572285557141,,0.3943541710849117,0.0,0.0,0.0,11.09496393844039,0.0,0.0,0.0,0.23860137502022344,0.0,0.0,0.0,0.9642857142857143,0.96,0.96,0.96,10.76211502028718,0.0,0.0,0.0,10.76211502028718,0.051201983712413406,2.641307086335515e-05,212.0529056490093,200.55260733721147,0.4836636196751263,0.4574330151389424,25.421876238098328,25.33231269318612,964.472317433894,964.4033156440232,25.550378152204697,0.0,1808.035323408246,7,0.05978952789048433,2002-10-08
2002,3,201.29517868402303,0.9517142857142857,0.7830519250615525,0.003880899380340286,37.0,5.0,3.0,2.0,50.0,97.0,0.481895100158735,104.29517868402304,104.29517868402304,,104.29517868402304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,149.29517868402303,990.0,964.4077710721041,25.5922289278959,0.08822220377776675,0.0046150901881419,989.907162706034,0.08329849122343101,0.01,0.01,0.01,25.416093142706536,25.489391633929962,25.489391633929962,25.489391633929962,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203.02355035552185,200.0131298984013,0.4849681620865196,0.4777770846295407,25.426077651879897,25.40263270110505,964.4181413021332,964.4000787793904,0.0,0.0,0.0,7,0.0,2002-10-15
2002,4,198.67567977023575,0.9572857142857142,1.2732253776817808,0.006432564519126715,37.0,5.0,3.0,2.0,50.0,97.0,0.48832254362705746,101.67567977023575,101.67567977023575,,101.67567977023575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,146.67567977023575,990.0,964.4069181803044,25.593081819695563,0.08729769794888631,0.00439243278047,989.9083098692706,0.07976216768981817,0.01,0.01,0.01,25.42162952127637,25.491391688966186,25.491391688966186,25.491391688966186,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.90017675859173,194.87464597500968,0.4977558753971467,0.4804354387266391,25.426077651879897,25.41138145864809,964.4114010605516,964.4000787793904,0.0,0.0,0.0,7,0.0,2002-10-22
2002,5,195.3281628958599,0.9644285714285713,0.9118315318470464,0.004675063638817101,32.42857142857143,4.428571428571429,2.4285714285714284,2.0,38.57142857142857,79.85714285714286,0.4086811307297644,115.47102003871703,115.47102003871703,,115.47102003871703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.42857142857143,4.428571428571429,2.4285714285714284,2.0,38.57142857142857,154.75673432443133,990.0,964.4093436742083,25.59065632579172,0.09014976328074513,0.005565036703290914,989.9042852000159,0.09838587705226796,0.01,0.01,0.01,25.39655564875537,25.484941525807642,25.484941525807642,25.484941525807642,,0.5312073488945748,0.0,0.0,0.0,16.916617987194545,0.0,0.0,0.0,0.3637982362837537,0.0,0.0,0.0,0.9657142857142856,0.96,0.96,0.96,16.40911944757871,0.0,0.0,0.0,16.40911944757871,0.08416198085926166,3.561870558161346e-05,196.30119544123124,193.63700368409016,0.4972788334264071,0.3423943629870259,25.42539550973837,25.37472187437349,964.4127259926316,964.4073976091177,28.884671686740774,0.0,2756.7320671932234,7,0.09116177470877061,2002-10-29
2002,6,195.98239254477105,0.9644285714285713,1.1128697918711745,0.005657558309607214,29.0,4.0,2.0,2.0,30.0,67.0,0.3419076116886597,128.98239254477102,128.98239254477102,,128.98239254477102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,163.98239254477105,990.0,964.4080352149103,25.591964785089576,0.09340579623997669,0.0067135033663055,989.8998807003937,0.11662622993544083,0.01,0.01,0.01,25.375219255547854,25.481845485483294,25.481845485483294,25.481845485483294,,0.9300164588130632,0.0,0.0,0.0,29.852192849586736,0.0,0.0,0.0,0.6419826419265965,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.956627064099134,0.0,0.0,0.0,28.956627064099134,0.14774065285333898,6.236032615946836e-05,199.1350127276217,193.63700368409016,0.3460082459719704,0.3364551470998376,25.375887824395956,25.37472187437349,964.4127259926316,964.4017299745448,29.70475534108526,28.400545622141824,4864.713346768654,7,0.1608701503561063,2002-11-05
2002,7,209.613115889857,0.9387142857142857,3.4483442870076315,0.016095878953916714,29.0,4.0,2.0,2.0,30.0,67.0,0.3199712510570389,142.61311588985703,142.61311588985703,,142.61311588985703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,177.613115889857,990.0,964.4576786953392,25.542321304660895,0.09821651905343608,0.0078721148506378,989.893911366096,0.13502770645130693,0.01,0.01,0.01,25.301204964305537,25.42623267075684,25.42623267075684,25.42623267075684,,0.9355072101943499,0.0,0.0,0.0,33.10545771098198,0.0,0.0,0.0,0.711945327117892,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.11229397965252,0.0,0.0,0.0,32.11229397965252,0.15311875029534816,6.254515180060691e-05,223.27342273667512,201.1785803283049,0.3330374431048384,0.3000804985151263,25.36689255640953,25.194819419112108,964.53964053642,964.4070714819698,35.23357332524004,30.18027231733916,5394.865388581624,7,0.1784016332202918,2002-11-12
2002,8,229.44292101141318,0.9087142857142858,1.6671192708465534,0.007275008209268285,29.0,4.0,2.0,2.0,30.0,67.0,0.2920419198633617,162.44292101141318,162.44292101141318,,162.44292101141318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,197.44292101141318,990.0,964.5766575260685,25.423342473931484,0.10521509870450625,0.009557648285970057,989.8852272530095,0.1617979433654078,0.01,0.01,0.01,25.146771783575584,25.29856972694099,25.29856972694099,25.29856972694099,,0.9426888058185574,0.0,0.0,0.0,37.76507021814514,0.0,0.0,0.0,0.8121520477020461,0.0,0.0,0.0,0.9712812590513084,0.96,0.96,0.96,36.68109694582729,0.0,0.0,0.0,36.68109694582729,0.15986147027782063,6.272368770722854e-05,232.1827240761327,226.22173362032092,0.2961695984190864,0.2885658279124622,25.171858173491824,25.12543438142645,964.5930963444569,964.557330401722,37.35271550704143,35.9019375760777,6162.424286898986,7,0.20378387192126277,2002-11-19
2002,9,235.89970748677888,0.8972857142857144,3.414858376060782,0.013933071163106272,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,69.85714285714286,0.29594051221382556,166.04256462963602,166.04256462963602,,166.04256462963602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,202.18542177249316,990.0,964.6148974219606,25.385102578039454,0.10688890368445747,0.009863617993519,989.883247478322,0.1666574622500086,0.01,0.01,0.01,25.101692594111462,25.258350056361472,25.258350056361472,25.258350056361472,,0.9438744169067733,0.0,0.0,0.0,38.581036947437774,0.0,0.0,0.0,0.829699719299737,0.0,0.0,0.0,0.9730090413065967,0.96,0.96,0.96,37.54157270589065,0.0,0.0,0.0,37.54157270589065,0.15918156841300937,6.280140494795868e-05,251.75288036056145,231.9258149501192,0.3251011865642934,0.2868857022863448,25.127435174147603,24.99299654713264,964.7070115214424,964.5915548897008,39.62709777293364,35.96064430371921,6306.984214589629,7,0.20856429281050362,2002-11-26
2002,10,265.9202074033006,0.8455714285714286,4.545058646542884,0.016733108694557627,31.0,5.0,3.0,2.0,36.0,77.0,0.289957862735071,188.92020740330054,188.92020740330054,,188.92020740330054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,227.92020740330054,990.0,964.7636808296131,25.236319170386814,0.11597178051824263,0.0118082176292805,989.8722200018525,0.19754227999445576,0.01,0.01,0.01,24.910996892244807,25.098539172239263,25.098539172239263,25.098539172239263,,0.9511048562747134,0.0,0.0,0.0,43.898615775236586,0.0,0.0,0.0,0.9440562532308944,0.0,0.0,0.0,0.9796528928381555,0.96,0.96,0.96,43.00650919841644,0.0,0.0,0.0,43.00650919841644,0.16162924718549057,6.323027425957953e-05,283.56829088636164,252.4669952585766,0.3049903609029633,0.2715395284829547,24.988863291261573,24.80885090714216,964.8342731635454,964.7098679810344,47.08284119858855,39.8068230352244,7225.093545333962,7,0.23892505110231355,2002-12-03
2002,11,293.4031423892807,0.7965714285714285,3.2606313867204824,0.010980498606130642,31.0,5.0,3.0,2.0,36.0,77.0,0.2625983858425872,216.40314238928067,216.40314238928067,,216.40314238928067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,255.40314238928067,990.0,964.8745258139277,25.125474186072406,0.12567145613011177,0.0141442671030888,989.8601842767667,0.2346442422255289,0.01,0.01,0.01,24.751014220613655,24.97565846283918,24.97565846283918,24.97565846283918,,0.957528450576594,0.0,0.0,0.0,50.2962226370388,0.0,0.0,0.0,1.0816391964954584,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.00454465066794,0.0,0.0,0.0,48.00454465066794,0.1636950072030229,6.167910134630055e-05,306.392710593405,285.1007395323973,0.2700799728765703,0.2513114618519171,24.79998120007664,24.670352029557115,964.931963552967,964.8404029581296,48.2,47.42913381695272,8064.763501312214,7,0.266691914725933,2002-12-10
2002,12,322.0795787449093,0.7525714285714286,3.7009292594993326,0.011502479373663915,31.0,5.0,3.0,2.0,36.0,77.0,0.2392189230046867,245.07957874490936,245.07957874490936,,245.07957874490936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,284.0795787449093,990.0,965.0103978937246,24.98960210627547,0.1357922602588363,0.01716770601149766,989.8470400337297,0.27131344821895176,0.01,0.01,0.01,24.565328691786192,24.82664214000514,24.82664214000514,24.82664214000514,,0.9562951401133581,0.0,0.0,0.0,56.45541904192296,0.0,0.0,0.0,1.2140950331596334,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14974483232241428,5.468906035744195e-05,332.29921540990034,310.4973196056973,0.2479892583220455,0.2317188739221618,24.642490226689485,24.499603606156228,965.0614960770496,964.9524865980284,48.2,48.2,8097.600000000001,7,0.26777777777777784,2002-12-17
2002,13,353.8112631115081,0.7082857142857143,7.6477549542600025,0.02089530428811587,31.0,5.0,3.0,2.0,36.0,77.0,0.21825785480997517,276.8112631115081,276.8112631115081,,213.44100955567208,63.37025355583603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,315.8112631115081,990.0,965.1690563155574,24.830943684442495,0.14699135620528306,0.029654916188631773,989.8233537276062,0.22090698515752152,0.0666212708718072,0.01,0.01,24.433390426891076,24.58767614117679,24.644297412048598,24.644297412048598,,0.9452720543678754,0.4024826114725349,0.0,0.0,48.42773005432083,14.24154256177504,0.0,0.0,1.0414565603079748,0.3062697325112912,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,41.35715342777893,13.81429628492179,0.0,0.0,55.17144971270073,0.1552298387427102,5.5102604003230076e-05,385.8335000897204,333.9890361492038,0.2305464900518518,0.1995679483043713,24.5221623839256,24.31680747776531,965.3291675004484,965.069945180746,67.27520770030257,48.2,9268.803551733721,7,0.30650805395944847,2002-12-24
2002,14,426.3456534306934,0.623,10.356570541171461,0.024190222834970156,29.285714285714285,5.0,3.857142857142857,2.0,33.42857142857143,73.57142857142857,0.1732095895927888,352.77422485926485,352.77422485926485,,176.3871124296324,176.3871124296324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.285714285714285,5.0,3.857142857142857,2.0,33.42857142857143,390.91708200212196,990.0,965.518037050548,24.481962949452036,0.17349852998701285,0.06550943413357298,989.7609920358794,0.18062260178000372,0.18062260178000372,0.01,0.01,24.062332383551475,24.062332383551475,24.232954985331475,24.232954985331475,,0.9484607788473972,0.9484607788473972,0.0,0.0,39.47173089917686,39.47173089917686,0.0,0.0,0.8488544279392874,0.8488544279392874,0.0,0.0,0.9747779897112808,0.9747779897112808,0.96,0.96,38.48673936283186,38.48673936283186,0.0,0.0,76.9734787256637,0.18038239557071867,6.0601742741135e-05,458.3294938779206,392.74254153823074,0.1960571923235481,0.1592740615105256,24.27189918488851,23.869106472279256,965.6624827224506,965.3637127076912,84.25317433104617,68.73449237245327,12931.544425911503,7,0.4276304373647984,2002-12-31
2002,15,483.1123056643265,0.5642857142857143,9.229041585432997,0.018679423757792697,31.142857142857142,5.0,4.0,2.4285714285714284,38.142857142857146,80.71428571428571,0.16675190104035112,402.3980199500408,402.3980199500408,,201.1990099750204,201.1990099750204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.142857142857142,5.0,4.0,2.4285714285714284,38.142857142857146,442.540877092898,990.0,965.7740053754894,24.225994624510577,0.1917181689970952,0.08893186541641922,989.7193499655865,0.21411866346627753,0.21411866346627753,0.01,0.01,23.73122592663077,23.73122592663077,23.93534459009705,23.93534459009705,,0.9549294045721268,0.9549294045721268,0.0,0.0,44.710682202006815,44.710682202006815,0.0,0.0,0.9615200473549851,0.9615200473549851,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,43.81646855796667,43.81646855796667,0.0,0.0,87.63293711593334,0.1814867517630842,6.04994991711361e-05,517.4228266284983,462.934079067628,0.1902728790962861,0.1536823112782024,23.84147927873376,23.539784654979076,965.9284027198282,965.6832033558044,92.29859150724856,84.36137121854459,14722.333435476801,7,0.4868496506440741,2003-01-07
2002,16,568.8774949864659,0.5045714285714286,11.31116339476057,0.0200688895521407,34.0,5.0,4.0,3.0,45.0,91.0,0.1601939161168348,477.87749498646593,477.87749498646593,,238.938747493233,238.938747493233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,520.8774949864659,990.0,966.1599487274391,23.84005127256093,0.22325772748696113,0.12484565656130378,989.6518966159517,0.264077266890395,0.264077266890395,0.01,0.01,23.22787062162228,23.22787062162228,23.48194788851267,23.48194788851267,,0.9559338667324392,0.9559338667324392,0.0,0.0,52.01463301137637,52.01463301137637,0.0,0.0,1.1185942583091693,1.1185942583091693,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.148184548892395,48.148184548892395,0.0,0.0,96.29636909778479,0.16950601875097684,5.6084153239459744e-05,596.6009703918223,534.4279198134325,0.1702755350651737,0.1525307609544031,23.43775526876469,23.05826843510326,966.2847043667632,966.0049256391604,96.4,95.67458368449354,16177.790008427848,7,0.5349798283210268,2003-01-14
2002,17,628.8934090444694,0.47014285714285714,8.28384146068845,0.013147758709052685,41.0,6.0,4.0,3.0,66.0,120.0,0.19095780010604388,508.8934090444695,508.8934090444695,,254.44670452223474,254.44670452223474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,559.8934090444694,990.0,966.4155736361779,23.584426363822168,0.24470313159398663,0.14158838006381164,989.6137084883422,0.2777698040565225,0.2777698040565225,0.01,0.01,22.920365048107886,22.920365048107886,23.188134852164406,23.188134852164406,,0.9533088491403271,0.9533088491403271,0.0,0.0,54.512574822082506,54.512574822082506,0.0,0.0,1.1723134370340325,1.1723134370340325,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1534027660851886,5.2681270935374924e-05,654.5878606166415,604.3743582024226,0.1985524342179462,0.1833214564763794,23.05465598187634,22.784238831249557,966.5183514424664,966.3174974328095,96.4,96.4,16195.200000000003,7,0.5355555555555557,2003-01-21
2002,18,697.3308451577481,0.43942857142857145,9.547882663061857,0.013781424093227301,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.18240238524346544,570.0451308720338,570.0451308720338,,203.03683439156427,203.03683439156427,163.97146208890533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,622.7594165863195,990.0,966.689323380631,23.31067661936905,0.2804292645964602,0.1817901474225186,989.537780587981,0.21207575953430788,0.21207575953430788,0.1735043309628793,0.01,22.636381447815776,22.636381447815776,22.674952876387206,22.83845720735008,,0.9517823788586759,0.9517823788586759,0.8163636125257795,0.0,42.897886460925335,42.897886460925335,34.64682262794057,0.0,0.9225351927080716,0.9225351927080716,0.7450929597406574,0.0,0.9773664388312086,0.9773664388312086,0.9745092959740658,0.96,40.733650795397466,40.733650795397466,33.84793650968318,0.0,115.31523810047811,0.1652443002048949,5.614420734904433e-05,721.4230392580745,666.9152122372253,0.1934262445731122,0.1707541946274076,22.74200222253647,22.52752384781422,966.7856921570324,966.5676608489488,120.469697509687,96.4,19372.96000088032,7,0.6406402116693228,2003-01-28
2002,19,780.49224230932,0.404,12.510881373380064,0.016162021757377257,43.0,7.0,5.0,4.0,78.0,137.0,0.1756595087814093,643.49224230932,643.49224230932,,214.49741410310662,214.49741410310662,214.49741410310662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,698.49224230932,990.0,967.0219689692373,22.978031030762754,0.3234674836631301,0.23085281786262565,989.4456796984744,0.23207150903919396,0.23207150903919396,0.23207150903919396,0.01,22.19163922019781,22.19163922019781,22.19163922019781,22.413710729237003,,0.9559223992859414,0.9559223992859414,0.9559223992859414,0.0,44.61761561890976,44.61761561890976,44.61761561890976,0.0,0.9595186154604248,0.9595186154604248,0.9595186154604248,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,43.72526330653155,43.72526330653155,43.72526330653155,0.0,131.17578991959468,0.16806217617947472,5.6633370827250374e-05,808.9992088717349,740.3381783551351,0.1850505674371449,0.1693450358141463,22.419966878636657,22.02954033696111,967.1359968354868,966.8613527134204,136.1532325719715,124.08040147700792,22037.532706491907,7,0.7287543884421928,2003-02-04
2002,20,866.3025376353299,0.37314285714285716,13.982501507545019,0.01617507873905067,43.0,7.0,5.0,4.0,78.0,137.0,0.1583055332702402,729.3025376353299,729.3025376353299,,243.10084587844332,243.10084587844332,243.10084587844332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,784.3025376353299,990.0,967.3652101505413,22.634789849458716,0.376743002001903,0.28751313207472784,989.3357438659233,0.2690696561774601,0.2690696561774601,0.2690696561774601,0.01,21.70146405920463,21.70146405920463,21.70146405920463,21.96053371538209,,0.9567477556710436,0.9567477556710436,0.9567477556710436,0.0,49.48671988141102,49.48671988141102,49.48671988141102,0.0,1.0642305350841077,1.0642305350841077,1.0642305350841077,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.69414244163403,47.69414244163403,47.69414244163403,0.0,143.08242732490208,0.16525878685423406,5.454685907205469e-05,906.87671942455,820.7762671284955,0.1669151576218177,0.1510679423846408,21.962572566572224,21.470805132963363,967.5275068776982,967.183105068514,144.60000000000002,138.12385242386142,24037.847790583553,7,0.794902374027234,2003-02-11
2002,21,985.5444476050219,0.33485714285714285,18.508986412963964,0.01884250468164817,43.0,7.0,5.0,4.0,78.0,137.0,0.13919488452233886,848.5444476050219,848.5444476050219,,231.30073449264452,231.30073449264452,231.30073449264452,154.64224412708836,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,903.5444476050219,990.0,967.8336863401203,22.166313659879734,0.48204969714326235,0.3496955126408306,989.1682547902159,0.24769560100014074,0.24769560100014074,0.24769560100014074,0.17055274385728358,21.086872849095492,21.086872849095492,21.086872849095492,21.16401570623835,,0.9550146766228894,0.9550146766228894,0.9550146766228894,0.681922244207615,45.70453787820317,45.70453787820317,45.70453787820317,30.412573441678838,0.982893287703294,0.982893287703294,0.982893287703294,0.6540338374554588,0.9797169711812245,0.9797169711812245,0.9797169711812245,0.9740026854669388,43.56403615960378,43.56403615960378,43.56403615960378,29.792607588175205,160.48471606698652,0.1626873567568165,5.2492231078116736e-05,1036.4396243152978,930.4359186242156,0.1472428108779102,0.1321832905515419,21.343608696426685,20.836466339805344,968.0145245335624,967.6217436744968,172.08314518575213,144.60000000000002,26961.432299253738,7,0.891581755927703,2003-02-18
2002,22,1085.5496937474902,0.307,13.740879555912802,0.01256497978167787,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.1441264148116643,928.8354080332045,928.8354080332045,,232.20885200830114,232.20885200830114,232.20885200830114,232.20885200830114,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,988.9782651760617,990.0,968.1688704660636,21.831129533936455,0.5602228008610178,0.388556337488071,989.0512208616509,0.2559819502112065,0.2559819502112065,0.2559819502112065,0.2559819502112065,20.62636844537617,20.62636844537617,20.62636844537617,20.62636844537617,,0.9553211577596369,0.9553211577596369,0.9553211577596369,0.9553211577596369,44.87123398864839,44.87123398864839,44.87123398864839,44.87123398864839,0.9649727739494279,0.9649727739494279,0.9649727739494279,0.9649727739494279,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.97380930887543,43.97380930887543,43.97380930887543,43.97380930887543,175.89523723550172,0.16209260972741804,5.2605907589699035e-05,1130.3033989808528,1051.9191201586978,0.1683565083276274,0.1259028872765429,20.76093614090126,20.44736964717081,968.3095249682256,968.0631743776416,179.78773315468214,171.43151871786142,29550.39985556429,7,0.977195762419454,2003-02-25
2002,23,1181.0620988739388,0.27871428571428575,13.424586832083346,0.011330630989,49.0,9.0,9.0,9.0,107.0,183.0,0.15505081485636815,998.0620988739387,998.0620988739387,,249.51552471848467,249.51552471848467,249.51552471848467,249.51552471848467,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1065.0620988739388,990.0,968.4690523107466,21.530947689253335,0.6484345003434282,0.4443580595227145,988.9072074401339,0.27508497239155216,0.27508497239155216,0.27508497239155216,0.27508497239155216,20.163070156995637,20.163070156995637,20.163070156995637,20.163070156995637,,0.9551616093407153,0.9551616093407153,0.9551616093407153,0.9551616093407153,47.11349770438683,47.11349770438683,47.11349770438683,47.11349770438683,1.0131934990190716,1.0131934990190716,1.0131934990190716,1.0131934990190716,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.17122775029909,46.17122775029909,46.17122775029909,46.17122775029909,184.6849110011964,0.15639039044672254,5.14157729459889e-05,1224.2755068054362,1134.6616405381585,0.1612815604775402,0.14947615874266,20.426104170890053,19.88866012439982,968.6048658785312,968.3232222988344,190.04445156994987,178.45911324626272,31027.06504820099,7,1.02602728333998,2003-03-04
2002,24,1401.5843843293114,0.24457142857142858,44.53727848042854,0.03187840890156024,49.0,9.0,9.0,9.0,107.0,183.0,0.13106473184277526,1218.5843843293114,1098.319639476151,,274.57990986903775,274.57990986903775,274.57990986903775,274.57990986903775,120.26474485316041,29.410093419405133,5.296897625138551,5.914659582942314,5.914659582942314,73.72843464273208,78.41009341940513,14.296897625138552,14.914659582942315,14.914659582942315,180.72843464273208,1205.941290103637,990.0,969.1680651374638,20.83193486253614,0.8573892682595943,0.6442191888213396,988.4983915429191,0.28,0.28,0.28,0.28,19.050326405455188,19.050326405455188,19.050326405455188,19.050326405455188,,0.9527753227451053,0.9527753227451053,0.9527753227451053,0.9527753227451053,48.87499254873024,48.87499254873024,48.87499254873024,48.87499254873024,1.0510751085748438,1.0510751085748438,1.0510751085748438,1.0510751085748438,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.70192456982511,47.70192456982511,47.70192456982511,47.70192456982511,190.80769827930044,0.13674699974324991,4.825894016893086e-05,1536.036456168436,1271.2374763330563,0.1439542205189482,0.119137797325777,19.5665801492498,18.553879880648395,969.6010408583904,968.752460639904,192.8,186.72516377237343,32055.693310922477,7,1.060042768218336,2003-03-11
2002,25,1726.4443112881563,0.20457142857142857,50.613308791949166,0.029191941208448532,49.0,9.0,9.0,9.0,107.0,183.0,0.10639811296739646,1543.4443112881563,1100.0,,275.0,275.0,275.0,275.0,443.4443112881564,51.0,9.0,15.73736577912406,21.808736620729004,345.8982088883034,100.0,18.0,24.737365779124058,30.808736620729004,452.8982088883034,1242.7373657791238,990.0,970.216204698008,19.783795301992086,0.925609102084145,0.648,988.4263908979158,0.28,0.28,0.28,0.28,17.93018619990796,17.93018619990796,17.93018619990796,17.93018619990796,,0.950786478340771,0.950786478340771,0.950786478340771,0.950786478340771,45.977619252734904,45.977619252734904,45.977619252734904,45.977619252734904,0.9887660054351592,0.9887660054351592,0.9887660054351592,0.9887660054351592,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.05806686768021,45.05806686768021,45.05806686768021,45.05806686768021,180.23226747072084,0.10491739404904366,4.551319885624263e-05,1890.32961771208,1570.9517292286578,0.1164898937345793,0.0968085133329763,18.436628712243618,17.40003028410419,970.7456803033776,969.7138440482772,185.51658775928237,174.62683806845232,30279.0209350811,7,1.0012903748373378,2003-03-18
2002,26,1963.1008285515231,0.18057142857142858,16.455803177771227,0.008405809826388914,49.0,9.0,9.0,9.0,107.0,183.0,0.09324629817698951,1780.1008285515231,1100.0,,275.0,275.0,275.0,275.0,680.100828551523,51.0,9.0,16.0,33.44758173204212,570.6532468194811,100.0,18.0,25.0,42.447581732042124,677.6532468194811,1243.0,990.0,970.980143020206,19.019856979793968,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.165567567275684,17.165567567275684,17.165567567275684,17.165567567275684,,0.9485380945936459,0.9485380945936459,0.9485380945936459,0.9485380945936459,43.9122110010116,43.9122110010116,43.9122110010116,43.9122110010116,0.9443486236776687,0.9443486236776687,0.9443486236776687,0.9443486236776687,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.03396678099136,43.03396678099136,43.03396678099136,43.03396678099136,172.13586712396548,0.08772021220560257,4.346865331413269e-05,2005.520239956479,1907.1659663498017,0.0959538934884889,0.0912481441742872,17.34563592696699,17.032385870345337,971.1133247171364,970.8000746605148,174.04851797954802,170.72200444635197,28918.8256768262,7,0.9563103729109194,2003-03-25
2002,27,2100.3565334635946,0.16614285714285712,23.710163409975717,0.01129046602480543,54.0,13.0,14.0,19.0,117.0,217.0,0.10336832534458937,1883.3565334635948,1100.0,,275.0,275.0,275.0,275.0,783.3565334635948,46.0,5.000000000000001,10.999999999999998,61.0,660.3565334635948,100.0,18.0,25.0,80.0,777.3565334635948,1243.0,990.0,971.3422399083604,18.657760091639584,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.8034706791213,16.8034706791213,16.8034706791213,16.8034706791213,,0.9474104120373639,0.9474104120373639,0.9474104120373639,0.9474104120373639,42.934815960943716,42.934815960943716,42.934815960943716,42.934815960943716,0.923329375504166,0.923329375504166,0.923329375504166,0.923329375504166,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.07611964172485,42.07611964172485,42.07611964172485,42.07611964172485,168.30447856689938,0.0801850770778508,4.2501130951237225e-05,2171.4913838263087,2029.000290301854,0.1069492207749842,0.0999313198367989,16.975709886753037,16.631765867900953,971.5139447195808,971.1700007007288,170.12195224964074,166.49369156499148,28275.152399239098,7,0.9350248809272188,2003-04-01
