WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2002,28,2330.1400617473532,0.1412857142857143,55.848490872120045,0.023238576920228828,48.857142857142854,11.857142857142858,11.714285714285714,13.857142857142858,91.28571428571429,177.57142857142858,0.07690462924184102,2152.568633175925,1100.0,,275.0,275.0,275.0,275.0,1052.5686331759248,51.142857142857146,6.142857142857141,13.285714285714288,66.14285714285714,915.8543474616391,100.0,18.0,25.0,80.0,1007.1400617473536,1243.0,990.0,971.8968898042177,18.10311019578223,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.248820783263945,16.248820783263945,16.248820783263945,16.248820783263945,,0.9457019079145297,0.9457019079145297,0.9457019079145297,0.9457019079145297,41.44333674991783,41.44333674991783,41.44333674991783,41.44333674991783,0.8912545537616738,0.8912545537616738,0.8912545537616738,0.8912545537616738,0.9789099816332972,0.9789099816332972,0.9789099816332972,0.9789099816332972,40.570322830519125,40.570322830519125,40.570322830519125,40.570322830519125,162.2812913220765,0.0698707476883307,4.098012407123145e-05,2562.430819931149,2197.3342426232493,0.0987560270944207,0.0577576568502156,16.569386553563476,15.688118953165118,972.4575916343166,971.5763240339182,165.8364569229186,155.8665251588092,27263.256942108856,7,0.9015627295670918,2003-04-08
2002,29,3165.5453242939147,0.07771428571428572,146.8591623192338,0.04699126543965569,48.57142857142857,11.428571428571429,11.142857142857142,12.142857142857142,85.71428571428571,169.0,0.05305609706246165,2996.5453242939147,1100.0,,275.0,275.0,275.0,275.0,1896.5453242939147,51.42857142857143,6.571428571428571,13.85714285714286,67.85714285714286,1756.831038579629,100.0,18.0,25.0,80.0,1842.5453242939147,1243.0,990.0,973.8724440073178,16.1275559926822,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.273266580163918,14.273266580163918,14.273266580163918,14.273266580163918,,0.9365405361679164,0.9365405361679164,0.9365405361679164,0.9365405361679164,36.05896951787348,36.05896951787348,36.05896951787348,36.05896951787348,0.7754617100617953,0.7754617100617953,0.7754617100617953,0.7754617100617953,0.970820862752989,0.970820862752989,0.970820862752989,0.970820862752989,35.00895843699656,35.00895843699656,35.00895843699656,35.00895843699656,140.03583374798623,0.04490807041446589,3.536258427979451e-05,3590.4449561657857,2706.490916325132,0.0821625184626221,0.0424862453640199,15.340387686007237,13.333577227987549,974.8121333594942,972.8053229014744,151.87094688279433,129.8973117091772,23526.02006966169,7,0.7779768541554791,2003-04-15
2002,30,3802.9992511547666,0.04471428571428571,37.565802182316084,0.009975263416233629,70.0,14.0,18.0,25.0,168.0,295.0,0.07759169973651694,3507.9992511547666,1100.0,,275.0,275.0,275.0,275.0,2407.9992511547666,30.0,3.999999999999998,7.0,55.0,2311.9992511547666,100.0,18.0,25.0,80.0,2479.9992511547666,1243.0,990.0,975.2625460322089,14.73745396779116,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.883164555272879,12.883164555272879,12.883164555272879,12.883164555272879,,0.9278667509197549,0.9278667509197549,0.9278667509197549,0.9278667509197549,32.23920522691635,32.23920522691635,32.23920522691635,32.23920522691635,0.6933162414390612,0.6933162414390612,0.6933162414390612,0.6933162414390612,0.97,0.97,0.97,0.97,31.272029070108854,31.272029070108854,31.272029070108854,31.272029070108854,125.08811628043541,0.03290728033486858,3.158790815162511e-05,3846.3561435461793,3657.868506286776,0.080648060337047,0.0766959659975798,13.190703514635944,12.791289235681548,975.3544213518002,974.9550070728458,128.3870943286889,124.09495874582132,21014.80353511315,7,0.6949339793357524,2003-04-22
2002,31,3763.1680411413804,0.046142857142857145,40.33695100486044,0.010917388380690713,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.08340755382419225,3449.596612569952,1100.0,,275.0,275.0,275.0,275.0,2349.596612569952,33.571428571428605,4.000000000000002,7.714285714285714,56.42857142857143,2247.882326855666,100.0,18.0,25.0,80.0,2440.1680411413804,1243.0,990.0,975.1781418014663,14.821858198533764,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.967568786015482,12.967568786015482,12.967568786015482,12.967568786015482,,0.9285169017188922,0.9285169017188922,0.9285169017188922,0.9285169017188922,32.47345669542868,32.47345669542868,32.47345669542868,32.47345669542868,0.6983539074285738,0.6983539074285738,0.6983539074285738,0.6983539074285738,0.97,0.97,0.97,0.97,31.49925299456582,31.49925299456582,31.49925299456582,31.49925299456582,125.99701197826327,0.03351195141797349,3.18174272672382e-05,3846.3561435461793,3590.4449561657857,0.0894039607678024,0.0769664458232919,13.333577227987549,12.791289235681548,975.3544213518002,974.8121333594942,129.8973117091772,124.09495874582132,21167.49801234823,7,0.6999833998792404,2003-04-29
2002,32,3484.5783633099586,0.058,31.881354928754458,0.009227797444955613,65.0,14.0,17.0,23.0,202.0,321.0,0.09215091166551603,3163.5783633099586,1100.0,,275.0,275.0,275.0,275.0,2063.5783633099586,35.0,4.0,8.000000000000002,57.0,1959.5783633099584,100.0,18.0,25.0,80.0,2161.5783633099586,1243.0,990.0,974.5877970079663,15.41220299203368,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.557913579515398,13.557913579515398,13.557913579515398,13.557913579515398,,0.9323474814770926,0.9323474814770926,0.9323474814770926,0.9323474814770926,34.091472258963925,34.091472258963925,34.091472258963925,34.091472258963925,0.7331499410529877,0.7331499410529877,0.7331499410529877,0.7331499410529877,0.97,0.97,0.97,0.97,33.06872809119501,33.06872809119501,33.06872809119501,33.06872809119501,132.27491236478005,0.0379802549814243,3.340275564767173e-05,3564.421447121261,3367.2754716645045,0.0953292959549056,0.0900566907595199,13.806483992764102,13.388722282867636,974.756988304614,974.3392265947176,134.9143593454689,130.4808968333947,22222.18527728305,7,0.7348606242487781,2003-05-06
2002,33,3118.387670261935,0.07899999999999999,61.128512181433635,0.01964556907642024,65.0,14.0,17.0,23.0,202.0,321.0,0.10307777819258257,2797.387670261935,1100.0,,275.0,275.0,275.0,275.0,1697.3876702619348,35.0,4.0,8.0,57.0,1593.3876702619345,100.0,18.0,25.0,80.0,1795.3876702619345,1243.0,990.0,973.7909849788819,16.209015021118148,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.354725608599866,14.354725608599866,14.354725608599866,14.354725608599866,,0.9371283536515992,0.9371283536515992,0.9371283536515992,0.9371283536515992,36.280982129066686,36.280982129066686,36.280982129066686,36.280982129066686,0.7802361748186384,0.7802361748186384,0.7802361748186384,0.7802361748186384,0.9700772754506879,0.9700772754506879,0.9700772754506879,0.9700772754506879,35.19544674917741,35.19544674917741,35.19544674917741,35.19544674917741,140.78178699670963,0.04524105952236999,3.555095631230041e-05,3295.5180558081365,2939.375886394469,0.1092068562873558,0.0974050193517399,14.778251551357105,13.958541373983596,974.187169213498,973.3674590361246,145.39297692843363,136.53349606109416,23651.340215447217,7,0.782121038870609,2003-05-13
2002,34,2778.699508610544,0.10314285714285713,43.81192805298594,0.01588333407627047,65.0,14.0,17.0,23.0,202.0,321.0,0.11564953077762367,2457.699508610544,1100.0,,275.0,275.0,275.0,275.0,1357.6995086105435,35.0,4.000000000000001,8.0,57.0,1253.6995086105435,100.0,18.0,25.0,80.0,1455.6995086105435,1243.0,990.0,972.9796195035426,17.020380496457342,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.166091083939062,15.166091083939062,15.166091083939062,15.166091083939062,,0.9416061684381782,0.9416061684381782,0.9416061684381782,0.9416061684381782,38.514198731936666,38.514198731936666,38.514198731936666,38.514198731936666,0.8282623383212185,0.8282623383212185,0.8282623383212185,0.8282623383212185,0.9728262338321219,0.9728262338321219,0.9728262338321219,0.9728262338321219,37.468408359763124,37.468408359763124,37.468408359763124,37.468408359763124,149.8736334390525,0.0540269629656666,3.784687713107386e-05,2905.602126932657,2632.6923900235674,0.1219284110883636,0.1104762407160227,15.51852205983866,14.85977441902364,973.285936168458,972.627188527643,153.91449447348737,146.344438304709,25178.770417760818,7,0.8326312968836249,2003-05-20
2002,35,2441.1229877741935,0.12985714285714284,44.597075320089516,0.018199824831021744,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.12384598266258391,2138.4087020599077,1100.0,,275.0,275.0,275.0,275.0,1038.4087020599077,35.85714285714287,4.571428571428571,8.857142857142858,58.14386645451717,930.9791213196761,100.0,18.0,25.0,79.14386645451717,1118.979121319676,1243.0,990.0,972.1647796256618,17.835220374338146,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.980930961819862,15.980930961819862,15.980930961819862,15.980930961819862,,0.9448398542043501,0.9448398542043501,0.9448398542043501,0.9448398542043501,40.7226875340052,40.7226875340052,40.7226875340052,40.7226875340052,0.8757567211614022,0.8757567211614022,0.8757567211614022,0.8757567211614022,0.9775756721161402,0.9775756721161402,0.9775756721161402,0.9775756721161402,39.81023506404231,39.81023506404231,39.81023506404231,39.81023506404231,159.24094025616924,0.06535600418315723,4.021235865054778e-05,2581.856288792743,2320.512862782941,0.1347206383968525,0.1092117974708628,16.272058849729746,15.641229890395808,972.504480697086,971.873651737752,162.58468288401107,155.32621254852754,26752.47796303643,7,0.8846718903120512,2003-05-27
2002,36,2179.2068524705637,0.15742857142857142,38.07775123108935,0.017611822877051927,62.0,12.0,14.0,16.0,153.0,257.0,0.11810061417599484,1922.2068524705635,1100.0,,275.0,275.0,275.0,275.0,822.2068524705636,38.00000000000001,6.0,11.0,51.18797525108567,716.0188772194779,100.0,18.0,25.0,67.18797525108566,869.0188772194779,1243.0,990.0,971.5325682645841,18.467431735415875,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.61314232289759,16.61314232289759,16.61314232289759,16.61314232289759,,0.9468394269686927,0.9468394269686927,0.9468394269686927,0.9468394269686927,42.42313553572865,42.42313553572865,42.42313553572865,42.42313553572865,0.9123254953920139,0.9123254953920139,0.9123254953920139,0.9123254953920139,0.979945500604549,0.979945500604549,0.979945500604549,0.979945500604549,41.57240137442525,41.57240137442525,41.57240137442525,41.57240137442525,166.289605497701,0.07645237451582403,4.1992324620631564e-05,2294.471559969394,2053.968604165316,0.125123626271025,0.1120083615259228,16.915441542944762,16.334917166865893,971.8107934206158,971.230269044537,169.4856400885305,163.30574203385277,27936.653723613766,7,0.9238311416538943,2003-06-03
2002,37,1891.2205978631177,0.18742857142857144,42.5049114781411,0.022639074148260257,62.0,12.0,14.0,16.0,153.0,257.0,0.13620343488510914,1634.2205978631177,1100.0,,275.0,275.0,275.0,275.0,534.2205978631179,38.0,5.999999999999999,11.0,33.25886990587504,445.9617279572427,100.0,18.0,25.0,49.25886990587504,598.9617279572428,1243.0,990.0,970.7472235154006,19.252776484599526,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.39848707208124,17.39848707208124,17.39848707208124,17.39848707208124,,0.949295082984264,0.949295082984264,0.949295082984264,0.949295082984264,44.54421064769417,44.54421064769417,44.54421064769417,44.54421064769417,0.9579400139289068,0.9579400139289068,0.9579400139289068,0.9579400139289068,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.653326434740286,43.653326434740286,43.653326434740286,43.653326434740286,174.61330573896115,0.09261911014984735,4.409426912600029e-05,2011.441429347925,1756.4342238183276,0.1463191712589757,0.1277690696086114,17.83261540283783,17.01809334422805,971.1276172432536,970.313095184644,179.23331542982942,170.5703878873732,29335.03536414547,7,0.9700739207720063,2003-06-10
2002,38,1551.674561532869,0.2247142857142857,50.03007758552803,0.032306065901750274,62.0,12.0,14.0,16.0,153.0,257.0,0.16638131451778918,1294.674561532869,1100.0,,275.0,275.0,275.0,275.0,194.67456153286886,31.09419300577261,5.224903924071291,8.226895313066738,12.11981706041207,138.00875222954616,93.0941930057726,17.224903924071292,22.226895313066738,28.119817060412068,291.00875222954613,1232.5459922429106,990.0,969.6515639680293,20.348436031970714,0.9039242754963303,0.648,988.4480757245036,0.28,0.28,0.28,0.28,18.516511756474387,18.516511756474387,18.516511756474387,18.516511756474387,,0.9518942798296777,0.9518942798296777,0.9518942798296777,0.9518942798296777,47.53610014192999,47.53610014192999,47.53610014192999,47.53610014192999,1.0222817234823653,1.0222817234823653,1.0222817234823653,1.0222817234823653,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.5853781390914,46.5853781390914,46.5853781390914,46.5853781390914,186.34151255636556,0.12080016344534572,4.705593751423373e-05,1713.4911174974443,1406.2236807196314,0.182758976060253,0.1499861874833344,19.038217279812983,17.97135466941299,970.1743559180688,969.1816457377096,191.7309767233743,180.71343436252332,31305.374109469416,7,1.035230625313142,2003-06-17
2002,39,1240.4062498411274,0.26885714285714285,37.412972801944406,0.029926270431313257,62.0,12.0,14.0,16.0,153.0,257.0,0.20791993711415926,983.4062498411273,981.8892790221747,,245.47231975554365,245.47231975554365,245.47231975554365,245.47231975554365,1.5169708189525863,0.36596183180957337,0.07083132228572388,0.08263654266667786,0.09444176304763184,0.9030993591429795,62.36596183180957,12.070831322285724,14.082636542666677,16.09444176304763,153.90309935914297,1070.4087087189366,990.0,968.6557837716607,21.344216228339405,0.6622830831180017,0.4555525590240053,988.882164357858,0.2659913264931269,0.2659913264931269,0.2659913264931269,0.2659913264931269,19.960389259704304,19.960389259704304,19.960389259704304,19.960389259704304,,0.9543594949996402,0.9543594949996402,0.9543594949996402,0.9543594949996402,45.78366040877115,45.78366040877115,45.78366040877115,45.78366040877115,0.9845948475004549,0.9845948475004549,0.9845948475004549,0.9845948475004549,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.85173039277135,44.85173039277135,44.85173039277135,44.85173039277135,179.4069215710854,0.14472492309846038,5.084035933185747e-05,1367.618795732668,1144.3328711060203,0.2245850018724048,0.1879178619085288,20.488201371570977,19.182312337517345,969.0569222631364,968.3536175949048,192.8,166.76696121445627,30140.362823942352,7,0.9967051198393635,2003-06-24
2002,40,1023.3400994887096,0.3242857142857143,32.55066944697531,0.03232470465751553,58.0,11.0,11.0,11.0,136.0,227.0,0.2229776440671156,796.3400994887096,796.3400994887096,,234.30836327721855,234.30836327721855,234.30836327721855,93.415009657054,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,876.3400994887096,990.0,967.9539518480279,22.046048151971927,0.45779032765609134,0.32207719869323054,989.2201324736507,0.2557166762382571,0.2557166762382571,0.2557166762382571,0.10718169160845145,21.010463949384366,21.010463949384366,21.010463949384366,21.15899893401417,,0.95554123257555,0.95554123257555,0.95554123257555,0.4089845913417318,46.158579941436706,46.158579941436706,46.158579941436706,18.064147100875196,0.9926576331491764,0.9926576331491764,0.9926576331491764,0.38847628173925147,0.9797781292825183,0.9797781292825183,0.9797781292825183,0.9683495578539468,44.74790693607929,44.74790693607929,44.74790693607929,17.693739101963807,151.93745991020165,0.1484352779262112,5.3084094964423005e-05,1130.3033989808528,916.4781849771932,0.2476872922028678,0.2008310336894292,21.55594255345145,20.51188106831382,968.3095249682256,967.5659127399088,170.03950674579906,136.62814996204744,25525.49326491388,7,0.8440969995011204,2003-07-01
2002,41,808.8273114666741,0.39442857142857146,27.274214019463688,0.0343496725537694,58.0,11.0,11.0,11.0,136.0,227.0,0.28223491367615144,581.8273114666741,581.8273114666741,,230.79390694235954,230.79390694235954,120.23949758195504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,661.8273114666741,990.0,967.1353092458667,22.864690754133353,0.3026311645293143,0.18970100082819172,989.5076678346425,0.24932719510958784,0.24932719510958784,0.13375189316421074,0.01,22.123031393666242,22.123031393666242,22.23860669561162,22.362358588775827,,0.9547497892241841,0.9547497892241841,0.5457787042063177,0.0,47.857864742199354,47.857864742199354,24.646080494767,0.0,1.0292013923053625,1.0292013923053625,0.5300232364466021,0.0,0.9799999999999999,0.9799999999999999,0.9714285714285714,0.96,44.810301742014516,44.810301742014516,24.153158884871658,0.0,113.77376236890068,0.14004777408268757,5.415135430828658e-05,892.2686145956026,725.5586868409475,0.3128623557500891,0.2544076932515236,22.52910801367341,21.693605195104475,967.4690744583824,966.8022347473636,132.63502687166175,96.4,19113.992077975316,7,0.6320764576050039,2003-07-08
2002,42,642.3012848253421,0.464,21.8114748720329,0.03437580256472991,58.0,11.0,11.0,11.0,136.0,227.0,0.355113281207302,415.3012848253421,415.3012848253421,,207.65064241267106,207.65064241267106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,495.3012848253422,990.0,966.4672678794968,23.5327321205032,0.2132678956050282,0.09502220643756147,989.6917098979575,0.22282836725710595,0.22282836725710595,0.01,0.01,23.001613651203495,23.001613651203495,23.2144420184606,23.2144420184606,,0.9543526739190115,0.9543526739190115,0.0,0.0,44.66498351710082,44.66498351710082,0.0,0.0,0.960537279937652,0.960537279937652,0.0,0.0,0.9782736684338699,0.9782736684338699,0.96,0.96,43.45392717984579,43.45392717984579,0.0,0.0,86.90785435969157,0.1350711236141519,5.8207013806361626e-05,707.1936936053328,572.8783627367172,0.3962446738529107,0.3209870252698874,23.39798743492988,22.63406927866067,966.7287747744213,966.1779526323152,96.4,73.0502976723067,14600.519532428187,7,0.4828214131093977,2003-07-15
2002,43,541.7266946650267,0.5227142857142858,8.564454182974194,0.015940095968894785,58.0,11.0,11.0,11.0,136.0,227.0,0.4194963011979076,314.7266946650266,314.7266946650266,,157.3633473325133,157.3633473325133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,394.7266946650266,990.0,966.0377701259926,23.96222987400745,0.17484306049594409,0.047550999881892556,989.7776059396222,0.15494051889889296,0.15494051889889296,0.01,0.01,23.58489529473073,23.58489529473073,23.729835813629627,23.729835813629627,,0.9431270508458534,0.9431270508458534,0.0,0.0,34.3244862839345,34.3244862839345,0.0,0.0,0.7381609953534299,0.7381609953534299,0.0,0.0,0.97,0.97,0.96,0.96,33.29475169541646,33.29475169541646,0.0,0.0,66.58950339083292,0.12282822406236903,5.877679138641275e-05,567.9020746576714,512.9271834558979,0.442557944522583,0.399716800007879,23.7576903755918,23.42784482017384,966.1555593359594,965.9081723255516,71.96659410354931,60.6130516064547,11187.036569659931,7,0.36994168550462736,2003-07-22
2002,44,486.0066807112984,0.5605714285714286,7.227630357704998,0.014961599044090843,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.41584154892952696,283.5781092827269,283.5781092827269,,180.06210989383996,103.51599938888697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,358.43525213986976,990.0,965.7870300632009,24.212969936799205,0.16203468442051575,0.03284886758144704,989.8051164479981,0.17867517060356888,0.10153231346071169,0.01,0.01,23.83941121419367,23.91655407133653,24.008086384797245,24.008086384797245,,0.9398103434418473,0.6705386800284326,0.0,0.0,39.54346187327593,22.76996058750782,0.0,0.0,0.8503970295328157,0.4896765717743618,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,35.85829034131116,22.086861769882585,0.0,0.0,57.94515211119375,0.11947474578864563,5.6613167377025456e-05,506.9513196028255,462.3337709519629,0.4616014688042883,0.3783840904869957,23.99992670611505,23.692376193948206,965.8812809382126,965.6805019692838,64.57394419939708,48.2,9734.78555468055,7,0.32191751172885413,2003-07-29
2002,45,440.0251513351829,0.6062857142857142,5.958062799552863,0.0136152600036623,54.0,9.0,8.0,6.0,107.0,184.0,0.4184118444356284,256.0251513351829,256.0251513351829,,256.0251513351829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,327.0251513351829,990.0,965.5801131810083,24.4198868189917,0.15094908529078518,0.020693382512120998,989.8283575321972,0.27703658924913466,0.01,0.01,0.01,23.97120776193967,24.238244351188808,24.238244351188808,24.238244351188808,,0.9475300530354289,0.0,0.0,0.0,57.0109845233304,0.0,0.0,0.0,1.2260426779210838,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.10960571142281132,5.238978058185071e-05,456.2758439856881,420.6273313550929,0.43744185478206,0.4032648285579008,24.08526379564057,23.88256004476861,965.6532412979356,965.492822991098,48.2,48.2,8097.600000000001,7,0.26777777777777784,2003-08-05
2002,46,406.11856581205694,0.6455714285714286,4.358444112522184,0.010836654109067756,54.0,9.0,8.0,6.0,107.0,184.0,0.453426796121449,222.11856581205691,222.11856581205691,,222.11856581205691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,293.11856581205694,990.0,965.4263991561602,24.573600843839895,0.13898239924591863,0.014630078094024801,989.84638752266,0.24236006384627687,0.01,0.01,0.01,24.177628302653705,24.409988366499977,24.409988366499977,24.409988366499977,,0.9566901370215349,0.0,0.0,0.0,50.37764316552716,0.0,0.0,0.0,1.0833901756027344,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.67660406163224,0.0,0.0,0.0,47.67660406163224,0.11744500935723286,5.974015889209413e-05,420.8546242556449,390.5728083685417,0.4711029443359992,0.4372056035393129,24.278958159039867,24.08383459355897,965.4938458091503,965.3528640418428,48.2,46.08106464785615,8009.669482354217,7,0.26487002256462355,2003-08-12
2002,47,367.8899651590409,0.6902857142857144,5.588235239223293,0.015228170669465385,49.0,8.285714285714286,6.571428571428571,5.285714285714286,94.14285714285714,163.28571428571428,0.4434685926303752,204.6042508733266,204.6042508733266,,204.6042508733266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.285714285714286,6.571428571428571,5.285714285714286,94.14285714285714,268.46139373046947,990.0,965.2394498257952,24.760550174204827,0.1302801181845196,0.013141361324232714,989.8565785204912,0.21871573867899086,0.01,0.01,0.01,24.398412956017065,24.607128694696055,24.607128694696055,24.607128694696055,,0.9554612374626326,0.0,0.0,0.0,46.777757068491304,0.0,0.0,0.0,1.0059732702901356,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.66580982875939,0.0,0.0,0.0,45.66580982875939,0.12422762697578917,6.2010438754629e-05,381.90686230191926,351.45516169397865,0.4842853837323159,0.4149552107019891,24.49616535708881,24.33778200322236,965.3095343115097,965.15727580847,48.2,43.73894953201805,7671.856051231578,7,0.25369894349310773,2003-08-19
2002,48,336.7866165194486,0.7291428571428572,3.0395365041946922,0.008972821410850543,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.4443667436397329,187.07233080516286,187.07233080516286,,187.07233080516286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,246.50090223373428,990.0,965.0839330825972,24.916066917402777,0.12252957937095624,0.0116511481184388,989.8658192725106,0.19504764658696985,0.01,0.01,0.01,24.58683854332641,24.771886189913374,24.771886189913374,24.771886189913374,,0.9507909448533854,0.0,0.0,0.0,42.8940214839428,0.0,0.0,0.0,0.9224520749235009,0.0,0.0,0.0,0.9789528092358027,0.96,0.96,0.96,41.99378520029829,0.0,0.0,0.0,41.99378520029829,0.12472840326580732,6.234261835226033e-05,346.99322255080506,330.1784061646158,0.4694431771008133,0.3573825477283611,24.6405905060968,24.52645269223865,965.134966112754,965.0508920308232,47.9611132911149,39.15373163887871,7054.955913650113,7,0.23329880666832384,2003-08-26
2002,49,305.5928745394998,0.7768571428571428,5.523234653673536,0.01802740911467374,40.0,6.0,4.0,3.0,65.0,118.0,0.3865474250122661,187.59287453949977,187.59287453949977,,187.59287453949977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,237.59287453949977,990.0,964.9297813402127,25.070218659787283,0.11938563043771143,0.011695394335857414,989.8689189752264,0.1957503806283247,0.01,0.01,0.01,24.743387254385418,24.92913763501374,24.92913763501374,24.92913763501374,,0.9508606197365663,0.0,0.0,0.0,43.28481911335694,0.0,0.0,0.0,0.9308563250184287,0.0,0.0,0.0,0.9791697482226708,0.96,0.96,0.96,42.3856511894616,0.0,0.0,0.0,42.3856511894616,0.13860008277749628,6.275769591672646e-05,324.70403395065745,291.51576358890105,0.4047808548919673,0.3634078658164483,24.83227454169957,24.6154789604028,965.0235201697532,964.8660630543555,46.74874065222582,39.04124483998944,7120.7893998295485,7,0.23547583994145332,2003-09-02
2002,50,282.25856306350335,0.8142857142857143,3.456487538675958,0.012544393319210685,40.0,6.0,4.0,3.0,65.0,118.0,0.41836287020734586,164.25856306350335,164.25856306350335,,164.25856306350335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,214.25856306350335,990.0,964.829034252254,25.170965747746,0.1111500259316113,0.009711977860397727,989.8791379962079,0.1642490601357295,0.01,0.01,0.01,24.885854683818224,25.040103743953953,25.040103743953953,25.040103743953953,,0.943690428754703,0.0,0.0,0.0,37.8322849238485,0.0,0.0,0.0,0.8135975252440539,0.0,0.0,0.0,0.9723705432825916,0.96,0.96,0.96,36.79054331002709,0.0,0.0,0.0,36.79054331002709,0.13026493795529842,6.220837495500068e-05,290.5775815081716,267.32035081816935,0.4414179453185863,0.4060877628189689,24.97231618946577,24.83770468550968,964.8623103260328,964.7692814032728,38.807766564561504,33.30590293267653,6180.8112760845515,7,0.2043919072779283,2003-09-09
2002,51,259.96323668524843,0.857,3.1435579065786334,0.012416151043566286,40.0,6.0,4.0,3.0,65.0,118.0,0.4543733953174297,141.96323668524846,141.96323668524846,,141.96323668524846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.96323668524843,990.0,964.7385145025902,25.261485497409826,0.10328114047803381,0.007816875118246056,989.8889019844037,0.13415036952508538,0.01,0.01,0.01,25.016237112288476,25.140387481813566,25.140387481813566,25.140387481813566,,0.935837012315441,0.0,0.0,0.0,32.59689126245039,0.0,0.0,0.0,0.701008414246245,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.61898452457688,0.0,0.0,0.0,31.61898452457688,0.12151915246199388,6.186242509037929e-05,267.32035081816935,245.3154454721189,0.4810133327434989,0.4414179453185863,25.10904820137245,24.97231618946577,964.7692814032728,964.6718926728328,33.30590293267653,28.272302847606586,5311.989400128916,7,0.17566102513653822,2003-09-16
2002,52,235.91897475503202,0.8964285714285715,2.6296353495771956,0.011216891401065484,40.0,6.0,4.0,3.0,65.0,118.0,0.5004217027299639,117.91897475503204,117.91897475503204,,117.91897475503204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,167.91897475503202,990.0,964.6155138485301,25.384486151469787,0.09479514333231484,0.005773112854177672,989.8994317438136,0.10169061591929317,0.01,0.01,0.01,25.182227279364024,25.273917895283315,25.273917895283315,25.273917895283315,,0.9239482981262005,0.0,0.0,0.0,26.909405950036366,0.0,0.0,0.0,0.5786969021513197,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.102123771535275,0.0,0.0,0.0,26.102123771535275,0.11057949258564996,6.148186615915223e-05,243.9514184520192,226.9079980250785,0.5200345559743482,0.4837028648931937,25.252404156274004,25.11967115148774,964.663708510712,964.5614479881503,27.96411028521277,24.01005132769035,4385.156793617926,7,0.14501179873075154,2003-09-23
2002,53,226.22173362032092,0.916,0.6862644047575657,0.0030335918383039,40.0,6.0,4.0,3.0,65.0,118.0,0.5216121285589881,108.22173362032096,108.22173362032096,,108.22173362032096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,158.22173362032095,990.0,964.557330401722,25.44266959827803,0.0913726735210418,0.0049488473577272,989.9036784791213,0.0885993403874332,0.01,0.01,0.01,25.25774873701185,25.336348077399283,25.336348077399283,25.336348077399283,,0.9172451474713188,0.0,0.0,0.0,24.588568611218857,0.0,0.0,0.0,0.5287864217466421,0.0,0.0,0.0,0.97,0.96,0.96,0.96,23.85091155288229,0.0,0.0,0.0,23.85091155288229,0.105431565620094,6.12192485511056e-05,226.22173362032092,226.22173362032092,0.5216121285589881,0.5216121285589881,25.25774873701185,25.25774873701185,964.557330401722,964.557330401722,23.85091155288229,23.85091155288229,572.421877269175,1,0.13250506418267938,2003-09-30
2003,1,216.60115909899838,0.9297142857142857,4.906428639631534,0.022142401689796917,37.0,5.0,3.0,2.0,50.0,97.0,0.448183653974504,119.6011590989984,119.6011590989984,,119.6011590989984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,164.60115909899838,990.0,964.499606954594,25.500393045406035,0.09362417895549857,0.005916098523414828,989.9004597225211,0.10396156478364779,0.01,0.01,0.01,25.296891203143463,25.39085276792711,25.39085276792711,25.39085276792711,,0.9244878667570468,0.0,0.0,0.0,27.434134873330827,0.0,0.0,0.0,0.5899813951253942,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.611110827130904,0.0,0.0,0.0,26.611110827130904,0.12277023759547727,6.179777197793948e-05,227.48110017041992,209.67891665666008,0.4626120811127291,0.4264090508061171,25.35080115878697,25.212158958433665,964.5648866010224,964.45807349994,29.13016723323019,24.99393463456896,4470.666618957992,7,0.1478395045951717,2003-10-01
2003,2,223.59610686918776,0.9158571428571428,12.95742611150439,0.05621223360767537,37.0,5.0,3.0,2.0,50.0,97.0,0.4374207368979165,126.59610686918778,126.59610686918778,,126.59610686918778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.59610686918776,990.0,964.5389001140311,25.461099885968906,0.09609293267222818,0.0065106690838809145,989.8973963982438,0.11340474427340345,0.01,0.01,0.01,25.24509153993938,25.348496284212782,25.348496284212782,25.348496284212782,,0.665500072685808,0.0,0.0,0.0,22.28457297368232,0.0,0.0,0.0,0.47923812846628644,0.0,0.0,0.0,0.9672387276325203,0.96,0.96,0.96,21.61963208388313,0.0,0.0,0.0,21.61963208388313,0.09254795726724431,4.427804381092332e-05,259.36784514408106,200.55260733721147,0.4836636196751263,0.3739862200193539,25.421876238098328,24.98256276295833,964.7374713805764,964.4033156440232,36.411870786416834,0.0,3632.098190092366,7,0.12010906713268407,2003-10-08
2003,3,197.19783674948462,0.9612857142857143,1.2093529660244826,0.006139607548676572,36.142857142857146,4.857142857142857,3.0,2.0,47.57142857142857,93.57142857142857,0.4742694380214555,103.62640817805607,103.62640817805607,,103.62640817805607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.142857142857146,4.857142857142857,3.0,2.0,47.57142857142857,147.62640817805604,990.0,964.4070706845222,25.592929315477836,0.08763324073154828,0.004558244695134743,989.9078085145733,0.08239565104037563,0.01,0.01,0.01,25.418342179010768,25.49073783005114,25.49073783005114,25.49073783005114,,0.13218644659875814,0.0,0.0,0.0,3.9698391700397018,0.0,0.0,0.0,0.0853728853771979,0.0,0.0,0.0,0.9614285714285714,0.96,0.96,0.96,3.8507439949385103,0.0,0.0,0.0,3.8507439949385103,0.019886405602623457,8.866691620642509e-06,201.2699333701202,193.63700368409016,0.4977558753971467,0.3769940590440871,25.426077651879897,25.38439067133359,964.4127259926316,964.4000787793904,26.95520796456957,0.0,646.9249911496697,7,0.021393022194102836,2003-10-15
2003,4,191.16803615995892,0.9742857142857143,1.0284843874228582,0.005390007443743786,31.0,4.0,3.0,2.0,33.0,73.0,0.38190357202175723,118.16803615995889,118.16803615995889,,118.16803615995889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,156.16803615995892,990.0,964.4176639276801,25.582336072319954,0.09064785731177814,0.005794283073596458,989.9035578596146,0.10202684881594447,0.01,0.01,0.01,25.383867083118577,25.475893931934518,25.475893931934518,25.475893931934518,,0.9235451466756379,0.0,0.0,0.0,27.168512602584354,0.0,0.0,0.0,0.5842690882276205,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.353457224506823,0.0,0.0,0.0,26.353457224506823,0.13784367587123209,6.194751069772954e-05,194.3897779720525,189.24387002768773,0.3857456518370691,0.3755341497971937,25.384550310430203,25.38345902967094,964.4215122599446,964.411220444056,27.139315409453623,25.884751023035463,4427.380813717146,7,0.14640809569170457,2003-10-22
2003,5,198.01926653116402,0.9602857142857142,1.6816235471405645,0.008513189554504742,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.35158949000863604,128.44783795973544,128.44783795973544,,128.44783795973544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,164.73355224544974,990.0,964.4064878593002,25.59351214069979,0.09367090477582773,0.006668066226577485,989.8996610289976,0.11590458124564282,0.01,0.01,0.01,25.37726858845175,25.483173169697388,25.483173169697388,25.483173169697388,,0.9294194173331171,0.0,0.0,0.0,29.714623559285222,0.0,0.0,0.0,0.6390241625652735,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.823184852506664,0.0,0.0,0.0,28.823184852506664,0.1454958410064018,6.232527510638082e-05,202.1843335204372,194.3897779720525,0.3755341497971937,0.3313807693869985,25.384904432611457,25.359059818618466,964.4131060011226,964.4000787793904,30.41057646096702,27.139315409453623,4842.29505522112,7,0.16012880473614813,2003-10-29
2003,6,216.66044115860177,0.9327142857142857,3.2754363817356555,0.015188002738951415,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,70.71428571428571,0.32656247146441875,145.94615544431605,145.94615544431605,,145.94615544431605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,182.23186973003035,990.0,964.4999626469516,25.500037353048388,0.09984662656175734,0.008155423212766815,989.8919979502255,0.13952730984982667,0.01,0.01,0.01,25.25250799342405,25.382035303273877,25.382035303273877,25.382035303273877,,0.9368118419107441,0.0,0.0,0.0,33.86853379908525,0.0,0.0,0.0,0.7283555655717256,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.85247778511269,0.0,0.0,0.0,32.85247778511269,0.1515887919402155,6.251192697505898e-05,220.03933769770444,212.0529056490093,0.4326259768921528,0.3044910092033011,25.302824677862795,25.22000625451264,964.5202360261862,964.472317433894,34.500404401670984,27.197594658170228,5519.216267898932,7,0.18251376547284826,2003-11-05
2003,7,217.37881242096623,0.9282857142857143,4.519102414592409,0.02030986910381016,36.0,5.0,3.0,2.0,47.0,93.0,0.4283592092953408,124.37881242096623,124.37881242096623,,124.37881242096623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,168.37881242096623,990.0,964.5042728745258,25.495727125474218,0.0949574349065764,0.0063221990557821,989.8987203660375,0.11041139676830437,0.01,0.01,0.01,25.28403609474355,25.38444749151185,25.38444749151185,25.38444749151185,,0.9272027868522582,0.0,0.0,0.0,28.599456985538957,0.0,0.0,0.0,0.6150420857105152,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.741473275972787,0.0,0.0,0.0,27.741473275972787,0.1274893513574466,6.194759123185027e-05,230.5683948103472,208.78068094814552,0.4454435131529159,0.4033510320288982,25.350997760732454,25.181316519765986,964.583410368862,964.4526840856888,30.770855797620897,25.74304980803119,4660.5675103634285,7,0.1541192959776266,2003-11-12
2003,8,226.28684377555152,0.9138571428571429,2.18085484161166,0.009616194733618572,31.0,4.285714285714286,2.2857142857142856,2.0,34.857142857142854,74.42857142857143,0.3292753929956277,151.8582723469801,151.8582723469801,,151.8582723469801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.285714285714286,2.2857142857142856,2.0,34.857142857142854,189.42970091840866,990.0,964.5577210626533,25.442278937346682,0.10238697382204007,0.008657953149493258,989.8889550730285,0.1475086676684231,0.01,0.01,0.01,25.18372534270673,25.321234010375154,25.321234010375154,25.321234010375154,,0.938839221596786,0.0,0.0,0.0,35.223980951018355,0.0,0.0,0.0,0.7575049666885667,0.0,0.0,0.0,0.9702544053682097,0.96,0.96,0.96,34.176936072592625,0.0,0.0,0.0,34.176936072592625,0.15094759172005778,6.249285980210568e-05,230.5683948103472,223.27342273667512,0.4165296471926379,0.2905862273756578,25.238129268552044,25.138006670325936,964.583410368862,964.53964053642,36.95496864005074,29.11001675017376,5741.7252601955615,7,0.18987186706995904,2003-11-19
2003,9,243.1649723403341,0.8844285714285715,4.168949513732035,0.016842669668289473,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,69.85714285714286,0.28710206728145854,173.30782948319123,173.30782948319123,,173.30782948319123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,209.45068662604837,990.0,964.6557029992515,25.34429700074853,0.10945312168023177,0.0104811655060712,989.8800657128137,0.17646556980230813,0.01,0.01,0.01,25.04789714375993,25.21436271356223,25.21436271356223,25.21436271356223,,0.9462033253146966,0.0,0.0,0.0,40.28158597313406,0.0,0.0,0.0,0.8662706660889045,0.0,0.0,0.0,0.9764447760451128,0.96,0.96,0.96,39.33632261670997,0.0,0.0,0.0,39.33632261670997,0.16179771362683754,6.304306645343917e-05,259.7510414064714,232.1827240761327,0.3058554876898341,0.2714210285715359,25.12543438142645,24.94670365197992,964.739004165626,964.5930963444569,41.59448866939399,37.35271550704143,6608.502199607274,7,0.21853512564838867,2003-11-26
2003,10,277.68342332137445,0.8225714285714286,4.649185786086012,0.0167118395724378,31.0,5.0,3.0,2.0,36.0,77.0,0.2776342748386539,200.68342332137442,200.68342332137442,,200.68342332137442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,239.68342332137442,990.0,964.8107336932854,25.189266306714508,0.12012345545953998,0.012808090982316772,989.8670684535581,0.21342262148385546,0.01,0.01,0.01,24.84291213878876,25.046334760272618,25.046334760272618,25.046334760272618,,0.9543263751872396,0.0,0.0,0.0,46.660695326693336,0.0,0.0,0.0,1.003455813477276,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.60561534698521,0.0,0.0,0.0,45.60561534698521,0.1641793705363292,6.31362910799158e-05,292.2953419090735,264.8311111570171,0.2907513383287776,0.2634321830005521,24.91730050105815,24.75833933775511,964.8691813676364,964.759324444628,48.2,42.77284028320685,7661.743378293516,7,0.2533645297054734,2003-12-03
2003,11,314.69969249446507,0.7642857142857143,6.07725087709751,0.01920136132836813,31.0,5.0,3.0,2.0,36.0,77.0,0.245076177158399,237.69969249446507,237.69969249446507,,237.69969249446507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,276.69969249446507,990.0,964.9738783097852,25.026121690214854,0.13318766942660226,0.016457817738278317,989.8503545128351,0.26163873413642724,0.01,0.01,0.01,24.61483746891357,24.866476203049995,24.866476203049995,24.866476203049995,,0.9570543388600069,0.0,0.0,0.0,54.90036908737327,0.0,0.0,0.0,1.1806530986531887,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.15341132128616666,5.648749152269882e-05,334.83609804875607,297.3410688100812,0.2589618726674509,0.2299632579901462,24.729135018471947,24.484826439761804,965.0741804902436,964.8893642752404,48.2,48.2,8097.600000000001,7,0.26777777777777784,2003-12-10
2003,12,368.3485512476287,0.6884285714285714,13.107631642872791,0.03467717904430673,31.0,5.0,3.0,2.0,36.0,77.0,0.21026754017722796,291.3485512476287,291.3485512476287,,222.1951909471745,69.1533603004542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,330.3485512476287,990.0,965.2404364713708,24.759563528629265,0.15212201623444072,0.03651651618888071,989.8113614675767,0.22871417926275603,0.07442846497704171,0.01,0.01,24.34221081694319,24.496496531228907,24.56092499620595,24.56092499620595,,0.9458165832699393,0.40454169238497784,0.0,0.0,50.23598553713788,15.510059013589938,0.0,0.0,1.0803437749922125,0.3335496562062352,0.0,0.0,0.9757530915962883,0.964324520167717,0.96,0.96,42.58906286654292,15.046205723685771,0.0,0.0,57.635268590228684,0.1551500908910606,5.447459351837667e-05,410.1421567276903,341.0310225674728,0.2257859106784503,0.1877397842112664,24.44874143172385,24.16387396462742,965.4456397052746,965.1051551128372,72.43332623013133,48.2,9682.72512315842,7,0.3201959366123816,2003-12-17
2003,13,417.0457882052706,0.6322857142857143,8.229439377714455,0.019373982660416372,31.0,5.0,3.0,2.0,36.0,77.0,0.18498851294989685,340.0457882052706,340.0457882052706,,170.0228941026353,170.0228941026353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,379.0457882052706,990.0,965.4765536558882,24.523446344111708,0.16930878207752784,0.05950161203288768,989.7711896058896,0.17203090703855767,0.17203090703855767,0.01,0.01,24.122605042962686,24.122605042962686,24.284635950001245,24.284635950001245,,0.9466148954469341,0.9466148954469341,0.0,0.0,38.071393033341806,38.071393033341806,0.0,0.0,0.8187396351256303,0.8187396351256303,0.0,0.0,0.9727551197051584,0.9727551197051584,0.96,0.96,37.04122395455864,37.04122395455864,0.0,0.0,74.08244790911728,0.17754289749326355,6.051021402939876e-05,447.3267697325712,398.9332627522059,0.193014740031412,0.1721336732117183,24.231659923991156,23.940768851338863,965.6129704637964,965.394666313761,80.95690039117123,70.03995562380976,12445.851248731704,7,0.41156915505065156,2003-12-24
2003,14,471.90329982691475,0.574,7.779060019942181,0.016406974456198757,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.1885701138679152,382.90329982691475,382.90329982691475,,191.45164991345737,191.45164991345737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,425.33187125548613,990.0,965.7235648492211,24.276435150778898,0.18564457689622957,0.07973035751830371,989.7346250655854,0.2009597273831674,0.2009597273831674,0.01,0.01,23.810100488981217,23.810100488981217,24.00106021636438,24.00106021636438,,0.9527836387408993,0.9527836387408993,0.0,0.0,42.593058218738584,42.593058218738584,0.0,0.0,0.9159797466395395,0.9159797466395395,0.0,0.0,0.9798119162513146,0.9798119162513146,0.96,0.96,41.733407320378596,41.733407320378596,0.0,0.0,83.46681464075719,0.17688450942113818,6.055262474968527e-05,491.76619950541016,457.4114709264272,0.1968274993466895,0.1683385854841955,23.880261339749595,23.693722648098703,965.8129478977744,965.6583516191688,87.15997281495764,80.94910678673514,14022.42485964721,7,0.46370452578198446,2003-12-31
2003,15,524.3280092179211,0.5357142857142857,13.889999280803549,0.026113197941180687,37.0,5.428571428571429,4.0,3.0,54.0,103.42857142857143,0.19713103748031768,420.8994377893497,420.8994377893497,,210.44971889467485,210.44971889467485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.428571428571429,4.0,3.0,54.0,467.32800921792114,990.0,965.9594760414806,24.04052395851941,0.2004663169900705,0.09766453463657303,989.7018691483734,0.22660712050781104,0.22660712050781104,0.01,0.01,23.515785986384977,23.515785986384977,23.732393106892793,23.732393106892793,,0.9563362612521794,0.9563362612521794,0.0,0.0,46.41123890502134,46.41123890502134,0.0,0.0,0.9980911592477708,0.9980911592477708,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.483014126920914,45.483014126920914,0.0,0.0,90.96602825384183,0.17353497809478452,6.003864150682361e-05,554.8851968776445,500.2167107942973,0.2309286143785206,0.1695557594636012,23.643020163223994,23.35568756894622,966.0969833859492,965.8509751985742,96.12317748280527,86.43697635707012,15282.292746645428,7,0.5053668236324547,2004-01-07
2003,16,604.0736432812384,0.48200000000000004,13.4278515839331,0.022049964689618,41.0,6.0,4.0,3.0,66.0,120.0,0.1991621648615248,484.0736432812385,484.0736432812385,,242.03682164061925,242.03682164061925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,535.0736432812384,990.0,966.3102943319349,23.68970566806508,0.23105015826708858,0.12883230896996775,989.6401175327629,0.2646020265346029,0.2646020265346029,0.01,0.01,23.06522117429344,23.06522117429344,23.319823200828043,23.319823200828043,,0.9552172136646421,0.9552172136646421,0.0,0.0,52.2640467520057,52.2640467520057,0.0,0.0,1.1239579946667893,1.1239579946667893,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.11104451985063,48.11104451985063,0.0,0.0,96.22208903970126,0.1596779244022327,5.542798719681414e-05,648.8801579651763,563.5776364574808,0.2129254112251372,0.1849339951714783,23.3035335310123,22.81412601843576,966.4955206318608,966.1360993640586,96.4,95.15462327790875,16165.310958669812,7,0.5345671613316737,2004-01-14
2003,17,700.7741220070478,0.4375714285714286,10.954075553681621,0.01578984841027637,41.0,6.0,4.0,3.0,66.0,120.0,0.17142824197764364,580.7741220070479,580.7741220070479,,206.48207253803372,206.48207253803372,167.80997693098047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,631.7741220070478,990.0,966.7030964880281,23.29690351197184,0.28555223291323567,0.18895711350070798,989.5254906535862,0.21725775457110935,0.21725775457110935,0.17868632599968076,0.01,22.605136410986805,22.605136410986805,22.643707839558235,22.81239416555792,,0.9526944366921154,0.9526944366921154,0.8171769969830505,0.0,43.61036094168447,43.61036094168447,35.426037699380196,0.0,0.9378572245523541,0.9378572245523541,0.7618502731049505,0.0,0.9786220510037967,0.9786220510037967,0.975764908146654,0.96,41.548212124580296,41.548212124580296,34.66249783886601,0.0,117.7589220880266,0.16781911090096252,5.6247807230942184e-05,725.5586868409475,661.4093384987455,0.1814307615800734,0.1653897915859501,22.749510654508224,22.47761358371001,966.8022347473636,966.545637353995,124.87519827277174,96.4,19783.49891078847,7,0.65421623382237,2004-01-21
2003,18,749.7732539124427,0.4164285714285714,8.626309954137584,0.01130956313625857,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.1696520808087608,622.4875396267283,622.4875396267283,,207.49584654224282,207.49584654224282,207.49584654224282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,675.2018253410141,990.0,966.8990930156497,23.10090698435028,0.3102317690563318,0.2168216764706546,989.4729465544731,0.22261939283202778,0.22261939283202778,0.22261939283202778,0.01,22.351234145991306,22.351234145991306,22.351234145991306,22.56385353882333,,0.9551857126424459,0.9551857126424459,0.9551857126424459,0.0,43.44216723447965,43.44216723447965,43.44216723447965,0.0,0.9342401555802076,0.9342401555802076,0.9342401555802076,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,42.57332388979005,42.57332388979005,42.57332388979005,0.0,127.7199716693702,0.1703813947314042,5.699686142243369e-05,785.9428565199106,733.6202001480236,0.1827202755072603,0.161476772104426,22.431773479979075,22.16064544628796,967.0437714260796,966.834480800592,132.15140257873549,125.76819634217622,21456.95524045419,7,0.7095553981631677,2004-01-28
2003,19,838.5454097265554,0.38242857142857145,13.547076059862661,0.01609159390495343,43.0,7.0,5.0,4.0,78.0,137.0,0.16352460859325932,701.5454097265554,701.5454097265554,,233.84846990885174,233.84846990885174,233.84846990885174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,756.5454097265554,990.0,967.2541816389061,22.745818361093825,0.35727654653824,0.2696323336973389,989.3730911197645,0.25819543437694986,0.25819543437694986,0.25819543437694986,0.01,21.860714046481327,21.860714046481327,21.860714046481327,22.108909480858276,,0.9568374235625743,0.9568374235625743,0.9568374235625743,0.0,47.95937869043794,47.95937869043794,47.95937869043794,0.0,1.0313844879664071,1.0313844879664071,1.0313844879664071,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.845844215253116,46.845844215253116,46.845844215253116,0.0,140.53753264575934,0.16762692355853767,5.566954789693687e-05,880.7723889389492,798.2270082331329,0.1716303740501691,0.1555452937904212,22.090794195371277,21.615691073301875,967.4230895557556,967.0929080329324,144.60000000000002,134.29015685087583,23610.30548448757,7,0.7807640702542186,2004-02-04
